date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-12,1996,7,28,102,873.99,0.21,5,Dry,40,10,8,5,62,125,0.14,749,0.86,749,0,0,0,0,-5,5,40,10,8,0,67,807,990,967.4,22.6,0.394,0.301,0.0133,0.695,0.0307,3,0.28,0.975,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
1997-04-13,1996,7,28,103,893.23,0.2,5,Dry,40,10,8,5,62,125,0.14,768.2,0.86,768.2,0,0,0,0,-5,5,40,10,8,0,67,826,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.0321,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
1997-04-14,1996,7,28,104,913.11,0.19,5,Dry,40,10,8,5,62,125,0.14,788.1,0.86,788.1,0,0,0,0,-5,5,40,10,8,0,67,846,990,967.6,22.4,0.429,0.32,0.0143,0.75,0.0334,4,0.208,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
1997-04-15,1996,7,29,105,933.6,0.19,5,Dry,40,10,8,5,62,125,0.13,808.6,0.87,808.6,0,0,0,0,-5,5,40,10,8,0,67,867,990,967.6,22.4,0.448,0.33,0.0148,0.779,0.0348,4,0.215,0.994,0.0444,21.4,0.953,0.977,0.931,40.4,39.5,158,3790
1997-04-16,1996,7,29,106,954.64,0.18,5,Dry,40,10,8,5,62,125,0.13,829.6,0.87,829.6,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.467,0.341,0.0153,0.808,0.0363,4,0.223,1.03,0.0463,21.3,0.954,0.979,0.934,41.2,40.4,161,3870
1997-04-17,1996,7,29,107,976.2,0.18,5,Dry,40,10,8,5,62,125,0.13,851.2,0.87,851.2,0,0,0,0,-5,5,40,10,8,0,67,909,990,967.8,22.2,0.487,0.351,0.0158,0.838,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
1997-04-18,1996,7,29,108,998.25,0.17,5,Dry,40,10,8,5,62,125,0.13,873.3,0.88,873.3,0,0,0,0,-5,5,40,10,8,0,67,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.237,1.11,0.05,21,0.955,0.98,0.936,42.9,42.1,168,4040
1997-04-19,1996,7,29,109,1015.7,0.17,5,Dry,40,10,8,5,62,125,0.12,890.7,0.88,890.7,0,0,0,0,-5,5,40,10,8,0,67,949,990,967.9,22.1,0.523,0.37,0.0168,0.893,0.0405,4,0.243,1.14,0.0515,20.9,0.955,0.98,0.936,43.6,42.8,171,4100
1997-04-20,1996,7,29,110,1028.4,0.16,5,Dry,40,10,8,5,62,125,0.12,903.4,0.88,903.4,0,0,0,0,-5,5,40,10,8,0,67,961,990,968,22,0.535,0.376,0.0171,0.911,0.0414,4,0.247,1.16,0.0526,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
1997-04-21,1996,7,29,111,1036,0.16,5,Dry,40,10,8,5,62,125,0.12,911,0.88,911,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.922,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1997-04-22,1996,7,30,112,1038.6,0.16,5,Dry,40,10,8,5,62,125,0.12,913.6,0.88,913.6,0,0,0,0,-5,5,40,10,8,0,67,972,990,968,22,0.544,0.381,0.0173,0.925,0.0421,4,0.251,1.18,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
1997-04-23,1996,7,30,113,1036,0.16,5,Dry,40,10,8,5,62,125,0.12,911,0.88,911,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.922,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1997-04-24,1996,7,30,114,1028.4,0.16,5,Dry,40,10,8,5,62,125,0.12,903.4,0.88,903.4,0,0,0,0,-5,5,40,10,8,0,67,961,990,968,22,0.535,0.376,0.0171,0.911,0.0414,4,0.247,1.16,0.0526,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
1997-04-25,1996,7,30,115,1015.7,0.17,5,Dry,40,10,8,5,62,125,0.12,890.7,0.88,890.7,0,0,0,0,-5,5,40,10,8,0,67,949,990,967.9,22.1,0.523,0.37,0.0168,0.893,0.0405,4,0.243,1.14,0.0515,20.9,0.955,0.98,0.936,43.6,42.8,171,4100
1997-04-26,1996,7,30,116,1003.2,0.17,5,Dry,40,10,8,5,62,125,0.13,878.2,0.88,878.2,0,0,0,0,-5,5,40,10,8,0,67,936,990,967.9,22.1,0.512,0.364,0.0165,0.876,0.0397,4,0.239,1.11,0.0505,21,0.955,0.98,0.936,43.1,42.3,169,4060
1997-04-27,1996,7,30,117,990.84,0.17,5,Dry,40,10,8,5,62,125,0.13,865.8,0.87,865.8,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.501,0.358,0.0162,0.859,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.7,41.8,167,4010
1997-04-28,1996,7,30,118,973.78,0.18,5,Dry,40,10,8,5,62,125,0.13,848.8,0.87,848.8,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.485,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,165,3950
1997-04-29,1996,7,31,119,957.01,0.18,5,Dry,40,10,8,5,62,125,0.13,832,0.87,832,0,0,0,0,-5,5,40,10,8,0,67,890,990,967.7,22.3,0.47,0.342,0.0153,0.811,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3880
1997-04-30,1996,7,31,120,940.55,0.19,5,Dry,40,10,8,5,62,125,0.13,815.5,0.87,815.5,0,0,0,0,-5,5,40,10,8,0,67,874,990,967.7,22.3,0.455,0.334,0.0149,0.788,0.0353,4,0.218,1.01,0.045,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
1997-05-01,1996,8,31,121,924.42,0.19,5,Dry,42,9,8,6,82,147,0.16,777.4,0.84,777.4,0,0,0,0,-6,6,42,9,8,0,88,836,990,967.6,22.4,0.421,0.315,0.0141,0.736,0.0328,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
1997-05-02,1996,8,31,122,908.64,0.2,5,Dry,42,9,8,6,82,147,0.16,761.6,0.84,761.6,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0318,3,0.283,0.997,0.0444,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
1997-05-03,1996,8,31,123,893.23,0.2,5,Dry,42,9,8,6,82,147,0.17,746.2,0.83,746.2,0,0,0,0,-6,6,42,9,8,0,88,805,990,967.5,22.5,0.392,0.299,0.0133,0.692,0.0307,3,0.278,0.97,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
1997-05-04,1996,8,31,124,878.21,0.21,5,Dry,42,9,8,6,82,147,0.17,731.2,0.83,731.2,0,0,0,0,-6,6,42,9,8,0,88,790,990,967.4,22.6,0.378,0.289,0.0128,0.668,0.0296,3,0.272,0.939,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
1997-05-05,1996,8,31,125,863.61,0.21,5,Dry,42,9,8,6,82,147,0.17,716.6,0.83,716.6,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.912,0.0403,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
1997-05-06,1996,8,32,126,849.48,0.22,5,Dry,42,9,8,6,82,147,0.17,702.5,0.83,702.5,0,0,0,0,-6,6,42,9,8,0,88,761,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.888,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
1997-05-07,1996,8,32,127,835.84,0.22,5,Dry,42,9,8,6,82,147,0.18,688.8,0.82,688.8,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.252,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
1997-05-08,1996,8,32,128,822.77,0.23,5,Dry,42,9,8,6,82,147,0.18,675.8,0.82,675.8,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.252,0.0111,0.596,0.0262,3,0.247,0.843,0.037,22,0.957,0.98,0.938,46.4,45.5,137,3280
1997-05-09,1996,8,32,129,810.34,0.23,5,Dry,42,9,8,6,82,147,0.18,663.3,0.82,663.3,0,0,0,0,-6,6,42,9,8,0,88,722,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.822,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3230
1997-05-10,1996,8,32,130,798.64,0.23,5,Dry,42,9,8,6,82,147,0.18,651.6,0.82,651.6,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.33,0.236,0.0103,0.567,0.0247,3,0.236,0.802,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
1997-05-11,1996,8,32,131,787.85,0.24,5,Dry,42,9,8,6,82,147,0.19,640.9,0.81,640.9,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00998,0.553,0.0241,3,0.231,0.784,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,130,3130
1997-05-12,1996,8,32,132,778.26,0.24,5,Dry,42,9,8,6,82,147,0.19,631.3,0.81,631.3,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.223,0.00969,0.541,0.0236,3,0.227,0.768,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
1997-05-13,1996,8,33,133,770.55,0.25,5,Dry,42,9,8,6,82,147,0.19,623.5,0.81,623.5,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1997-05-14,1996,8,33,134,755.51,0.25,5,Dry,42,9,8,6,82,147,0.2,608.5,0.81,608.5,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.207,0.00899,0.513,0.0222,3,0.216,0.73,0.0316,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
1997-05-15,1996,8,33,135,739.92,0.26,5,Dry,42,9,8,6,82,147,0.2,592.9,0.8,592.9,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00852,0.494,0.0214,3,0.209,0.703,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
1997-05-16,1996,8,33,136,725.43,0.26,5,Dry,42,9,8,6,82,147,0.2,578.4,0.8,578.4,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.289,0.187,0.00808,0.476,0.0205,3,0.203,0.679,0.0293,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
1997-05-17,1996,8,33,137,710.39,0.27,5,Dry,42,9,8,6,82,147,0.21,563.4,0.79,563.4,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00762,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
1997-05-18,1996,8,33,138,695.35,0.27,5,Dry,42,9,8,6,82,147,0.21,548.4,0.79,548.4,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.272,0.167,0.00717,0.439,0.0188,3,0.189,0.628,0.0269,22.7,0.951,0.973,0.925,38.7,37.6,113,2710
1997-05-19,1996,8,33,139,681.95,0.28,5,Dry,42,9,8,6,82,147,0.22,535,0.78,535,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00677,0.422,0.0181,3,0.183,0.606,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
1997-05-20,1996,8,34,140,668.01,0.28,5,Dry,42,9,8,6,82,147,0.22,521,0.78,521,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00636,0.405,0.0173,3,0.177,0.582,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
1997-05-21,1996,8,34,141,655.7,0.29,5,Dry,42,9,8,6,82,147,0.22,508.7,0.78,508.7,0,0,0,0,-6,6,42,9,8,0,88,568,990,966.5,23.5,0.249,0.141,0.006,0.39,0.0166,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
1997-05-22,1996,8,34,142,642.85,0.3,5,Dry,42,9,8,6,82,147,0.23,495.9,0.77,495.9,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00565,0.375,0.0159,3,0.166,0.541,0.023,23,0.946,0.97,0.917,35.2,34.2,103,2460
1997-05-23,1996,8,34,143,630.55,0.3,5,Dry,42,9,8,6,82,147,0.23,483.6,0.77,483.6,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.127,0.0054,0.362,0.0154,2,0.269,0.631,0.0268,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
1997-05-24,1996,8,34,144,619.33,0.31,5,Dry,42,9,8,6,82,147,0.24,472.3,0.76,472.3,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
1997-05-25,1996,8,34,145,608.67,0.31,5,Dry,42,9,8,6,82,147,0.24,461.7,0.76,461.7,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.222,0.117,0.00494,0.339,0.0143,2,0.254,0.593,0.0251,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
1997-05-26,1996,8,34,146,598.01,0.32,5,Dry,42,9,8,6,82,147,0.25,451,0.75,451,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00472,0.328,0.0138,2,0.247,0.575,0.0243,23.1,0.958,0.98,0.939,49,48,96.1,2310
1997-05-27,1996,8,35,147,587.34,0.32,5,Dry,42,9,8,6,82,147,0.25,440.3,0.75,440.3,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,48,47,94,2260
1997-05-28,1996,8,35,148,576.68,0.33,5,Dry,42,9,8,6,82,147,0.26,429.7,0.74,429.7,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
1997-05-29,1996,8,35,149,566.56,0.34,5,Dry,42,9,8,6,82,147,0.26,419.6,0.74,419.6,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.1,23.9,0.204,0.097,0.00407,0.301,0.0126,2,0.226,0.527,0.0221,23.3,0.956,0.98,0.937,45.9,45,89.9,2160
1997-05-30,1996,8,35,150,557.54,0.34,5,Dry,42,9,8,6,82,147,0.26,410.5,0.74,410.5,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0928,0.00388,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.1,2120
1997-05-31,1996,8,35,151,547.97,0.35,5,Dry,42,9,8,6,82,147,0.27,401,0.73,401,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0883,0.00369,0.286,0.012,2,0.213,0.499,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
1997-06-01,1996,9,35,152,538.4,0.36,5,Dry,39,9,7,5,59,119,0.22,419.4,0.78,419.4,0,0,0,0,-5,5,39,9,7,0,64,474,990,966,24,0.203,0.097,0.00404,0.3,0.0125,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
1997-06-02,1996,9,35,153,528.83,0.36,5,Dry,39,9,7,5,59,119,0.23,409.8,0.78,409.8,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0924,0.00385,0.292,0.0122,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.5,2120
1997-06-03,1996,9,36,154,519.8,0.37,5,Dry,39,9,7,5,59,119,0.23,400.8,0.77,400.8,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0882,0.00366,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.2,43.3,86.7,2080
1997-06-04,1996,9,36,155,511.87,0.37,5,Dry,39,9,7,5,59,119,0.23,392.9,0.77,392.9,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0844,0.0035,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85.1,2040
1997-06-05,1996,9,36,156,503.4,0.38,5,Dry,39,9,7,5,59,119,0.24,384.4,0.76,384.4,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0804,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.3,2000
1997-06-06,1996,9,36,157,494.92,0.38,5,Dry,39,9,7,5,59,119,0.24,375.9,0.76,375.9,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0764,0.00316,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.8,81.5,1960
1997-06-07,1996,9,36,158,486.99,0.39,5,Dry,39,9,7,5,59,119,0.24,368,0.76,368,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0727,0.003,0.258,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
1997-06-08,1996,9,36,159,480.16,0.39,5,Dry,39,9,7,5,59,119,0.25,361.2,0.75,361.2,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0695,0.00287,0.252,0.0104,2,0.186,0.438,0.0181,23.8,0.95,0.976,0.927,40,39.1,78.2,1880
1997-06-09,1996,9,36,160,472.77,0.4,5,Dry,39,9,7,5,59,119,0.25,353.8,0.75,353.8,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.066,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.3,38.2,76.5,1840
1997-06-10,1996,9,37,161,465.39,0.4,5,Dry,39,9,7,5,59,119,0.26,346.4,0.74,346.4,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0625,0.00257,0.24,0.00986,2,0.176,0.416,0.0171,23.9,0.948,0.973,0.922,38.5,37.4,74.8,1800
1997-06-11,1996,9,37,162,458.01,0.41,5,Dry,39,9,7,5,59,119,0.26,339,0.74,339,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.059,0.00242,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1997-06-12,1996,9,37,163,451.17,0.41,5,Dry,39,9,7,5,59,119,0.26,332.2,0.74,332.2,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0558,0.00229,0.228,0.00935,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
1997-06-13,1996,9,37,164,445.43,0.41,5,Dry,39,9,7,5,59,119,0.27,326.4,0.73,326.4,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0531,0.00218,0.223,0.00915,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.2,70.4,1690
1997-06-14,1996,9,37,165,439.14,0.42,5,Dry,39,9,7,5,59,119,0.27,320.1,0.73,320.1,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0501,0.00205,0.218,0.00893,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
1997-06-15,1996,9,37,166,432.85,0.42,5,Dry,39,9,7,5,59,119,0.28,313.9,0.72,313.9,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0471,0.00193,0.213,0.0087,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,34.9,33.9,67.8,1630
1997-06-16,1996,9,37,167,426.56,0.43,5,Dry,39,9,7,5,59,119,0.28,307.6,0.72,307.6,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.163,0.0442,0.0018,0.208,0.00848,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.2,66.5,1600
1997-06-17,1996,9,38,168,420.82,0.43,5,Dry,39,9,7,5,59,119,0.28,301.8,0.72,301.8,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0415,0.00169,0.203,0.00828,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.3,1570
1997-06-18,1996,9,38,169,415.08,0.44,5,Dry,39,9,7,5,59,119,0.29,296.1,0.71,296.1,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0387,0.00158,0.198,0.00808,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
1997-06-19,1996,9,38,170,409.33,0.44,5,Dry,39,9,7,5,59,119,0.29,290.3,0.71,290.3,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.036,0.00147,0.193,0.00788,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.4,31.4,62.8,1510
1997-06-20,1996,9,38,171,404.69,0.44,5,Dry,39,9,7,5,59,119,0.29,285.7,0.71,285.7,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0338,0.00138,0.19,0.00771,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.9,30.9,61.8,1480
1997-06-21,1996,9,38,172,399.49,0.45,5,Dry,39,9,7,5,59,119,0.3,280.5,0.7,280.5,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0314,0.00128,0.185,0.00753,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
1997-06-22,1996,9,38,173,394.3,0.45,5,Dry,39,9,7,5,59,119,0.3,275.3,0.7,275.3,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0289,0.00118,0.181,0.00735,2,0.128,0.309,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
1997-06-23,1996,9,38,174,389.1,0.46,5,Dry,39,9,7,5,59,119,0.31,270.1,0.69,270.1,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00107,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1997-06-24,1996,9,39,175,383.91,0.46,5,Dry,39,9,7,5,59,119,0.31,264.9,0.69,264.9,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.024,0.000974,0.172,0.00699,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.3,1380
1997-06-25,1996,9,39,176,379.26,0.46,5,Dry,39,9,7,5,59,119,0.31,260.3,0.69,260.3,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0218,0.000884,0.169,0.00683,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29,28.2,56.3,1350
1997-06-26,1996,9,39,177,374.61,0.47,5,Dry,39,9,7,5,59,119,0.32,255.6,0.68,255.6,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0196,0.000795,0.165,0.00666,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
1997-06-27,1996,9,39,178,369.96,0.47,5,Dry,39,9,7,5,59,119,0.32,251,0.68,251,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.2,24.8,0.144,0.0175,0.000705,0.161,0.0065,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
1997-06-28,1996,9,39,179,365.31,0.48,5,Dry,39,9,7,5,59,119,0.33,246.3,0.67,246.3,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.9,27.5,26.7,53.3,1280
1997-06-29,1996,9,39,180,361.76,0.48,5,Dry,39,9,7,5,59,119,0.33,242.8,0.67,242.8,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000661,0.157,0.00633,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.5,1260
1997-06-30,1996,9,39,181,357.66,0.48,5,Dry,39,9,7,5,59,119,0.33,238.7,0.67,238.7,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000646,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1997-07-01,1996,10,40,182,353.55,0.49,5,Dry,37,8,6,4,53,108,0.3,245.6,0.69,245.6,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.6,53.3,1280
1997-07-02,1996,10,40,183,349.45,0.49,5,Dry,37,8,6,4,53,108,0.31,241.4,0.69,241.4,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000655,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
1997-07-03,1996,10,40,184,345.9,0.5,5,Dry,37,8,6,4,53,108,0.31,237.9,0.69,237.9,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000642,0.153,0.00617,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1997-07-04,1996,10,40,185,342.34,0.5,5,Dry,37,8,6,4,53,108,0.32,234.3,0.69,234.3,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.0061,2,0.101,0.253,0.0101,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
1997-07-05,1996,10,40,186,338.79,0.5,5,Dry,37,8,6,4,53,108,0.32,230.8,0.68,230.8,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00604,2,0.0983,0.249,0.00998,24.7,0.923,0.97,0.896,25.8,25,50,1200
1997-07-06,1996,10,40,187,335.23,0.51,5,Dry,37,8,6,4,53,108,0.32,227.2,0.68,227.2,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1997-07-07,1996,10,40,188,331.68,0.51,5,Dry,37,8,6,4,53,108,0.33,223.7,0.67,223.7,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.0059,1,0.244,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
1997-07-08,1996,10,41,189,328.12,0.52,5,Dry,37,8,6,4,53,108,0.33,220.1,0.67,220.1,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0145,0.000579,0.146,0.00584,1,0.24,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
1997-07-09,1996,10,41,190,325.66,0.52,5,Dry,37,8,6,4,53,108,0.33,217.7,0.67,217.7,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
1997-07-10,1996,10,41,191,322.66,0.52,5,Dry,37,8,6,4,53,108,0.34,214.7,0.67,214.7,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.00056,0.143,0.00573,1,0.232,0.376,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
1997-07-11,1996,10,41,192,319.65,0.53,5,Dry,37,8,6,4,53,108,0.34,211.7,0.66,211.7,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
1997-07-12,1996,10,41,193,316.64,0.53,5,Dry,37,8,6,4,53,108,0.34,208.6,0.66,208.6,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.2,47.3,47.3,1130
1997-07-13,1996,10,41,194,313.63,0.53,5,Dry,37,8,6,4,53,108,0.34,205.6,0.66,205.6,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000528,0.139,0.00557,1,0.22,0.359,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
1997-07-14,1996,10,41,195,310.62,0.54,5,Dry,37,8,6,4,53,108,0.35,202.6,0.65,202.6,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
1997-07-15,1996,10,42,196,307.62,0.54,5,Dry,37,8,6,4,53,108,0.35,199.6,0.65,199.6,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000507,0.137,0.00545,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
1997-07-16,1996,10,42,197,304.61,0.54,5,Dry,37,8,6,4,53,108,0.35,196.6,0.65,196.6,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1997-07-17,1996,10,42,198,301.6,0.55,5,Dry,37,8,6,4,53,108,0.36,193.6,0.64,193.6,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
1997-07-18,1996,10,42,199,298.59,0.55,5,Dry,37,8,6,4,53,108,0.36,190.6,0.64,190.6,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000476,0.133,0.00529,1,0.2,0.333,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1997-07-19,1996,10,42,200,295.58,0.56,5,Dry,37,8,6,4,53,108,0.36,187.6,0.64,187.6,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1997-07-20,1996,10,42,201,292.58,0.56,5,Dry,37,8,6,4,53,108,0.37,184.6,0.63,184.6,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
1997-07-21,1996,10,42,202,290.12,0.56,5,Dry,37,8,6,4,53,108,0.37,182.1,0.63,182.1,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
1997-07-22,1996,10,43,203,287.66,0.57,5,Dry,37,8,6,4,53,108,0.38,179.7,0.63,179.7,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
1997-07-23,1996,10,43,204,285.19,0.57,5,Dry,37,8,6,4,53,108,0.38,177.2,0.62,177.2,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,961
1997-07-24,1996,10,43,205,282.73,0.57,5,Dry,37,8,6,4,53,108,0.38,174.7,0.62,174.7,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,946
1997-07-25,1996,10,43,206,280.27,0.58,5,Dry,37,8,6,4,53,108,0.39,172.3,0.61,172.3,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
1997-07-26,1996,10,43,207,277.81,0.58,5,Dry,37,8,6,4,53,108,0.39,169.8,0.61,169.8,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
1997-07-27,1996,10,43,208,275.35,0.58,5,Dry,37,8,6,4,53,108,0.39,167.3,0.61,167.3,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
1997-07-28,1996,10,43,209,272.89,0.59,5,Dry,37,8,6,4,53,108,0.4,164.9,0.6,164.9,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00977,0.000387,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
1997-07-29,1996,10,44,210,270.43,0.59,5,Dry,37,8,6,4,53,108,0.4,162.4,0.6,162.4,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00956,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
1997-07-30,1996,10,44,211,267.97,0.59,5,Dry,37,8,6,4,53,108,0.4,160,0.6,160,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00473,1,0.158,0.278,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,859
1997-07-31,1996,10,44,212,265.51,0.6,5,Dry,37,8,6,4,53,108,0.41,157.5,0.59,157.5,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00914,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
1997-08-01,1996,11,44,213,263.05,0.6,5,Dry,34,7,5,3,44,93,0.35,170.1,0.65,170.1,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000404,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.975,0.921,39.3,38.3,38.3,920
1997-08-02,1996,11,44,214,258.94,0.61,5,Dry,34,7,5,3,44,93,0.36,165.9,0.64,165.9,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00985,0.00039,0.12,0.00476,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
1997-08-03,1996,11,44,215,255.39,0.61,5,Dry,34,7,5,3,44,93,0.36,162.4,0.64,162.4,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00955,0.000378,0.119,0.00469,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,875
1997-08-04,1996,11,44,216,251.83,0.62,5,Dry,34,7,5,3,44,93,0.37,158.8,0.63,158.8,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
1997-08-05,1996,11,45,217,249.37,0.63,5,Dry,34,7,5,3,44,93,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00904,0.000357,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35,35,841
1997-08-06,1996,11,45,218,246.37,0.63,5,Dry,34,7,5,3,44,93,0.38,153.4,0.62,153.4,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00879,0.000347,0.115,0.00453,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
1997-08-07,1996,11,45,219,243.36,0.64,5,Dry,34,7,5,3,44,93,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00853,0.000337,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
1997-08-08,1996,11,45,220,240.35,0.64,5,Dry,34,7,5,3,44,93,0.39,147.3,0.61,147.3,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00827,0.000326,0.112,0.00442,1,0.141,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
1997-08-09,1996,11,45,221,237.34,0.65,5,Dry,34,7,5,3,44,93,0.39,144.3,0.61,144.3,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00802,0.000316,0.111,0.00436,1,0.137,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
1997-08-10,1996,11,45,222,234.33,0.66,5,Dry,34,7,5,3,44,93,0.4,141.3,0.6,141.3,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00776,0.000306,0.109,0.00431,1,0.133,0.243,0.00956,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1997-08-11,1996,11,45,223,231.33,0.66,5,Dry,34,7,5,3,44,93,0.4,138.3,0.6,138.3,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000295,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,30.9,30.9,743
1997-08-12,1996,11,46,224,228.87,0.67,5,Dry,34,7,5,3,44,93,0.41,135.9,0.59,135.9,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0997,0.0073,0.000287,0.107,0.00421,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1997-08-13,1996,11,46,225,226.41,0.67,5,Dry,34,7,5,3,44,93,0.41,133.4,0.59,133.4,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0989,0.00709,0.000279,0.106,0.00416,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
1997-08-14,1996,11,46,226,223.94,0.68,5,Dry,34,7,5,3,44,93,0.41,130.9,0.58,130.9,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.098,0.00688,0.00027,0.105,0.00412,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
1997-08-15,1996,11,46,227,221.48,0.69,5,Dry,34,7,5,3,44,93,0.42,128.5,0.58,128.5,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00667,0.000262,0.104,0.00407,1,0.116,0.22,0.00863,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1997-08-16,1996,11,46,228,219.02,0.69,5,Dry,34,7,5,3,44,93,0.42,126,0.57,126,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00646,0.000254,0.103,0.00403,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1997-08-17,1996,11,46,229,217.66,0.7,5,Dry,34,7,5,3,44,93,0.43,124.7,0.57,124.7,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0958,0.00635,0.000249,0.102,0.00401,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1997-08-18,1996,11,46,230,215.74,0.7,5,Dry,34,7,5,3,44,93,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00618,0.000242,0.101,0.00397,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1997-08-19,1996,11,47,231,213.83,0.71,5,Dry,34,7,5,3,44,93,0.43,120.8,0.56,120.8,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00602,0.000236,0.1,0.00394,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
1997-08-20,1996,11,47,232,211.91,0.71,5,Dry,34,7,5,3,44,93,0.44,118.9,0.56,118.9,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00586,0.000229,0.0996,0.0039,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,635
1997-08-21,1996,11,47,233,210,0.72,5,Dry,34,7,5,3,44,93,0.44,117,0.56,117,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0931,0.0057,0.000223,0.0988,0.00387,1,0.1,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
1997-08-22,1996,11,47,234,208.08,0.72,5,Dry,34,7,5,3,44,93,0.45,115.1,0.55,115.1,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00553,0.000216,0.0979,0.00383,1,0.0979,0.196,0.00766,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1997-08-23,1996,11,47,235,206.17,0.73,5,Dry,34,7,5,3,44,93,0.45,113.2,0.55,113.2,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00537,0.00021,0.0971,0.0038,1,0.0953,0.192,0.00752,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1997-08-24,1996,11,47,236,204.26,0.74,5,Dry,34,7,5,3,44,93,0.46,111.3,0.55,111.3,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00521,0.000204,0.0962,0.00376,1,0.0927,0.189,0.00739,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1997-08-25,1996,11,47,237,202.34,0.75,5,Dry,34,7,5,3,44,93,0.46,109.3,0.54,109.3,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0904,0.00504,0.000197,0.0954,0.00373,1,0.0901,0.186,0.00725,25.4,0,0,0,0,0,0,0
1997-08-26,1996,11,48,238,200.43,0.76,5,Dry,34,7,5,3,44,93,0.46,107.4,0.54,107.4,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0897,0.00488,0.000191,0.0946,0.00369,1,0.0875,0.182,0.00711,25.4,0,0,0,0,0,0,0
1997-08-27,1996,11,48,239,198.51,0.76,5,Dry,34,7,5,3,44,93,0.47,105.5,0.53,105.5,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.089,0.00472,0.000184,0.0937,0.00366,1,0.0849,0.179,0.00698,25.4,0,0,0,0,0,0,0
1997-08-28,1996,11,48,240,196.6,0.77,5,Dry,34,7,5,3,44,93,0.47,103.6,0.53,103.6,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0883,0.00456,0.000178,0.0929,0.00363,1,0.0824,0.175,0.00685,25.4,0,0,0,0,0,0,0
1997-08-29,1996,11,48,241,194.69,0.77,5,Dry,34,7,5,3,44,93,0.48,101.7,0.52,101.7,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0877,0.00439,0.000172,0.092,0.0036,1,0.0798,0.172,0.00671,25.4,0,0,0,0,0,0,0
1997-08-30,1996,11,48,242,192.77,0.78,5,Dry,34,7,5,3,44,93,0.48,99.77,0.52,99.77,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00423,0.000165,0.0912,0.00356,1,0.0772,0.168,0.00658,25.4,0,0,0,0,0,0,0
1997-08-31,1996,11,48,243,192.5,0.78,5,Dry,34,7,5,3,44,93,0.48,99.5,0.52,99.5,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0869,0.00421,0.000164,0.0911,0.00356,1,0.0768,0.168,0.00656,25.4,0,0,0,0,0,0,0
1997-09-01,1996,12,48,244,190.58,0.79,5,Dry,30,6,4,2,30,72,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0973,0.0038,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1997-09-02,1996,12,49,245,187.58,0.8,5,Dry,30,6,4,2,30,72,0.38,115.6,0.62,115.6,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0904,0.00557,0.000218,0.096,0.00375,1,0.0985,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-09-03,1996,12,49,246,185.12,0.8,5,Dry,30,6,4,2,30,72,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.0949,0.00371,1,0.0952,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1997-09-04,1996,12,49,247,182.66,0.81,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.0919,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1997-09-05,1996,12,49,248,181.29,0.82,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.09,0.183,0.00717,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
1997-09-06,1996,12,49,249,179.37,0.82,5,Dry,30,6,4,2,30,72,0.4,107.4,0.6,107.4,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00488,0.000191,0.0924,0.00362,1,0.0874,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
1997-09-07,1996,12,49,250,177.46,0.83,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0869,0.00471,0.000184,0.0916,0.00358,1,0.0849,0.176,0.0069,25.4,0.914,0.97,0.887,24,23.3,23.3,559
1997-09-08,1996,12,49,251,175.55,0.83,5,Dry,30,6,4,2,30,72,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00455,0.000178,0.0907,0.00355,1,0.0823,0.173,0.00677,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1997-09-09,1996,12,50,252,173.63,0.84,5,Dry,30,6,4,2,30,72,0.41,101.6,0.58,101.6,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0797,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1997-09-10,1996,12,50,253,171.72,0.85,5,Dry,30,6,4,2,30,72,0.42,99.72,0.58,99.72,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00423,0.000165,0.0891,0.00349,1,0.0771,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-09-11,1996,12,50,254,169.8,0.85,5,Dry,30,6,4,2,30,72,0.42,97.8,0.58,97.8,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00406,0.000159,0.0882,0.00345,1,0.0745,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1997-09-12,1996,12,50,255,168.44,0.86,5,Dry,30,6,4,2,30,72,0.43,96.44,0.57,96.44,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00395,0.000155,0.0876,0.00343,1,0.0727,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
1997-09-13,1996,12,50,256,166.52,0.86,5,Dry,30,6,4,2,30,72,0.43,94.52,0.57,94.52,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00378,0.000148,0.0868,0.0034,1,0.0701,0.157,0.00614,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1997-09-14,1996,12,50,257,166.25,0.86,5,Dry,30,6,4,2,30,72,0.43,94.25,0.57,94.25,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.00339,1,0.0697,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1997-09-15,1996,12,50,258,165.43,0.86,5,Dry,30,6,4,2,30,72,0.43,93.43,0.56,93.43,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00369,0.000145,0.0863,0.00338,1,0.0686,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1997-09-16,1996,12,51,259,163.51,0.87,5,Dry,30,6,4,2,30,72,0.44,91.51,0.56,91.51,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0819,0.00353,0.000138,0.0855,0.00335,1,0.066,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
1997-09-17,1996,12,51,260,162.15,0.87,5,Dry,30,6,4,2,30,72,0.44,90.15,0.56,90.15,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00341,0.000134,0.0849,0.00333,1,0.0642,0.149,0.00584,25.4,0.922,0.964,0.889,20.7,20,20,479
1997-09-18,1996,12,51,261,160.78,0.88,5,Dry,30,6,4,2,30,72,0.45,88.78,0.55,88.78,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.0033,0.000129,0.0843,0.0033,1,0.0624,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
1997-09-19,1996,12,51,262,159.41,0.88,5,Dry,30,6,4,2,30,72,0.45,87.41,0.55,87.41,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0805,0.00318,0.000125,0.0837,0.00328,1,0.0605,0.144,0.00565,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1997-09-20,1996,12,51,263,158.05,0.88,5,Dry,30,6,4,2,30,72,0.46,86.05,0.54,86.05,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00306,0.00012,0.0831,0.00326,1,0.0587,0.142,0.00556,25.4,0.927,0.963,0.892,19.8,19.1,19.1,459
1997-09-21,1996,12,51,264,156.68,0.89,5,Dry,30,6,4,2,30,72,0.46,84.68,0.54,84.68,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00295,0.000116,0.0825,0.00323,1,0.0568,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1997-09-22,1996,12,51,265,155.31,0.89,5,Dry,30,6,4,2,30,72,0.46,83.31,0.54,83.31,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00283,0.000111,0.0819,0.00321,1,0.055,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
1997-09-23,1996,12,52,266,153.94,0.89,5,Dry,30,6,4,2,30,72,0.47,81.94,0.53,81.94,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00271,0.000106,0.0813,0.00319,1,0.0531,0.134,0.00527,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1997-09-24,1996,12,52,267,152.58,0.9,5,Dry,30,6,4,2,30,72,0.47,80.58,0.53,80.58,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.0026,0.000102,0.0807,0.00316,1,0.0513,0.132,0.00517,25.4,0.933,0.96,0.896,18.7,18,18,431
1997-09-25,1996,12,52,268,151.21,0.9,5,Dry,30,6,4,2,30,72,0.48,79.21,0.52,79.21,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00248,0.0000974,0.0801,0.00314,1,0.0494,0.13,0.00508,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1997-09-26,1996,12,52,269,149.84,0.9,5,Dry,30,6,4,2,30,72,0.48,77.84,0.52,77.84,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00237,0.0000928,0.0795,0.00312,1,0.0476,0.127,0.00498,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1997-09-27,1996,12,52,270,148.48,0.91,5,Dry,30,6,4,2,30,72,0.48,76.48,0.52,76.48,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00225,0.0000883,0.0789,0.00309,1,0.0457,0.125,0.00489,25.4,0.938,0.96,0.9,17.9,17.1,17.1,411
1997-09-28,1996,12,52,271,147.11,0.91,5,Dry,30,6,4,2,30,72,0.49,75.11,0.51,75.11,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00213,0.0000837,0.0783,0.00307,1,0.0439,0.122,0.00479,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1997-09-29,1996,12,52,272,145.74,0.91,5,Dry,30,6,4,2,30,72,0.49,73.74,0.51,73.74,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00202,0.0000791,0.0777,0.00305,1,0.042,0.12,0.0047,25.4,0.933,0.96,0.896,17.1,16.4,16.4,395
1997-09-30,1996,12,53,273,144.37,0.91,5,Dry,30,6,4,2,30,72,0.5,72.37,0.5,72.37,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.0019,0.0000746,0.0771,0.00302,1,0.0402,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,384
1997-10-01,1997,1,1,274,144.1,0.91,5,Dry,24,4,2,2,20,52,0.36,92.1,0.64,92.1,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0668,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1997-10-02,1997,1,1,275,143.28,0.92,5,Dry,24,4,2,2,20,52,0.36,91.28,0.64,91.28,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0818,0.00321,1,0.0657,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1997-10-03,1997,1,1,276,142.46,0.92,5,Dry,24,4,2,2,20,52,0.36,90.46,0.64,90.46,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00344,0.000135,0.0815,0.0032,1,0.0646,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,479
1997-10-04,1997,1,1,277,141.64,0.92,5,Dry,24,4,2,2,20,52,0.37,89.64,0.63,89.64,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00337,0.000132,0.0811,0.00318,1,0.0635,0.145,0.00567,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1997-10-05,1997,1,1,278,140.82,0.92,5,Dry,24,4,2,2,20,52,0.37,88.82,0.63,88.82,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1997-10-06,1997,1,1,279,140,0.92,5,Dry,24,4,2,2,20,52,0.37,88,0.63,88,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0613,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1997-10-07,1997,1,1,280,139.18,0.92,5,Dry,24,4,2,2,20,52,0.37,87.18,0.63,87.18,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.08,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1997-10-08,1997,1,2,281,138.36,0.93,5,Dry,24,4,2,2,20,52,0.38,86.36,0.62,86.36,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0766,0.00309,0.000121,0.0797,0.00313,1,0.0591,0.139,0.00544,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1997-10-09,1997,1,2,282,138.63,0.93,5,Dry,24,4,2,2,20,52,0.38,86.63,0.63,86.63,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00311,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1997-10-10,1997,1,2,283,139.45,0.92,5,Dry,24,4,2,2,20,52,0.37,87.45,0.63,87.45,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00318,0.000125,0.0802,0.00314,1,0.0606,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1997-10-11,1997,1,2,284,139.18,0.92,5,Dry,24,4,2,2,20,52,0.37,87.18,0.63,87.18,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.08,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1997-10-12,1997,1,2,285,140.55,0.92,5,Dry,24,4,2,2,20,52,0.37,88.55,0.63,88.55,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0806,0.00316,1,0.062,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1997-10-13,1997,1,2,286,140.82,0.92,5,Dry,24,4,2,2,20,52,0.37,88.82,0.63,88.82,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1997-10-14,1997,1,2,287,140.55,0.92,5,Dry,24,4,2,2,20,52,0.37,88.55,0.63,88.55,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0806,0.00316,1,0.062,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1997-10-15,1997,1,3,288,139.73,0.92,5,Dry,24,4,2,2,20,52,0.37,87.73,0.63,87.73,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.00321,0.000126,0.0803,0.00315,1,0.0609,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1997-10-16,1997,1,3,289,138.91,0.93,5,Dry,24,4,2,2,20,52,0.37,86.91,0.63,86.91,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00314,0.000123,0.0799,0.00313,1,0.0598,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,462
1997-10-17,1997,1,3,290,138.08,0.93,5,Dry,24,4,2,2,20,52,0.38,86.08,0.62,86.08,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.00012,0.0796,0.00312,1,0.0587,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1997-10-18,1997,1,3,291,137.26,0.93,5,Dry,24,4,2,2,20,52,0.38,85.26,0.62,85.26,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0576,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1997-10-19,1997,1,3,292,136.44,0.93,5,Dry,24,4,2,2,20,52,0.38,84.44,0.62,84.44,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00293,0.000115,0.0788,0.00309,1,0.0565,0.135,0.00531,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
1997-10-20,1997,1,3,293,134.53,0.94,5,Dry,24,4,2,2,20,52,0.39,82.53,0.61,82.53,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0752,0.00277,0.000108,0.078,0.00306,1,0.0539,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1997-10-21,1997,1,3,294,133.16,0.94,5,Dry,24,4,2,2,20,52,0.39,81.16,0.61,81.16,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.0521,0.129,0.00508,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1997-10-22,1997,1,4,295,131.8,0.94,5,Dry,24,4,2,2,20,52,0.4,79.8,0.6,79.8,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00253,0.0000993,0.0768,0.00301,1,0.0502,0.127,0.00498,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1997-10-23,1997,1,4,296,130.43,0.94,5,Dry,24,4,2,2,20,52,0.4,78.43,0.6,78.43,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00242,0.0000948,0.0762,0.00299,1,0.0484,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1997-10-24,1997,1,4,297,129.06,0.95,5,Dry,24,4,2,2,20,52,0.4,77.06,0.6,77.06,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000902,0.0756,0.00297,1,0.0465,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
1997-10-25,1997,1,4,298,128.79,0.95,5,Dry,24,4,2,2,20,52,0.4,76.79,0.6,76.79,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00228,0.0000893,0.0755,0.00296,1,0.0462,0.122,0.00477,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1997-10-26,1997,1,4,299,127.97,0.95,5,Dry,24,4,2,2,20,52,0.41,75.97,0.59,75.97,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00221,0.0000866,0.0751,0.00295,1,0.0451,0.12,0.00471,25.4,0.939,0.96,0.902,17.8,17,17,409
1997-10-27,1997,1,4,300,127.15,0.95,5,Dry,24,4,2,2,20,52,0.41,75.15,0.59,75.15,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00214,0.0000838,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1997-10-28,1997,1,4,301,126.33,0.95,5,Dry,24,4,2,2,20,52,0.41,74.33,0.59,74.33,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000811,0.0744,0.00292,1,0.0428,0.117,0.0046,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1997-10-29,1997,1,5,302,129.88,0.95,5,Dry,24,4,2,2,20,52,0.4,77.88,0.6,77.88,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000929,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
1997-10-30,1997,1,5,303,133.44,0.94,5,Dry,24,4,2,2,20,52,0.39,81.44,0.61,81.44,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00267,0.000105,0.0775,0.00304,1,0.0524,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1997-10-31,1997,1,5,304,131.52,0.94,5,Dry,24,4,2,2,20,52,0.4,79.52,0.6,79.52,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000984,0.0767,0.00301,1,0.0499,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1997-11-01,1997,2,5,305,131.25,0.94,5,Dry,23,4,2,2,19,50,0.38,81.25,0.62,81.25,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00266,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
1997-11-02,1997,2,5,306,131.52,0.94,5,Dry,23,4,2,2,19,50,0.38,81.52,0.62,81.52,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0745,0.00268,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1997-11-03,1997,2,5,307,131.8,0.94,5,Dry,23,4,2,2,19,50,0.38,81.8,0.62,81.8,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.0027,0.000106,0.0773,0.00303,1,0.0529,0.13,0.00511,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1997-11-04,1997,2,5,308,132.07,0.94,5,Dry,23,4,2,2,19,50,0.38,82.07,0.62,82.07,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00273,0.000107,0.0775,0.00304,1,0.0533,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,438
1997-11-05,1997,2,6,309,136.17,0.93,5,Dry,23,4,2,2,19,50,0.37,86.17,0.63,86.17,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00307,0.000121,0.0793,0.00311,1,0.0588,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1997-11-06,1997,2,6,310,138.63,0.93,5,Dry,23,4,2,2,19,50,0.36,88.63,0.64,88.63,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00328,0.000129,0.0803,0.00315,1,0.0622,0.142,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1997-11-07,1997,2,6,311,141.09,0.92,5,Dry,23,4,2,2,19,50,0.35,91.09,0.65,91.09,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00349,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
1997-11-08,1997,2,6,312,143.55,0.92,5,Dry,23,4,2,2,19,50,0.35,93.55,0.65,93.55,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0788,0.0037,0.000145,0.0825,0.00323,1,0.0688,0.151,0.00593,25.3,0.917,0.966,0.886,21.3,20.6,20.6,495
1997-11-09,1997,2,6,313,142.73,0.92,5,Dry,23,4,2,2,19,50,0.35,92.73,0.65,92.73,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00363,0.000142,0.0821,0.00322,1,0.0677,0.15,0.00587,25.4,0.918,0.966,0.887,21.2,20.4,20.4,491
1997-11-10,1997,2,6,314,142.46,0.92,5,Dry,23,4,2,2,19,50,0.35,92.46,0.65,92.46,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0673,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-11-11,1997,2,6,315,144.92,0.91,5,Dry,23,4,2,2,19,50,0.34,94.92,0.66,94.92,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0706,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
1997-11-12,1997,2,7,316,149.57,0.9,5,Dry,23,4,2,2,19,50,0.33,99.57,0.67,99.57,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0769,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1997-11-13,1997,2,7,317,154.76,0.89,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00465,0.000182,0.0874,0.00343,1,0.0839,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
