date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-14,1997,2,7,318,157.23,0.89,5,Dry,23,4,2,2,19,50,0.32,107.2,0.68,107.2,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1997-11-15,1997,2,7,319,158.59,0.88,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0891,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,576
1997-11-16,1997,2,7,320,160.51,0.88,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00514,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
1997-11-17,1997,2,7,321,161.33,0.88,5,Dry,23,4,2,2,19,50,0.31,111.3,0.69,111.3,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00521,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1997-11-18,1997,2,7,322,159.41,0.88,5,Dry,23,4,2,2,19,50,0.31,109.4,0.69,109.4,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0894,0.0035,1,0.0902,0.18,0.00704,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
1997-11-19,1997,2,8,323,156.95,0.89,5,Dry,23,4,2,2,19,50,0.32,107,0.68,107,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0835,0.00484,0.00019,0.0884,0.00346,1,0.0869,0.175,0.00687,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
1997-11-20,1997,2,8,324,155.58,0.89,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00472,0.000185,0.0878,0.00344,1,0.085,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1997-11-21,1997,2,8,325,153.67,0.9,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00456,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1997-11-22,1997,2,8,326,155.58,0.89,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00472,0.000185,0.0878,0.00344,1,0.085,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1997-11-23,1997,2,8,327,155.86,0.89,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1997-11-24,1997,2,8,328,153.4,0.9,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
1997-11-25,1997,2,8,329,155.31,0.89,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0876,0.00344,1,0.0847,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1997-11-26,1997,2,9,330,156.68,0.89,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0882,0.00346,1,0.0865,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1997-11-27,1997,2,9,331,158.05,0.88,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0884,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1997-11-28,1997,2,9,332,159.41,0.88,5,Dry,23,4,2,2,19,50,0.31,109.4,0.69,109.4,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0894,0.0035,1,0.0902,0.18,0.00704,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
1997-11-29,1997,2,9,333,158.59,0.88,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0891,0.178,0.00698,25.3,0.917,0.97,0.889,24.7,24,24,576
1997-11-30,1997,2,9,334,157.77,0.89,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000192,0.0887,0.00348,1,0.088,0.177,0.00693,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
1997-12-01,1997,3,9,335,156.41,0.89,5,Dry,26,4,3,2,24,59,0.38,97.41,0.62,97.41,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00335,1,0.074,0.16,0.00626,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1997-12-02,1997,3,9,336,154.49,0.89,5,Dry,26,4,3,2,24,59,0.38,95.49,0.62,95.49,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00387,0.000152,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
1997-12-03,1997,3,10,337,155.31,0.89,5,Dry,26,4,3,2,24,59,0.38,96.31,0.62,96.31,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00394,0.000154,0.0851,0.00334,1,0.0725,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1997-12-04,1997,3,10,338,156.13,0.89,5,Dry,26,4,3,2,24,59,0.38,97.13,0.62,97.13,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00401,0.000157,0.0855,0.00335,1,0.0736,0.159,0.00624,25.4,0.914,0.967,0.884,22.1,21.4,21.4,512
1997-12-05,1997,3,10,339,158.05,0.88,5,Dry,26,4,3,2,24,59,0.37,99.05,0.63,99.05,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00417,0.000163,0.0863,0.00338,1,0.0762,0.163,0.00637,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
1997-12-06,1997,3,10,340,163.24,0.87,5,Dry,26,4,3,2,24,59,0.36,104.2,0.64,104.2,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0832,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,551
1997-12-07,1997,3,10,341,166.8,0.86,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00491,0.000192,0.0901,0.00353,1,0.088,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1997-12-08,1997,3,10,342,167.62,0.86,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0891,0.18,0.00703,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-12-09,1997,3,10,343,166.25,0.86,5,Dry,26,4,3,2,24,59,0.35,107.3,0.65,107.3,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00487,0.000191,0.0899,0.00352,1,0.0873,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1997-12-10,1997,3,11,344,164.33,0.87,5,Dry,26,4,3,2,24,59,0.36,105.3,0.64,105.3,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.0047,0.000184,0.0891,0.00349,1,0.0847,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.2,23.2,558
1997-12-11,1997,3,11,345,161.33,0.88,5,Dry,26,4,3,2,24,59,0.37,102.3,0.63,102.3,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0877,0.00344,1,0.0806,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1997-12-12,1997,3,11,346,159.96,0.88,5,Dry,26,4,3,2,24,59,0.37,101,0.63,101,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00433,0.00017,0.0871,0.00341,1,0.0788,0.166,0.0065,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1997-12-13,1997,3,11,347,159.14,0.88,5,Dry,26,4,3,2,24,59,0.37,100.1,0.63,100.1,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00426,0.000167,0.0868,0.0034,1,0.0777,0.164,0.00645,25.4,0.911,0.969,0.882,22.7,22,22,527
1997-12-14,1997,3,11,348,158.32,0.88,5,Dry,26,4,3,2,24,59,0.37,99.32,0.63,99.32,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0766,0.163,0.00639,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-12-15,1997,3,11,349,156.41,0.89,5,Dry,26,4,3,2,24,59,0.38,97.41,0.62,97.41,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00335,1,0.074,0.16,0.00626,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1997-12-16,1997,3,11,350,154.49,0.89,5,Dry,26,4,3,2,24,59,0.38,95.49,0.62,95.49,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00387,0.000152,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
1997-12-17,1997,3,12,351,155.86,0.89,5,Dry,26,4,3,2,24,59,0.38,96.86,0.62,96.86,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00398,0.000156,0.0853,0.00335,1,0.0733,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
1997-12-18,1997,3,12,352,158.87,0.88,5,Dry,26,4,3,2,24,59,0.37,99.87,0.63,99.87,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0773,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-12-19,1997,3,12,353,161.33,0.88,5,Dry,26,4,3,2,24,59,0.37,102.3,0.63,102.3,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0877,0.00344,1,0.0806,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1997-12-20,1997,3,12,354,163.79,0.87,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000182,0.0888,0.00348,1,0.084,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1997-12-21,1997,3,12,355,162.97,0.87,5,Dry,26,4,3,2,24,59,0.36,104,0.64,104,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00459,0.00018,0.0885,0.00347,1,0.0829,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-12-22,1997,3,12,356,165.98,0.86,5,Dry,26,4,3,2,24,59,0.35,107,0.65,107,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0849,0.00484,0.00019,0.0898,0.00352,1,0.0869,0.177,0.00692,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
1997-12-23,1997,3,12,357,168.44,0.86,5,Dry,26,4,3,2,24,59,0.35,109.4,0.65,109.4,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00505,0.000198,0.0909,0.00356,1,0.0902,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1997-12-24,1997,3,13,358,170.35,0.85,5,Dry,26,4,3,2,24,59,0.35,111.3,0.65,111.3,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00521,0.000204,0.0917,0.00359,1,0.0928,0.185,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1997-12-25,1997,3,13,359,171.17,0.85,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00528,0.000207,0.0921,0.0036,1,0.0939,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1997-12-26,1997,3,13,360,172.54,0.84,5,Dry,26,4,3,2,24,59,0.34,113.5,0.66,113.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0872,0.0054,0.000211,0.0927,0.00363,1,0.0958,0.188,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1997-12-27,1997,3,13,361,175,0.84,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0991,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1997-12-28,1997,3,13,362,177.46,0.83,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1997-12-29,1997,3,13,363,179.92,0.82,5,Dry,26,4,3,2,24,59,0.33,120.9,0.67,120.9,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
1997-12-30,1997,3,13,364,179.1,0.82,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1997-12-31,1997,3,14,365,178.28,0.83,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.00023,0.0952,0.00372,1,0.104,0.199,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1998-01-01,1997,4,14,1,180.74,0.82,5,Dry,29,5,4,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1998-01-02,1997,4,14,2,185.39,0.8,5,Dry,29,5,4,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1998-01-03,1997,4,14,3,190.04,0.79,5,Dry,29,5,4,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1998-01-04,1997,4,14,4,194.69,0.77,5,Dry,29,5,4,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
1998-01-05,1997,4,14,5,199.33,0.76,5,Dry,29,5,4,2,33,73,0.37,126.3,0.63,126.3,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0935,0.00649,0.000253,0.1,0.00391,1,0.113,0.213,0.00832,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1998-01-06,1997,4,14,6,204.53,0.74,5,Dry,29,5,4,2,33,73,0.36,131.5,0.64,131.5,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
1998-01-07,1997,4,15,7,206.99,0.73,5,Dry,29,5,4,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1998-01-08,1997,4,15,8,211.09,0.71,5,Dry,29,5,4,2,33,73,0.35,138.1,0.65,138.1,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
1998-01-09,1997,4,15,9,216.29,0.7,5,Dry,29,5,4,2,33,73,0.34,143.3,0.66,143.3,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00954,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
1998-01-10,1997,4,15,10,217.66,0.7,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00964,25.2,0.936,0.97,0.908,33.5,32.5,32.5,781
1998-01-11,1997,4,15,11,221.76,0.68,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00839,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
1998-01-12,1997,4,15,12,229.14,0.67,5,Dry,29,5,4,2,33,73,0.32,156.1,0.68,156.1,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00902,0.000355,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.913,36.2,35.2,35.2,844
1998-01-13,1997,4,15,13,237.62,0.65,5,Dry,29,5,4,2,33,73,0.31,164.6,0.69,164.6,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00974,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
1998-01-14,1997,4,16,14,245.55,0.63,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
1998-01-15,1997,4,16,15,253.48,0.62,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
1998-01-16,1997,4,16,16,259.22,0.61,5,Dry,29,5,4,2,33,73,0.28,186.2,0.72,186.2,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1998-01-17,1997,4,16,17,265.51,0.6,5,Dry,29,5,4,2,33,73,0.28,192.5,0.72,192.5,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
1998-01-18,1997,4,16,18,272.34,0.59,5,Dry,29,5,4,2,33,73,0.27,199.3,0.73,199.3,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
1998-01-19,1997,4,16,19,281.91,0.57,5,Dry,29,5,4,2,33,73,0.26,208.9,0.74,208.9,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1998-01-20,1997,4,16,20,290.94,0.56,5,Dry,29,5,4,2,33,73,0.25,217.9,0.75,217.9,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
1998-01-21,1997,4,17,21,298.32,0.55,5,Dry,29,5,4,2,33,73,0.24,225.3,0.76,225.3,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
1998-01-22,1997,4,17,22,306.8,0.54,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
1998-01-23,1997,4,17,23,315.82,0.53,5,Dry,29,5,4,2,33,73,0.23,242.8,0.77,242.8,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
1998-01-24,1997,4,17,24,326.48,0.52,5,Dry,29,5,4,2,33,73,0.22,253.5,0.78,253.5,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0186,0.000747,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.4,1330
1998-01-25,1997,4,17,25,338.79,0.5,5,Dry,29,5,4,2,33,73,0.21,265.8,0.79,265.8,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000982,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
1998-01-26,1997,4,17,26,351.09,0.49,5,Dry,29,5,4,2,33,73,0.21,278.1,0.79,278.1,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
1998-01-27,1997,4,17,27,363.4,0.48,5,Dry,29,5,4,2,33,73,0.2,290.4,0.8,290.4,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
1998-01-28,1997,4,18,28,377.34,0.47,5,Dry,29,5,4,2,33,73,0.19,304.3,0.81,304.3,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00173,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
1998-01-29,1997,4,18,29,390.74,0.45,5,Dry,29,5,4,2,33,73,0.19,317.7,0.81,317.7,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.049,0.00199,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
1998-01-30,1997,4,18,30,405.78,0.44,5,Dry,29,5,4,2,33,73,0.18,332.8,0.82,332.8,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0561,0.00228,0.222,0.00905,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
1998-01-31,1997,4,18,31,421.91,0.43,5,Dry,29,5,4,2,33,73,0.17,348.9,0.83,348.9,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38.1,76.1,1830
1998-02-01,1997,5,18,32,436.95,0.42,5,Dry,31,6,4,3,41,85,0.2,351.9,0.81,351.9,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0651,0.00267,0.239,0.0098,2,0.18,0.419,0.0172,24,0.949,0.975,0.924,39.3,38.3,76.6,1840
1998-02-02,1997,5,18,33,451.99,0.41,5,Dry,31,6,4,3,41,85,0.19,367,0.81,367,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0722,0.00296,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
1998-02-03,1997,5,18,34,468.12,0.4,5,Dry,31,6,4,3,41,85,0.18,383.1,0.82,383.1,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0798,0.00329,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.6,2010
1998-02-04,1997,5,19,35,486.44,0.39,5,Dry,31,6,4,3,41,85,0.17,401.4,0.82,401.4,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0885,0.00365,0.28,0.0116,2,0.213,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
1998-02-05,1997,5,19,36,505.31,0.37,5,Dry,31,6,4,3,41,85,0.17,420.3,0.83,420.3,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
1998-02-06,1997,5,19,37,528.01,0.36,5,Dry,31,6,4,3,41,85,0.16,443,0.84,443,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.0045,0.314,0.0131,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.9,95.7,2300
1998-02-07,1997,5,19,38,552.34,0.35,5,Dry,31,6,4,3,41,85,0.15,467.3,0.85,467.3,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.12,0.005,0.335,0.014,2,0.258,0.593,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
1998-02-08,1997,5,19,39,576.68,0.33,5,Dry,31,6,4,3,41,85,0.15,491.7,0.85,491.7,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
1998-02-09,1997,5,19,40,602.11,0.32,5,Dry,31,6,4,3,41,85,0.14,517.1,0.86,517.1,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.92,37.1,35.9,108,2590
1998-02-10,1997,5,19,41,628.63,0.3,5,Dry,31,6,4,3,41,85,0.14,543.6,0.86,543.6,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00696,0.423,0.0179,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
1998-02-11,1997,5,20,42,657.89,0.29,5,Dry,31,6,4,3,41,85,0.13,572.9,0.87,572.9,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.275,0.184,0.00783,0.459,0.0196,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.7,39.8,119,2860
1998-02-12,1997,5,20,43,690.98,0.27,5,Dry,31,6,4,3,41,85,0.12,606,0.88,606,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00882,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
1998-02-13,1997,5,20,44,728.98,0.26,5,Dry,31,6,4,3,41,85,0.12,644,0.88,644,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.231,0.00997,0.547,0.0236,3,0.232,0.779,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
1998-02-14,1997,5,20,45,763.16,0.25,5,Dry,31,6,4,3,41,85,0.11,678.2,0.89,678.2,0,0,0,0,-3,3,31,6,4,0,44,719,990,967,23,0.335,0.254,0.011,0.589,0.0256,3,0.248,0.837,0.0363,22.2,0.957,0.98,0.938,47.1,46.2,139,3330
1998-02-15,1997,5,20,46,782.19,0.24,5,Dry,31,6,4,3,41,85,0.11,697.2,0.89,697.2,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
1998-02-16,1997,5,20,47,808.62,0.23,5,Dry,31,6,4,3,41,85,0.1,723.6,0.9,723.6,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.284,0.0124,0.645,0.0282,3,0.268,0.914,0.04,22,0.957,0.98,0.938,49.7,48.2,145,3470
1998-02-17,1997,5,20,48,839.68,0.22,5,Dry,31,6,4,3,41,85,0.1,754.7,0.9,754.7,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.383,0.304,0.0134,0.688,0.0302,3,0.281,0.969,0.0426,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
1998-02-18,1997,5,21,49,865.67,0.21,5,Dry,31,6,4,3,41,85,0.098,780.7,0.9,780.7,0,0,0,0,-3,3,31,6,4,0,44,822,990,967.4,22.6,0.407,0.317,0.014,0.724,0.032,4,0.206,0.93,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,154,3710
1998-02-19,1997,5,21,50,888.89,0.2,5,Dry,31,6,4,3,41,85,0.096,803.9,0.9,803.9,0,0,0,0,-3,3,31,6,4,0,44,845,990,967.5,22.5,0.428,0.328,0.0146,0.756,0.0336,4,0.214,0.97,0.043,21.6,0.954,0.977,0.932,40.5,39.6,158,3800
1998-02-20,1997,5,21,51,908.64,0.2,5,Dry,31,6,4,3,41,85,0.093,823.6,0.91,823.6,0,0,0,0,-3,3,31,6,4,0,44,865,990,967.5,22.5,0.446,0.338,0.015,0.784,0.0349,4,0.22,1,0.0447,21.5,0.954,0.979,0.934,41.3,40.5,162,3890
1998-02-21,1997,5,21,52,919.87,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,814.9,0.89,814.9,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.333,0.0149,0.777,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
1998-02-22,1997,5,21,53,926.7,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,821.7,0.89,821.7,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0351,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
1998-02-23,1997,5,21,54,928.99,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,824,0.89,824,0,0,0,0,-4,4,36,6,5,0,58,871,990,967.6,22.4,0.452,0.338,0.0151,0.79,0.0353,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
1998-02-24,1997,5,21,55,926.7,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,821.7,0.89,821.7,0,0,0,0,-4,4,36,6,5,0,58,869,990,967.6,22.4,0.45,0.337,0.015,0.787,0.0351,4,0.22,1.01,0.045,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
1998-02-25,1997,5,22,56,924.42,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,819.4,0.89,819.4,0,0,0,0,-4,4,36,6,5,0,58,866,990,967.6,22.4,0.448,0.336,0.015,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,160,3850
1998-02-26,1997,5,22,57,922.14,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,817.1,0.89,817.1,0,0,0,0,-4,4,36,6,5,0,58,864,990,967.6,22.4,0.446,0.334,0.0149,0.78,0.0348,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.9,40,160,3840
1998-02-27,1997,5,22,58,919.87,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,814.9,0.89,814.9,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.333,0.0149,0.777,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
1998-02-28,1997,5,22,59,917.61,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,812.6,0.89,812.6,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.774,0.0345,4,0.217,0.991,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
1998-03-01,1997,6,22,60,910.87,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,781.9,0.86,781.9,0,0,0,0,-6,6,41,8,7,0,73,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,4,0.206,0.946,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
1998-03-02,1997,6,22,61,904.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,775.2,0.86,775.2,0,0,0,0,-6,6,41,8,7,0,73,831,990,967.5,22.5,0.416,0.314,0.014,0.73,0.0325,3,0.287,1.02,0.0452,21.5,0.956,0.98,0.937,52,48.2,145,3470
1998-03-03,1997,6,22,62,897.59,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,768.6,0.86,768.6,0,0,0,0,-6,6,41,8,7,0,73,825,990,967.5,22.5,0.41,0.311,0.0138,0.721,0.032,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
1998-03-04,1997,6,23,63,891.06,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,762.1,0.85,762.1,0,0,0,0,-6,6,41,8,7,0,73,818,990,967.5,22.5,0.404,0.308,0.0137,0.712,0.0316,3,0.283,0.995,0.0441,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1998-03-05,1997,6,23,64,884.59,0.2,4,Mod_Dry,41,8,7,6,67,129,0.15,755.6,0.85,755.6,0,0,0,0,-6,6,41,8,7,0,73,812,990,967.4,22.6,0.398,0.305,0.0135,0.703,0.0311,3,0.281,0.984,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
1998-03-06,1997,6,23,65,878.21,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,749.2,0.85,749.2,0,0,0,0,-6,6,41,8,7,0,73,805,990,967.4,22.6,0.392,0.301,0.0133,0.694,0.0307,3,0.28,0.973,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
1998-03-07,1997,6,23,66,871.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,742.9,0.85,742.9,0,0,0,0,-6,6,41,8,7,0,73,799,990,967.4,22.6,0.386,0.297,0.0131,0.684,0.0302,3,0.277,0.96,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1998-03-08,1997,6,23,67,865.67,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,736.7,0.85,736.7,0,0,0,0,-6,6,41,8,7,0,73,793,990,967.4,22.6,0.381,0.293,0.0129,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
1998-03-09,1997,6,23,68,859.52,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,730.5,0.85,730.5,0,0,0,0,-6,6,41,8,7,0,73,787,990,967.3,22.7,0.375,0.289,0.0128,0.664,0.0293,3,0.271,0.935,0.0413,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1998-03-10,1997,6,23,69,853.47,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,724.5,0.85,724.5,0,0,0,0,-6,6,41,8,7,0,73,780,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0289,3,0.269,0.924,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1998-03-11,1997,6,24,70,851.47,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,722.5,0.85,722.5,0,0,0,0,-6,6,41,8,7,0,73,778,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0288,3,0.268,0.92,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1998-03-12,1997,6,24,71,853.47,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,724.5,0.85,724.5,0,0,0,0,-6,6,41,8,7,0,73,780,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0289,3,0.269,0.924,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1998-03-13,1997,6,24,72,859.52,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,730.5,0.85,730.5,0,0,0,0,-6,6,41,8,7,0,73,787,990,967.3,22.7,0.375,0.289,0.0128,0.664,0.0293,3,0.271,0.935,0.0413,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1998-03-14,1997,6,24,73,861.56,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,732.6,0.85,732.6,0,0,0,0,-6,6,41,8,7,0,73,789,990,967.3,22.7,0.377,0.29,0.0128,0.667,0.0295,3,0.272,0.939,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
1998-03-15,1997,6,24,74,863.61,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,734.6,0.85,734.6,0,0,0,0,-6,6,41,8,7,0,73,791,990,967.4,22.6,0.379,0.292,0.0129,0.67,0.0296,3,0.273,0.944,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1998-03-16,1997,6,24,75,869.81,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,740.8,0.85,740.8,0,0,0,0,-6,6,41,8,7,0,73,797,990,967.4,22.6,0.384,0.296,0.0131,0.68,0.0301,3,0.276,0.956,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1998-03-17,1997,6,24,76,880.33,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,751.3,0.85,751.3,0,0,0,0,-6,6,41,8,7,0,73,807,990,967.4,22.6,0.394,0.303,0.0134,0.697,0.0309,3,0.28,0.977,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
1998-03-18,1997,6,25,77,891.06,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,762.1,0.85,762.1,0,0,0,0,-6,6,41,8,7,0,73,818,990,967.5,22.5,0.404,0.308,0.0137,0.712,0.0316,3,0.283,0.995,0.0441,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1998-03-19,1997,6,25,78,901.99,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,773,0.86,773,0,0,0,0,-6,6,41,8,7,0,73,829,990,967.5,22.5,0.414,0.313,0.0139,0.727,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
1998-03-20,1997,6,25,79,908.64,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,779.6,0.86,779.6,0,0,0,0,-6,6,41,8,7,0,73,836,990,967.5,22.5,0.42,0.316,0.0141,0.736,0.0328,3,0.288,1.02,0.0456,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
1998-03-21,1997,6,25,80,915.36,0.19,5,Dry,36,8,6,4,53,107,0.12,808.4,0.88,808.4,0,0,0,0,-4,4,36,8,6,0,57,858,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0344,4,0.215,0.986,0.044,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
1998-03-22,1997,6,25,81,922.14,0.19,5,Dry,36,8,6,4,53,107,0.12,815.1,0.88,815.1,0,0,0,0,-4,4,36,8,6,0,57,865,990,967.6,22.4,0.447,0.334,0.0149,0.78,0.0348,4,0.218,0.998,0.0445,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
1998-03-23,1997,6,25,82,924.42,0.19,5,Dry,36,8,6,4,53,107,0.12,817.4,0.88,817.4,0,0,0,0,-4,4,36,8,6,0,57,867,990,967.6,22.4,0.449,0.335,0.0149,0.784,0.035,4,0.218,1,0.0447,21.4,0.954,0.978,0.933,40.9,40,160,3840
1998-03-24,1997,6,25,83,926.7,0.19,5,Dry,36,8,6,4,53,107,0.12,819.7,0.89,819.7,0,0,0,0,-4,4,36,8,6,0,57,870,990,967.6,22.4,0.451,0.336,0.015,0.787,0.0351,4,0.219,1.01,0.0449,21.4,0.954,0.978,0.933,41,40.1,160,3850
1998-03-25,1997,6,26,84,928.99,0.19,5,Dry,36,8,6,4,53,107,0.12,822,0.89,822,0,0,0,0,-4,4,36,8,6,0,57,872,990,967.6,22.4,0.453,0.337,0.015,0.79,0.0353,4,0.22,1.01,0.0451,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
1998-03-26,1997,6,26,85,931.29,0.19,5,Dry,36,8,6,4,53,107,0.12,824.3,0.89,824.3,0,0,0,0,-4,4,36,8,6,0,57,874,990,967.6,22.4,0.455,0.338,0.0151,0.793,0.0355,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.933,41.2,40.3,161,3870
1998-03-27,1997,6,26,86,938.22,0.19,5,Dry,36,8,6,4,53,107,0.11,831.2,0.89,831.2,0,0,0,0,-4,4,36,8,6,0,57,881,990,967.7,22.3,0.462,0.341,0.0153,0.803,0.0359,4,0.223,1.03,0.0459,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
1998-03-28,1997,6,26,87,945.22,0.19,5,Dry,36,8,6,4,53,107,0.11,838.2,0.89,838.2,0,0,0,0,-4,4,36,8,6,0,57,888,990,967.7,22.3,0.468,0.345,0.0154,0.813,0.0364,4,0.225,1.04,0.0465,21.3,0.954,0.98,0.935,41.7,40.9,164,3930
1998-03-29,1997,6,26,88,952.27,0.18,5,Dry,36,8,6,4,53,107,0.11,845.3,0.89,845.3,0,0,0,0,-4,4,36,8,6,0,57,895,990,967.7,22.3,0.474,0.348,0.0156,0.823,0.0369,4,0.228,1.05,0.0471,21.2,0.954,0.98,0.935,42,41.2,165,3950
1998-03-30,1997,6,26,89,959.38,0.18,5,Dry,36,8,6,4,53,107,0.11,852.4,0.89,852.4,0,0,0,0,-4,4,36,8,6,0,57,902,990,967.7,22.3,0.481,0.352,0.0158,0.833,0.0374,4,0.23,1.06,0.0477,21.2,0.955,0.98,0.935,42.3,41.4,166,3980
1998-03-31,1997,6,26,90,966.55,0.18,5,Dry,36,8,6,4,53,107,0.11,859.5,0.89,859.5,0,0,0,0,-4,4,36,8,6,0,57,910,990,967.8,22.2,0.488,0.355,0.016,0.843,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
1998-04-01,1997,7,27,91,973.78,0.18,5,Dry,40,10,8,5,62,125,0.13,848.8,0.87,848.8,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.485,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,165,3950
1998-04-02,1997,7,27,92,985.94,0.17,5,Dry,40,10,8,5,62,125,0.13,860.9,0.87,860.9,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0384,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,3990
1998-04-03,1997,7,27,93,998.25,0.17,5,Dry,40,10,8,5,62,125,0.13,873.3,0.88,873.3,0,0,0,0,-5,5,40,10,8,0,67,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.237,1.11,0.05,21,0.955,0.98,0.936,42.9,42.1,168,4040
1998-04-04,1997,7,27,94,1010.7,0.17,5,Dry,40,10,8,5,62,125,0.12,885.7,0.88,885.7,0,0,0,0,-5,5,40,10,8,0,67,944,990,967.9,22.1,0.519,0.368,0.0167,0.886,0.0402,4,0.241,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
1998-04-05,1997,7,27,95,1023.3,0.17,5,Dry,40,10,8,5,62,125,0.12,898.3,0.88,898.3,0,0,0,0,-5,5,40,10,8,0,67,956,990,968,22,0.53,0.374,0.017,0.904,0.041,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43.1,172,4130
1998-04-06,1997,7,27,96,1036,0.16,5,Dry,40,10,8,5,62,125,0.12,911,0.88,911,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.922,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
1998-04-07,1997,7,27,97,1048.9,0.16,5,Dry,40,10,8,5,62,125,0.12,923.9,0.88,923.9,0,0,0,0,-5,5,40,10,8,0,67,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.0428,4,0.254,1.19,0.0544,20.8,0.956,0.98,0.936,44.9,44,176,4230
1998-04-08,1997,7,28,98,1056.6,0.16,5,Dry,40,10,8,5,62,125,0.12,931.6,0.88,931.6,0,0,0,0,-5,5,40,10,8,0,67,990,990,968.1,21.9,0.561,0.39,0.0178,0.951,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
1998-04-09,1997,7,28,99,1064.5,0.16,5,Dry,40,10,8,5,62,125,0.12,939.5,0.88,939.5,0,0,0,0,-5,5,40,10,8,0,67,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
1998-04-10,1997,7,28,100,1072.3,0.16,5,Dry,40,10,8,5,62,125,0.12,947.3,0.88,947.3,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.575,0.398,0.0182,0.973,0.0445,4,0.262,1.23,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1998-04-11,1997,7,28,101,1080.2,0.15,5,Dry,40,10,8,5,62,125,0.12,955.2,0.88,955.2,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.582,0.401,0.0184,0.984,0.045,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1998-04-12,1997,7,28,102,1088.2,0.15,5,Dry,40,10,8,5,62,125,0.12,963.2,0.89,963.2,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.59,0.405,0.0186,0.995,0.0456,4,0.268,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.5,182,4360
1998-04-13,1997,7,28,103,1090.8,0.15,5,Dry,40,10,8,5,62,125,0.12,965.8,0.89,965.8,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.406,0.0186,0.999,0.0458,4,0.268,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
1998-04-14,1997,7,28,104,1093.5,0.15,5,Dry,40,10,8,5,62,125,0.11,968.5,0.89,968.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.595,0.408,0.0187,1,0.046,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
1998-04-15,1997,7,29,105,1090.8,0.15,5,Dry,40,10,8,5,62,125,0.12,965.8,0.89,965.8,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.406,0.0186,0.999,0.0458,4,0.268,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
1998-04-16,1997,7,29,106,1088.2,0.15,5,Dry,40,10,8,5,62,125,0.12,963.2,0.89,963.2,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.59,0.405,0.0186,0.995,0.0456,4,0.268,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.5,182,4360
1998-04-17,1997,7,29,107,1080.2,0.15,5,Dry,40,10,8,5,62,125,0.12,955.2,0.88,955.2,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.582,0.401,0.0184,0.984,0.045,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1998-04-18,1997,7,29,108,1072.3,0.16,5,Dry,40,10,8,5,62,125,0.12,947.3,0.88,947.3,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.575,0.398,0.0182,0.973,0.0445,4,0.262,1.23,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1998-04-19,1997,7,29,109,1059.2,0.16,5,Dry,40,10,8,5,62,125,0.12,934.2,0.88,934.2,0,0,0,0,-5,5,40,10,8,0,67,992,990,968.1,21.9,0.563,0.391,0.0179,0.954,0.0436,4,0.258,1.21,0.0553,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
1998-04-20,1997,7,29,110,1046.3,0.16,5,Dry,40,10,8,5,62,125,0.12,921.3,0.88,921.3,0,0,0,0,-5,5,40,10,8,0,67,979,990,968,22,0.551,0.385,0.0175,0.936,0.0426,4,0.253,1.19,0.0542,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
1998-04-21,1997,7,29,111,1033.5,0.16,5,Dry,40,10,8,5,62,125,0.12,908.5,0.88,908.5,0,0,0,0,-5,5,40,10,8,0,67,966,990,968,22,0.54,0.379,0.0172,0.918,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
1998-04-22,1997,7,30,112,1015.7,0.17,5,Dry,40,10,8,5,62,125,0.12,890.7,0.88,890.7,0,0,0,0,-5,5,40,10,8,0,67,949,990,967.9,22.1,0.523,0.37,0.0168,0.893,0.0405,4,0.243,1.14,0.0515,20.9,0.955,0.98,0.936,43.6,42.8,171,4100
1998-04-23,1997,7,30,113,998.25,0.17,5,Dry,40,10,8,5,62,125,0.13,873.3,0.88,873.3,0,0,0,0,-5,5,40,10,8,0,67,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.237,1.11,0.05,21,0.955,0.98,0.936,42.9,42.1,168,4040
1998-04-24,1997,7,30,114,981.06,0.18,5,Dry,40,10,8,5,62,125,0.13,856.1,0.87,856.1,0,0,0,0,-5,5,40,10,8,0,67,914,990,967.8,22.2,0.492,0.353,0.0159,0.845,0.0381,4,0.231,1.08,0.0485,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
1998-04-25,1997,7,30,115,964.16,0.18,5,Dry,40,10,8,5,62,125,0.13,839.2,0.87,839.2,0,0,0,0,-5,5,40,10,8,0,67,897,990,967.8,22.2,0.476,0.345,0.0155,0.821,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
1998-04-26,1997,7,30,116,947.56,0.18,5,Dry,40,10,8,5,62,125,0.13,822.6,0.87,822.6,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.461,0.337,0.0151,0.798,0.0358,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,41,40.1,160,3850
1998-04-27,1997,7,30,117,931.29,0.19,5,Dry,40,10,8,5,62,125,0.13,806.3,0.87,806.3,0,0,0,0,-5,5,40,10,8,0,67,864,990,967.6,22.4,0.446,0.329,0.0147,0.775,0.0347,4,0.215,0.99,0.0442,21.4,0.953,0.977,0.931,40.3,39.4,157,3780
1998-04-28,1997,7,30,118,910.87,0.2,5,Dry,40,10,8,5,62,125,0.14,785.9,0.86,785.9,0,0,0,0,-5,5,40,10,8,0,67,844,990,967.5,22.5,0.427,0.319,0.0142,0.747,0.0333,4,0.208,0.955,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3690
1998-04-29,1997,7,31,119,895.4,0.2,5,Dry,40,10,8,5,62,125,0.14,770.4,0.86,770.4,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.312,0.0138,0.725,0.0322,3,0.285,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
1998-04-30,1997,7,31,120,876.09,0.21,5,Dry,40,10,8,5,62,125,0.14,751.1,0.86,751.1,0,0,0,0,-5,5,40,10,8,0,67,809,990,967.4,22.6,0.396,0.303,0.0134,0.698,0.0309,3,0.28,0.978,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
1998-05-01,1997,8,31,121,861.56,0.21,5,Dry,42,9,8,6,82,147,0.17,714.6,0.83,714.6,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.278,0.0123,0.644,0.0284,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
1998-05-02,1997,8,31,122,847.5,0.22,5,Dry,42,9,8,6,82,147,0.17,700.5,0.83,700.5,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0118,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3370
1998-05-03,1997,8,31,123,833.94,0.22,5,Dry,42,9,8,6,82,147,0.18,686.9,0.82,686.9,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.35,0.26,0.0114,0.61,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
1998-05-04,1997,8,31,124,820.96,0.23,5,Dry,42,9,8,6,82,147,0.18,674,0.82,674,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
1998-05-05,1997,8,31,125,808.62,0.23,5,Dry,42,9,8,6,82,147,0.18,661.6,0.82,661.6,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.819,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
1998-05-06,1997,8,32,126,797.04,0.23,5,Dry,42,9,8,6,82,147,0.18,650,0.82,650,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.329,0.235,0.0103,0.565,0.0246,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
1998-05-07,1997,8,32,127,786.4,0.24,5,Dry,42,9,8,6,82,147,0.19,639.4,0.81,639.4,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00994,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
1998-05-08,1997,8,32,128,777.02,0.24,5,Dry,42,9,8,6,82,147,0.19,630,0.81,630,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00965,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1998-05-09,1997,8,32,129,769.18,0.25,5,Dry,42,9,8,6,82,147,0.19,622.2,0.81,622.2,0,0,0,0,-6,6,42,9,8,0,88,681,990,967,23,0.314,0.217,0.00941,0.53,0.023,3,0.222,0.753,0.0327,22.3,0.955,0.98,0.936,43.3,42.4,127,3050
1998-05-10,1997,8,32,130,754.69,0.25,5,Dry,42,9,8,6,82,147,0.2,607.7,0.81,607.7,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.305,0.207,0.00897,0.512,0.0222,3,0.216,0.728,0.0316,22.4,0.955,0.98,0.935,42.4,41.5,125,2990
1998-05-11,1997,8,32,131,739.65,0.26,5,Dry,42,9,8,6,82,147,0.2,592.6,0.8,592.6,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00851,0.494,0.0213,3,0.209,0.703,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
1998-05-12,1997,8,32,132,724.61,0.26,5,Dry,42,9,8,6,82,147,0.2,577.6,0.8,577.6,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.288,0.187,0.00805,0.475,0.0205,3,0.202,0.678,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
1998-05-13,1997,8,33,133,711.21,0.27,5,Dry,42,9,8,6,82,147,0.21,564.2,0.79,564.2,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.281,0.178,0.00765,0.459,0.0197,3,0.196,0.655,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2790
1998-05-14,1997,8,33,134,697.26,0.27,5,Dry,42,9,8,6,82,147,0.21,550.3,0.79,550.3,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.273,0.169,0.00723,0.441,0.0189,3,0.19,0.631,0.0271,22.7,0.951,0.973,0.925,38.8,37.8,113,2720
1998-05-15,1997,8,33,135,684.96,0.28,5,Dry,42,9,8,6,82,147,0.21,538,0.79,538,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00686,0.426,0.0182,3,0.185,0.611,0.0261,22.7,0.95,0.972,0.923,38,36.9,111,2660
1998-05-16,1997,8,33,136,672.11,0.28,5,Dry,42,9,8,6,82,147,0.22,525.1,0.78,525.1,0,0,0,0,-6,6,42,9,8,0,88,584,990,966.6,23.4,0.258,0.152,0.00648,0.41,0.0175,3,0.179,0.589,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
1998-05-17,1997,8,33,137,659.26,0.29,5,Dry,42,9,8,6,82,147,0.22,512.3,0.78,512.3,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.0061,0.394,0.0168,3,0.173,0.567,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
1998-05-18,1997,8,33,138,648.05,0.29,5,Dry,42,9,8,6,82,147,0.23,501.1,0.77,501.1,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2490
1998-05-19,1997,8,33,139,636.29,0.3,5,Dry,42,9,8,6,82,147,0.23,489.3,0.77,489.3,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00552,0.368,0.0156,2,0.273,0.641,0.0272,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
1998-05-20,1997,8,34,140,624.53,0.31,5,Dry,42,9,8,6,82,147,0.23,477.5,0.77,477.5,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.231,0.124,0.00527,0.356,0.0151,2,0.265,0.621,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
1998-05-21,1997,8,34,141,614.41,0.31,5,Dry,42,9,8,6,82,147,0.24,467.4,0.76,467.4,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.226,0.12,0.00506,0.345,0.0146,2,0.258,0.603,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
1998-05-22,1997,8,34,142,603.75,0.32,5,Dry,42,9,8,6,82,147,0.24,456.8,0.76,456.8,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00484,0.334,0.0141,2,0.251,0.585,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
1998-05-23,1997,8,34,143,593.08,0.32,5,Dry,42,9,8,6,82,147,0.25,446.1,0.75,446.1,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.11,0.00462,0.323,0.0136,2,0.244,0.567,0.0239,23.2,0.958,0.98,0.939,48.5,47.6,95.1,2280
1998-05-24,1997,8,34,144,582.97,0.33,5,Dry,42,9,8,6,82,147,0.25,436,0.75,436,0,0,0,0,-6,6,42,9,8,0,88,495,990,966.2,23.8,0.21,0.105,0.00441,0.315,0.0132,2,0.237,0.552,0.0232,23.2,0.957,0.98,0.938,47.5,46.6,93.2,2240
1998-05-25,1997,8,34,145,573.94,0.33,5,Dry,42,9,8,6,82,147,0.26,426.9,0.74,426.9,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.6,45.7,91.4,2190
1998-05-26,1997,8,34,146,564.37,0.34,5,Dry,42,9,8,6,82,147,0.26,417.4,0.74,417.4,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.204,0.096,0.00402,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.7,89.5,2150
1998-05-27,1997,8,35,147,554.8,0.35,5,Dry,42,9,8,6,82,147,0.27,407.8,0.73,407.8,0,0,0,0,-6,6,42,9,8,0,88,467,990,966.1,23.9,0.2,0.0915,0.00383,0.292,0.0122,2,0.218,0.51,0.0213,23.4,0.955,0.98,0.936,44.7,43.8,87.6,2100
1998-05-28,1997,8,35,148,545.78,0.35,5,Dry,42,9,8,6,82,147,0.27,398.8,0.73,398.8,0,0,0,0,-6,6,42,9,8,0,88,458,990,966.1,23.9,0.197,0.0872,0.00364,0.284,0.0119,2,0.212,0.496,0.0207,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
1998-05-29,1997,8,35,149,537.85,0.36,5,Dry,42,9,8,6,82,147,0.27,390.9,0.73,390.9,0,0,0,0,-6,6,42,9,8,0,88,450,990,966,24,0.194,0.0835,0.00348,0.278,0.0116,2,0.206,0.484,0.0202,23.5,0.954,0.98,0.935,42.9,42.1,84.2,2020
1998-05-30,1997,8,35,150,529.37,0.36,5,Dry,42,9,8,6,82,147,0.28,382.4,0.72,382.4,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0795,0.00331,0.271,0.0113,2,0.201,0.471,0.0196,23.5,0.953,0.98,0.934,42.1,41.2,82.4,1980
1998-05-31,1997,8,35,151,520.9,0.37,5,Dry,42,9,8,6,82,147,0.28,373.9,0.72,373.9,0,0,0,0,-6,6,42,9,8,0,88,433,990,965.9,24.1,0.188,0.0755,0.00314,0.264,0.011,2,0.195,0.459,0.0191,23.6,0.952,0.979,0.931,41.2,40.3,80.6,1930
1998-06-01,1997,9,35,152,512.97,0.37,5,Dry,39,9,7,5,59,119,0.23,394,0.77,394,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.085,0.00353,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.3,2050
1998-06-02,1997,9,35,153,506.13,0.37,5,Dry,39,9,7,5,59,119,0.23,387.1,0.77,387.1,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0817,0.00339,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
1998-06-03,1997,9,36,154,498.75,0.38,5,Dry,39,9,7,5,59,119,0.24,379.8,0.76,379.8,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0782,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.3,1980
1998-06-04,1997,9,36,155,491.37,0.38,5,Dry,39,9,7,5,59,119,0.24,372.4,0.76,372.4,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0748,0.00309,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.2,40.4,80.7,1940
1998-06-05,1997,9,36,156,483.98,0.39,5,Dry,39,9,7,5,59,119,0.25,365,0.75,365,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0713,0.00294,0.255,0.0105,2,0.189,0.444,0.0183,23.8,0.95,0.977,0.929,40.4,39.5,79,1900
1998-06-06,1997,9,36,157,477.15,0.39,5,Dry,39,9,7,5,59,119,0.25,358.1,0.75,358.1,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.068,0.00281,0.249,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.5,1860
1998-06-07,1997,9,36,158,470.31,0.4,5,Dry,39,9,7,5,59,119,0.25,351.3,0.75,351.3,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0648,0.00267,0.244,0.01,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39,38,75.9,1820
1998-06-08,1997,9,36,159,464.57,0.4,5,Dry,39,9,7,5,59,119,0.26,345.6,0.74,345.6,0,0,0,0,-5,5,39,9,7,0,64,401,990,965.7,24.3,0.177,0.0621,0.00255,0.239,0.00983,2,0.176,0.415,0.0171,23.9,0.948,0.973,0.922,38.4,37.3,74.6,1790
1998-06-09,1997,9,36,160,458.28,0.41,5,Dry,39,9,7,5,59,119,0.26,339.3,0.74,339.3,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.00961,2,0.172,0.405,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1998-06-10,1997,9,37,161,451.99,0.41,5,Dry,39,9,7,5,59,119,0.26,333,0.74,333,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0562,0.00231,0.229,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
1998-06-11,1997,9,37,162,445.7,0.41,5,Dry,39,9,7,5,59,119,0.27,326.7,0.73,326.7,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0532,0.00218,0.223,0.00916,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.3,70.5,1690
1998-06-12,1997,9,37,163,439.96,0.42,5,Dry,39,9,7,5,59,119,0.27,321,0.73,321,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0505,0.00207,0.219,0.00896,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
1998-06-13,1997,9,37,164,434.22,0.42,5,Dry,39,9,7,5,59,119,0.27,315.2,0.73,315.2,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0478,0.00195,0.214,0.00875,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34,68.1,1630
1998-06-14,1997,9,37,165,428.48,0.43,5,Dry,39,9,7,5,59,119,0.28,309.5,0.72,309.5,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0451,0.00184,0.209,0.00855,2,0.151,0.361,0.0147,24.1,0.942,0.97,0.914,34.5,33.4,66.9,1610
1998-06-15,1997,9,37,166,423.83,0.43,5,Dry,39,9,7,5,59,119,0.28,304.8,0.72,304.8,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0429,0.00175,0.205,0.00839,2,0.148,0.354,0.0144,24.1,0.941,0.97,0.913,34,32.9,65.9,1580
1998-06-16,1997,9,37,167,418.63,0.43,5,Dry,39,9,7,5,59,119,0.28,299.6,0.72,299.6,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0404,0.00165,0.201,0.0082,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1560
1998-06-17,1997,9,38,168,413.44,0.44,5,Dry,39,9,7,5,59,119,0.29,294.4,0.71,294.4,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.038,0.00155,0.197,0.00802,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.8,63.7,1530
1998-06-18,1997,9,38,169,408.24,0.44,5,Dry,39,9,7,5,59,119,0.29,289.2,0.71,289.2,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0355,0.00145,0.193,0.00784,2,0.138,0.33,0.0134,24.2,0.938,0.97,0.91,32.2,31.3,62.6,1500
1998-06-19,1997,9,38,170,403.05,0.44,5,Dry,39,9,7,5,59,119,0.29,284.1,0.7,284.1,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0331,0.00135,0.188,0.00766,2,0.134,0.322,0.0131,24.3,0.937,0.97,0.909,31.7,30.7,61.4,1470
