date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-20,1997,9,38,171,397.85,0.45,5,Dry,39,9,7,5,59,119,0.3,278.9,0.7,278.9,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0306,0.00124,0.184,0.00748,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.3,1450
1998-06-21,1997,9,38,172,393.2,0.45,5,Dry,39,9,7,5,59,119,0.3,274.2,0.7,274.2,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0284,0.00115,0.18,0.00731,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
1998-06-22,1997,9,38,173,388.55,0.46,5,Dry,39,9,7,5,59,119,0.31,269.6,0.69,269.6,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0262,0.00106,0.176,0.00715,2,0.124,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.3,1400
1998-06-23,1997,9,38,174,383.91,0.46,5,Dry,39,9,7,5,59,119,0.31,264.9,0.69,264.9,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.024,0.000974,0.172,0.00699,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.3,1380
1998-06-24,1997,9,39,175,379.26,0.46,5,Dry,39,9,7,5,59,119,0.31,260.3,0.69,260.3,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0218,0.000884,0.169,0.00683,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29,28.2,56.3,1350
1998-06-25,1997,9,39,176,375.7,0.47,5,Dry,39,9,7,5,59,119,0.32,256.7,0.68,256.7,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0202,0.000816,0.166,0.0067,2,0.116,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.8,55.6,1330
1998-06-26,1997,9,39,177,371.6,0.47,5,Dry,39,9,7,5,59,119,0.32,252.6,0.68,252.6,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0182,0.000737,0.162,0.00656,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
1998-06-27,1997,9,39,178,367.5,0.48,5,Dry,39,9,7,5,59,119,0.32,248.5,0.68,248.5,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000681,0.16,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
1998-06-28,1997,9,39,179,363.4,0.48,5,Dry,39,9,7,5,59,119,0.33,244.4,0.67,244.4,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000667,0.158,0.00636,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.3,26.4,52.9,1270
1998-06-29,1997,9,39,180,359.3,0.48,5,Dry,39,9,7,5,59,119,0.33,240.3,0.67,240.3,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0162,0.000652,0.156,0.00629,2,0.105,0.261,0.0105,24.5,0.926,0.97,0.899,26.8,26,52,1250
1998-06-30,1997,9,39,181,355.19,0.49,5,Dry,39,9,7,5,59,119,0.34,236.2,0.67,236.2,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000638,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
1998-07-01,1997,10,40,182,351.09,0.49,5,Dry,37,8,6,4,53,108,0.31,243.1,0.69,243.1,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.107,0.262,0.0106,24.6,0.927,0.97,0.899,27.2,26.4,52.7,1270
1998-07-02,1997,10,40,183,347.54,0.5,5,Dry,37,8,6,4,53,108,0.31,239.5,0.69,239.5,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
1998-07-03,1997,10,40,184,343.98,0.5,5,Dry,37,8,6,4,53,108,0.31,236,0.69,236,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
1998-07-04,1997,10,40,185,340.43,0.5,5,Dry,37,8,6,4,53,108,0.32,232.4,0.68,232.4,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0994,0.25,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.3,1210
1998-07-05,1997,10,40,186,336.87,0.51,5,Dry,37,8,6,4,53,108,0.32,228.9,0.68,228.9,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.15,0.006,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
1998-07-06,1997,10,40,187,333.32,0.51,5,Dry,37,8,6,4,53,108,0.32,225.3,0.68,225.3,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00593,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1998-07-07,1997,10,40,188,329.76,0.51,5,Dry,37,8,6,4,53,108,0.33,221.8,0.67,221.8,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000585,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
1998-07-08,1997,10,41,189,327.3,0.52,5,Dry,37,8,6,4,53,108,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000576,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.6,48.2,48.2,1160
1998-07-09,1997,10,41,190,324.3,0.52,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1998-07-10,1997,10,41,191,321.29,0.52,5,Dry,37,8,6,4,53,108,0.34,213.3,0.66,213.3,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1998-07-11,1997,10,41,192,318.28,0.53,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1998-07-12,1997,10,41,193,315.27,0.53,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
1998-07-13,1997,10,41,194,312.26,0.54,5,Dry,37,8,6,4,53,108,0.35,204.3,0.65,204.3,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.2,46.3,46.3,1110
1998-07-14,1997,10,41,195,309.26,0.54,5,Dry,37,8,6,4,53,108,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00548,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
1998-07-15,1997,10,42,196,306.25,0.54,5,Dry,37,8,6,4,53,108,0.35,198.3,0.65,198.3,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
1998-07-16,1997,10,42,197,303.24,0.55,5,Dry,37,8,6,4,53,108,0.36,195.2,0.64,195.2,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1998-07-17,1997,10,42,198,300.23,0.55,5,Dry,37,8,6,4,53,108,0.36,192.2,0.64,192.2,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
1998-07-18,1997,10,42,199,297.23,0.55,5,Dry,37,8,6,4,53,108,0.36,189.2,0.64,189.2,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
1998-07-19,1997,10,42,200,294.22,0.56,5,Dry,37,8,6,4,53,108,0.37,186.2,0.63,186.2,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
1998-07-20,1997,10,42,201,291.76,0.56,5,Dry,37,8,6,4,53,108,0.37,183.8,0.63,183.8,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.191,0.32,0.0127,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
1998-07-21,1997,10,42,202,289.3,0.56,5,Dry,37,8,6,4,53,108,0.37,181.3,0.63,181.3,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,985
1998-07-22,1997,10,43,203,286.83,0.57,5,Dry,37,8,6,4,53,108,0.38,178.8,0.62,178.8,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000435,0.128,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
1998-07-23,1997,10,43,204,284.37,0.57,5,Dry,37,8,6,4,53,108,0.38,176.4,0.62,176.4,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000427,0.127,0.00503,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.7,39.8,39.8,956
1998-07-24,1997,10,43,205,281.91,0.57,5,Dry,37,8,6,4,53,108,0.38,173.9,0.62,173.9,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,941
1998-07-25,1997,10,43,206,279.45,0.58,5,Dry,37,8,6,4,53,108,0.39,171.4,0.61,171.4,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
1998-07-26,1997,10,43,207,276.99,0.58,5,Dry,37,8,6,4,53,108,0.39,169,0.61,169,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,912
1998-07-27,1997,10,43,208,274.53,0.58,5,Dry,37,8,6,4,53,108,0.39,166.5,0.61,166.5,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00991,0.000393,0.122,0.00485,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
1998-07-28,1997,10,43,209,272.07,0.59,5,Dry,37,8,6,4,53,108,0.4,164.1,0.6,164.1,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1998-07-29,1997,10,44,210,269.61,0.59,5,Dry,37,8,6,4,53,108,0.4,161.6,0.6,161.6,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00949,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1998-07-30,1997,10,44,211,267.15,0.6,5,Dry,37,8,6,4,53,108,0.4,159.2,0.6,159.2,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00928,0.000368,0.119,0.00472,1,0.157,0.276,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,854
1998-07-31,1997,10,44,212,264.69,0.6,5,Dry,37,8,6,4,53,108,0.41,156.7,0.59,156.7,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
1998-08-01,1997,11,44,213,262.23,0.6,5,Dry,34,7,5,3,44,93,0.35,169.2,0.65,169.2,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,915
1998-08-02,1997,11,44,214,259.76,0.61,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00992,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
1998-08-03,1997,11,44,215,256.76,0.61,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
1998-08-04,1997,11,44,216,254.3,0.62,5,Dry,34,7,5,3,44,93,0.37,161.3,0.63,161.3,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00946,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
1998-08-05,1997,11,45,217,251.83,0.62,5,Dry,34,7,5,3,44,93,0.37,158.8,0.63,158.8,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
1998-08-06,1997,11,45,218,249.37,0.63,5,Dry,34,7,5,3,44,93,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00904,0.000357,0.116,0.00458,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35,35,841
1998-08-07,1997,11,45,219,246.91,0.63,5,Dry,34,7,5,3,44,93,0.38,153.9,0.62,153.9,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00883,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1998-08-08,1997,11,45,220,244.45,0.64,5,Dry,34,7,5,3,44,93,0.38,151.4,0.62,151.4,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00862,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
1998-08-09,1997,11,45,221,241.99,0.64,5,Dry,34,7,5,3,44,93,0.38,149,0.62,149,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00841,0.000332,0.113,0.00445,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
1998-08-10,1997,11,45,222,239.53,0.65,5,Dry,34,7,5,3,44,93,0.39,146.5,0.61,146.5,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.103,0.00821,0.000324,0.112,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
1998-08-11,1997,11,45,223,237.07,0.65,5,Dry,34,7,5,3,44,93,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.008,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.936,0.97,0.908,33.3,32.3,32.3,774
1998-08-12,1997,11,46,224,235.7,0.65,5,Dry,34,7,5,3,44,93,0.4,142.7,0.6,142.7,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00788,0.00031,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
1998-08-13,1997,11,46,225,233.79,0.66,5,Dry,34,7,5,3,44,93,0.4,140.8,0.6,140.8,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.0043,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
1998-08-14,1997,11,46,226,231.87,0.66,5,Dry,34,7,5,3,44,93,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00755,0.000297,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,746
1998-08-15,1997,11,46,227,229.96,0.67,5,Dry,34,7,5,3,44,93,0.4,137,0.6,137,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00739,0.000291,0.107,0.00423,1,0.127,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
1998-08-16,1997,11,46,228,228.05,0.67,5,Dry,34,7,5,3,44,93,0.41,135.1,0.59,135.1,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00723,0.000284,0.107,0.00419,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
1998-08-17,1997,11,46,229,226.13,0.67,5,Dry,34,7,5,3,44,93,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1998-08-18,1997,11,46,230,224.22,0.68,5,Dry,34,7,5,3,44,93,0.41,131.2,0.58,131.2,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.0069,0.000271,0.105,0.00412,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1998-08-19,1997,11,47,231,222.3,0.68,5,Dry,34,7,5,3,44,93,0.42,129.3,0.58,129.3,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00674,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
1998-08-20,1997,11,47,232,220.39,0.69,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00405,1,0.114,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
1998-08-21,1997,11,47,233,218.48,0.69,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0961,0.00642,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,672
1998-08-22,1997,11,47,234,216.56,0.7,5,Dry,34,7,5,3,44,93,0.43,123.6,0.57,123.6,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00625,0.000245,0.102,0.00399,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
1998-08-23,1997,11,47,235,214.65,0.7,5,Dry,34,7,5,3,44,93,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00609,0.000239,0.101,0.00395,1,0.107,0.208,0.00813,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1998-08-24,1997,11,47,236,212.73,0.71,5,Dry,34,7,5,3,44,93,0.44,119.7,0.56,119.7,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.0999,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1998-08-25,1997,11,47,237,210.82,0.71,5,Dry,34,7,5,3,44,93,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00576,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.923,0.97,0.896,27,26.2,26.2,629
1998-08-26,1997,11,48,238,209.45,0.72,5,Dry,34,7,5,3,44,93,0.44,116.5,0.56,116.5,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0929,0.00565,0.000221,0.0985,0.00386,1,0.0997,0.198,0.00776,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
1998-08-27,1997,11,48,239,208.08,0.72,5,Dry,34,7,5,3,44,93,0.45,115.1,0.55,115.1,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00553,0.000216,0.0979,0.00383,1,0.0979,0.196,0.00766,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1998-08-28,1997,11,48,240,206.72,0.73,5,Dry,34,7,5,3,44,93,0.45,113.7,0.55,113.7,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00542,0.000212,0.0973,0.00381,1,0.096,0.193,0.00756,25.4,0.92,0.97,0.893,26,25.3,25.3,606
1998-08-29,1997,11,48,241,205.35,0.73,5,Dry,34,7,5,3,44,93,0.45,112.3,0.55,112.3,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.0053,0.000207,0.0967,0.00378,1,0.0942,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1998-08-30,1997,11,48,242,203.98,0.74,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00518,0.000203,0.0961,0.00376,1,0.0923,0.188,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1998-08-31,1997,11,48,243,202.62,0.75,5,Dry,34,7,5,3,44,93,0.46,109.6,0.54,109.6,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00507,0.000198,0.0955,0.00373,1,0.0905,0.186,0.00727,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1998-09-01,1997,12,48,244,200.16,0.76,5,Dry,30,6,4,2,30,72,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0949,0.00664,0.00026,0.102,0.00397,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,690
1998-09-02,1997,12,49,245,197.69,0.76,5,Dry,30,6,4,2,30,72,0.36,125.7,0.64,125.7,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00643,0.000251,0.1,0.00392,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
1998-09-03,1997,12,49,246,194.69,0.77,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00618,0.000241,0.0991,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
1998-09-04,1997,12,49,247,191.68,0.78,5,Dry,30,6,4,2,30,72,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00592,0.000232,0.0978,0.00382,1,0.104,0.202,0.00789,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1998-09-05,1997,12,49,248,189.22,0.79,5,Dry,30,6,4,2,30,72,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00571,0.000223,0.0967,0.00378,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1998-09-06,1997,12,49,249,186.76,0.8,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.0055,0.000215,0.0957,0.00374,1,0.0974,0.193,0.00755,25.4,0.921,0.97,0.893,26.3,25.5,25.5,613
1998-09-07,1997,12,49,250,184.3,0.81,5,Dry,30,6,4,2,30,72,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0941,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1998-09-08,1997,12,49,251,181.83,0.81,5,Dry,30,6,4,2,30,72,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0908,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1998-09-09,1997,12,50,252,180.47,0.82,5,Dry,30,6,4,2,30,72,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00497,0.000194,0.0929,0.00363,1,0.0889,0.182,0.00711,25.4,0.917,0.97,0.889,24.7,24,24,576
1998-09-10,1997,12,50,253,178.55,0.83,5,Dry,30,6,4,2,30,72,0.4,106.5,0.6,106.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00481,0.000188,0.0921,0.0036,1,0.0863,0.178,0.00698,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1998-09-11,1997,12,50,254,176.64,0.83,5,Dry,30,6,4,2,30,72,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00464,0.000182,0.0912,0.00357,1,0.0838,0.175,0.00685,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1998-09-12,1997,12,50,255,174.73,0.84,5,Dry,30,6,4,2,30,72,0.41,102.7,0.59,102.7,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00448,0.000175,0.0904,0.00354,1,0.0812,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1998-09-13,1997,12,50,256,172.81,0.84,5,Dry,30,6,4,2,30,72,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0895,0.00351,1,0.0786,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1998-09-14,1997,12,50,257,170.9,0.85,5,Dry,30,6,4,2,30,72,0.42,98.9,0.58,98.9,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00416,0.000163,0.0887,0.00347,1,0.076,0.165,0.00645,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
1998-09-15,1997,12,50,258,168.98,0.85,5,Dry,30,6,4,2,30,72,0.43,96.98,0.57,96.98,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00399,0.000156,0.0879,0.00344,1,0.0734,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1998-09-16,1997,12,51,259,167.07,0.86,5,Dry,30,6,4,2,30,72,0.43,95.07,0.57,95.07,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00383,0.00015,0.087,0.00341,1,0.0708,0.158,0.00618,25.4,0.916,0.967,0.886,21.7,21,21,503
1998-09-17,1997,12,51,260,165.16,0.86,5,Dry,30,6,4,2,30,72,0.44,93.16,0.56,93.16,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0825,0.00367,0.000144,0.0862,0.00338,1,0.0683,0.154,0.00605,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1998-09-18,1997,12,51,261,163.79,0.87,5,Dry,30,6,4,2,30,72,0.44,91.79,0.56,91.79,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00355,0.000139,0.0856,0.00335,1,0.0664,0.152,0.00595,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1998-09-19,1997,12,51,262,162.42,0.87,5,Dry,30,6,4,2,30,72,0.44,90.42,0.56,90.42,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0816,0.00344,0.000135,0.085,0.00333,1,0.0646,0.15,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
1998-09-20,1997,12,51,263,161.05,0.88,5,Dry,30,6,4,2,30,72,0.45,89.05,0.55,89.05,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0627,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.7,19.7,473
1998-09-21,1997,12,51,264,159.69,0.88,5,Dry,30,6,4,2,30,72,0.45,87.69,0.55,87.69,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.0032,0.000126,0.0838,0.00328,1,0.0609,0.145,0.00567,25.4,0.925,0.963,0.891,20.2,19.4,19.4,467
1998-09-22,1997,12,51,265,158.32,0.88,5,Dry,30,6,4,2,30,72,0.46,86.32,0.55,86.32,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00309,0.000121,0.0832,0.00326,1,0.059,0.142,0.00557,25.4,0.926,0.963,0.892,19.9,19.2,19.2,460
1998-09-23,1997,12,52,266,156.95,0.89,5,Dry,30,6,4,2,30,72,0.46,84.95,0.54,84.95,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00297,0.000116,0.0826,0.00324,1,0.0572,0.14,0.00548,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1998-09-24,1997,12,52,267,155.58,0.89,5,Dry,30,6,4,2,30,72,0.46,83.58,0.54,83.58,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0791,0.00285,0.000112,0.082,0.00321,1,0.0553,0.137,0.00538,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1998-09-25,1997,12,52,268,154.22,0.89,5,Dry,30,6,4,2,30,72,0.47,82.22,0.53,82.22,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00274,0.000107,0.0814,0.00319,1,0.0535,0.135,0.00529,25.4,0.931,0.961,0.895,19.1,18.3,18.3,439
1998-09-26,1997,12,52,269,152.85,0.9,5,Dry,30,6,4,2,30,72,0.47,80.85,0.53,80.85,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00262,0.000103,0.0808,0.00317,1,0.0516,0.132,0.00519,25.4,0.933,0.96,0.896,18.8,18,18,432
1998-09-27,1997,12,52,270,152.58,0.9,5,Dry,30,6,4,2,30,72,0.47,80.58,0.53,80.58,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.0026,0.000102,0.0807,0.00316,1,0.0513,0.132,0.00517,25.4,0.933,0.96,0.896,18.7,18,18,431
1998-09-28,1997,12,52,271,151.76,0.9,5,Dry,30,6,4,2,30,72,0.47,79.76,0.53,79.76,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00253,0.0000992,0.0803,0.00315,1,0.0502,0.131,0.00512,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1998-09-29,1997,12,52,272,151.48,0.9,5,Dry,30,6,4,2,30,72,0.47,79.48,0.53,79.48,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.00251,0.0000983,0.0802,0.00314,1,0.0498,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1998-09-30,1997,12,53,273,151.21,0.9,5,Dry,30,6,4,2,30,72,0.48,79.21,0.52,79.21,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00248,0.0000974,0.0801,0.00314,1,0.0494,0.13,0.00508,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1998-10-01,1998,1,1,274,149.3,0.9,5,Dry,24,4,2,2,20,52,0.35,97.3,0.65,97.3,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
1998-10-02,1998,1,1,275,149.02,0.91,5,Dry,24,4,2,2,20,52,0.35,97.02,0.65,97.02,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
1998-10-03,1998,1,1,276,148.2,0.91,5,Dry,24,4,2,2,20,52,0.35,96.2,0.65,96.2,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00393,0.000154,0.084,0.00329,1,0.0724,0.156,0.00613,25.3,0.915,0.967,0.884,21.9,21.1,21.1,508
1998-10-04,1998,1,1,277,146.29,0.91,5,Dry,24,4,2,2,20,52,0.35,94.29,0.65,94.29,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1998-10-05,1998,1,1,278,144.92,0.91,5,Dry,24,4,2,2,20,52,0.36,92.92,0.64,92.92,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.0679,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,491
1998-10-06,1998,1,1,279,143.55,0.92,5,Dry,24,4,2,2,20,52,0.36,91.55,0.64,91.55,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00353,0.000139,0.082,0.00321,1,0.0661,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1998-10-07,1998,1,1,280,142.19,0.92,5,Dry,24,4,2,2,20,52,0.37,90.19,0.63,90.19,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1998-10-08,1998,1,2,281,140.82,0.92,5,Dry,24,4,2,2,20,52,0.37,88.82,0.63,88.82,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1998-10-09,1998,1,2,282,139.45,0.92,5,Dry,24,4,2,2,20,52,0.37,87.45,0.63,87.45,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00318,0.000125,0.0802,0.00314,1,0.0606,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1998-10-10,1998,1,2,283,138.08,0.93,5,Dry,24,4,2,2,20,52,0.38,86.08,0.62,86.08,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.00012,0.0796,0.00312,1,0.0587,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1998-10-11,1998,1,2,284,136.72,0.93,5,Dry,24,4,2,2,20,52,0.38,84.72,0.62,84.72,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1998-10-12,1998,1,2,285,135.35,0.93,5,Dry,24,4,2,2,20,52,0.38,83.35,0.62,83.35,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00283,0.000111,0.0784,0.00307,1,0.055,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1998-10-13,1998,1,2,286,135.08,0.93,5,Dry,24,4,2,2,20,52,0.39,83.08,0.61,83.08,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00281,0.00011,0.0783,0.00307,1,0.0547,0.133,0.00521,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1998-10-14,1998,1,2,287,134.26,0.94,5,Dry,24,4,2,2,20,52,0.39,82.26,0.61,82.26,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00274,0.000108,0.0779,0.00305,1,0.0536,0.131,0.00515,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1998-10-15,1998,1,3,288,133.44,0.94,5,Dry,24,4,2,2,20,52,0.39,81.44,0.61,81.44,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00267,0.000105,0.0775,0.00304,1,0.0524,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
1998-10-16,1998,1,3,289,132.62,0.94,5,Dry,24,4,2,2,20,52,0.39,80.62,0.61,80.62,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.0026,0.000102,0.0772,0.00303,1,0.0513,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
1998-10-17,1998,1,3,290,131.8,0.94,5,Dry,24,4,2,2,20,52,0.4,79.8,0.6,79.8,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00253,0.0000993,0.0768,0.00301,1,0.0502,0.127,0.00498,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1998-10-18,1998,1,3,291,130.98,0.94,5,Dry,24,4,2,2,20,52,0.4,78.98,0.6,78.98,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00246,0.0000966,0.0765,0.003,1,0.0491,0.126,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1998-10-19,1998,1,3,292,130.16,0.95,5,Dry,24,4,2,2,20,52,0.4,78.16,0.6,78.16,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00239,0.0000939,0.0761,0.00298,1,0.048,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1998-10-20,1998,1,3,293,129.33,0.95,5,Dry,24,4,2,2,20,52,0.4,77.33,0.6,77.33,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00232,0.0000911,0.0757,0.00297,1,0.0469,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,416
1998-10-21,1998,1,3,294,128.51,0.95,5,Dry,24,4,2,2,20,52,0.41,76.51,0.59,76.51,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00225,0.0000884,0.0754,0.00296,1,0.0458,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1998-10-22,1998,1,4,295,127.69,0.95,5,Dry,24,4,2,2,20,52,0.41,75.69,0.59,75.69,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000856,0.075,0.00294,1,0.0447,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,408
1998-10-23,1998,1,4,296,126.87,0.95,5,Dry,24,4,2,2,20,52,0.41,74.87,0.59,74.87,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000829,0.0747,0.00293,1,0.0436,0.118,0.00464,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
1998-10-24,1998,1,4,297,126.05,0.95,5,Dry,24,4,2,2,20,52,0.41,74.05,0.59,74.05,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00204,0.0000802,0.0743,0.00291,1,0.0425,0.117,0.00458,25.4,0.935,0.96,0.898,17.2,16.6,16.6,397
1998-10-25,1998,1,4,298,125.23,0.95,5,Dry,24,4,2,2,20,52,0.41,73.23,0.58,73.23,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00197,0.0000774,0.0739,0.0029,1,0.0414,0.115,0.00452,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1998-10-26,1998,1,4,299,124.96,0.95,5,Dry,24,4,2,2,20,52,0.42,72.96,0.58,72.96,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00195,0.0000765,0.0738,0.00289,1,0.041,0.115,0.0045,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1998-10-27,1998,1,4,300,124.14,0.95,5,Dry,24,4,2,2,20,52,0.42,72.14,0.58,72.14,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00188,0.0000738,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
1998-10-28,1998,1,4,301,123.32,0.96,5,Dry,24,4,2,2,20,52,0.42,71.32,0.58,71.32,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00181,0.0000711,0.0731,0.00287,1,0.0388,0.112,0.00439,25.4,0.921,0.96,0.884,16.3,15.7,15.7,377
1998-10-29,1998,1,5,302,123.05,0.96,5,Dry,24,4,2,2,20,52,0.42,71.05,0.58,71.05,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.0000702,0.073,0.00286,1,0.0384,0.111,0.00437,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
1998-10-30,1998,1,5,303,122.77,0.96,5,Dry,24,4,2,2,20,52,0.42,70.77,0.58,70.77,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000692,0.0729,0.00286,1,0.038,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1998-10-31,1998,1,5,304,122.5,0.96,5,Dry,24,4,2,2,20,52,0.42,70.5,0.58,70.5,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00174,0.0000683,0.0727,0.00285,1,0.0377,0.11,0.00433,25.4,0.916,0.96,0.879,16.1,15.4,15.4,371
1998-11-01,1998,2,5,305,123.32,0.96,5,Dry,23,4,2,2,19,50,0.41,73.32,0.59,73.32,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00198,0.0000777,0.0736,0.00289,1,0.0415,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,392
1998-11-02,1998,2,5,306,123.59,0.96,5,Dry,23,4,2,2,19,50,0.41,73.59,0.59,73.59,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0717,0.00201,0.0000786,0.0737,0.00289,1,0.0418,0.116,0.00453,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1998-11-03,1998,2,5,307,124.41,0.95,5,Dry,23,4,2,2,19,50,0.4,74.41,0.6,74.41,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00207,0.0000814,0.0741,0.00291,1,0.043,0.117,0.00459,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1998-11-04,1998,2,5,308,125.23,0.95,5,Dry,23,4,2,2,19,50,0.4,75.23,0.6,75.23,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00214,0.0000841,0.0745,0.00292,1,0.0441,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1998-11-05,1998,2,6,309,128.24,0.95,5,Dry,23,4,2,2,19,50,0.39,78.24,0.61,78.24,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.0000941,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1998-11-06,1998,2,6,310,130.7,0.94,5,Dry,23,4,2,2,19,50,0.38,80.7,0.62,80.7,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00261,0.000102,0.0769,0.00301,1,0.0514,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
1998-11-07,1998,2,6,311,135.9,0.93,5,Dry,23,4,2,2,19,50,0.37,85.9,0.63,85.9,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0791,0.0031,1,0.0585,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19,19,457
1998-11-08,1998,2,6,312,139.45,0.92,5,Dry,23,4,2,2,19,50,0.36,89.45,0.64,89.45,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00335,0.000132,0.0807,0.00316,1,0.0633,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1998-11-09,1998,2,6,313,139.73,0.92,5,Dry,23,4,2,2,19,50,0.36,89.73,0.64,89.73,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000132,0.0808,0.00317,1,0.0636,0.144,0.00566,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1998-11-10,1998,2,6,314,138.91,0.93,5,Dry,23,4,2,2,19,50,0.36,88.91,0.64,88.91,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00331,0.00013,0.0805,0.00316,1,0.0625,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
1998-11-11,1998,2,6,315,141.91,0.92,5,Dry,23,4,2,2,19,50,0.35,91.91,0.65,91.91,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00356,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1998-11-12,1998,2,7,316,147.11,0.91,5,Dry,23,4,2,2,19,50,0.34,97.11,0.66,97.11,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.004,0.000157,0.084,0.0033,1,0.0736,0.158,0.00618,25.3,0.914,0.967,0.884,22.1,21.3,21.3,512
1998-11-13,1998,2,7,317,147.38,0.91,5,Dry,23,4,2,2,19,50,0.34,97.38,0.66,97.38,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,513
1998-11-14,1998,2,7,318,148.2,0.91,5,Dry,23,4,2,2,19,50,0.34,98.2,0.66,98.2,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00331,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,517
1998-11-15,1998,2,7,319,151.76,0.9,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
1998-11-16,1998,2,7,320,155.31,0.89,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0876,0.00344,1,0.0847,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1998-11-17,1998,2,7,321,156.13,0.89,5,Dry,23,4,2,2,19,50,0.32,106.1,0.68,106.1,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1998-11-18,1998,2,7,322,155.86,0.89,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1998-11-19,1998,2,8,323,155.04,0.89,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00674,25.3,0.914,0.97,0.887,23.9,23.2,23.2,556
1998-11-20,1998,2,8,324,155.86,0.89,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1998-11-21,1998,2,8,325,156.68,0.89,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0882,0.00346,1,0.0865,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1998-11-22,1998,2,8,326,157.5,0.89,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0876,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
1998-11-23,1998,2,8,327,157.23,0.89,5,Dry,23,4,2,2,19,50,0.32,107.2,0.68,107.2,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1998-11-24,1998,2,8,328,155.86,0.89,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
1998-11-25,1998,2,8,329,156.13,0.89,5,Dry,23,4,2,2,19,50,0.32,106.1,0.68,106.1,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1998-11-26,1998,2,9,330,158.05,0.88,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0884,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1998-11-27,1998,2,9,331,161.05,0.88,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0901,0.00353,1,0.0924,0.183,0.00715,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
1998-11-28,1998,2,9,332,162.42,0.87,5,Dry,23,4,2,2,19,50,0.31,112.4,0.69,112.4,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00531,0.000208,0.0907,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1998-11-29,1998,2,9,333,162.69,0.87,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0909,0.00356,1,0.0946,0.185,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1998-11-30,1998,2,9,334,162.97,0.87,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00535,0.00021,0.091,0.00356,1,0.095,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,601
1998-12-01,1998,3,9,335,164.33,0.87,5,Dry,26,4,3,2,24,59,0.36,105.3,0.64,105.3,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0844,0.0047,0.000184,0.0891,0.00349,1,0.0847,0.174,0.00681,25.4,0.915,0.97,0.887,24,23.2,23.2,558
1998-12-02,1998,3,9,336,165.7,0.86,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0897,0.00351,1,0.0865,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,565
1998-12-03,1998,3,10,337,167.62,0.86,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0891,0.18,0.00703,25.4,0.917,0.97,0.889,24.8,24,24,577
1998-12-04,1998,3,10,338,170.08,0.85,5,Dry,26,4,3,2,24,59,0.35,111.1,0.65,111.1,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00519,0.000203,0.0916,0.00359,1,0.0925,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1998-12-05,1998,3,10,339,173.08,0.84,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00545,0.000213,0.0929,0.00364,1,0.0965,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1998-12-06,1998,3,10,340,176.64,0.83,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0944,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1998-12-07,1998,3,10,341,178.01,0.83,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.095,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
1998-12-08,1998,3,10,342,179.37,0.82,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00598,0.000234,0.0956,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1998-12-09,1998,3,10,343,180.74,0.82,5,Dry,26,4,3,2,24,59,0.33,121.7,0.67,121.7,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.0061,0.000239,0.0962,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1998-12-10,1998,3,11,344,182.11,0.81,5,Dry,26,4,3,2,24,59,0.32,123.1,0.68,123.1,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.206,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1998-12-11,1998,3,11,345,184.57,0.81,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00642,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1998-12-12,1998,3,11,346,185.39,0.8,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.00649,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1998-12-13,1998,3,11,347,183.48,0.81,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00633,0.000248,0.0974,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-12-14,1998,3,11,348,185.39,0.8,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.00649,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1998-12-15,1998,3,11,349,185.66,0.8,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
1998-12-16,1998,3,11,350,187.58,0.8,5,Dry,26,4,3,2,24,59,0.32,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0992,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1998-12-17,1998,3,12,351,188.94,0.79,5,Dry,26,4,3,2,24,59,0.31,129.9,0.69,129.9,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000266,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1998-12-18,1998,3,12,352,190.31,0.79,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1998-12-19,1998,3,12,353,193.87,0.78,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00721,0.000282,0.102,0.00399,1,0.125,0.227,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
1998-12-20,1998,3,12,354,195.23,0.77,5,Dry,26,4,3,2,24,59,0.3,136.2,0.7,136.2,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00733,0.000286,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
1998-12-21,1998,3,12,355,194.41,0.78,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1998-12-22,1998,3,12,356,197.42,0.77,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
1998-12-23,1998,3,12,357,203.71,0.74,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1998-12-24,1998,3,13,358,209.45,0.72,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
1998-12-25,1998,3,13,359,215.74,0.7,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1998-12-26,1998,3,13,360,222.03,0.68,5,Dry,26,4,3,2,24,59,0.27,163,0.73,163,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,885
1998-12-27,1998,3,13,361,229.41,0.67,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
1998-12-28,1998,3,13,362,236.25,0.65,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
1998-12-29,1998,3,13,363,240.9,0.64,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.5,41.5,997
1998-12-30,1998,3,13,364,245.55,0.63,5,Dry,26,4,3,2,24,59,0.24,186.6,0.76,186.6,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
1998-12-31,1998,3,14,365,252.93,0.62,5,Dry,26,4,3,2,24,59,0.23,193.9,0.77,193.9,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
1999-01-01,1998,4,14,1,261.41,0.6,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1999-01-02,1998,4,14,2,269.33,0.59,5,Dry,29,5,4,2,33,73,0.27,196.3,0.73,196.3,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.208,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
1999-01-03,1998,4,14,3,278.91,0.58,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
1999-01-04,1998,4,14,4,285.74,0.57,5,Dry,29,5,4,2,33,73,0.26,212.7,0.74,212.7,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1999-01-05,1998,4,14,5,294.22,0.56,5,Dry,29,5,4,2,33,73,0.25,221.2,0.75,221.2,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1999-01-06,1998,4,14,6,302.15,0.55,5,Dry,29,5,4,2,33,73,0.24,229.2,0.76,229.2,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0972,0.242,0.00965,24.8,0.923,0.97,0.895,25.8,25,50,1200
1999-01-07,1998,4,15,7,307.89,0.54,5,Dry,29,5,4,2,33,73,0.24,234.9,0.76,234.9,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00992,24.8,0.924,0.97,0.897,26.4,25.6,51.3,1230
1999-01-08,1998,4,15,8,318.55,0.53,5,Dry,29,5,4,2,33,73,0.23,245.6,0.77,245.6,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
1999-01-09,1998,4,15,9,330.86,0.51,5,Dry,29,5,4,2,33,73,0.22,257.9,0.78,257.9,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.00083,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
1999-01-10,1998,4,15,10,344.8,0.5,5,Dry,29,5,4,2,33,73,0.21,271.8,0.79,271.8,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
1999-01-11,1998,4,15,11,358.2,0.48,5,Dry,29,5,4,2,33,73,0.2,285.2,0.8,285.2,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
1999-01-12,1998,4,15,12,373.24,0.47,5,Dry,29,5,4,2,33,73,0.2,300.2,0.8,300.2,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0407,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
1999-01-13,1998,4,15,13,388.28,0.46,5,Dry,29,5,4,2,33,73,0.19,315.3,0.81,315.3,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0478,0.00194,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
1999-01-14,1998,4,16,14,403.87,0.44,5,Dry,29,5,4,2,33,73,0.18,330.9,0.82,330.9,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0552,0.00224,0.221,0.00899,2,0.166,0.387,0.0157,24.2,0.945,0.97,0.917,37.1,36,72,1730
1999-01-15,1998,4,16,15,421.64,0.43,5,Dry,29,5,4,2,33,73,0.17,348.6,0.83,348.6,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0636,0.00259,0.236,0.00961,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76.1,1830
1999-01-16,1998,4,16,16,439.41,0.42,5,Dry,29,5,4,2,33,73,0.17,366.4,0.83,366.4,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0719,0.00295,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,41,40.1,80.1,1920
1999-01-17,1998,4,16,17,456.09,0.41,5,Dry,29,5,4,2,33,73,0.16,383.1,0.84,383.1,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0798,0.00328,0.264,0.0108,2,0.201,0.465,0.0191,23.9,0.953,0.98,0.934,42.7,41.9,83.8,2010
1999-01-18,1998,4,16,18,469.49,0.4,5,Dry,29,5,4,2,33,73,0.15,396.5,0.84,396.5,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0861,0.00355,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.6,2080
1999-01-19,1998,4,16,19,483.98,0.39,5,Dry,29,5,4,2,33,73,0.15,411,0.85,411,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.093,0.00384,0.287,0.0118,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.8,89.5,2150
1999-01-20,1998,4,16,20,500.12,0.38,5,Dry,29,5,4,2,33,73,0.15,427.1,0.85,427.1,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00417,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
