date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-21,1998,4,17,21,516.25,0.37,5,Dry,29,5,4,2,33,73,0.14,443.3,0.86,443.3,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00449,0.314,0.013,2,0.242,0.555,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
1999-01-22,1998,4,17,22,531.83,0.36,5,Dry,29,5,4,2,33,73,0.14,458.8,0.86,458.8,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.116,0.00481,0.326,0.0136,2,0.252,0.579,0.0241,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1999-01-23,1998,4,17,23,549.06,0.35,5,Dry,29,5,4,2,33,73,0.13,476.1,0.87,476.1,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00517,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
1999-01-24,1998,4,17,24,565.74,0.34,5,Dry,29,5,4,2,33,73,0.13,492.7,0.87,492.7,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00552,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.5,34.5,103,2480
1999-01-25,1998,4,17,25,583.51,0.33,5,Dry,29,5,4,2,33,73,0.13,510.5,0.88,510.5,0,0,0,0,-2,2,29,5,4,0,35,549,990,966.2,23.8,0.238,0.142,0.00597,0.38,0.016,3,0.172,0.552,0.0232,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
1999-01-26,1998,4,17,26,602.38,0.32,5,Dry,29,5,4,2,33,73,0.12,529.4,0.88,529.4,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.155,0.00653,0.404,0.017,3,0.181,0.584,0.0247,23.1,0.949,0.972,0.922,38,36.9,111,2650
1999-01-27,1998,4,17,27,621.25,0.31,5,Dry,29,5,4,2,33,73,0.12,548.3,0.88,548.3,0,0,0,0,-2,2,29,5,4,0,35,586,990,966.4,23.6,0.26,0.167,0.00708,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39.2,38.2,115,2750
1999-01-28,1998,4,18,28,640.12,0.3,5,Dry,29,5,4,2,33,73,0.11,567.1,0.89,567.1,0,0,0,0,-2,2,29,5,4,0,35,605,990,966.5,23.5,0.27,0.18,0.00764,0.45,0.0191,3,0.198,0.648,0.0275,22.9,0.952,0.977,0.93,40.4,39.5,118,2840
1999-01-29,1998,4,18,29,660.08,0.29,5,Dry,29,5,4,2,33,73,0.11,587.1,0.89,587.1,0,0,0,0,-2,2,29,5,4,0,35,625,990,966.5,23.5,0.282,0.193,0.00823,0.475,0.0202,3,0.207,0.682,0.0291,22.8,0.954,0.98,0.934,41.7,40.8,123,2940
1999-01-30,1998,4,18,30,683.87,0.28,5,Dry,29,5,4,2,33,73,0.11,610.9,0.89,610.9,0,0,0,0,-2,2,29,5,4,0,35,649,990,966.6,23.4,0.295,0.209,0.00895,0.504,0.0216,3,0.217,0.722,0.0309,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
1999-01-31,1998,4,18,31,711.48,0.27,5,Dry,29,5,4,2,33,73,0.1,638.5,0.9,638.5,0,0,0,0,-2,2,29,5,4,0,35,676,990,966.7,23.3,0.311,0.228,0.00978,0.538,0.0232,3,0.23,0.768,0.033,22.5,0.956,0.98,0.937,44.9,44,132,3170
1999-02-01,1998,5,18,32,745.66,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,640.7,0.86,640.7,0,0,0,0,-4,4,36,6,5,0,58,688,990,966.9,23.1,0.317,0.229,0.0099,0.546,0.0236,3,0.231,0.777,0.0336,22.3,0.956,0.98,0.937,44.7,43.8,131,3160
1999-02-02,1998,5,18,33,777.02,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,672,0.86,672,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0254,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
1999-02-03,1998,5,18,34,808.62,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,703.6,0.87,703.6,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3410
1999-02-04,1998,5,19,35,851.47,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,746.5,0.88,746.5,0,0,0,0,-4,4,36,6,5,0,58,793,990,967.3,22.7,0.381,0.3,0.0132,0.681,0.03,3,0.278,0.959,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
1999-02-05,1998,5,19,36,904.2,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,799.2,0.88,799.2,0,0,0,0,-4,4,36,6,5,0,58,846,990,967.5,22.5,0.43,0.326,0.0145,0.755,0.0336,4,0.212,0.968,0.043,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
1999-02-06,1998,5,19,37,961.77,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,856.8,0.89,856.8,0,0,0,0,-4,4,36,6,5,0,58,904,990,967.7,22.3,0.482,0.354,0.0159,0.836,0.0376,4,0.232,1.07,0.048,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
1999-02-07,1998,5,19,38,1028.4,0.16,4,Mod_Dry,36,6,5,4,54,105,0.1,923.4,0.9,923.4,0,0,0,0,-4,4,36,6,5,0,58,970,990,968,22,0.543,0.386,0.0175,0.929,0.0422,4,0.254,1.18,0.0538,20.8,0.956,0.98,0.937,45.1,44.2,177,4240
1999-02-08,1998,5,19,39,1098.8,0.15,4,Mod_Dry,36,6,5,4,54,105,0.096,993.8,0.9,993.8,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.612,0.42,0.0193,1.03,0.0474,4,0.278,1.31,0.0601,20.5,0.956,0.98,0.937,47.7,46.7,187,4490
1999-02-09,1998,5,19,40,1167.2,0.14,4,Mod_Dry,36,6,5,4,54,105,0.09,1062,0.91,1062,0,0,0,0,-4,4,36,6,5,0,58,1110,990,968.4,21.6,0.712,0.563,0.0261,1.27,0.0591,4,0.292,1.57,0.0726,20,0.955,0.98,0.936,49.8,48.2,193,4630
1999-02-10,1998,5,19,41,1232.3,0.13,4,Mod_Dry,36,6,5,4,54,105,0.085,1127,0.92,1100,27,6,1,1,-3,22,42,7,6,1,76,1160,990,968.6,21.4,0.779,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0808,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1999-02-11,1998,5,20,42,1293.6,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1132,0.88,1100,32,7,1,1,-4,27,56,9,8,1,120,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,50,48.2,193,4630
1999-02-12,1998,5,20,43,1344.4,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1182,0.88,1100,82,19,2,3,-3,61,68,10,10,2,154,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1999-02-13,1998,5,20,44,1377.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1216,0.88,1100,116,26,3,4,-2,85,75,11,11,3,178,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
1999-02-14,1998,5,20,45,1399.2,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1237,0.88,1100,137,31,4,4,-1,99,80,12,11,4,192,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-02-15,1998,5,20,46,1408.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1246,0.89,1100,146,33,4,4,-1,106,82,12,11,4,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-02-16,1998,5,20,47,1417.7,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
1999-02-17,1998,5,20,48,1420.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-02-18,1998,5,21,49,1423.9,0.099,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-02-19,1998,5,21,50,1427,0.099,2,Mod_Wet,49,8,7,5,93,162,0.11,1265,0.89,1100,165,37,5,5,0,118,86,13,12,5,211,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1999-02-20,1998,5,21,51,1430.1,0.098,2,Mod_Wet,49,8,7,5,93,162,0.11,1268,0.89,1100,168,38,5,5,0,120,87,13,12,5,213,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
1999-02-21,1998,5,21,52,1427,0.099,2,Mod_Wet,49,8,7,5,93,162,0.11,1265,0.89,1100,165,37,5,5,0,118,86,13,12,5,211,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1999-02-22,1998,5,21,53,1423.9,0.099,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-02-23,1998,5,21,54,1420.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-02-24,1998,5,21,55,1417.7,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
1999-02-25,1998,5,22,56,1414.6,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-02-26,1998,5,22,57,1411.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-02-27,1998,5,22,58,1408.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1246,0.89,1100,146,33,4,4,-1,106,82,12,11,4,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
1999-02-28,1998,5,22,59,1405.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1243,0.89,1100,143,32,4,4,-1,104,81,12,11,4,197,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-01,1998,6,22,60,1402.3,0.1,3,Normal,49,9,9,9,107,183,0.13,1219,0.87,1100,119,27,4,4,-5,89,76,13,13,4,196,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-02,1998,6,22,61,1405.4,0.1,3,Normal,49,9,9,9,107,183,0.13,1222,0.87,1100,122,28,4,4,-5,91,77,13,13,4,198,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-03,1998,6,22,62,1408.4,0.1,3,Normal,49,9,9,9,107,183,0.13,1225,0.87,1100,125,28,4,4,-5,94,77,13,13,4,201,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4600
1999-03-04,1998,6,23,63,1411.5,0.1,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
1999-03-05,1998,6,23,64,1414.6,0.1,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-03-06,1998,6,23,65,1417.7,0.1,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-03-07,1998,6,23,66,1420.8,0.1,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4580
1999-03-08,1998,6,23,67,1423.9,0.099,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-09,1998,6,23,68,1427,0.099,3,Normal,49,9,9,9,107,183,0.13,1244,0.87,1100,144,33,4,4,-5,108,82,13,13,4,215,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-10,1998,6,23,69,1423.9,0.099,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-11,1998,6,24,70,1420.8,0.1,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4580
1999-03-12,1998,6,24,71,1411.5,0.1,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
1999-03-13,1998,6,24,72,1402.3,0.1,3,Normal,49,9,9,9,107,183,0.13,1219,0.87,1100,119,27,4,4,-5,89,76,13,13,4,196,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-14,1998,6,24,73,1399.2,0.1,3,Normal,49,9,9,9,107,183,0.13,1216,0.87,1100,116,26,3,4,-6,89,75,12,13,3,196,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
1999-03-15,1998,6,24,74,1396.1,0.1,3,Normal,49,9,9,9,107,183,0.13,1213,0.87,1100,113,26,3,3,-6,87,75,12,12,3,194,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
1999-03-16,1998,6,24,75,1399.2,0.1,3,Normal,49,9,9,9,107,183,0.13,1216,0.87,1100,116,26,3,4,-6,89,75,12,13,3,196,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
1999-03-17,1998,6,24,76,1402.3,0.1,3,Normal,49,9,9,9,107,183,0.13,1219,0.87,1100,119,27,4,4,-5,89,76,13,13,4,196,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-18,1998,6,25,77,1411.5,0.1,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
1999-03-19,1998,6,25,78,1420.8,0.1,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4580
1999-03-20,1998,6,25,79,1436.3,0.097,3,Normal,49,9,9,9,107,183,0.13,1253,0.87,1100,153,35,5,5,-4,112,84,14,14,5,219,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1999-03-21,1998,6,25,80,1452,0.095,4,Mod_Dry,41,8,7,6,67,129,0.089,1323,0.91,1100,223,50,7,7,1,158,91,15,14,7,225,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-03-22,1998,6,25,81,1473.9,0.091,4,Mod_Dry,41,8,7,6,67,129,0.087,1345,0.91,1100,245,55,7,7,1,175,96,15,14,7,242,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-03-23,1998,6,25,82,1502.4,0.088,4,Mod_Dry,41,8,7,6,67,129,0.086,1373,0.91,1100,273,59,8,8,2,196,100,16,15,8,263,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
1999-03-24,1998,6,25,83,1537.6,0.084,4,Mod_Dry,41,8,7,6,67,129,0.084,1409,0.92,1100,309,59,9,9,3,229,100,17,16,9,296,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1999-03-25,1998,6,26,84,1579.6,0.079,4,Mod_Dry,41,8,7,6,67,129,0.082,1451,0.92,1100,351,59,10,11,5,266,100,18,18,11,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-03-26,1998,6,26,85,1622,0.075,4,Mod_Dry,41,8,7,6,67,129,0.08,1493,0.92,1100,393,59,10,12,6,306,100,18,19,12,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1999-03-27,1998,6,26,86,1665,0.07,4,Mod_Dry,41,8,7,6,67,129,0.077,1536,0.92,1100,436,59,10,13,7,347,100,18,20,13,414,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1999-03-28,1998,6,26,87,1708.3,0.066,4,Mod_Dry,41,8,7,6,67,129,0.075,1579,0.92,1100,479,59,10,15,8,387,100,18,22,14,454,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0789,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-03-29,1998,6,26,88,1752.2,0.062,4,Mod_Dry,41,8,7,6,67,129,0.074,1623,0.93,1100,523,59,10,16,10,428,100,18,23,16,495,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-03-30,1998,6,26,89,1789.6,0.058,4,Mod_Dry,41,8,7,6,67,129,0.072,1661,0.93,1100,561,59,10,17,11,464,100,18,24,17,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-03-31,1998,6,26,90,1827.3,0.054,4,Mod_Dry,41,8,7,6,67,129,0.071,1698,0.93,1100,598,59,10,18,12,499,100,18,25,18,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1999-04-01,1998,7,27,91,1858.4,0.051,4,Mod_Dry,45,11,10,10,72,148,0.08,1710,0.92,1100,610,55,7,15,8,525,100,18,25,18,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1999-04-02,1998,7,27,92,1882.7,0.049,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1999-04-03,1998,7,27,93,1907.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1999-04-04,1998,7,27,94,1931.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.077,1784,0.92,1100,684,55,7,15,11,596,100,18,25,21,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-04-05,1998,7,27,95,1956.3,0.043,4,Mod_Dry,45,11,10,10,72,148,0.076,1808,0.92,1100,708,55,7,15,11,620,100,18,25,21,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1999-04-06,1998,7,27,96,1981.1,0.042,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1999-04-07,1998,7,27,97,2005.9,0.04,4,Mod_Dry,45,11,10,10,72,148,0.074,1858,0.93,1100,758,55,7,15,13,668,100,18,25,23,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-04-08,1998,7,28,98,2030.9,0.038,4,Mod_Dry,45,11,10,10,72,148,0.073,1883,0.93,1100,783,55,7,15,13,693,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
1999-04-09,1998,7,28,99,2048.8,0.037,4,Mod_Dry,45,11,10,10,72,148,0.072,1901,0.93,1100,801,55,7,15,14,710,100,18,25,24,782,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1999-04-10,1998,7,28,100,2066.8,0.036,4,Mod_Dry,45,11,10,10,72,148,0.072,1919,0.93,1100,819,55,7,15,15,727,100,18,25,25,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-04-11,1998,7,28,101,2077.6,0.036,4,Mod_Dry,45,11,10,10,72,148,0.071,1930,0.93,1100,830,55,7,15,15,738,100,18,25,25,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1999-04-12,1998,7,28,102,2081.2,0.035,4,Mod_Dry,45,11,10,10,72,148,0.071,1933,0.93,1100,833,55,7,15,15,741,100,18,25,25,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
1999-04-13,1998,7,28,103,2084.8,0.035,4,Mod_Dry,45,11,10,10,72,148,0.071,1937,0.93,1100,837,55,7,15,15,745,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1999-04-14,1998,7,28,104,2081.2,0.035,4,Mod_Dry,45,11,10,10,72,148,0.071,1933,0.93,1100,833,55,7,15,15,741,100,18,25,25,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
1999-04-15,1998,7,29,105,2077.6,0.036,4,Mod_Dry,45,11,10,10,72,148,0.071,1930,0.93,1100,830,55,7,15,15,738,100,18,25,25,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1999-04-16,1998,7,29,106,2066.8,0.036,4,Mod_Dry,45,11,10,10,72,148,0.072,1919,0.93,1100,819,55,7,15,15,727,100,18,25,25,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-04-17,1998,7,29,107,2056,0.037,4,Mod_Dry,45,11,10,10,72,148,0.072,1908,0.93,1100,808,55,7,15,14,717,100,18,25,24,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-04-18,1998,7,29,108,2038.1,0.038,4,Mod_Dry,45,11,10,10,72,148,0.073,1890,0.93,1100,790,55,7,15,14,699,100,18,25,24,771,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1999-04-19,1998,7,29,109,2020.2,0.039,4,Mod_Dry,45,11,10,10,72,148,0.073,1872,0.93,1100,772,55,7,15,13,682,100,18,25,23,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-04-20,1998,7,29,110,1995.3,0.041,4,Mod_Dry,45,11,10,10,72,148,0.074,1847,0.93,1100,747,55,7,15,12,658,100,18,25,22,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1999-04-21,1998,7,29,111,1970.4,0.042,4,Mod_Dry,45,11,10,10,72,148,0.075,1822,0.93,1100,722,55,7,15,12,633,100,18,25,22,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-04-22,1998,7,30,112,1938.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.076,1791,0.92,1100,691,55,7,15,11,603,100,18,25,21,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-04-23,1998,7,30,113,1907.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
1999-04-24,1998,7,30,114,1875.7,0.049,4,Mod_Dry,45,11,10,10,72,148,0.079,1728,0.92,1100,628,55,7,15,9,542,100,18,25,19,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-04-25,1998,7,30,115,1844.5,0.053,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1999-04-26,1998,7,30,116,1813.6,0.056,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-04-27,1998,7,30,117,1782.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.083,1635,0.92,1100,535,55,7,15,6,452,100,18,25,16,524,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-04-28,1998,7,30,118,1752.2,0.062,4,Mod_Dry,45,11,10,10,72,148,0.085,1604,0.92,1100,504,55,7,15,5,422,100,18,25,15,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-04-29,1998,7,31,119,1721.8,0.065,4,Mod_Dry,45,11,10,10,72,148,0.086,1574,0.91,1100,474,55,7,14,4,394,100,18,24,14,466,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1999-04-30,1998,7,31,120,1691.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1999-05-01,1998,8,31,121,1661.7,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1470,0.88,1100,370,53,8,11,1,297,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1999-05-02,1998,8,31,122,1631.9,0.074,4,Mod_Dry,47,10,10,10,115,192,0.12,1440,0.88,1100,340,53,8,10,0,269,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-05-03,1998,8,31,123,1602.4,0.077,4,Mod_Dry,47,10,10,10,115,192,0.12,1410,0.88,1100,310,53,8,9,-1,241,100,18,19,9,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4430
1999-05-04,1998,8,31,124,1573.1,0.08,4,Mod_Dry,47,10,10,10,115,192,0.12,1381,0.88,1100,281,53,8,9,-2,213,100,18,19,8,328,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1999-05-05,1998,8,31,125,1544,0.083,4,Mod_Dry,47,10,10,10,115,192,0.12,1352,0.88,1100,252,53,8,8,-2,185,100,18,18,8,300,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-05-06,1998,8,32,126,1515.2,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1323,0.87,1100,223,50,7,7,-3,162,97,17,17,7,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
1999-05-07,1998,8,32,127,1486.6,0.089,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1999-05-08,1998,8,32,128,1458.2,0.094,4,Mod_Dry,47,10,10,10,115,192,0.13,1266,0.87,1100,166,38,5,5,-5,123,85,15,15,5,238,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-05-09,1998,8,32,129,1430.1,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1238,0.87,1100,138,31,4,4,-6,105,78,14,14,4,220,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1999-05-10,1998,8,32,130,1402.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1210,0.86,1100,110,25,3,3,-7,86,72,13,13,3,201,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-05-11,1998,8,32,131,1362.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1171,0.86,1100,71,16,2,2,-8,59,63,12,12,2,174,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-05-12,1998,8,32,132,1311.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1119,0.85,1100,19,4,1,1,-9,22,51,11,11,1,137,1170,990,968.9,21.1,0.805,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-05-13,1998,8,33,133,1267.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1075,0.85,1075,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.76,0.592,0.0278,1.35,0.0636,4,0.295,1.65,0.0775,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
1999-05-14,1998,8,33,134,1229.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1037,0.84,1037,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.705,0.507,0.0237,1.21,0.0567,4,0.287,1.5,0.0701,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
1999-05-15,1998,8,33,135,1192.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1000,0.84,1000,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.651,0.424,0.0197,1.07,0.05,4,0.28,1.35,0.063,20.1,0.955,0.98,0.936,47.2,46.2,185,4440
1999-05-16,1998,8,33,136,1156,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,964,0.83,964,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.599,0.406,0.0188,1,0.0465,4,0.268,1.27,0.0589,20.3,0.955,0.98,0.936,45.9,45,180,4320
1999-05-17,1998,8,33,137,1125.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,933.8,0.83,933.8,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.571,0.391,0.018,0.962,0.0443,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.8,43.9,176,4210
1999-05-18,1998,8,33,138,1096.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,904.2,0.82,904.2,0,0,0,0,-10,10,47,10,10,0,125,971,990,968.2,21.8,0.544,0.377,0.0173,0.921,0.0422,4,0.248,1.17,0.0536,20.6,0.955,0.98,0.936,43.7,42.8,171,4110
1999-05-19,1998,8,33,139,1067.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,875.1,0.82,875.1,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.517,0.363,0.0166,0.88,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.5,41.7,167,4000
1999-05-20,1998,8,34,140,1043.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,851.7,0.82,851.7,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.496,0.351,0.016,0.847,0.0386,4,0.23,1.08,0.049,20.9,0.954,0.979,0.935,41.6,40.8,163,3910
1999-05-21,1998,8,34,141,1020.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,828.8,0.81,828.8,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.815,0.037,4,0.222,1.04,0.0471,21,0.954,0.977,0.932,40.7,39.8,159,3820
1999-05-22,1998,8,34,142,998.25,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,806.3,0.81,806.3,0,0,0,0,-10,10,47,10,10,0,125,873,990,967.9,22.1,0.454,0.329,0.0149,0.784,0.0354,4,0.215,0.998,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3720
1999-05-23,1998,8,34,143,976.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,784.2,0.8,784.2,0,0,0,0,-10,10,47,10,10,0,125,851,990,967.8,22.2,0.434,0.319,0.0144,0.753,0.0339,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.9,48.2,145,3470
1999-05-24,1998,8,34,144,959.38,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,767.4,0.8,767.4,0,0,0,0,-10,10,47,10,10,0,125,834,990,967.7,22.3,0.419,0.31,0.0139,0.729,0.0328,3,0.285,1.01,0.0455,21.2,0.956,0.98,0.937,51,48.2,145,3470
1999-05-25,1998,8,34,145,942.88,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,750.9,0.8,750.9,0,0,0,0,-10,10,47,10,10,0,125,818,990,967.7,22.3,0.404,0.302,0.0135,0.706,0.0316,3,0.28,0.986,0.0442,21.3,0.957,0.98,0.938,50.1,48.2,145,3470
1999-05-26,1998,8,34,146,926.7,0.19,4,Mod_Dry,47,10,10,10,115,192,0.21,734.7,0.79,734.7,0,0,0,0,-10,10,47,10,10,0,125,802,990,967.6,22.4,0.389,0.292,0.013,0.681,0.0304,3,0.273,0.954,0.0426,21.4,0.957,0.98,0.938,49.3,48.2,145,3470
1999-05-27,1998,8,35,147,910.87,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,718.9,0.79,718.9,0,0,0,0,-10,10,47,10,10,0,125,786,990,967.5,22.5,0.374,0.281,0.0125,0.656,0.0292,3,0.266,0.922,0.041,21.5,0.957,0.98,0.938,48.4,47.4,142,3420
1999-05-28,1998,8,35,148,895.4,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,703.4,0.79,703.4,0,0,0,0,-10,10,47,10,10,0,125,770,990,967.5,22.5,0.364,0.271,0.012,0.635,0.0282,3,0.259,0.894,0.0397,21.6,0.957,0.98,0.938,47.6,46.6,140,3360
1999-05-29,1998,8,35,149,880.33,0.21,4,Mod_Dry,47,10,10,10,115,192,0.22,688.3,0.78,688.3,0,0,0,0,-10,10,47,10,10,0,125,755,990,967.4,22.6,0.356,0.261,0.0116,0.617,0.0273,3,0.252,0.869,0.0385,21.7,0.957,0.98,0.938,46.7,45.8,137,3300
1999-05-30,1998,8,35,150,865.67,0.21,4,Mod_Dry,47,10,10,10,115,192,0.22,673.7,0.78,673.7,0,0,0,0,-10,10,47,10,10,0,125,741,990,967.4,22.6,0.347,0.251,0.0111,0.598,0.0264,3,0.246,0.844,0.0373,21.8,0.957,0.98,0.938,45.9,45,135,3240
1999-05-31,1998,8,35,151,851.47,0.22,4,Mod_Dry,47,10,10,10,115,192,0.23,659.5,0.78,659.5,0,0,0,0,-10,10,47,10,10,0,125,726,990,967.3,22.7,0.339,0.242,0.0106,0.581,0.0256,3,0.239,0.82,0.0361,21.9,0.956,0.98,0.937,45.1,44.2,133,3180
1999-06-01,1998,9,35,152,837.76,0.22,5,Dry,39,9,7,5,59,119,0.14,718.8,0.86,718.8,0,0,0,0,-5,5,39,9,7,0,64,774,990,967.3,22.7,0.366,0.281,0.0124,0.647,0.0285,3,0.266,0.913,0.0401,21.8,0.957,0.98,0.938,49.1,48.1,144,3460
1999-06-02,1998,9,35,153,824.6,0.22,5,Dry,39,9,7,5,59,119,0.14,705.6,0.86,705.6,0,0,0,0,-5,5,39,9,7,0,64,761,990,967.2,22.8,0.359,0.272,0.0119,0.631,0.0277,3,0.26,0.891,0.0391,21.9,0.957,0.98,0.938,48.4,47.4,142,3410
1999-06-03,1998,9,36,154,815.58,0.23,5,Dry,39,9,7,5,59,119,0.15,696.6,0.85,696.6,0,0,0,0,-5,5,39,9,7,0,64,752,990,967.2,22.8,0.354,0.266,0.0117,0.62,0.0271,3,0.256,0.876,0.0384,22,0.957,0.98,0.938,47.9,46.9,141,3380
1999-06-04,1998,9,36,155,806.92,0.23,5,Dry,39,9,7,5,59,119,0.15,687.9,0.85,687.9,0,0,0,0,-5,5,39,9,7,0,64,743,990,967.1,22.9,0.349,0.261,0.0114,0.609,0.0266,3,0.252,0.861,0.0377,22,0.957,0.98,0.938,47.4,46.4,139,3340
1999-06-05,1998,9,36,156,798.64,0.23,5,Dry,39,9,7,5,59,119,0.15,679.6,0.85,679.6,0,0,0,0,-5,5,39,9,7,0,64,735,990,967.1,22.9,0.344,0.255,0.0111,0.599,0.0262,3,0.248,0.847,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
1999-06-06,1998,9,36,157,790.83,0.24,5,Dry,39,9,7,5,59,119,0.15,671.8,0.85,671.8,0,0,0,0,-5,5,39,9,7,0,64,727,990,967.1,22.9,0.34,0.25,0.0109,0.589,0.0257,3,0.245,0.834,0.0364,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
1999-06-07,1998,9,36,158,783.57,0.24,5,Dry,39,9,7,5,59,119,0.15,664.6,0.85,664.6,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.335,0.245,0.0107,0.58,0.0253,3,0.242,0.822,0.0358,22.1,0.957,0.98,0.938,46,45.1,135,3250
1999-06-08,1998,9,36,159,777.02,0.24,5,Dry,39,9,7,5,59,119,0.15,658,0.85,658,0,0,0,0,-5,5,39,9,7,0,64,713,990,967,23,0.332,0.241,0.0105,0.572,0.0249,3,0.239,0.811,0.0353,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
1999-06-09,1998,9,36,160,770.27,0.25,5,Dry,39,9,7,5,59,119,0.15,651.3,0.85,651.3,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1999-06-10,1998,9,37,161,757.42,0.25,5,Dry,39,9,7,5,59,119,0.16,638.4,0.84,638.4,0,0,0,0,-5,5,39,9,7,0,64,693,990,966.9,23.1,0.321,0.227,0.00986,0.548,0.0238,3,0.23,0.778,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
1999-06-11,1998,9,37,162,745.12,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,584.1,0.78,584.1,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00827,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
1999-06-12,1998,9,37,163,733.91,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,572.9,0.78,572.9,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00793,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.2,117,2820
1999-06-13,1998,9,37,164,722.15,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,561.1,0.78,561.1,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00758,0.458,0.0197,3,0.195,0.653,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
1999-06-14,1998,9,37,165,710.39,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,549.4,0.77,549.4,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00722,0.443,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
1999-06-15,1998,9,37,166,699.18,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,538.2,0.77,538.2,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.00689,0.429,0.0184,3,0.185,0.614,0.0263,22.7,0.95,0.972,0.923,37.9,36.8,110,2650
1999-06-16,1998,9,37,167,689.06,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,528.1,0.77,528.1,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
1999-06-17,1998,9,38,168,678.4,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,517.4,0.76,517.4,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.147,0.00627,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
1999-06-18,1998,9,38,169,667.73,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,506.7,0.76,506.7,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.139,0.00595,0.39,0.0167,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
1999-06-19,1998,9,38,170,657.62,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,496.6,0.76,496.6,0,0,0,0,-9,9,45,10,9,0,97,561,990,966.5,23.5,0.245,0.133,0.00568,0.379,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.918,35.2,34.1,102,2460
1999-06-20,1998,9,38,171,648.59,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,487.6,0.75,487.6,0,0,0,0,-9,9,45,10,9,0,97,552,990,966.5,23.5,0.24,0.129,0.00549,0.369,0.0157,2,0.272,0.641,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
1999-06-21,1998,9,38,172,639.02,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,478,0.75,478,0,0,0,0,-9,9,45,10,9,0,97,542,990,966.5,23.5,0.235,0.125,0.00529,0.359,0.0153,2,0.265,0.624,0.0265,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
1999-06-22,1998,9,38,173,629.45,0.3,4,Mod_Dry,45,10,9,9,88,161,0.26,468.4,0.74,468.4,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00509,0.349,0.0148,2,0.259,0.608,0.0258,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
1999-06-23,1998,9,38,174,619.88,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,458.9,0.74,458.9,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.224,0.116,0.00489,0.339,0.0144,2,0.252,0.592,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
1999-06-24,1998,9,39,175,610.86,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,449.9,0.74,449.9,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.111,0.00471,0.33,0.0139,2,0.246,0.576,0.0243,23.1,0.958,0.98,0.939,48.8,47.8,95.6,2290
1999-06-25,1998,9,39,176,601.83,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,440.8,0.73,440.8,0,0,0,0,-9,9,45,10,9,0,97,505,990,966.3,23.7,0.214,0.107,0.00452,0.321,0.0135,2,0.24,0.561,0.0237,23.1,0.958,0.98,0.938,47.9,46.9,93.8,2250
1999-06-26,1998,9,39,177,593.91,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,432.9,0.73,432.9,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.103,0.00436,0.314,0.0132,2,0.235,0.549,0.0231,23.2,0.957,0.98,0.938,47.1,46.1,92.3,2220
1999-06-27,1998,9,39,178,585.43,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,424.4,0.72,424.4,0,0,0,0,-9,9,45,10,9,0,97,488,990,966.2,23.8,0.208,0.0993,0.00418,0.307,0.0129,2,0.229,0.536,0.0226,23.2,0.956,0.98,0.937,46.2,45.3,90.6,2180
1999-06-28,1998,9,39,179,576.95,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,415.9,0.72,415.9,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0953,0.004,0.3,0.0126,2,0.223,0.524,0.022,23.3,0.956,0.98,0.937,45.4,44.5,89,2140
1999-06-29,1998,9,39,180,569.02,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,408,0.72,408,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0916,0.00384,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.4,2100
1999-06-30,1998,9,39,181,561.09,0.34,4,Mod_Dry,45,10,9,9,88,161,0.29,400.1,0.71,400.1,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.0878,0.00368,0.287,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,43.8,42.9,85.8,2060
1999-07-01,1998,10,40,182,554.26,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,419.3,0.76,419.3,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0969,0.00405,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46,45,90.1,2160
1999-07-02,1998,10,40,183,546.87,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,411.9,0.75,411.9,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0934,0.0039,0.295,0.0123,2,0.221,0.516,0.0215,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
1999-07-03,1998,10,40,184,539.49,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,404.5,0.75,404.5,0,0,0,0,-6,6,42,9,8,0,76,463,990,966,24,0.199,0.0899,0.00375,0.289,0.0121,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.5,43.6,87.1,2090
1999-07-04,1998,10,40,185,532.11,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,397.1,0.75,397.1,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.197,0.0864,0.0036,0.283,0.0118,2,0.211,0.493,0.0206,23.5,0.955,0.98,0.935,43.7,42.8,85.7,2060
1999-07-05,1998,10,40,186,524.73,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,389.7,0.74,389.7,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.083,0.00345,0.277,0.0115,2,0.206,0.482,0.0201,23.6,0.954,0.98,0.935,42.9,42.1,84.1,2020
1999-07-06,1998,10,40,187,517.89,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,382.9,0.74,382.9,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.191,0.0797,0.00331,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.7,1990
1999-07-07,1998,10,40,188,511.05,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,376.1,0.74,376.1,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0765,0.00317,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
1999-07-08,1998,10,41,189,505.31,0.37,4,Mod_Dry,42,9,8,6,70,135,0.27,370.3,0.73,370.3,0,0,0,0,-6,6,42,9,8,0,76,429,990,965.9,24.1,0.187,0.0738,0.00306,0.261,0.0108,2,0.192,0.453,0.0188,23.7,0.951,0.978,0.93,40.9,40,80,1920
1999-07-09,1998,10,41,190,499.02,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,364,0.73,364,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0708,0.00293,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.2,39.3,78.6,1890
1999-07-10,1998,10,41,191,492.73,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,357.7,0.73,357.7,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0678,0.00281,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.1,1850
1999-07-11,1998,10,41,192,486.44,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,351.4,0.72,351.4,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0649,0.00268,0.245,0.0101,2,0.18,0.425,0.0176,23.8,0.949,0.974,0.924,38.9,37.9,75.7,1820
1999-07-12,1998,10,41,193,480.16,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,345.2,0.72,345.2,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0619,0.00255,0.24,0.0099,2,0.175,0.416,0.0171,23.8,0.948,0.972,0.921,38.2,37.2,74.3,1780
1999-07-13,1998,10,41,194,473.87,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,338.9,0.71,338.9,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0589,0.00243,0.235,0.00968,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
1999-07-14,1998,10,41,195,469.22,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,334.2,0.71,334.2,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0568,0.00234,0.231,0.00951,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.9,1720
1999-07-15,1998,10,42,196,465.66,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,330.7,0.71,330.7,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00939,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
1999-07-16,1998,10,42,197,460.47,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,325.5,0.71,325.5,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0526,0.00216,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
1999-07-17,1998,10,42,198,454.18,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,319.2,0.7,319.2,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0497,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.7,1650
1999-07-18,1998,10,42,199,448.44,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,313.4,0.7,313.4,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0469,0.00193,0.214,0.00877,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
1999-07-19,1998,10,42,200,443.79,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,308.8,0.7,308.8,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0447,0.00183,0.21,0.00861,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
1999-07-20,1998,10,42,201,438.59,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,303.6,0.69,303.6,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0423,0.00173,0.206,0.00843,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
1999-07-21,1998,10,42,202,433.4,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,298.4,0.69,298.4,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.6,24.4,0.162,0.0398,0.00163,0.202,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.3,1540
1999-07-22,1998,10,43,203,428.2,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,293.2,0.69,293.2,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00806,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
1999-07-23,1998,10,43,204,423.01,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,288,0.68,288,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0349,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
1999-07-24,1998,10,43,205,417.81,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,282.8,0.68,282.8,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0325,0.00132,0.189,0.00769,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
1999-07-25,1998,10,43,206,413.16,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,278.2,0.67,278.2,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.155,0.0303,0.00123,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
1999-07-26,1998,10,43,207,408.51,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,273.5,0.67,273.5,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0281,0.00114,0.181,0.00737,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
1999-07-27,1998,10,43,208,403.87,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,268.9,0.67,268.9,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0259,0.00105,0.177,0.00721,2,0.124,0.301,0.0123,24.3,0.934,0.97,0.906,29.9,29,58,1390
1999-07-28,1998,10,43,209,399.22,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,264.2,0.66,264.2,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0237,0.000964,0.173,0.00704,2,0.121,0.294,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
1999-07-29,1998,10,44,210,394.57,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,259.6,0.66,259.6,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0215,0.000874,0.169,0.00688,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.9,28,56,1340
1999-07-30,1998,10,44,211,391.01,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,256,0.66,256,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0198,0.000805,0.167,0.00676,2,0.115,0.282,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.2,1330
1999-07-31,1998,10,44,212,386.91,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,251.9,0.65,251.9,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0179,0.000726,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1300
1999-08-01,1998,11,44,213,381.72,0.46,4,Mod_Dry,39,7,5,4,60,115,0.3,266.7,0.7,266.7,0,0,0,0,-4,4,39,7,5,0,64,318,990,965.3,24.7,0.148,0.0249,0.00101,0.173,0.00699,2,0.123,0.295,0.012,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
1999-08-02,1998,11,44,214,377.07,0.47,4,Mod_Dry,39,7,5,4,60,115,0.3,262.1,0.69,262.1,0,0,0,0,-4,4,39,7,5,0,64,313,990,965.3,24.7,0.146,0.0227,0.000918,0.169,0.00683,2,0.119,0.288,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
1999-08-03,1998,11,44,215,371.87,0.47,4,Mod_Dry,39,7,5,4,60,115,0.31,256.9,0.69,256.9,0,0,0,0,-4,4,39,7,5,0,64,308,990,965.3,24.7,0.144,0.0202,0.000818,0.164,0.00665,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1340
1999-08-04,1998,11,44,216,366.68,0.48,4,Mod_Dry,39,7,5,4,60,115,0.31,251.7,0.69,251.7,0,0,0,0,-4,4,39,7,5,0,64,303,990,965.2,24.8,0.142,0.0178,0.000718,0.16,0.00647,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
1999-08-05,1998,11,45,217,362.03,0.48,4,Mod_Dry,39,7,5,4,60,115,0.32,247,0.68,247,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0167,0.000676,0.157,0.00635,2,0.109,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.5,1280
1999-08-06,1998,11,45,218,357.38,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,242.4,0.68,242.4,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0164,0.000659,0.155,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.2,52.5,1260
1999-08-07,1998,11,45,219,352.73,0.49,4,Mod_Dry,39,7,5,4,60,115,0.33,237.7,0.67,237.7,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.137,0.016,0.000642,0.153,0.00618,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.5,25.7,51.4,1230
1999-08-08,1998,11,45,220,349.18,0.49,4,Mod_Dry,39,7,5,4,60,115,0.33,234.2,0.67,234.2,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.252,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
1999-08-09,1998,11,45,221,345.08,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,230.1,0.67,230.1,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0978,0.248,0.00996,24.6,0.923,0.97,0.895,25.6,24.9,49.8,1190
1999-08-10,1998,11,45,222,340.98,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,226,0.66,226,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00595,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1999-08-11,1998,11,45,223,336.87,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,221.9,0.66,221.9,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000586,0.146,0.00588,1,0.242,0.388,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
1999-08-12,1998,11,46,224,332.77,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,217.8,0.65,217.8,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000572,0.145,0.0058,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
1999-08-13,1998,11,46,225,328.67,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,213.7,0.65,213.7,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1999-08-14,1998,11,46,226,325.12,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,210.1,0.65,210.1,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00566,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
1999-08-15,1998,11,46,227,321.56,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,206.6,0.64,206.6,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.126,0.0133,0.000532,0.14,0.00559,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
1999-08-16,1998,11,46,228,318.01,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,203,0.64,203,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.00052,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
1999-08-17,1998,11,46,229,314.45,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,199.4,0.63,199.4,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
1999-08-18,1998,11,46,230,310.9,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,195.9,0.63,195.9,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.3,44.3,1060
1999-08-19,1998,11,47,231,308.44,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,193.4,0.63,193.4,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1999-08-20,1998,11,47,232,305.43,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,190.4,0.62,190.4,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
1999-08-21,1998,11,47,233,302.42,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,187.4,0.62,187.4,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
