date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-22,1998,11,47,234,299.41,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,184.4,0.62,184.4,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
1999-08-23,1998,11,47,235,296.41,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,181.4,0.61,181.4,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00513,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
1999-08-24,1998,11,47,236,293.4,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,178.4,0.61,178.4,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
1999-08-25,1998,11,47,237,290.39,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,175.4,0.6,175.4,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.00502,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
1999-08-26,1998,11,48,238,287.38,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,172.4,0.6,172.4,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.8,38.8,38.8,931
1999-08-27,1998,11,48,239,284.37,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,169.4,0.6,169.4,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00491,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
1999-08-28,1998,11,48,240,281.37,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,166.4,0.59,166.4,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00989,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
1999-08-29,1998,11,48,241,278.91,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,163.9,0.59,163.9,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
1999-08-30,1998,11,48,242,276.44,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,161.4,0.58,161.4,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.111,0.00947,0.000376,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1999-08-31,1998,11,48,243,273.98,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,159,0.58,159,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00926,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
1999-09-01,1998,12,48,244,271.52,0.59,4,Mod_Dry,34,6,4,3,44,91,0.34,180.5,0.67,180.5,0,0,0,0,-3,3,34,6,4,0,47,225,990,964.8,25.2,0.115,0.0111,0.00044,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,984
1999-09-02,1998,12,49,245,267.42,0.59,4,Mod_Dry,34,6,4,3,44,91,0.34,176.4,0.66,176.4,0,0,0,0,-3,3,34,6,4,0,47,220,990,964.8,25.2,0.113,0.0107,0.000426,0.124,0.00492,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.9,40,40,959
1999-09-03,1998,12,49,246,263.87,0.6,4,Mod_Dry,34,6,4,3,44,91,0.34,172.9,0.66,172.9,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0104,0.000414,0.123,0.00485,1,0.176,0.298,0.0118,24.9,0.946,0.976,0.924,40,39.1,39.1,937
1999-09-04,1998,12,49,247,261.41,0.6,4,Mod_Dry,34,6,4,3,44,91,0.35,170.4,0.65,170.4,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000405,0.121,0.00481,1,0.173,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,923
1999-09-05,1998,12,49,248,258.4,0.61,4,Mod_Dry,34,6,4,3,44,91,0.35,167.4,0.65,167.4,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00998,0.000395,0.12,0.00475,1,0.168,0.289,0.0114,25,0.945,0.973,0.919,38.7,37.7,37.7,905
1999-09-06,1998,12,49,249,255.39,0.61,4,Mod_Dry,34,6,4,3,44,91,0.36,164.4,0.64,164.4,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00972,0.000385,0.119,0.0047,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,37,37,887
1999-09-07,1998,12,49,250,252.38,0.62,4,Mod_Dry,34,6,4,3,44,91,0.36,161.4,0.64,161.4,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00947,0.000374,0.117,0.00465,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,869
1999-09-08,1998,12,49,251,249.37,0.63,4,Mod_Dry,34,6,4,3,44,91,0.36,158.4,0.64,158.4,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
1999-09-09,1998,12,50,252,246.37,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,155.4,0.63,155.4,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00896,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.9,34.8,34.8,836
1999-09-10,1998,12,50,253,243.91,0.64,4,Mod_Dry,34,6,4,3,44,91,0.37,152.9,0.63,152.9,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00875,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,823
1999-09-11,1998,12,50,254,241.44,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00854,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
1999-09-12,1998,12,50,255,238.98,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,148,0.62,148,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00833,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
1999-09-13,1998,12,50,256,236.52,0.65,4,Mod_Dry,34,6,4,3,44,91,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1999-09-14,1998,12,50,257,234.06,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
1999-09-15,1998,12,50,258,231.6,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,140.6,0.61,140.6,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.5,31.5,31.5,755
1999-09-16,1998,12,51,259,229.14,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
1999-09-17,1998,12,51,260,226.68,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,135.7,0.6,135.7,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1999-09-18,1998,12,51,261,225.31,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,134.3,0.6,134.3,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.229,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
1999-09-19,1998,12,51,262,223.4,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
1999-09-20,1998,12,51,263,221.48,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,130.5,0.59,130.5,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00684,0.000269,0.104,0.00408,1,0.119,0.223,0.00874,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
1999-09-21,1998,12,51,264,219.57,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,128.6,0.59,128.6,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
1999-09-22,1998,12,51,265,217.66,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1999-09-23,1998,12,52,266,215.74,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,124.7,0.58,124.7,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
1999-09-24,1998,12,52,267,213.83,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1999-09-25,1998,12,52,268,211.91,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,120.9,0.57,120.9,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
1999-09-26,1998,12,52,269,210,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,119,0.57,119,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1999-09-27,1998,12,52,270,208.08,0.72,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
1999-09-28,1998,12,52,271,206.17,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,115.2,0.56,115.2,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.0038,1,0.098,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1999-09-29,1998,12,52,272,204.26,0.74,4,Mod_Dry,34,6,4,3,44,91,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0954,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1999-09-30,1998,12,53,273,202.89,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00526,0.000206,0.0958,0.00375,1,0.0936,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
1999-10-01,1999,1,1,274,201.52,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0943,0.00667,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1999-10-02,1999,1,1,275,200.16,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,127.2,0.64,127.2,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0938,0.00656,0.000256,0.1,0.00392,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1999-10-03,1999,1,1,276,198.79,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00644,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1999-10-04,1999,1,1,277,199.61,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,126.6,0.63,126.6,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00651,0.000254,0.1,0.00391,1,0.113,0.214,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1999-10-05,1999,1,1,278,199.88,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
1999-10-06,1999,1,1,279,197.97,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00637,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,672
1999-10-07,1999,1,1,280,196.05,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,123,0.63,123,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1999-10-08,1999,1,2,281,194.14,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1999-10-09,1999,1,2,282,192.23,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
1999-10-10,1999,1,2,283,190.31,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.1,26.1,627
1999-10-11,1999,1,2,284,188.4,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1999-10-12,1999,1,2,285,186.48,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0957,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1999-10-13,1999,1,2,286,186.21,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0943,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,604
1999-10-14,1999,1,2,287,184.3,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1999-10-15,1999,1,3,288,182.93,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1999-10-16,1999,1,3,289,181.56,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0922,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
1999-10-17,1999,1,3,290,180.19,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00359,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1999-10-18,1999,1,3,291,178.83,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.091,0.00356,1,0.0854,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1999-10-19,1999,1,3,292,177.46,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23,23,553
1999-10-20,1999,1,3,293,176.09,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.58,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000177,0.0898,0.00352,1,0.0817,0.172,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1999-10-21,1999,1,3,294,174.73,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.0044,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1999-10-22,1999,1,4,295,173.36,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0886,0.00347,1,0.078,0.167,0.00652,25.4,0.911,0.969,0.883,22.8,22,22,529
1999-10-23,1999,1,4,296,171.99,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,98.99,0.58,98.99,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1999-10-24,1999,1,4,297,170.62,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,97.62,0.57,97.62,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000158,0.0874,0.00342,1,0.0743,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1999-10-25,1999,1,4,298,170.35,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,97.35,0.57,97.35,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000158,0.0873,0.00342,1,0.0739,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1999-10-26,1999,1,4,299,169.53,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,96.53,0.57,96.53,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0728,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1999-10-27,1999,1,4,300,168.71,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,95.71,0.57,95.71,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00389,0.000152,0.0866,0.00339,1,0.0717,0.158,0.0062,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1999-10-28,1999,1,4,301,167.89,0.86,4,Mod_Dry,31,4,3,2,33,73,0.43,94.89,0.56,94.89,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00382,0.000149,0.0862,0.00338,1,0.0706,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1999-10-29,1999,1,5,302,167.07,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,94.07,0.56,94.07,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00375,0.000147,0.0859,0.00336,1,0.0695,0.155,0.00609,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
1999-10-30,1999,1,5,303,166.25,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,93.25,0.56,93.25,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0855,0.00335,1,0.0684,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1999-10-31,1999,1,5,304,164.88,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,91.88,0.56,91.88,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00356,0.000139,0.0849,0.00333,1,0.0665,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1999-11-01,1999,2,5,305,164.61,0.87,5,Dry,23,4,2,2,19,50,0.3,114.6,0.7,114.6,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00549,0.000215,0.0917,0.00359,1,0.0972,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
1999-11-02,1999,2,5,306,167.07,0.86,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26,26,625
1999-11-03,1999,2,5,307,170.08,0.85,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00596,0.000233,0.0941,0.00368,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1999-11-04,1999,2,5,308,169.26,0.85,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0937,0.00367,1,0.104,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1999-11-05,1999,2,6,309,170.08,0.85,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00596,0.000233,0.0941,0.00368,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1999-11-06,1999,2,6,310,171.44,0.85,5,Dry,23,4,2,2,19,50,0.29,121.4,0.71,121.4,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00607,0.000238,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,651
1999-11-07,1999,2,6,311,172.81,0.84,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
1999-11-08,1999,2,6,312,173.08,0.84,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00621,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
1999-11-09,1999,2,6,313,173.36,0.84,5,Dry,23,4,2,2,19,50,0.29,123.4,0.71,123.4,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0955,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
1999-11-10,1999,2,6,314,177.46,0.83,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0908,0.00658,0.000258,0.0973,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
1999-11-11,1999,2,6,315,182.66,0.81,5,Dry,23,4,2,2,19,50,0.27,132.7,0.73,132.7,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1999-11-12,1999,2,7,316,184.02,0.81,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31,30.1,30.1,723
1999-11-13,1999,2,7,317,183.75,0.81,5,Dry,23,4,2,2,19,50,0.27,133.8,0.73,133.8,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000278,0.1,0.00391,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30.1,30.1,721
1999-11-14,1999,2,7,318,184.57,0.81,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1999-11-15,1999,2,7,319,184.84,0.81,5,Dry,23,4,2,2,19,50,0.27,134.8,0.73,134.8,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00721,0.000282,0.101,0.00393,1,0.125,0.225,0.0088,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1999-11-16,1999,2,7,320,182.93,0.81,5,Dry,23,4,2,2,19,50,0.27,132.9,0.73,132.9,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1999-11-17,1999,2,7,321,181.01,0.82,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1999-11-18,1999,2,7,322,180.19,0.82,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0985,0.00385,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
1999-11-19,1999,2,8,323,181.01,0.82,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1999-11-20,1999,2,8,324,180.19,0.82,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0985,0.00385,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
1999-11-21,1999,2,8,325,179.92,0.82,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
1999-11-22,1999,2,8,326,179.65,0.82,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
1999-11-23,1999,2,8,327,177.73,0.83,5,Dry,23,4,2,2,19,50,0.28,127.7,0.72,127.7,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1999-11-24,1999,2,8,328,176.91,0.83,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
1999-11-25,1999,2,8,329,181.01,0.82,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1999-11-26,1999,2,9,330,184.57,0.81,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
1999-11-27,1999,2,9,331,187.58,0.8,5,Dry,23,4,2,2,19,50,0.27,137.6,0.73,137.6,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00744,0.000291,0.102,0.00398,1,0.128,0.23,0.00899,25.3,0.933,0.97,0.905,31.9,31,31,743
1999-11-28,1999,2,9,332,188.94,0.79,5,Dry,23,4,2,2,19,50,0.27,138.9,0.73,138.9,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00756,0.000296,0.102,0.004,1,0.13,0.232,0.00909,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1999-11-29,1999,2,9,333,193.05,0.78,5,Dry,23,4,2,2,19,50,0.26,143.1,0.74,143.1,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0963,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1999-11-30,1999,2,9,334,194.41,0.78,5,Dry,23,4,2,2,19,50,0.26,144.4,0.74,144.4,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00802,0.000314,0.105,0.00409,1,0.137,0.242,0.00947,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1999-12-01,1999,3,9,335,194.69,0.77,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00728,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1999-12-02,1999,3,9,336,193.87,0.78,5,Dry,26,4,3,2,24,59,0.3,134.9,0.7,134.9,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00721,0.000282,0.102,0.00399,1,0.125,0.227,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
1999-12-03,1999,3,10,337,192.5,0.78,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000277,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
1999-12-04,1999,3,10,338,192.23,0.78,5,Dry,26,4,3,2,24,59,0.31,133.2,0.69,133.2,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,29.9,29.9,719
1999-12-05,1999,3,10,339,190.31,0.79,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1999-12-06,1999,3,10,340,188.94,0.79,5,Dry,26,4,3,2,24,59,0.31,129.9,0.69,129.9,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000266,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1999-12-07,1999,3,10,341,188.67,0.79,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000265,0.0997,0.0039,1,0.118,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
1999-12-08,1999,3,10,342,190.58,0.79,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
1999-12-09,1999,3,10,343,191.41,0.78,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1999-12-10,1999,3,11,344,192.23,0.78,5,Dry,26,4,3,2,24,59,0.31,133.2,0.69,133.2,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,29.9,29.9,719
1999-12-11,1999,3,11,345,196.33,0.77,5,Dry,26,4,3,2,24,59,0.3,137.3,0.7,137.3,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00742,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
1999-12-12,1999,3,11,346,198.24,0.76,5,Dry,26,4,3,2,24,59,0.3,139.2,0.7,139.2,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000296,0.104,0.00406,1,0.13,0.234,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,753
1999-12-13,1999,3,11,347,197.97,0.76,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00756,0.000295,0.104,0.00405,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1999-12-14,1999,3,11,348,199.33,0.76,5,Dry,26,4,3,2,24,59,0.3,140.3,0.7,140.3,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.907,32.6,31.6,31.6,759
1999-12-15,1999,3,11,349,202.89,0.75,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1999-12-16,1999,3,11,350,204.26,0.74,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
1999-12-17,1999,3,12,351,202.89,0.75,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1999-12-18,1999,3,12,352,201.52,0.75,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.2,32.2,772
1999-12-19,1999,3,12,353,200.16,0.76,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
1999-12-20,1999,3,12,354,202.07,0.75,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1999-12-21,1999,3,12,355,205.62,0.73,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1999-12-22,1999,3,12,356,206.44,0.73,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.00421,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1999-12-23,1999,3,12,357,203.44,0.74,5,Dry,26,4,3,2,24,59,0.29,144.4,0.71,144.4,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.137,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1999-12-24,1999,3,13,358,203.71,0.74,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1999-12-25,1999,3,13,359,206.72,0.73,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
1999-12-26,1999,3,13,360,205.9,0.73,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1999-12-27,1999,3,13,361,202.89,0.75,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1999-12-28,1999,3,13,362,201.52,0.75,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.2,32.2,772
1999-12-29,1999,3,13,363,202.89,0.75,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1999-12-30,1999,3,13,364,204.26,0.74,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
1999-12-31,1999,3,14,365,201.25,0.75,5,Dry,26,4,3,2,24,59,0.29,142.3,0.71,142.3,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000306,0.105,0.00411,1,0.135,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2000-01-01,1999,4,14,1,199.88,0.76,5,Dry,29,5,4,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2000-01-02,1999,4,14,2,200.7,0.75,5,Dry,29,5,4,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.0066,0.000258,0.101,0.00393,1,0.115,0.216,0.00842,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
2000-01-03,1999,4,14,3,204.8,0.74,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00695,0.000272,0.102,0.004,1,0.12,0.223,0.00871,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2000-01-04,1999,4,14,4,210,0.72,5,Dry,29,5,4,2,33,73,0.35,137,0.65,137,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0973,0.0074,0.00029,0.105,0.0041,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2000-01-05,1999,4,14,5,214.65,0.7,5,Dry,29,5,4,2,33,73,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00779,0.000305,0.107,0.00418,1,0.134,0.24,0.00943,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2000-01-06,1999,4,14,6,218.2,0.69,5,Dry,29,5,4,2,33,73,0.34,145.2,0.67,145.2,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00809,0.000317,0.108,0.00425,1,0.139,0.247,0.00968,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2000-01-07,1999,4,15,7,222.3,0.68,5,Dry,29,5,4,2,33,73,0.33,149.3,0.67,149.3,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00844,0.000331,0.11,0.00432,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
2000-01-08,1999,4,15,8,226.41,0.67,5,Dry,29,5,4,2,33,73,0.32,153.4,0.68,153.4,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00879,0.000345,0.112,0.0044,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2000-01-09,1999,4,15,9,229.96,0.67,5,Dry,29,5,4,2,33,73,0.32,157,0.68,157,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00909,0.000358,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2000-01-10,1999,4,15,10,232.42,0.66,5,Dry,29,5,4,2,33,73,0.31,159.4,0.69,159.4,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.0093,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
2000-01-11,1999,4,15,11,231.6,0.66,5,Dry,29,5,4,2,33,73,0.32,158.6,0.69,158.6,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00923,0.000363,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2000-01-12,1999,4,15,12,228.59,0.67,5,Dry,29,5,4,2,33,73,0.32,155.6,0.68,155.6,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
2000-01-13,1999,4,15,13,229.41,0.67,5,Dry,29,5,4,2,33,73,0.32,156.4,0.68,156.4,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00904,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2000-01-14,1999,4,16,14,233.51,0.66,5,Dry,29,5,4,2,33,73,0.31,160.5,0.69,160.5,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00939,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.1,36.1,868
2000-01-15,1999,4,16,15,235.98,0.65,5,Dry,29,5,4,2,33,73,0.31,163,0.69,163,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.0096,0.000378,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.8,36.8,882
2000-01-16,1999,4,16,16,238.98,0.65,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2000-01-17,1999,4,16,17,244.18,0.64,5,Dry,29,5,4,2,33,73,0.3,171.2,0.7,171.2,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.975,0.922,39.8,38.8,38.8,931
2000-01-18,1999,4,16,18,247.73,0.63,5,Dry,29,5,4,2,33,73,0.29,174.7,0.7,174.7,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2000-01-19,1999,4,16,19,252.93,0.62,5,Dry,29,5,4,2,33,73,0.29,179.9,0.71,179.9,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000437,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2000-01-20,1999,4,16,20,258.67,0.61,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2000-01-21,1999,4,17,21,264.41,0.6,5,Dry,29,5,4,2,33,73,0.28,191.4,0.72,191.4,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.129,0.00509,1,0.201,0.329,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-01-22,1999,4,17,22,270.16,0.59,5,Dry,29,5,4,2,33,73,0.27,197.2,0.73,197.2,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2000-01-23,1999,4,17,23,274.8,0.58,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1100
2000-01-24,1999,4,17,24,278.36,0.58,5,Dry,29,5,4,2,33,73,0.26,205.4,0.74,205.4,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00535,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2000-01-25,1999,4,17,25,284.65,0.57,5,Dry,29,5,4,2,33,73,0.26,211.7,0.74,211.7,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2000-01-26,1999,4,17,26,293.12,0.56,5,Dry,29,5,4,2,33,73,0.25,220.1,0.75,220.1,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2000-01-27,1999,4,17,27,301.6,0.55,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.9,1200
2000-01-28,1999,4,18,28,311.17,0.54,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2000-01-29,1999,4,18,29,321.29,0.52,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000674,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.2,1300
2000-01-30,1999,4,18,30,328.12,0.52,5,Dry,29,5,4,2,33,73,0.22,255.1,0.78,255.1,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000778,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
2000-01-31,1999,4,18,31,335.51,0.51,5,Dry,29,5,4,2,33,73,0.22,262.5,0.78,262.5,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.000919,0.164,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.3,1380
2000-02-01,1999,5,18,32,345.62,0.5,5,Dry,31,6,4,3,41,85,0.25,260.6,0.75,260.6,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.022,0.000885,0.164,0.00659,2,0.118,0.282,0.0114,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2000-02-02,1999,5,18,33,353.55,0.49,5,Dry,31,6,4,3,41,85,0.24,268.6,0.76,268.6,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0258,0.00104,0.171,0.00687,2,0.124,0.294,0.0119,24.5,0.933,0.97,0.905,30.2,29.3,58.5,1400
2000-02-03,1999,5,18,34,363.12,0.48,5,Dry,31,6,4,3,41,85,0.23,278.1,0.77,278.1,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0303,0.00122,0.178,0.0072,2,0.13,0.309,0.0125,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2000-02-04,1999,5,19,35,373.24,0.47,5,Dry,31,6,4,3,41,85,0.23,288.2,0.77,288.2,0,0,0,0,-3,3,31,6,4,0,44,329,990,965.3,24.7,0.152,0.035,0.00142,0.187,0.00755,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2000-02-05,1999,5,19,36,383.36,0.46,5,Dry,31,6,4,3,41,85,0.22,298.4,0.78,298.4,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0398,0.00161,0.195,0.00791,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,64.9,1560
2000-02-06,1999,5,19,37,397.85,0.45,5,Dry,31,6,4,3,41,85,0.21,312.9,0.79,312.9,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0467,0.0019,0.207,0.00841,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68,1630
2000-02-07,1999,5,19,38,414.53,0.44,5,Dry,31,6,4,3,41,85,0.2,329.5,0.8,329.5,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0545,0.00222,0.221,0.009,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.5,1720
2000-02-08,1999,5,19,39,429.02,0.42,5,Dry,31,6,4,3,41,85,0.2,344,0.8,344,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0614,0.00251,0.233,0.00951,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.8,1800
2000-02-09,1999,5,19,40,442.42,0.42,5,Dry,31,6,4,3,41,85,0.19,357.4,0.81,357.4,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0677,0.00277,0.244,0.00999,2,0.184,0.428,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
2000-02-10,1999,5,19,41,460.74,0.4,5,Dry,31,6,4,3,41,85,0.18,375.7,0.82,375.7,0,0,0,0,-3,3,31,6,4,0,44,417,990,965.7,24.3,0.183,0.0763,0.00314,0.259,0.0106,2,0.196,0.455,0.0187,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
2000-02-11,1999,5,20,42,478.51,0.39,5,Dry,31,6,4,3,41,85,0.18,393.5,0.82,393.5,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0847,0.00349,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2000-02-12,1999,5,20,43,494.1,0.38,5,Dry,31,6,4,3,41,85,0.17,409.1,0.83,409.1,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0921,0.00381,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.936,45.4,44.5,88.9,2130
2000-02-13,1999,5,20,44,509.14,0.37,5,Dry,31,6,4,3,41,85,0.17,424.1,0.83,424.1,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0992,0.00411,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,92,2210
2000-02-14,1999,5,20,45,525.27,0.36,5,Dry,31,6,4,3,41,85,0.16,440.3,0.84,440.3,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00444,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2000-02-15,1999,5,20,46,541.95,0.35,5,Dry,31,6,4,3,41,85,0.16,456.9,0.84,456.9,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2000-02-16,1999,5,20,47,556.99,0.34,5,Dry,31,6,4,3,41,85,0.15,472,0.85,472,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0251,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2000-02-17,1999,5,20,48,567.11,0.34,5,Dry,31,6,4,3,41,85,0.15,482.1,0.85,482.1,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2000-02-18,1999,5,21,49,577.77,0.33,5,Dry,31,6,4,3,41,85,0.15,492.8,0.85,492.8,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.361,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2480
2000-02-19,1999,5,21,50,589.53,0.32,5,Dry,31,6,4,3,41,85,0.14,504.5,0.86,504.5,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00581,0.375,0.0158,3,0.17,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2000-02-20,1999,5,21,51,598.01,0.32,5,Dry,31,6,4,3,41,85,0.14,513,0.86,513,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00606,0.385,0.0162,3,0.173,0.558,0.0236,23.2,0.948,0.97,0.919,36.8,35.7,107,2570
2000-02-21,1999,5,21,52,604.84,0.32,5,Dry,31,6,4,3,41,85,0.14,519.8,0.86,519.8,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.393,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2000-02-22,1999,5,21,53,613.87,0.31,5,Dry,31,6,4,3,41,85,0.14,528.9,0.86,528.9,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00653,0.405,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
2000-02-23,1999,5,21,54,621.8,0.31,5,Dry,31,6,4,3,41,85,0.14,536.8,0.86,536.8,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00676,0.414,0.0176,3,0.184,0.599,0.0253,23,0.95,0.972,0.924,38.4,37.3,112,2690
2000-02-24,1999,5,21,55,625.35,0.31,5,Dry,31,6,4,3,41,85,0.14,540.4,0.86,540.4,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00686,0.419,0.0177,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.5,113,2700
2000-02-25,1999,5,22,56,626.17,0.3,5,Dry,31,6,4,3,41,85,0.14,541.2,0.86,541.2,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.163,0.00689,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.925,38.6,37.6,113,2710
2000-02-26,1999,5,22,57,624.26,0.31,5,Dry,31,6,4,3,41,85,0.14,539.3,0.86,539.3,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00683,0.418,0.0177,3,0.185,0.603,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
2000-02-27,1999,5,22,58,622.34,0.31,5,Dry,31,6,4,3,41,85,0.14,537.3,0.86,537.3,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2000-02-28,1999,5,22,59,624.26,0.31,5,Dry,31,6,4,3,41,85,0.14,539.3,0.86,539.3,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00683,0.418,0.0177,3,0.185,0.603,0.0255,23,0.95,0.973,0.924,38.5,37.5,112,2700
2000-02-29,1999,5,22,60,626.72,0.3,5,Dry,31,6,4,3,41,85,0.14,541.7,0.86,541.7,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.0069,0.421,0.0178,3,0.186,0.607,0.0257,23,0.95,0.973,0.925,38.7,37.6,113,2710
2000-03-01,1999,6,22,61,629.73,0.3,5,Dry,36,8,6,4,53,107,0.17,522.7,0.83,522.7,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.15,0.00637,0.402,0.0171,3,0.178,0.58,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2600
2000-03-02,1999,6,22,62,631.09,0.3,5,Dry,36,8,6,4,53,107,0.17,524.1,0.83,524.1,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.00641,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2000-03-03,1999,6,23,63,633.01,0.3,5,Dry,36,8,6,4,53,107,0.17,526,0.83,526,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00647,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2000-03-04,1999,6,23,64,634.92,0.3,5,Dry,36,8,6,4,53,107,0.17,527.9,0.83,527.9,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00652,0.409,0.0173,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
2000-03-05,1999,6,23,65,636.83,0.3,5,Dry,36,8,6,4,53,107,0.17,529.8,0.83,529.8,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00658,0.411,0.0174,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.7,36.7,110,2640
2000-03-06,1999,6,23,66,639.84,0.3,5,Dry,36,8,6,4,53,107,0.17,532.8,0.83,532.8,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00667,0.415,0.0176,3,0.182,0.597,0.0254,22.9,0.949,0.972,0.922,37.9,36.9,111,2650
2000-03-07,1999,6,23,67,642.3,0.3,5,Dry,36,8,6,4,53,107,0.17,535.3,0.83,535.3,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.159,0.00674,0.418,0.0178,3,0.183,0.601,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2670
2000-03-08,1999,6,23,68,644.76,0.3,5,Dry,36,8,6,4,53,107,0.17,537.8,0.83,537.8,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.16,0.00681,0.421,0.0179,3,0.184,0.605,0.0257,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2000-03-09,1999,6,23,69,648.87,0.29,5,Dry,36,8,6,4,53,107,0.17,541.9,0.83,541.9,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00693,0.426,0.0181,3,0.186,0.612,0.026,22.9,0.95,0.973,0.924,38.5,37.5,112,2700
2000-03-10,1999,6,24,70,653.51,0.29,5,Dry,36,8,6,4,53,107,0.16,546.5,0.84,546.5,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00707,0.432,0.0184,3,0.188,0.62,0.0264,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
2000-03-11,1999,6,24,71,659.26,0.29,5,Dry,36,8,6,4,53,107,0.16,552.3,0.84,552.3,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00724,0.439,0.0187,3,0.191,0.63,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2000-03-12,1999,6,24,72,667.73,0.28,5,Dry,36,8,6,4,53,107,0.16,560.7,0.84,560.7,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
2000-03-13,1999,6,24,73,678.4,0.28,5,Dry,36,8,6,4,53,107,0.16,571.4,0.84,571.4,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.28,0.183,0.00781,0.462,0.0198,3,0.2,0.662,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,118,2840
2000-03-14,1999,6,24,74,692.34,0.27,5,Dry,36,8,6,4,53,107,0.15,585.3,0.84,585.3,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.288,0.192,0.00823,0.48,0.0206,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2000-03-15,1999,6,24,75,707.93,0.27,5,Dry,36,8,6,4,53,107,0.15,600.9,0.85,600.9,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.296,0.202,0.0087,0.499,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.4,124,2980
2000-03-16,1999,6,24,76,726.8,0.26,5,Dry,36,8,6,4,53,107,0.15,619.8,0.85,619.8,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00927,0.522,0.0225,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.4,42.6,128,3070
2000-03-17,1999,6,25,77,747.85,0.26,5,Dry,36,8,6,4,53,107,0.14,640.9,0.86,640.9,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00991,0.548,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3160
2000-03-18,1999,6,25,78,770.55,0.25,5,Dry,36,8,6,4,53,107,0.14,663.5,0.86,663.5,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2000-03-19,1999,6,25,79,789.33,0.24,5,Dry,36,8,6,4,53,107,0.14,682.3,0.86,682.3,0,0,0,0,-4,4,36,8,6,0,57,732,990,967.1,22.9,0.343,0.257,0.0112,0.599,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2000-03-20,1999,6,25,80,817.36,0.23,5,Dry,36,8,6,4,53,107,0.13,710.4,0.87,710.4,0,0,0,0,-4,4,36,8,6,0,57,760,990,967.2,22.8,0.359,0.276,0.0121,0.634,0.0278,3,0.262,0.896,0.0393,21.9,0.957,0.98,0.938,48.7,47.8,143,3440
2000-03-21,1999,6,25,81,857.49,0.21,5,Dry,36,8,6,4,53,107,0.13,750.5,0.88,750.5,0,0,0,0,-4,4,36,8,6,0,57,800,990,967.3,22.7,0.388,0.302,0.0133,0.69,0.0304,3,0.28,0.97,0.0428,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2000-03-22,1999,6,25,82,906.41,0.2,5,Dry,36,8,6,4,53,107,0.12,799.4,0.88,799.4,0,0,0,0,-4,4,36,8,6,0,57,849,990,967.5,22.5,0.433,0.326,0.0145,0.758,0.0337,4,0.212,0.971,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
2000-03-23,1999,6,25,83,964.16,0.18,5,Dry,36,8,6,4,53,107,0.11,857.2,0.89,857.2,0,0,0,0,-4,4,36,8,6,0,57,907,990,967.8,22.2,0.485,0.354,0.0159,0.839,0.0377,4,0.232,1.07,0.0481,21.2,0.955,0.98,0.936,42.5,41.6,167,4000
2000-03-24,1999,6,26,84,1036,0.16,5,Dry,36,8,6,4,53,107,0.1,929,0.9,929,0,0,0,0,-4,4,36,8,6,0,57,979,990,968,22,0.551,0.389,0.0177,0.94,0.0427,4,0.256,1.2,0.0544,20.8,0.956,0.98,0.937,45.3,44.3,177,4260
