date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-25,1999,6,26,85,1112.3,0.15,5,Dry,36,8,6,4,53,107,0.096,1005,0.9,1005,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.633,0.435,0.02,1.07,0.0491,4,0.281,1.35,0.062,20.4,0.956,0.98,0.937,48,47.1,188,4520
2000-03-26,1999,6,26,86,1192.4,0.14,5,Dry,36,8,6,4,53,107,0.09,1085,0.91,1085,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.75,0.615,0.0286,1.37,0.0635,4,0.297,1.66,0.0773,19.8,0.955,0.98,0.936,50.4,48.2,193,4630
2000-03-27,1999,6,26,87,1281.8,0.12,5,Dry,36,8,6,4,53,107,0.084,1175,0.92,1100,75,17,2,2,-2,56,53,10,8,2,109,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2000-03-28,1999,6,26,88,1368.6,0.11,5,Dry,36,8,6,4,53,107,0.078,1262,0.92,1100,162,37,5,5,1,114,73,13,11,5,167,1200,990,969.1,20.9,0.841,0.648,0.0309,1.49,0.0711,4,0.3,1.79,0.0854,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2000-03-29,1999,6,26,89,1420.8,0.1,5,Dry,36,8,6,4,53,107,0.075,1314,0.93,1100,214,48,6,7,2,151,84,14,13,6,204,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-03-30,1999,6,26,90,1455.1,0.094,5,Dry,36,8,6,4,53,107,0.073,1348,0.93,1100,248,56,7,8,3,174,92,15,14,7,227,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2000-03-31,1999,6,27,91,1489.7,0.089,5,Dry,36,8,6,4,53,107,0.072,1383,0.93,1100,283,64,8,9,4,198,100,16,15,8,251,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2000-04-01,1999,7,27,92,1518.4,0.086,4,Mod_Dry,45,11,10,10,72,148,0.098,1370,0.9,1100,270,55,7,8,-2,202,100,18,18,8,274,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2000-04-02,1999,7,27,93,1540.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.096,1393,0.9,1100,293,55,7,9,-1,223,100,18,19,9,295,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2000-04-03,1999,7,27,94,1556.9,0.082,4,Mod_Dry,45,11,10,10,72,148,0.095,1409,0.91,1100,309,55,7,9,-1,239,100,18,19,9,311,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2000-04-04,1999,7,27,95,1573.1,0.08,4,Mod_Dry,45,11,10,10,72,148,0.094,1425,0.91,1100,325,55,7,10,0,253,100,18,20,10,325,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-04-05,1999,7,27,96,1582.8,0.079,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2000-04-06,1999,7,27,97,1586.1,0.079,4,Mod_Dry,45,11,10,10,72,148,0.093,1438,0.91,1100,338,55,7,10,0,266,100,18,20,10,338,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2000-04-07,1999,7,28,98,1589.3,0.078,4,Mod_Dry,45,11,10,10,72,148,0.093,1441,0.91,1100,341,55,7,10,0,269,100,18,20,10,341,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2000-04-08,1999,7,28,99,1586.1,0.079,4,Mod_Dry,45,11,10,10,72,148,0.093,1438,0.91,1100,338,55,7,10,0,266,100,18,20,10,338,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2000-04-09,1999,7,28,100,1582.8,0.079,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2000-04-10,1999,7,28,101,1573.1,0.08,4,Mod_Dry,45,11,10,10,72,148,0.094,1425,0.91,1100,325,55,7,10,0,253,100,18,20,10,325,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2000-04-11,1999,7,28,102,1563.4,0.081,4,Mod_Dry,45,11,10,10,72,148,0.095,1415,0.91,1100,315,55,7,10,-1,244,100,18,20,9,316,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2000-04-12,1999,7,28,103,1553.7,0.082,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2000-04-13,1999,7,28,104,1537.6,0.084,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2000-04-14,1999,7,29,105,1521.6,0.086,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2000-04-15,1999,7,29,106,1505.6,0.087,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2000-04-16,1999,7,29,107,1489.7,0.089,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2000-04-17,1999,7,29,108,1467.7,0.092,4,Mod_Dry,45,11,10,10,72,148,0.1,1320,0.9,1100,220,50,7,7,-3,159,95,18,17,7,231,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2000-04-18,1999,7,29,109,1445.7,0.096,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-04-19,1999,7,29,110,1423.9,0.099,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2000-04-20,1999,7,29,111,1402.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1254,0.89,1100,154,35,5,5,-5,114,80,16,15,5,186,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2000-04-21,1999,7,30,112,1368.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1221,0.89,1100,121,27,4,4,-6,92,72,15,14,4,164,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2000-04-22,1999,7,30,113,1323.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1175,0.89,1100,75,17,2,2,-8,62,62,13,12,2,134,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2000-04-23,1999,7,30,114,1284.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1137,0.89,1100,37,8,1,1,-9,36,53,12,11,1,108,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2000-04-24,1999,7,30,115,1246.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1099,0.88,1099,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.793,0.645,0.0303,1.44,0.0675,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2000-04-25,1999,7,30,116,1209.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1061,0.88,1061,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.739,0.561,0.0262,1.3,0.0606,4,0.292,1.59,0.0743,19.8,0.955,0.98,0.936,49.3,48.2,193,4630
2000-04-26,1999,7,30,117,1172.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,1025,0.87,1025,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.685,0.479,0.0222,1.16,0.054,4,0.285,1.45,0.0672,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
2000-04-27,1999,7,30,118,1142.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,994.2,0.87,994.2,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.64,0.42,0.0194,1.06,0.049,4,0.278,1.34,0.0618,20.3,0.956,0.98,0.936,47.3,46.4,185,4450
2000-04-28,1999,7,31,119,1112.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,964.3,0.87,964.3,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.598,0.406,0.0187,1,0.0462,4,0.268,1.27,0.0585,20.5,0.955,0.98,0.936,46.3,45.3,181,4350
2000-04-29,1999,7,31,120,1082.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,934.9,0.86,934.9,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.571,0.391,0.0179,0.963,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.2,44.2,177,4250
2000-04-30,1999,7,31,121,1054,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,906,0.86,906,0,0,0,0,-10,10,45,11,10,0,82,972,990,968.1,21.9,0.545,0.378,0.0172,0.922,0.0421,4,0.248,1.17,0.0534,20.8,0.955,0.98,0.936,44.1,43.2,173,4140
2000-05-01,1999,8,31,122,1030.9,0.16,5,Dry,42,9,8,6,82,147,0.14,883.9,0.86,883.9,0,0,0,0,-6,6,42,9,8,0,88,943,990,968,22,0.518,0.367,0.0167,0.885,0.0402,4,0.241,1.13,0.0512,20.9,0.955,0.98,0.936,43.2,42.3,169,4070
2000-05-02,1999,8,31,123,1008.2,0.17,5,Dry,42,9,8,6,82,147,0.15,861.2,0.85,861.2,0,0,0,0,-6,6,42,9,8,0,88,920,990,967.9,22.1,0.497,0.356,0.0161,0.853,0.0386,4,0.233,1.09,0.0492,21,0.955,0.98,0.935,42.3,41.5,166,3980
2000-05-03,1999,8,31,124,985.94,0.17,5,Dry,42,9,8,6,82,147,0.15,838.9,0.85,838.9,0,0,0,0,-6,6,42,9,8,0,88,898,990,967.8,22.2,0.477,0.345,0.0156,0.822,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3890
2000-05-04,1999,8,31,125,964.16,0.18,5,Dry,42,9,8,6,82,147,0.15,817.2,0.85,817.2,0,0,0,0,-6,6,42,9,8,0,88,876,990,967.8,22.2,0.457,0.335,0.015,0.791,0.0356,4,0.218,1.01,0.0454,21.2,0.954,0.977,0.932,40.6,39.6,159,3810
2000-05-05,1999,8,32,126,947.56,0.18,5,Dry,42,9,8,6,82,147,0.15,800.6,0.84,800.6,0,0,0,0,-6,6,42,9,8,0,88,860,990,967.7,22.3,0.442,0.326,0.0146,0.768,0.0344,4,0.213,0.981,0.044,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2000-05-06,1999,8,32,127,931.29,0.19,5,Dry,42,9,8,6,82,147,0.16,784.3,0.84,784.3,0,0,0,0,-6,6,42,9,8,0,88,843,990,967.6,22.4,0.427,0.319,0.0142,0.746,0.0333,4,0.207,0.953,0.0426,21.4,0.952,0.974,0.928,39.2,38.2,153,3670
2000-05-07,1999,8,32,128,915.36,0.19,5,Dry,42,9,8,6,82,147,0.16,768.4,0.84,768.4,0,0,0,0,-6,6,42,9,8,0,88,827,990,967.6,22.4,0.412,0.311,0.0139,0.723,0.0322,3,0.285,1.01,0.0449,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2000-05-08,1999,8,32,129,899.78,0.2,5,Dry,42,9,8,6,82,147,0.16,752.8,0.84,752.8,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.303,0.0135,0.701,0.0312,3,0.281,0.982,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2000-05-09,1999,8,32,130,884.59,0.2,5,Dry,42,9,8,6,82,147,0.17,737.6,0.83,737.6,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.03,3,0.274,0.952,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2000-05-10,1999,8,32,131,869.81,0.21,5,Dry,42,9,8,6,82,147,0.17,722.8,0.83,722.8,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0125,0.655,0.0289,3,0.268,0.922,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2000-05-11,1999,8,32,132,855.48,0.21,5,Dry,42,9,8,6,82,147,0.17,708.5,0.83,708.5,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.898,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2000-05-12,1999,8,33,133,841.62,0.22,5,Dry,42,9,8,6,82,147,0.17,694.6,0.82,694.6,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2000-05-13,1999,8,33,134,828.3,0.22,5,Dry,42,9,8,6,82,147,0.18,681.3,0.82,681.3,0,0,0,0,-6,6,42,9,8,0,88,740,990,967.2,22.8,0.347,0.256,0.0112,0.603,0.0265,3,0.249,0.852,0.0374,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2000-05-14,1999,8,33,135,815.58,0.23,5,Dry,42,9,8,6,82,147,0.18,668.6,0.82,668.6,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0108,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2000-05-15,1999,8,33,136,803.56,0.23,5,Dry,42,9,8,6,82,147,0.18,656.6,0.82,656.6,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2000-05-16,1999,8,33,137,792.35,0.24,5,Dry,42,9,8,6,82,147,0.19,645.4,0.81,645.4,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.6,43.8,131,3150
2000-05-17,1999,8,33,138,782.19,0.24,5,Dry,42,9,8,6,82,147,0.19,635.2,0.81,635.2,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.546,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44,43.2,129,3110
2000-05-18,1999,8,33,139,773.56,0.25,5,Dry,42,9,8,6,82,147,0.19,626.6,0.81,626.6,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00954,0.536,0.0233,3,0.224,0.76,0.033,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2000-05-19,1999,8,34,140,766.17,0.25,5,Dry,42,9,8,6,82,147,0.19,619.2,0.81,619.2,0,0,0,0,-6,6,42,9,8,0,88,678,990,967,23,0.312,0.215,0.00932,0.527,0.0229,3,0.221,0.748,0.0325,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2000-05-20,1999,8,34,141,753.32,0.25,5,Dry,42,9,8,6,82,147,0.2,606.3,0.81,606.3,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.305,0.206,0.00892,0.511,0.0221,3,0.215,0.726,0.0314,22.4,0.955,0.98,0.935,42.3,41.5,124,2990
2000-05-21,1999,8,34,142,741.01,0.26,5,Dry,42,9,8,6,82,147,0.2,594,0.8,594,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.298,0.198,0.00855,0.495,0.0214,3,0.21,0.705,0.0305,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2000-05-22,1999,8,34,143,729.8,0.26,5,Dry,42,9,8,6,82,147,0.2,582.8,0.8,582.8,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.291,0.19,0.00821,0.482,0.0208,3,0.205,0.686,0.0296,22.5,0.953,0.978,0.932,40.8,39.9,120,2880
2000-05-23,1999,8,34,144,718.05,0.26,5,Dry,42,9,8,6,82,147,0.2,571,0.8,571,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.285,0.182,0.00786,0.467,0.0201,3,0.199,0.667,0.0287,22.6,0.952,0.976,0.93,40.1,39.2,117,2820
2000-05-24,1999,8,34,145,706.83,0.27,5,Dry,42,9,8,6,82,147,0.21,559.8,0.79,559.8,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.278,0.175,0.00752,0.453,0.0195,3,0.194,0.648,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2000-05-25,1999,8,34,146,696.72,0.27,5,Dry,42,9,8,6,82,147,0.21,549.7,0.79,549.7,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.272,0.168,0.00722,0.441,0.0189,3,0.19,0.631,0.027,22.7,0.951,0.973,0.925,38.7,37.7,113,2720
2000-05-26,1999,8,35,147,686.05,0.28,5,Dry,42,9,8,6,82,147,0.21,539,0.79,539,0,0,0,0,-6,6,42,9,8,0,88,598,990,966.6,23.4,0.266,0.161,0.0069,0.427,0.0183,3,0.185,0.613,0.0262,22.7,0.95,0.972,0.923,38.1,37,111,2660
2000-05-27,1999,8,35,148,675.39,0.28,5,Dry,42,9,8,6,82,147,0.22,528.4,0.78,528.4,0,0,0,0,-6,6,42,9,8,0,88,587,990,966.6,23.4,0.26,0.154,0.00658,0.414,0.0177,3,0.18,0.595,0.0254,22.8,0.949,0.97,0.921,37.4,36.3,109,2610
2000-05-28,1999,8,35,149,664.73,0.29,5,Dry,42,9,8,6,82,147,0.22,517.7,0.78,517.7,0,0,0,0,-6,6,42,9,8,0,88,577,990,966.6,23.4,0.254,0.147,0.00626,0.401,0.0171,3,0.175,0.577,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2000-05-29,1999,8,35,150,654.61,0.29,5,Dry,42,9,8,6,82,147,0.23,507.6,0.78,507.6,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.14,0.00597,0.389,0.0165,3,0.171,0.56,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2520
2000-05-30,1999,8,35,151,645.58,0.29,5,Dry,42,9,8,6,82,147,0.23,498.6,0.77,498.6,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.243,0.134,0.00571,0.378,0.0161,3,0.167,0.545,0.0232,23,0.946,0.97,0.918,35.4,34.4,103,2470
2000-05-31,1999,8,35,152,636.01,0.3,5,Dry,42,9,8,6,82,147,0.23,489,0.77,489,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00551,0.368,0.0156,2,0.273,0.64,0.0272,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2000-06-01,1999,9,35,153,626.44,0.3,5,Dry,39,9,7,5,59,119,0.19,507.4,0.81,507.4,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00593,0.386,0.0164,3,0.171,0.557,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2000-06-02,1999,9,36,154,617.42,0.31,5,Dry,39,9,7,5,59,119,0.19,498.4,0.81,498.4,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2000-06-03,1999,9,36,155,609.49,0.31,5,Dry,39,9,7,5,59,119,0.2,490.5,0.81,490.5,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.237,0.131,0.00552,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35.1,34,102,2450
2000-06-04,1999,9,36,156,601.01,0.32,5,Dry,39,9,7,5,59,119,0.2,482,0.8,482,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.127,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2000-06-05,1999,9,36,157,592.54,0.32,5,Dry,39,9,7,5,59,119,0.2,473.5,0.8,473.5,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00516,0.349,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2000-06-06,1999,9,36,158,584.06,0.33,5,Dry,39,9,7,5,59,119,0.2,465.1,0.8,465.1,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.119,0.00499,0.341,0.0143,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2000-06-07,1999,9,36,159,576.13,0.33,5,Dry,39,9,7,5,59,119,0.21,457.1,0.79,457.1,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.218,0.115,0.00482,0.332,0.014,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2000-06-08,1999,9,36,160,568.2,0.34,5,Dry,39,9,7,5,59,119,0.21,449.2,0.79,449.2,0,0,0,0,-5,5,39,9,7,0,64,504,990,966.2,23.8,0.213,0.111,0.00466,0.325,0.0136,2,0.246,0.57,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.3,2310
2000-06-09,1999,9,37,161,561.37,0.34,5,Dry,39,9,7,5,59,119,0.21,442.4,0.79,442.4,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2000-06-10,1999,9,37,162,553.98,0.35,5,Dry,39,9,7,5,59,119,0.21,435,0.79,435,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.208,0.104,0.00436,0.313,0.0131,2,0.236,0.549,0.023,23.4,0.957,0.98,0.938,47.7,46.7,93.5,2240
2000-06-11,1999,9,37,163,546.6,0.35,5,Dry,39,9,7,5,59,119,0.22,427.6,0.78,427.6,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00421,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.9,46,92,2210
2000-06-12,1999,9,37,164,539.22,0.35,5,Dry,39,9,7,5,59,119,0.22,420.2,0.78,420.2,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0973,0.00406,0.301,0.0125,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
2000-06-13,1999,9,37,165,531.83,0.36,5,Dry,39,9,7,5,59,119,0.22,412.8,0.78,412.8,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0939,0.00391,0.294,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.5,89.1,2140
2000-06-14,1999,9,37,166,525,0.36,5,Dry,39,9,7,5,59,119,0.23,406,0.77,406,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0906,0.00377,0.289,0.012,2,0.217,0.505,0.021,23.5,0.955,0.98,0.936,44.8,43.9,87.7,2110
2000-06-15,1999,9,37,167,518.16,0.37,5,Dry,39,9,7,5,59,119,0.23,399.2,0.77,399.2,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0874,0.00363,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.3,2070
2000-06-16,1999,9,38,168,512.42,0.37,5,Dry,39,9,7,5,59,119,0.23,393.4,0.77,393.4,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0847,0.00352,0.278,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2040
2000-06-17,1999,9,38,169,506.13,0.37,5,Dry,39,9,7,5,59,119,0.23,387.1,0.77,387.1,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.192,0.0817,0.00339,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.9,2010
2000-06-18,1999,9,38,170,499.84,0.38,5,Dry,39,9,7,5,59,119,0.24,380.8,0.76,380.8,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.8,24.2,0.189,0.0788,0.00326,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.1,41.3,82.6,1980
2000-06-19,1999,9,38,171,493.55,0.38,5,Dry,39,9,7,5,59,119,0.24,374.6,0.76,374.6,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0758,0.00313,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
2000-06-20,1999,9,38,172,487.26,0.39,5,Dry,39,9,7,5,59,119,0.24,368.3,0.76,368.3,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0728,0.00301,0.258,0.0106,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1910
2000-06-21,1999,9,38,173,480.98,0.39,5,Dry,39,9,7,5,59,119,0.25,362,0.75,362,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0699,0.00288,0.253,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.928,40.1,39.2,78.4,1880
2000-06-22,1999,9,38,174,475.23,0.39,5,Dry,39,9,7,5,59,119,0.25,356.2,0.75,356.2,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0671,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2000-06-23,1999,9,39,175,469.49,0.4,5,Dry,39,9,7,5,59,119,0.25,350.5,0.75,350.5,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.179,0.0644,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
2000-06-24,1999,9,39,176,463.75,0.4,5,Dry,39,9,7,5,59,119,0.26,344.8,0.74,344.8,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
2000-06-25,1999,9,39,177,459.1,0.4,5,Dry,39,9,7,5,59,119,0.26,340.1,0.74,340.1,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0595,0.00245,0.235,0.00964,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.4,1760
2000-06-26,1999,9,39,178,453.91,0.41,5,Dry,39,9,7,5,59,119,0.26,334.9,0.74,334.9,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0571,0.00234,0.23,0.00945,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
2000-06-27,1999,9,39,179,448.71,0.41,5,Dry,39,9,7,5,59,119,0.27,329.7,0.73,329.7,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0546,0.00224,0.226,0.00927,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
2000-06-28,1999,9,39,180,443.51,0.41,5,Dry,39,9,7,5,59,119,0.27,324.5,0.73,324.5,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.169,0.0522,0.00214,0.222,0.00908,2,0.162,0.383,0.0157,24,0.945,0.97,0.916,36.1,35,70,1680
2000-06-29,1999,9,39,181,438.32,0.42,5,Dry,39,9,7,5,59,119,0.27,319.3,0.73,319.3,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0497,0.00204,0.217,0.0089,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,68.9,1650
2000-06-30,1999,9,40,182,433.12,0.42,5,Dry,39,9,7,5,59,119,0.28,314.1,0.72,314.1,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0473,0.00193,0.213,0.00871,2,0.155,0.368,0.015,24.1,0.943,0.97,0.915,35,33.9,67.9,1630
2000-07-01,1999,10,40,183,427.93,0.43,5,Dry,37,8,6,4,53,108,0.25,319.9,0.75,319.9,0,0,0,0,-4,4,37,8,6,0,57,371,990,965.5,24.5,0.166,0.05,0.00204,0.216,0.00884,2,0.158,0.375,0.0153,24.1,0.944,0.97,0.915,35.7,34.6,69.2,1660
2000-07-02,1999,10,40,184,422.73,0.43,5,Dry,37,8,6,4,53,108,0.26,314.7,0.74,314.7,0,0,0,0,-4,4,37,8,6,0,57,366,990,965.5,24.5,0.165,0.0476,0.00194,0.212,0.00866,2,0.155,0.367,0.015,24.1,0.943,0.97,0.915,35.1,34.1,68.1,1630
2000-07-03,1999,10,40,185,417.54,0.43,5,Dry,37,8,6,4,53,108,0.26,309.5,0.74,309.5,0,0,0,0,-4,4,37,8,6,0,57,361,990,965.5,24.5,0.163,0.0451,0.00184,0.208,0.00848,2,0.151,0.359,0.0147,24.2,0.942,0.97,0.914,34.5,33.5,67,1610
2000-07-04,1999,10,40,186,412.34,0.44,5,Dry,37,8,6,4,53,108,0.26,304.3,0.74,304.3,0,0,0,0,-4,4,37,8,6,0,57,355,990,965.5,24.5,0.161,0.0426,0.00174,0.204,0.00829,2,0.148,0.352,0.0143,24.2,0.941,0.97,0.913,34,33,65.9,1580
2000-07-05,1999,10,40,187,407.69,0.44,5,Dry,37,8,6,4,53,108,0.27,299.7,0.73,299.7,0,0,0,0,-4,4,37,8,6,0,57,351,990,965.4,24.6,0.159,0.0405,0.00165,0.2,0.00813,2,0.145,0.345,0.014,24.2,0.94,0.97,0.912,33.5,32.5,64.9,1560
2000-07-06,1999,10,40,188,403.05,0.44,5,Dry,37,8,6,4,53,108,0.27,295.1,0.73,295.1,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.158,0.0383,0.00156,0.196,0.00797,2,0.142,0.338,0.0137,24.2,0.939,0.97,0.911,33,32,63.9,1530
2000-07-07,1999,10,41,189,398.4,0.45,5,Dry,37,8,6,4,53,108,0.27,290.4,0.73,290.4,0,0,0,0,-4,4,37,8,6,0,57,341,990,965.4,24.6,0.156,0.0361,0.00147,0.192,0.00781,2,0.139,0.331,0.0134,24.3,0.938,0.97,0.91,32.4,31.5,62.9,1510
2000-07-08,1999,10,41,190,393.75,0.45,5,Dry,37,8,6,4,53,108,0.27,285.8,0.73,285.8,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.154,0.0339,0.00138,0.188,0.00764,2,0.135,0.324,0.0131,24.3,0.937,0.97,0.909,31.9,31,61.9,1490
2000-07-09,1999,10,41,191,390.19,0.45,5,Dry,37,8,6,4,53,108,0.28,282.2,0.72,282.2,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.4,24.6,0.153,0.0322,0.00131,0.185,0.00752,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.908,31.5,30.6,61.2,1470
2000-07-10,1999,10,41,192,386.09,0.46,5,Dry,37,8,6,4,53,108,0.28,278.1,0.72,278.1,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0303,0.00123,0.182,0.00737,2,0.13,0.312,0.0127,24.4,0.936,0.97,0.908,31.1,30.1,60.3,1450
2000-07-11,1999,10,41,193,381.99,0.46,5,Dry,37,8,6,4,53,108,0.28,274,0.72,274,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0283,0.00115,0.179,0.00723,2,0.127,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.4,1430
2000-07-12,1999,10,41,194,377.89,0.47,5,Dry,37,8,6,4,53,108,0.29,269.9,0.71,269.9,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0264,0.00107,0.175,0.00709,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.5,1400
2000-07-13,1999,10,41,195,373.79,0.47,5,Dry,37,8,6,4,53,108,0.29,265.8,0.71,265.8,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0245,0.000989,0.172,0.00695,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2000-07-14,1999,10,42,196,369.69,0.47,5,Dry,37,8,6,4,53,108,0.29,261.7,0.71,261.7,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0225,0.00091,0.168,0.0068,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2000-07-15,1999,10,42,197,365.58,0.48,5,Dry,37,8,6,4,53,108,0.29,257.6,0.7,257.6,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.144,0.0206,0.000831,0.165,0.00666,2,0.116,0.281,0.0114,24.5,0.931,0.97,0.903,28.8,27.9,55.9,1340
2000-07-16,1999,10,42,198,361.48,0.48,5,Dry,37,8,6,4,53,108,0.3,253.5,0.7,253.5,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0186,0.000752,0.162,0.00652,2,0.114,0.275,0.0111,24.5,0.93,0.97,0.902,28.3,27.5,55,1320
2000-07-17,1999,10,42,199,357.93,0.48,5,Dry,37,8,6,4,53,108,0.3,249.9,0.7,249.9,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000685,0.159,0.0064,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,28,27.1,54.2,1300
2000-07-18,1999,10,42,200,354.37,0.49,5,Dry,37,8,6,4,53,108,0.3,246.4,0.69,246.4,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
2000-07-19,1999,10,42,201,350.82,0.49,5,Dry,37,8,6,4,53,108,0.31,242.8,0.69,242.8,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.00066,0.156,0.00626,2,0.106,0.262,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.6,1260
2000-07-20,1999,10,42,202,347.26,0.5,5,Dry,37,8,6,4,53,108,0.31,239.3,0.69,239.3,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.9,1240
2000-07-21,1999,10,43,203,343.71,0.5,5,Dry,37,8,6,4,53,108,0.31,235.7,0.69,235.7,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000634,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2000-07-22,1999,10,43,204,340.16,0.5,5,Dry,37,8,6,4,53,108,0.32,232.2,0.68,232.2,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000622,0.151,0.00606,2,0.0992,0.25,0.01,24.6,0.924,0.97,0.896,25.9,25.1,50.3,1210
2000-07-23,1999,10,43,205,337.69,0.51,5,Dry,37,8,6,4,53,108,0.32,229.7,0.68,229.7,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00602,2,0.0975,0.247,0.00993,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
2000-07-24,1999,10,43,206,334.69,0.51,5,Dry,37,8,6,4,53,108,0.32,226.7,0.68,226.7,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00596,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2000-07-25,1999,10,43,207,331.68,0.51,5,Dry,37,8,6,4,53,108,0.33,223.7,0.67,223.7,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.0059,1,0.244,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2000-07-26,1999,10,43,208,328.67,0.52,5,Dry,37,8,6,4,53,108,0.33,220.7,0.67,220.7,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2000-07-27,1999,10,43,209,325.66,0.52,5,Dry,37,8,6,4,53,108,0.33,217.7,0.67,217.7,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2000-07-28,1999,10,44,210,322.66,0.52,5,Dry,37,8,6,4,53,108,0.34,214.7,0.67,214.7,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.00056,0.143,0.00573,1,0.232,0.376,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-07-29,1999,10,44,211,319.65,0.53,5,Dry,37,8,6,4,53,108,0.34,211.7,0.66,211.7,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2000-07-30,1999,10,44,212,316.64,0.53,5,Dry,37,8,6,4,53,108,0.34,208.6,0.66,208.6,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.2,47.3,47.3,1130
2000-07-31,1999,10,44,213,313.63,0.53,5,Dry,37,8,6,4,53,108,0.34,205.6,0.66,205.6,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000528,0.139,0.00557,1,0.22,0.359,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2000-08-01,1999,11,44,214,310.62,0.54,5,Dry,34,7,5,3,44,93,0.3,217.6,0.7,217.6,0,0,0,0,-3,3,34,7,5,0,47,264,990,965,25,0.129,0.0142,0.000569,0.143,0.0057,1,0.236,0.379,0.0151,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
2000-08-02,1999,11,44,215,306.52,0.54,5,Dry,34,7,5,3,44,93,0.3,213.5,0.7,213.5,0,0,0,0,-3,3,34,7,5,0,47,260,990,964.9,25.1,0.127,0.0139,0.000554,0.141,0.00563,1,0.231,0.372,0.0148,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
2000-08-03,1999,11,44,216,302.97,0.55,5,Dry,34,7,5,3,44,93,0.31,210,0.69,210,0,0,0,0,-3,3,34,7,5,0,47,256,990,964.9,25.1,0.126,0.0136,0.000542,0.139,0.00556,1,0.226,0.365,0.0146,24.7,0.957,0.98,0.937,48.7,47.7,47.7,1150
2000-08-04,1999,11,45,217,300.51,0.55,5,Dry,34,7,5,3,44,93,0.31,207.5,0.69,207.5,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0134,0.000533,0.138,0.00551,1,0.223,0.361,0.0144,24.7,0.956,0.98,0.937,48.1,47.2,47.2,1130
2000-08-05,1999,11,45,218,297.5,0.55,5,Dry,34,7,5,3,44,93,0.31,204.5,0.69,204.5,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0131,0.000523,0.137,0.00546,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.936,47.4,46.5,46.5,1120
2000-08-06,1999,11,45,219,294.49,0.56,5,Dry,34,7,5,3,44,93,0.32,201.5,0.68,201.5,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0129,0.000513,0.136,0.0054,1,0.215,0.35,0.0139,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
2000-08-07,1999,11,45,220,291.48,0.56,5,Dry,34,7,5,3,44,93,0.32,198.5,0.68,198.5,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.000502,0.134,0.00535,1,0.21,0.345,0.0137,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
2000-08-08,1999,11,45,221,288.48,0.57,5,Dry,34,7,5,3,44,93,0.32,195.5,0.68,195.5,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0124,0.000492,0.133,0.00529,1,0.206,0.34,0.0135,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
2000-08-09,1999,11,45,222,285.47,0.57,5,Dry,34,7,5,3,44,93,0.33,192.5,0.67,192.5,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.000481,0.132,0.00524,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
2000-08-10,1999,11,45,223,282.46,0.57,5,Dry,34,7,5,3,44,93,0.33,189.5,0.67,189.5,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.119,0.0119,0.000471,0.13,0.00518,1,0.198,0.329,0.0131,24.8,0.951,0.98,0.932,43.9,43,43,1030
2000-08-11,1999,11,46,224,279.45,0.58,5,Dry,34,7,5,3,44,93,0.33,186.4,0.67,186.4,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.118,0.0116,0.000461,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.951,0.98,0.932,43.2,42.3,42.3,1020
2000-08-12,1999,11,46,225,276.44,0.58,5,Dry,34,7,5,3,44,93,0.34,183.4,0.66,183.4,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.117,0.0113,0.00045,0.128,0.00507,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.5,41.6,41.6,1000
2000-08-13,1999,11,46,226,273.98,0.58,5,Dry,34,7,5,3,44,93,0.34,181,0.66,181,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000442,0.127,0.00503,1,0.187,0.314,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
2000-08-14,1999,11,46,227,271.52,0.59,5,Dry,34,7,5,3,44,93,0.34,178.5,0.66,178.5,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.0109,0.000433,0.126,0.00499,1,0.184,0.309,0.0123,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
2000-08-15,1999,11,46,228,269.06,0.59,5,Dry,34,7,5,3,44,93,0.35,176.1,0.65,176.1,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000425,0.125,0.00494,1,0.18,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.8,39.8,956
2000-08-16,1999,11,46,229,266.6,0.6,5,Dry,34,7,5,3,44,93,0.35,173.6,0.65,173.6,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000416,0.124,0.0049,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,941
2000-08-17,1999,11,46,230,264.14,0.6,5,Dry,34,7,5,3,44,93,0.35,171.1,0.65,171.1,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2000-08-18,1999,11,47,231,261.68,0.6,5,Dry,34,7,5,3,44,93,0.35,168.7,0.65,168.7,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00481,1,0.17,0.292,0.0115,25,0.945,0.974,0.92,39,38,38,912
2000-08-19,1999,11,47,232,259.22,0.61,5,Dry,34,7,5,3,44,93,0.36,166.2,0.64,166.2,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.4,37.4,897
2000-08-20,1999,11,47,233,256.76,0.61,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2000-08-21,1999,11,47,234,255.39,0.61,5,Dry,34,7,5,3,44,93,0.36,162.4,0.64,162.4,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00955,0.000378,0.119,0.00469,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,875
2000-08-22,1999,11,47,235,253.48,0.62,5,Dry,34,7,5,3,44,93,0.37,160.5,0.63,160.5,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00939,0.000371,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,863
2000-08-23,1999,11,47,236,251.56,0.62,5,Dry,34,7,5,3,44,93,0.37,158.6,0.63,158.6,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00923,0.000365,0.117,0.00462,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.6,35.5,35.5,853
2000-08-24,1999,11,47,237,249.65,0.63,5,Dry,34,7,5,3,44,93,0.37,156.7,0.63,156.7,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00907,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2000-08-25,1999,11,48,238,247.73,0.63,5,Dry,34,7,5,3,44,93,0.38,154.7,0.63,154.7,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.0089,0.000352,0.115,0.00455,1,0.151,0.267,0.0105,25,0.941,0.97,0.912,35.7,34.7,34.7,832
2000-08-26,1999,11,48,239,245.82,0.63,5,Dry,34,7,5,3,44,93,0.38,152.8,0.62,152.8,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,822
2000-08-27,1999,11,48,240,243.91,0.64,5,Dry,34,7,5,3,44,93,0.38,150.9,0.62,150.9,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00858,0.000339,0.114,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2000-08-28,1999,11,48,241,241.99,0.64,5,Dry,34,7,5,3,44,93,0.38,149,0.62,149,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00841,0.000332,0.113,0.00445,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2000-08-29,1999,11,48,242,240.08,0.64,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00825,0.000325,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2000-08-30,1999,11,48,243,238.16,0.65,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.138,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2000-08-31,1999,11,48,244,236.25,0.65,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2000-09-01,1999,12,49,245,233.24,0.66,5,Dry,30,6,4,2,30,72,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,30,6,4,0,32,201,990,964.6,25.4,0.107,0.00946,0.000372,0.116,0.00457,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.4,36.3,36.3,872
2000-09-02,1999,12,49,246,229.14,0.67,5,Dry,30,6,4,2,30,72,0.31,157.1,0.69,157.1,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00911,0.000358,0.114,0.00449,1,0.155,0.269,0.0106,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2000-09-03,1999,12,49,247,225.04,0.68,5,Dry,30,6,4,2,30,72,0.32,153,0.68,153,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.6,25.4,0.104,0.00876,0.000344,0.112,0.00442,1,0.149,0.262,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,827
2000-09-04,1999,12,49,248,221.48,0.69,5,Dry,30,6,4,2,30,72,0.33,149.5,0.68,149.5,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00846,0.000332,0.111,0.00435,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
2000-09-05,1999,12,49,249,217.93,0.7,5,Dry,30,6,4,2,30,72,0.33,145.9,0.67,145.9,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00815,0.00032,0.109,0.00429,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.8,32.8,788
2000-09-06,1999,12,49,250,215.47,0.7,5,Dry,30,6,4,2,30,72,0.33,143.5,0.67,143.5,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00794,0.000311,0.108,0.00424,1,0.136,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2000-09-07,1999,12,49,251,212.46,0.71,5,Dry,30,6,4,2,30,72,0.34,140.5,0.66,140.5,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0992,0.00769,0.000301,0.107,0.00419,1,0.132,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2000-09-08,1999,12,50,252,209.45,0.72,5,Dry,30,6,4,2,30,72,0.34,137.4,0.66,137.4,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0982,0.00743,0.000291,0.106,0.00413,1,0.128,0.234,0.00915,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2000-09-09,1999,12,50,253,206.44,0.73,5,Dry,30,6,4,2,30,72,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0971,0.00718,0.000281,0.104,0.00408,1,0.124,0.228,0.00893,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2000-09-10,1999,12,50,254,203.44,0.74,5,Dry,30,6,4,2,30,72,0.35,131.4,0.65,131.4,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00692,0.000271,0.103,0.00403,1,0.12,0.223,0.00871,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2000-09-11,1999,12,50,255,200.98,0.75,5,Dry,30,6,4,2,30,72,0.36,129,0.64,129,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00671,0.000262,0.102,0.00398,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,695
2000-09-12,1999,12,50,256,198.51,0.76,5,Dry,30,6,4,2,30,72,0.36,126.5,0.64,126.5,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0943,0.0065,0.000254,0.101,0.00394,1,0.113,0.214,0.00836,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2000-09-13,1999,12,50,257,196.05,0.77,5,Dry,30,6,4,2,30,72,0.37,124,0.63,124,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00629,0.000246,0.0997,0.0039,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2000-09-14,1999,12,50,258,194.69,0.77,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00618,0.000241,0.0991,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2000-09-15,1999,12,51,259,192.77,0.78,5,Dry,30,6,4,2,30,72,0.37,120.8,0.63,120.8,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00602,0.000235,0.0983,0.00384,1,0.106,0.204,0.00797,25.4,0.925,0.97,0.898,27.8,27,27,648
2000-09-16,1999,12,51,260,190.86,0.79,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00585,0.000229,0.0975,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2000-09-17,1999,12,51,261,190.04,0.79,5,Dry,30,6,4,2,30,72,0.38,118,0.62,118,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00578,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2000-09-18,1999,12,51,262,189.22,0.79,5,Dry,30,6,4,2,30,72,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00571,0.000223,0.0967,0.00378,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2000-09-19,1999,12,51,263,187.3,0.8,5,Dry,30,6,4,2,30,72,0.38,115.3,0.62,115.3,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00555,0.000217,0.0959,0.00375,1,0.0982,0.194,0.00759,25.4,0.921,0.97,0.894,26.4,25.7,25.7,616
2000-09-20,1999,12,51,264,185.39,0.8,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.0951,0.00372,1,0.0956,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2000-09-21,1999,12,51,265,183.48,0.81,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00523,0.000204,0.0942,0.00369,1,0.093,0.187,0.00732,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2000-09-22,1999,12,52,266,181.56,0.82,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00506,0.000198,0.0934,0.00365,1,0.0904,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2000-09-23,1999,12,52,267,179.65,0.82,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.0049,0.000192,0.0925,0.00362,1,0.0878,0.18,0.00706,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2000-09-24,1999,12,52,268,177.73,0.83,5,Dry,30,6,4,2,30,72,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000185,0.0917,0.00359,1,0.0852,0.177,0.00692,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2000-09-25,1999,12,52,269,175.82,0.83,5,Dry,30,6,4,2,30,72,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00457,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2000-09-26,1999,12,52,270,173.91,0.84,5,Dry,30,6,4,2,30,72,0.41,101.9,0.59,101.9,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00441,0.000173,0.09,0.00352,1,0.0801,0.17,0.00666,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2000-09-27,1999,12,52,271,171.99,0.85,5,Dry,30,6,4,2,30,72,0.42,99.99,0.58,99.99,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00425,0.000166,0.0892,0.00349,1,0.0775,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,527
2000-09-28,1999,12,52,272,170.08,0.85,5,Dry,30,6,4,2,30,72,0.42,98.08,0.58,98.08,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.0749,0.163,0.00639,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2000-09-29,1999,12,53,273,168.16,0.86,5,Dry,30,6,4,2,30,72,0.43,96.16,0.57,96.16,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00392,0.000154,0.0875,0.00343,1,0.0723,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2000-09-30,1999,12,53,274,166.8,0.86,5,Dry,30,6,4,2,30,72,0.43,94.8,0.57,94.8,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0705,0.157,0.00616,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2000-10-01,2000,1,1,275,165.43,0.86,5,Dry,24,4,2,2,20,52,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0862,0.00539,0.000211,0.0915,0.00359,1,0.0956,0.187,0.00733,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2000-10-02,2000,1,1,276,164.06,0.87,5,Dry,24,4,2,2,20,52,0.32,112.1,0.68,112.1,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.0909,0.00356,1,0.0938,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2000-10-03,2000,1,1,277,162.69,0.87,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0903,0.00354,1,0.0919,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2000-10-04,2000,1,1,278,161.33,0.88,5,Dry,24,4,2,2,20,52,0.32,109.3,0.68,109.3,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00504,0.000198,0.0897,0.00352,1,0.0901,0.18,0.00705,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2000-10-05,2000,1,1,279,159.96,0.88,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0891,0.00349,1,0.0882,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,572
2000-10-06,2000,1,1,280,158.59,0.88,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000189,0.0885,0.00347,1,0.0864,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2000-10-07,2000,1,1,281,158.32,0.88,5,Dry,24,4,2,2,20,52,0.33,106.3,0.67,106.3,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00479,0.000188,0.0884,0.00347,1,0.086,0.174,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2000-10-08,2000,1,2,282,157.5,0.89,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.0849,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2000-10-09,2000,1,2,283,156.68,0.89,5,Dry,24,4,2,2,20,52,0.33,104.7,0.67,104.7,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0838,0.172,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2000-10-10,2000,1,2,284,155.86,0.89,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.000179,0.0874,0.00342,1,0.0827,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2000-10-11,2000,1,2,285,155.04,0.89,5,Dry,24,4,2,2,20,52,0.34,103,0.67,103,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0816,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2000-10-12,2000,1,2,286,154.22,0.89,5,Dry,24,4,2,2,20,52,0.34,102.2,0.66,102.2,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0866,0.0034,1,0.0805,0.167,0.00655,25.3,0.912,0.97,0.885,23.2,22.5,22.5,540
2000-10-13,2000,1,2,287,152.3,0.9,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.0779,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
2000-10-14,2000,1,2,288,152.03,0.9,5,Dry,24,4,2,2,20,52,0.34,100,0.66,100,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00425,0.000167,0.0857,0.00336,1,0.0775,0.163,0.0064,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2000-10-15,2000,1,3,289,150.12,0.9,5,Dry,24,4,2,2,20,52,0.35,98.12,0.65,98.12,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00409,0.00016,0.0848,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
2000-10-16,2000,1,3,290,148.75,0.91,5,Dry,24,4,2,2,20,52,0.35,96.75,0.65,96.75,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00397,0.000156,0.0842,0.0033,1,0.0731,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2000-10-17,2000,1,3,291,147.38,0.91,5,Dry,24,4,2,2,20,52,0.35,95.38,0.65,95.38,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0836,0.00328,1,0.0713,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2000-10-18,2000,1,3,292,147.11,0.91,5,Dry,24,4,2,2,20,52,0.35,95.11,0.65,95.11,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00383,0.00015,0.0835,0.00328,1,0.0709,0.154,0.00606,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2000-10-19,2000,1,3,293,146.29,0.91,5,Dry,24,4,2,2,20,52,0.35,94.29,0.65,94.29,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2000-10-20,2000,1,3,294,145.47,0.91,5,Dry,24,4,2,2,20,52,0.36,93.47,0.64,93.47,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0687,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
2000-10-21,2000,1,3,295,144.65,0.91,5,Dry,24,4,2,2,20,52,0.36,92.65,0.64,92.65,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0824,0.00323,1,0.0676,0.15,0.00588,25.3,0.918,0.965,0.887,21.2,20.4,20.4,490
2000-10-22,2000,1,4,296,143.83,0.92,5,Dry,24,4,2,2,20,52,0.36,91.83,0.64,91.83,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00356,0.000139,0.0821,0.00322,1,0.0665,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2000-10-23,2000,1,4,297,143.01,0.92,5,Dry,24,4,2,2,20,52,0.36,91.01,0.64,91.01,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0782,0.00349,0.000137,0.0817,0.0032,1,0.0654,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2000-10-24,2000,1,4,298,142.19,0.92,5,Dry,24,4,2,2,20,52,0.37,90.19,0.63,90.19,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2000-10-25,2000,1,4,299,141.37,0.92,5,Dry,24,4,2,2,20,52,0.37,89.37,0.63,89.37,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0631,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2000-10-26,2000,1,4,300,142.19,0.92,5,Dry,24,4,2,2,20,52,0.37,90.19,0.63,90.19,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
