date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-27,2000,1,4,301,141.37,0.92,5,Dry,24,4,2,2,20,52,0.37,89.37,0.63,89.37,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0777,0.00335,0.000131,0.081,0.00318,1,0.0631,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2000-10-28,2000,1,4,302,142.19,0.92,5,Dry,24,4,2,2,20,52,0.37,90.19,0.63,90.19,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2000-10-29,2000,1,5,303,142.46,0.92,5,Dry,24,4,2,2,20,52,0.36,90.46,0.64,90.46,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00344,0.000135,0.0815,0.0032,1,0.0646,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,479
2000-10-30,2000,1,5,304,141.64,0.92,5,Dry,24,4,2,2,20,52,0.37,89.64,0.63,89.64,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00337,0.000132,0.0811,0.00318,1,0.0635,0.145,0.00567,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2000-10-31,2000,1,5,305,140.82,0.92,5,Dry,24,4,2,2,20,52,0.37,88.82,0.63,88.82,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2000-11-01,2000,2,5,306,141.09,0.92,5,Dry,23,4,2,2,19,50,0.35,91.09,0.65,91.09,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00349,0.000137,0.0814,0.00319,1,0.0655,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2000-11-02,2000,2,5,307,145.19,0.91,5,Dry,23,4,2,2,19,50,0.34,95.19,0.66,95.19,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00384,0.000151,0.0832,0.00326,1,0.071,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2000-11-03,2000,2,5,308,147.66,0.91,5,Dry,23,4,2,2,19,50,0.34,97.66,0.66,97.66,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0743,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.4,21.4,515
2000-11-04,2000,2,5,309,149.57,0.9,5,Dry,23,4,2,2,19,50,0.33,99.57,0.67,99.57,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0769,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2000-11-05,2000,2,6,310,149.84,0.9,5,Dry,23,4,2,2,19,50,0.33,99.84,0.67,99.84,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0852,0.00334,1,0.0773,0.163,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2000-11-06,2000,2,6,311,150.66,0.9,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0784,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2000-11-07,2000,2,6,312,153.67,0.9,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00456,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2000-11-08,2000,2,6,313,157.23,0.89,5,Dry,23,4,2,2,19,50,0.32,107.2,0.68,107.2,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2000-11-09,2000,2,6,314,159.69,0.88,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00507,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,582
2000-11-10,2000,2,6,315,160.51,0.88,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00514,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2000-11-11,2000,2,6,316,159.69,0.88,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00507,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,582
2000-11-12,2000,2,7,317,161.05,0.88,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0901,0.00353,1,0.0924,0.183,0.00715,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
2000-11-13,2000,2,7,318,164.06,0.87,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-11-14,2000,2,7,319,164.33,0.87,5,Dry,23,4,2,2,19,50,0.3,114.3,0.7,114.3,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0968,0.188,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2000-11-15,2000,2,7,320,164.06,0.87,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-11-16,2000,2,7,321,162.69,0.87,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0909,0.00356,1,0.0946,0.185,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2000-11-17,2000,2,7,322,162.42,0.87,5,Dry,23,4,2,2,19,50,0.31,112.4,0.69,112.4,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00531,0.000208,0.0907,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2000-11-18,2000,2,7,323,160.51,0.88,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00514,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2000-11-19,2000,2,8,324,159.14,0.88,5,Dry,23,4,2,2,19,50,0.31,109.1,0.69,109.1,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00503,0.000197,0.0893,0.0035,1,0.0898,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2000-11-20,2000,2,8,325,157.77,0.89,5,Dry,23,4,2,2,19,50,0.32,107.8,0.68,107.8,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000192,0.0887,0.00348,1,0.088,0.177,0.00693,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2000-11-21,2000,2,8,326,156.41,0.89,5,Dry,23,4,2,2,19,50,0.32,106.4,0.68,106.4,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2000-11-22,2000,2,8,327,156.13,0.89,5,Dry,23,4,2,2,19,50,0.32,106.1,0.68,106.1,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0858,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2000-11-23,2000,2,8,328,156.41,0.89,5,Dry,23,4,2,2,19,50,0.32,106.4,0.68,106.4,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2000-11-24,2000,2,8,329,156.68,0.89,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0882,0.00346,1,0.0865,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2000-11-25,2000,2,8,330,156.41,0.89,5,Dry,23,4,2,2,19,50,0.32,106.4,0.68,106.4,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2000-11-26,2000,2,9,331,158.87,0.88,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.005,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2000-11-27,2000,2,9,332,165.16,0.86,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.0919,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2000-11-28,2000,2,9,333,167.62,0.86,5,Dry,23,4,2,2,19,50,0.3,117.6,0.7,117.6,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2000-11-29,2000,2,9,334,170.62,0.85,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2000-11-30,2000,2,9,335,175.82,0.83,5,Dry,23,4,2,2,19,50,0.28,125.8,0.72,125.8,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00644,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2000-12-01,2000,3,9,336,181.01,0.82,5,Dry,26,4,3,2,24,59,0.33,122,0.67,122,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00612,0.000239,0.0964,0.00377,1,0.107,0.204,0.00796,25.4,0.926,0.97,0.899,28.1,27.3,27.3,654
2000-12-02,2000,3,9,337,182.38,0.81,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
2000-12-03,2000,3,10,338,184.3,0.81,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00383,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2000-12-04,2000,3,10,339,187.3,0.8,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2000-12-05,2000,3,10,340,187.58,0.8,5,Dry,26,4,3,2,24,59,0.32,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0992,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2000-12-06,2000,3,10,341,187.3,0.8,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2000-12-07,2000,3,10,342,189.22,0.79,5,Dry,26,4,3,2,24,59,0.31,130.2,0.69,130.2,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2000-12-08,2000,3,10,343,192.77,0.78,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2000-12-09,2000,3,10,344,196.87,0.77,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31.1,31.1,745
2000-12-10,2000,3,11,345,200.43,0.76,5,Dry,26,4,3,2,24,59,0.29,141.4,0.71,141.4,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
2000-12-11,2000,3,11,346,201.8,0.75,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2000-12-12,2000,3,11,347,199.88,0.76,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2000-12-13,2000,3,11,348,199.61,0.76,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2000-12-14,2000,3,11,349,201.52,0.75,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.2,32.2,772
2000-12-15,2000,3,11,350,201.8,0.75,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2000-12-16,2000,3,11,351,204.26,0.74,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2000-12-17,2000,3,12,352,208.91,0.72,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,812
2000-12-18,2000,3,12,353,214.1,0.71,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2000-12-19,2000,3,12,354,220.39,0.69,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2000-12-20,2000,3,12,355,226.13,0.67,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2000-12-21,2000,3,12,356,229.69,0.67,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2000-12-22,2000,3,12,357,234.88,0.66,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2000-12-23,2000,3,12,358,241.17,0.64,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2000-12-24,2000,3,13,359,248.01,0.63,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2000-12-25,2000,3,13,360,253.75,0.62,5,Dry,26,4,3,2,24,59,0.23,194.8,0.77,194.8,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2000-12-26,2000,3,13,361,260.04,0.61,5,Dry,26,4,3,2,24,59,0.23,201,0.77,201,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2000-12-27,2000,3,13,362,266.87,0.6,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2000-12-28,2000,3,13,363,275.9,0.58,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2000-12-29,2000,3,13,364,287.11,0.57,5,Dry,26,4,3,2,24,59,0.2,228.1,0.8,228.1,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0965,0.239,0.00951,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2000-12-30,2000,3,13,365,296.13,0.56,5,Dry,26,4,3,2,24,59,0.2,237.1,0.8,237.1,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.7,25.9,51.9,1250
2000-12-31,2000,3,14,366,305.16,0.54,5,Dry,26,4,3,2,24,59,0.19,246.2,0.81,246.2,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,27,53.9,1290
2001-01-01,2000,4,14,1,319.1,0.53,5,Dry,29,5,4,2,33,73,0.23,246.1,0.77,246.1,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.152,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2001-01-02,2000,4,14,2,331.41,0.51,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1350
2001-01-03,2000,4,14,3,341.52,0.5,5,Dry,29,5,4,2,33,73,0.21,268.5,0.79,268.5,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0257,0.00103,0.169,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2001-01-04,2000,4,14,4,355.47,0.49,5,Dry,29,5,4,2,33,73,0.2,282.5,0.8,282.5,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2001-01-05,2000,4,14,5,372.69,0.47,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2001-01-06,2000,4,14,6,391.01,0.45,5,Dry,29,5,4,2,33,73,0.19,318,0.81,318,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0491,0.00199,0.21,0.00853,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.3,1660
2001-01-07,2000,4,15,7,409.33,0.44,5,Dry,29,5,4,2,33,73,0.18,336.3,0.82,336.3,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0577,0.00235,0.225,0.00918,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2001-01-08,2000,4,15,8,425.47,0.43,5,Dry,29,5,4,2,33,73,0.17,352.5,0.83,352.5,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0654,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,76.9,1850
2001-01-09,2000,4,15,9,439.41,0.42,5,Dry,29,5,4,2,33,73,0.17,366.4,0.83,366.4,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0719,0.00295,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,41,40.1,80.1,1920
2001-01-10,2000,4,15,10,451.72,0.41,5,Dry,29,5,4,2,33,73,0.16,378.7,0.84,378.7,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0778,0.00319,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.9,1990
2001-01-11,2000,4,15,11,464.57,0.4,5,Dry,29,5,4,2,33,73,0.16,391.6,0.84,391.6,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0838,0.00345,0.271,0.0111,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2001-01-12,2000,4,15,12,475.78,0.39,5,Dry,29,5,4,2,33,73,0.15,402.8,0.85,402.8,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0891,0.00367,0.28,0.0116,2,0.214,0.495,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.9,2110
2001-01-13,2000,4,15,13,486.44,0.39,5,Dry,29,5,4,2,33,73,0.15,413.4,0.85,413.4,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0941,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,45.9,45,90,2160
2001-01-14,2000,4,16,14,496.01,0.38,5,Dry,29,5,4,2,33,73,0.15,423,0.85,423,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0987,0.00408,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,46,91.9,2210
2001-01-15,2000,4,16,15,505.58,0.37,5,Dry,29,5,4,2,33,73,0.14,432.6,0.86,432.6,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.234,0.539,0.0224,23.6,0.957,0.98,0.938,47.9,46.9,93.9,2250
2001-01-16,2000,4,16,16,516.8,0.37,5,Dry,29,5,4,2,33,73,0.14,443.8,0.86,443.8,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.108,0.00451,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96.1,2310
2001-01-17,2000,4,16,17,531.83,0.36,5,Dry,29,5,4,2,33,73,0.14,458.8,0.86,458.8,0,0,0,0,-2,2,29,5,4,0,35,497,990,966,24,0.211,0.116,0.00481,0.326,0.0136,2,0.252,0.579,0.0241,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2001-01-18,2000,4,16,18,546.33,0.35,5,Dry,29,5,4,2,33,73,0.13,473.3,0.87,473.3,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.00511,0.34,0.0142,2,0.262,0.602,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2001-01-19,2000,4,16,19,560.82,0.34,5,Dry,29,5,4,2,33,73,0.13,487.8,0.87,487.8,0,0,0,0,-2,2,29,5,4,0,35,526,990,966.1,23.9,0.225,0.129,0.00541,0.355,0.0149,3,0.162,0.517,0.0216,23.4,0.945,0.97,0.917,35.2,34.1,102,2460
2001-01-20,2000,4,16,20,574.22,0.33,5,Dry,29,5,4,2,33,73,0.13,501.2,0.87,501.2,0,0,0,0,-2,2,29,5,4,0,35,539,990,966.2,23.8,0.233,0.136,0.0057,0.369,0.0155,3,0.168,0.537,0.0225,23.3,0.946,0.97,0.918,36.1,35,105,2520
2001-01-21,2000,4,17,21,587.62,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,496.6,0.84,496.6,0,0,0,0,-3,3,34,5,4,0,48,540,990,966.2,23.8,0.233,0.133,0.00562,0.367,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.917,35.7,34.6,104,2490
2001-01-22,2000,4,17,22,601.01,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,510,0.85,510,0,0,0,0,-3,3,34,5,4,0,48,553,990,966.3,23.7,0.241,0.142,0.00598,0.382,0.0161,3,0.172,0.554,0.0234,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2001-01-23,2000,4,17,23,612.77,0.31,4,Mod_Dry,34,5,4,3,45,91,0.15,521.8,0.85,521.8,0,0,0,0,-3,3,34,5,4,0,48,565,990,966.4,23.6,0.247,0.15,0.00632,0.397,0.0168,3,0.177,0.574,0.0243,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2001-01-24,2000,4,17,24,620.7,0.31,4,Mod_Dry,34,5,4,3,45,91,0.15,529.7,0.85,529.7,0,0,0,0,-3,3,34,5,4,0,48,573,990,966.4,23.6,0.252,0.155,0.00656,0.407,0.0172,3,0.181,0.588,0.0249,23,0.949,0.971,0.922,37.9,36.8,110,2650
2001-01-25,2000,4,17,25,631.37,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,540.4,0.86,540.4,0,0,0,0,-3,3,34,5,4,0,48,583,990,966.4,23.6,0.258,0.162,0.00687,0.42,0.0178,3,0.186,0.606,0.0257,23,0.95,0.973,0.924,38.5,37.5,113,2700
2001-01-26,2000,4,17,26,644.22,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,553.2,0.86,553.2,0,0,0,0,-3,3,34,5,4,0,48,596,990,966.5,23.5,0.265,0.171,0.00725,0.436,0.0185,3,0.191,0.627,0.0267,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2001-01-27,2000,4,17,27,658.16,0.29,4,Mod_Dry,34,5,4,3,45,91,0.14,567.2,0.86,567.2,0,0,0,0,-3,3,34,5,4,0,48,610,990,966.5,23.5,0.273,0.18,0.00766,0.453,0.0193,3,0.198,0.651,0.0277,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2001-01-28,2000,4,18,28,673.2,0.28,4,Mod_Dry,34,5,4,3,45,91,0.14,582.2,0.86,582.2,0,0,0,0,-3,3,34,5,4,0,48,625,990,966.6,23.4,0.282,0.19,0.00811,0.472,0.0202,3,0.204,0.676,0.0289,22.7,0.953,0.979,0.933,41.2,40.4,121,2910
2001-01-29,2000,4,18,29,687.69,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,596.7,0.87,596.7,0,0,0,0,-3,3,34,5,4,0,48,640,990,966.7,23.3,0.29,0.2,0.00855,0.49,0.021,3,0.211,0.701,0.03,22.6,0.954,0.98,0.935,42.2,41.3,124,2970
2001-01-30,2000,4,18,30,702.19,0.27,4,Mod_Dry,34,5,4,3,45,91,0.13,611.2,0.87,611.2,0,0,0,0,-3,3,34,5,4,0,48,654,990,966.7,23.3,0.298,0.209,0.00899,0.508,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2001-01-31,2000,4,18,31,716.13,0.27,4,Mod_Dry,34,5,4,3,45,91,0.13,625.1,0.87,625.1,0,0,0,0,-3,3,34,5,4,0,48,668,990,966.8,23.2,0.306,0.219,0.00941,0.525,0.0226,3,0.224,0.749,0.0322,22.5,0.955,0.98,0.936,43.9,43,129,3100
2001-02-01,2000,5,18,32,730.08,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,625.1,0.86,625.1,0,0,0,0,-4,4,36,6,5,0,58,672,990,966.8,23.2,0.308,0.219,0.00943,0.527,0.0227,3,0.224,0.751,0.0324,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2001-02-02,2000,5,18,33,743.48,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,638.5,0.86,638.5,0,0,0,0,-4,4,36,6,5,0,58,685,990,966.9,23.1,0.316,0.228,0.00984,0.544,0.0235,3,0.23,0.773,0.0334,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2001-02-03,2000,5,18,34,759.61,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,654.6,0.86,654.6,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.325,0.238,0.0103,0.564,0.0244,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.6,44.7,134,3210
2001-02-04,2000,5,19,35,771.54,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,666.5,0.86,666.5,0,0,0,0,-4,4,36,6,5,0,58,714,990,967,23,0.332,0.246,0.0107,0.578,0.0251,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.3,45.3,136,3260
2001-02-05,2000,5,19,36,782.19,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,677.2,0.87,677.2,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.253,0.011,0.591,0.0257,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.9,46,138,3310
2001-02-06,2000,5,19,37,798.64,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,693.6,0.87,693.6,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.347,0.264,0.0115,0.612,0.0267,3,0.255,0.866,0.0378,22,0.957,0.98,0.938,47.8,46.9,141,3370
2001-02-07,2000,5,19,38,817.36,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,6,5,0,58,759,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2001-02-08,2000,5,19,39,841.62,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,736.6,0.88,736.6,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.372,0.293,0.0129,0.665,0.0293,3,0.274,0.939,0.0413,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2001-02-09,2000,5,19,40,867.74,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,762.7,0.88,762.7,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.396,0.308,0.0136,0.704,0.0311,3,0.283,0.988,0.0437,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2001-02-10,2000,5,19,41,895.4,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,790.4,0.88,790.4,0,0,0,0,-4,4,36,6,5,0,58,837,990,967.5,22.5,0.422,0.322,0.0143,0.743,0.033,4,0.209,0.952,0.0423,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
2001-02-11,2000,5,20,42,928.99,0.19,3,Normal,43,7,5,4,78,137,0.15,792,0.85,792,0,0,0,0,-4,4,43,7,5,0,82,847,990,967.6,22.4,0.43,0.322,0.0144,0.753,0.0336,4,0.21,0.962,0.043,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2001-02-12,2000,5,20,43,964.16,0.18,3,Normal,43,7,5,4,78,137,0.14,827.2,0.86,827.2,0,0,0,0,-4,4,43,7,5,0,82,882,990,967.8,22.2,0.462,0.339,0.0153,0.802,0.036,4,0.222,1.02,0.046,21.2,0.954,0.978,0.933,41,40.2,161,3860
2001-02-13,2000,5,20,44,1000.7,0.17,3,Normal,43,7,5,4,78,137,0.14,863.7,0.86,863.7,0,0,0,0,-4,4,43,7,5,0,82,919,990,967.9,22.1,0.496,0.357,0.0162,0.853,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.6,167,4000
2001-02-14,2000,5,20,45,1038.6,0.16,3,Normal,43,7,5,4,78,137,0.13,901.6,0.87,901.6,0,0,0,0,-4,4,43,7,5,0,82,957,990,968,22,0.531,0.375,0.0171,0.906,0.0412,4,0.247,1.15,0.0524,20.8,0.955,0.98,0.936,44,43.1,172,4140
2001-02-15,2000,5,20,46,1077.6,0.15,3,Normal,43,7,5,4,78,137,0.13,940.6,0.87,940.6,0,0,0,0,-4,4,43,7,5,0,82,996,990,968.1,21.9,0.566,0.394,0.018,0.961,0.0439,4,0.26,1.22,0.0558,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
2001-02-16,2000,5,20,47,1117.7,0.15,3,Normal,43,7,5,4,78,137,0.12,980.7,0.88,980.7,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.604,0.414,0.019,1.02,0.0468,4,0.273,1.29,0.0594,20.4,0.956,0.98,0.936,47,46,184,4420
2001-02-17,2000,5,20,48,1164.4,0.14,3,Normal,43,7,5,4,78,137,0.12,1027,0.88,1027,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.673,0.485,0.0225,1.16,0.0536,4,0.285,1.44,0.0668,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
2001-02-18,2000,5,21,49,1212.3,0.13,3,Normal,43,7,5,4,78,137,0.11,1075,0.89,1075,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.743,0.592,0.0276,1.34,0.0623,4,0.295,1.63,0.0761,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
2001-02-19,2000,5,21,50,1261.3,0.12,3,Normal,43,7,5,4,78,137,0.11,1124,0.89,1100,24,5,1,1,-3,20,48,8,6,1,98,1160,990,968.7,21.3,0.789,0.648,0.0305,1.44,0.0675,4,0.3,1.74,0.0816,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2001-02-20,2000,5,21,51,1305.4,0.12,3,Normal,43,7,5,4,78,137,0.1,1168,0.9,1100,68,15,2,2,-2,51,58,9,7,2,129,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2001-02-21,2000,5,21,52,1356.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1194,0.88,1100,94,21,3,3,-2,69,70,11,10,3,162,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-02-22,2000,5,21,53,1396.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1234,0.88,1100,134,30,4,4,-1,97,79,12,11,4,190,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2001-02-23,2000,5,21,54,1423.9,0.099,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2001-02-24,2000,5,21,55,1458.2,0.094,2,Mod_Wet,49,8,7,5,93,162,0.11,1296,0.89,1100,196,44,6,6,1,139,93,14,13,6,232,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2001-02-25,2000,5,22,56,1492.9,0.089,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2001-02-26,2000,5,22,57,1534.4,0.084,2,Mod_Wet,49,8,7,5,93,162,0.11,1372,0.89,1100,272,51,8,8,3,202,100,16,15,8,295,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2001-02-27,2000,5,22,58,1576.3,0.08,2,Mod_Wet,49,8,7,5,93,162,0.1,1414,0.9,1100,314,51,9,10,4,240,100,17,17,9,333,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2001-02-28,2000,5,22,59,1625.3,0.074,2,Mod_Wet,49,8,7,5,93,162,0.1,1463,0.9,1100,363,51,10,11,6,285,100,18,18,11,378,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2001-03-01,2000,6,22,60,1668.3,0.07,2,Mod_Wet,59,11,12,13,144,239,0.14,1429,0.86,1100,329,41,7,10,-3,274,100,18,22,10,418,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2001-03-02,2000,6,22,61,1705,0.066,2,Mod_Wet,59,11,12,13,144,239,0.14,1466,0.86,1100,366,41,7,11,-2,309,100,18,23,11,453,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2001-03-03,2000,6,22,62,1735.3,0.064,2,Mod_Wet,59,11,12,13,144,239,0.14,1496,0.86,1100,396,41,7,12,-1,337,100,18,24,12,481,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2001-03-04,2000,6,23,63,1765.7,0.061,2,Mod_Wet,59,11,12,13,144,239,0.14,1527,0.86,1100,427,41,7,13,0,366,100,18,25,13,510,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-03-05,2000,6,23,64,1789.6,0.058,2,Mod_Wet,59,11,12,13,144,239,0.13,1551,0.87,1100,451,41,7,13,1,389,100,18,25,14,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-03-06,2000,6,23,65,1820.4,0.055,2,Mod_Wet,59,11,12,13,144,239,0.13,1581,0.87,1100,481,41,7,13,1,419,100,18,25,14,563,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-03-07,2000,6,23,66,1851.5,0.052,2,Mod_Wet,59,11,12,13,144,239,0.13,1612,0.87,1100,512,41,7,13,2,449,100,18,25,15,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-03-08,2000,6,23,67,1882.7,0.049,2,Mod_Wet,59,11,12,13,144,239,0.13,1644,0.87,1100,544,41,7,13,3,480,100,18,25,16,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2001-03-09,2000,6,23,68,1914.1,0.047,2,Mod_Wet,59,11,12,13,144,239,0.13,1675,0.88,1100,575,41,7,13,4,510,100,18,25,17,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-03-10,2000,6,23,69,1945.7,0.044,2,Mod_Wet,59,11,12,13,144,239,0.12,1707,0.88,1100,607,41,7,13,5,541,100,18,25,18,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2001-03-11,2000,6,24,70,1977.5,0.042,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2001-03-12,2000,6,24,71,2002.4,0.04,3,Normal,49,9,9,9,107,183,0.091,1819,0.91,1100,719,51,9,16,13,630,100,18,25,22,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-03-13,2000,6,24,72,2034.5,0.038,3,Normal,49,9,9,9,107,183,0.09,1852,0.91,1100,752,51,9,16,14,662,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-03-14,2000,6,24,73,2066.8,0.036,3,Normal,49,9,9,9,107,183,0.088,1884,0.91,1100,784,51,9,16,15,693,100,18,25,24,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2001-03-15,2000,6,24,74,2099.3,0.034,3,Normal,49,9,9,9,107,183,0.087,1916,0.91,1100,816,51,9,16,15,725,100,18,25,24,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-03-16,2000,6,24,75,2124.7,0.033,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2001-03-17,2000,6,24,76,2150.2,0.031,3,Normal,49,9,9,9,107,183,0.085,1967,0.92,1100,867,51,9,16,17,774,100,18,25,26,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2001-03-18,2000,6,25,77,2168.4,0.03,3,Normal,49,9,9,9,107,183,0.084,1985,0.92,1100,885,51,9,16,18,791,100,18,25,27,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2001-03-19,2000,6,25,78,2186.7,0.029,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2001-03-20,2000,6,25,79,2205.1,0.028,3,Normal,49,9,9,9,107,183,0.083,2022,0.92,1100,922,51,9,16,19,827,100,18,25,28,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2001-03-21,2000,6,25,80,2223.5,0.027,3,Normal,49,9,9,9,107,183,0.082,2041,0.92,1100,941,51,9,16,19,846,100,18,25,28,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2001-03-22,2000,6,25,81,2242,0.025,3,Normal,49,9,9,9,107,183,0.082,2059,0.92,1100,959,51,9,16,20,863,100,18,25,29,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2001-03-23,2000,6,25,82,2260.5,0.024,3,Normal,49,9,9,9,107,183,0.081,2078,0.92,1100,978,51,9,16,20,882,100,18,25,29,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2001-03-24,2000,6,25,83,2271.7,0.023,3,Normal,49,9,9,9,107,183,0.081,2089,0.92,1100,989,51,9,16,21,892,100,18,25,30,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-03-25,2000,6,26,84,2275.4,0.023,3,Normal,49,9,9,9,107,183,0.08,2092,0.92,1100,992,51,9,16,21,895,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2001-03-26,2000,6,26,85,2286.6,0.022,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2001-03-27,2000,6,26,86,2297.7,0.022,3,Normal,49,9,9,9,107,183,0.08,2115,0.92,1100,1020,51,9,16,21,918,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-03-28,2000,6,26,87,2301.5,0.021,3,Normal,49,9,9,9,107,183,0.08,2118,0.92,1100,1020,51,9,16,22,920,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-03-29,2000,6,26,88,2305.2,0.021,3,Normal,49,9,9,9,107,183,0.079,2122,0.92,1100,1020,51,9,16,22,924,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-03-30,2000,6,26,89,2308.9,0.021,3,Normal,49,9,9,9,107,183,0.079,2126,0.92,1100,1030,51,9,16,22,928,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2001-03-31,2000,6,26,90,2312.7,0.021,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-04-01,2000,7,27,91,2316.4,0.02,3,Normal,54,13,14,19,117,217,0.094,2099,0.91,1100,999,46,5,11,11,926,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2001-04-02,2000,7,27,92,2320.2,0.02,3,Normal,54,13,14,19,117,217,0.093,2103,0.91,1100,1000,46,5,11,11,930,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2001-04-03,2000,7,27,93,2323.9,0.02,3,Normal,54,13,14,19,117,217,0.093,2107,0.91,1100,1010,46,5,11,11,934,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2001-04-04,2000,7,27,94,2327.6,0.02,3,Normal,54,13,14,19,117,217,0.093,2111,0.91,1100,1010,46,5,11,11,938,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-05,2000,7,27,95,2331.4,0.02,3,Normal,54,13,14,19,117,217,0.093,2114,0.91,1100,1010,46,5,11,11,941,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-06,2000,7,27,96,2335.1,0.019,3,Normal,54,13,14,19,117,217,0.093,2118,0.91,1100,1020,46,5,11,12,944,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-07,2000,7,27,97,2338.9,0.019,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2001-04-08,2000,7,28,98,2342.6,0.019,3,Normal,54,13,14,19,117,217,0.093,2126,0.91,1100,1030,46,5,11,12,952,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2001-04-09,2000,7,28,99,2338.9,0.019,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2001-04-10,2000,7,28,100,2335.1,0.019,3,Normal,54,13,14,19,117,217,0.093,2118,0.91,1100,1020,46,5,11,12,944,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-11,2000,7,28,101,2331.4,0.02,3,Normal,54,13,14,19,117,217,0.093,2114,0.91,1100,1010,46,5,11,11,941,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-12,2000,7,28,102,2327.6,0.02,3,Normal,54,13,14,19,117,217,0.093,2111,0.91,1100,1010,46,5,11,11,938,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-04-13,2000,7,28,103,2323.9,0.02,3,Normal,54,13,14,19,117,217,0.093,2107,0.91,1100,1010,46,5,11,11,934,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2001-04-14,2000,7,28,104,2312.7,0.021,3,Normal,54,13,14,19,117,217,0.094,2096,0.91,1100,996,46,5,11,11,923,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-04-15,2000,7,29,105,2301.5,0.021,3,Normal,54,13,14,19,117,217,0.094,2084,0.91,1100,984,46,5,11,11,911,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-04-16,2000,7,29,106,2290.3,0.022,3,Normal,54,13,14,19,117,217,0.095,2073,0.91,1100,973,46,5,11,10,901,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2001-04-17,2000,7,29,107,2279.1,0.023,3,Normal,54,13,14,19,117,217,0.095,2062,0.91,1100,962,46,5,11,10,890,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2001-04-18,2000,7,29,108,2268,0.024,3,Normal,54,13,14,19,117,217,0.096,2051,0.9,1100,951,46,5,11,10,879,100,18,25,29,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2001-04-19,2000,7,29,109,2249.4,0.025,3,Normal,54,13,14,19,117,217,0.097,2032,0.9,1100,932,46,5,11,9,861,100,18,25,28,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2001-04-20,2000,7,29,110,2223.5,0.027,3,Normal,54,13,14,19,117,217,0.098,2007,0.9,1100,907,46,5,11,8,837,100,18,25,27,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2001-04-21,2000,7,29,111,2197.8,0.028,4,Mod_Dry,45,11,10,10,72,148,0.067,2050,0.93,1100,950,55,7,15,19,854,100,18,25,29,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2001-04-22,2000,7,30,112,2172.1,0.03,4,Mod_Dry,45,11,10,10,72,148,0.068,2024,0.93,1100,924,55,7,15,18,829,100,18,25,28,901,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2001-04-23,2000,7,30,113,2139.2,0.032,4,Mod_Dry,45,11,10,10,72,148,0.069,1991,0.93,1100,891,55,7,15,17,797,100,18,25,27,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2001-04-24,2000,7,30,114,2106.5,0.034,4,Mod_Dry,45,11,10,10,72,148,0.07,1959,0.93,1100,859,55,7,15,16,766,100,18,25,26,838,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-04-25,2000,7,30,115,2074,0.036,4,Mod_Dry,45,11,10,10,72,148,0.071,1926,0.93,1100,826,55,7,15,15,734,100,18,25,25,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2001-04-26,2000,7,30,116,2041.7,0.038,4,Mod_Dry,45,11,10,10,72,148,0.072,1894,0.93,1100,794,55,7,15,14,703,100,18,25,24,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-04-27,2000,7,30,117,2009.5,0.04,4,Mod_Dry,45,11,10,10,72,148,0.074,1862,0.93,1100,762,55,7,15,13,672,100,18,25,23,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2001-04-28,2000,7,30,118,1977.5,0.042,4,Mod_Dry,45,11,10,10,72,148,0.075,1830,0.93,1100,730,55,7,15,12,641,100,18,25,22,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2001-04-29,2000,7,31,119,1945.7,0.044,4,Mod_Dry,45,11,10,10,72,148,0.076,1798,0.92,1100,698,55,7,15,11,610,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2001-04-30,2000,7,31,120,1914.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.077,1766,0.92,1100,666,55,7,15,10,579,100,18,25,20,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-05-01,2000,8,31,121,1882.7,0.049,4,Mod_Dry,47,10,10,10,115,192,0.1,1691,0.9,1100,591,53,8,15,8,507,100,18,25,18,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2001-05-02,2000,8,31,122,1851.5,0.052,4,Mod_Dry,47,10,10,10,115,192,0.1,1659,0.9,1100,559,53,8,15,7,476,100,18,25,17,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-05-03,2000,8,31,123,1820.4,0.055,4,Mod_Dry,47,10,10,10,115,192,0.1,1628,0.9,1100,528,53,8,15,6,446,100,18,25,16,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-05-04,2000,8,31,124,1789.6,0.058,4,Mod_Dry,47,10,10,10,115,192,0.11,1598,0.89,1100,498,53,8,15,5,417,100,18,25,15,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-05-05,2000,8,31,125,1759,0.061,4,Mod_Dry,47,10,10,10,115,192,0.11,1567,0.89,1100,467,53,8,14,4,388,100,18,24,14,503,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.7,179,4300
2001-05-06,2000,8,32,126,1728.5,0.064,4,Mod_Dry,47,10,10,10,115,192,0.11,1537,0.89,1100,437,53,8,13,3,360,100,18,23,13,475,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-05-07,2000,8,32,127,1698.3,0.067,4,Mod_Dry,47,10,10,10,115,192,0.11,1506,0.89,1100,406,53,8,12,2,331,100,18,22,12,446,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-05-08,2000,8,32,128,1668.3,0.07,4,Mod_Dry,47,10,10,10,115,192,0.12,1476,0.89,1100,376,53,8,11,1,303,100,18,21,11,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2001-05-09,2000,8,32,129,1638.5,0.073,4,Mod_Dry,47,10,10,10,115,192,0.12,1446,0.88,1100,346,53,8,11,0,274,100,18,21,10,389,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2001-05-10,2000,8,32,130,1608.9,0.076,4,Mod_Dry,47,10,10,10,115,192,0.12,1417,0.88,1100,317,53,8,10,0,246,100,18,20,10,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2001-05-11,2000,8,32,131,1579.6,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1388,0.88,1100,288,53,8,9,-1,219,100,18,19,9,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2001-05-12,2000,8,32,132,1550.5,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1358,0.88,1100,258,53,8,8,-2,191,100,18,18,8,306,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2001-05-13,2000,8,33,133,1521.6,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1330,0.87,1100,230,52,7,7,-3,167,99,17,17,7,282,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2001-05-14,2000,8,33,134,1492.9,0.089,4,Mod_Dry,47,10,10,10,115,192,0.13,1301,0.87,1100,201,45,6,6,-4,148,92,16,16,6,263,1220,990,969.5,20.5,0.88,0.648,0.0316,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2001-05-15,2000,8,33,135,1464.5,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2001-05-16,2000,8,33,136,1436.3,0.097,4,Mod_Dry,47,10,10,10,115,192,0.13,1244,0.87,1100,144,33,4,4,-6,109,80,14,14,4,224,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2001-05-17,2000,8,33,137,1408.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1216,0.86,1100,116,26,3,4,-7,90,73,13,14,3,205,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.9,47.9,192,4600
2001-05-18,2000,8,33,138,1374.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1183,0.86,1100,83,19,2,3,-8,67,66,12,13,2,182,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2001-05-19,2000,8,33,139,1329.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1137,0.86,1100,37,8,1,1,-9,36,55,11,11,1,151,1180,990,968.9,21.1,0.811,0.648,0.0308,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2001-05-20,2000,8,34,140,1284.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1093,0.85,1093,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.786,0.632,0.0298,1.42,0.0669,4,0.299,1.72,0.0809,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2001-05-21,2000,8,34,141,1246.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.73,0.546,0.0256,1.28,0.0599,4,0.291,1.57,0.0735,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2001-05-22,2000,8,34,142,1209.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1017,0.84,1017,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.676,0.462,0.0216,1.14,0.0531,4,0.283,1.42,0.0663,20,0.955,0.98,0.936,47.7,46.7,187,4490
2001-05-23,2000,8,34,143,1178.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,986.3,0.84,986.3,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.63,0.416,0.0193,1.05,0.0486,4,0.275,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4390
2001-05-24,2000,8,34,144,1147.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,955.8,0.83,955.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.591,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0581,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2001-05-25,2000,8,34,145,1117.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,925.7,0.83,925.7,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.951,0.0437,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,174,4190
2001-05-26,2000,8,34,146,1093.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,901.5,0.82,901.5,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.541,0.375,0.0172,0.917,0.042,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2001-05-27,2000,8,35,147,1069.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,877.7,0.82,877.7,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.6,41.8,167,4010
