date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-28,2000,8,35,148,1046.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,854.3,0.82,854.3,0,0,0,0,-10,10,47,10,10,0,125,921,990,968,22,0.498,0.352,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,163,3920
2001-05-29,2000,8,35,149,1023.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,831.3,0.81,831.3,0,0,0,0,-10,10,47,10,10,0,125,898,990,968,22,0.477,0.341,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
2001-05-30,2000,8,35,150,1000.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,808.7,0.81,808.7,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.33,0.015,0.787,0.0356,4,0.215,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3730
2001-05-31,2000,8,35,151,983.49,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,791.5,0.81,791.5,0,0,0,0,-10,10,47,10,10,0,125,858,990,967.8,22.2,0.441,0.322,0.0145,0.763,0.0344,4,0.21,0.973,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3660
2001-06-01,2000,9,35,152,966.55,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,805.5,0.83,805.5,0,0,0,0,-9,9,45,10,9,0,97,870,990,967.8,22.2,0.451,0.329,0.0148,0.78,0.0351,4,0.214,0.994,0.0447,21.2,0.953,0.976,0.93,40,39,156,3750
2001-06-02,2000,9,35,153,949.91,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,788.9,0.83,788.9,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.436,0.321,0.0144,0.757,0.0339,4,0.209,0.965,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2001-06-03,2000,9,36,154,933.6,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,772.6,0.83,772.6,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2001-06-04,2000,9,36,155,917.61,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,756.6,0.82,756.6,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.406,0.305,0.0136,0.711,0.0317,3,0.282,0.993,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
2001-06-05,2000,9,36,156,901.99,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,741,0.82,741,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.964,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2001-06-06,2000,9,36,157,886.74,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,725.7,0.82,725.7,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0294,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2001-06-07,2000,9,36,158,871.9,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,710.9,0.81,710.9,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.262,0.905,0.04,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2001-06-08,2000,9,36,159,861.56,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,700.6,0.81,700.6,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.7,140,3370
2001-06-09,2000,9,36,160,851.47,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,690.5,0.81,690.5,0,0,0,0,-9,9,45,10,9,0,97,754,990,967.3,22.7,0.355,0.262,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3330
2001-06-10,2000,9,37,161,841.62,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,680.6,0.81,680.6,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0112,0.605,0.0266,3,0.249,0.854,0.0376,21.9,0.957,0.98,0.938,46.6,45.6,137,3290
2001-06-11,2000,9,37,162,832.05,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,671,0.81,671,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.0109,0.594,0.0261,3,0.244,0.838,0.0368,21.9,0.957,0.98,0.938,46,45.1,135,3250
2001-06-12,2000,9,37,163,822.77,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,661.8,0.8,661.8,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.582,0.0255,3,0.24,0.822,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2001-06-13,2000,9,37,164,813.82,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,652.8,0.8,652.8,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.807,0.0353,22,0.956,0.98,0.937,45,44.1,132,3170
2001-06-14,2000,9,37,165,805.23,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,644.2,0.8,644.2,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.793,0.0346,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2001-06-15,2000,9,37,166,797.04,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,636,0.8,636,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00986,0.55,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2001-06-16,2000,9,37,167,789.33,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,628.3,0.8,628.3,0,0,0,0,-9,9,45,10,9,0,97,692,990,967.1,22.9,0.32,0.221,0.00962,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2001-06-17,2000,9,38,168,782.19,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,621.2,0.79,621.2,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.0094,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2001-06-18,2000,9,38,169,775.82,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,614.8,0.79,614.8,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2001-06-19,2000,9,38,170,770,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0224,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2001-06-20,2000,9,38,171,759.88,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,598.9,0.79,598.9,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2001-06-21,2000,9,38,172,748.12,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,587.1,0.79,587.1,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.297,0.193,0.00836,0.49,0.0212,3,0.207,0.696,0.0301,22.4,0.953,0.978,0.933,41,40.1,120,2890
2001-06-22,2000,9,38,173,736.37,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,575.4,0.78,575.4,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.008,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2001-06-23,2000,9,38,174,724.61,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,563.6,0.78,563.6,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.177,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2770
2001-06-24,2000,9,39,175,713.4,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,552.4,0.77,552.4,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.00731,0.447,0.0192,3,0.191,0.638,0.0274,22.6,0.951,0.973,0.926,38.8,37.8,113,2720
2001-06-25,2000,9,39,176,703.28,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,542.3,0.77,542.3,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.00701,0.434,0.0187,3,0.187,0.621,0.0267,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2001-06-26,2000,9,39,177,692.62,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,531.6,0.77,531.6,0,0,0,0,-9,9,45,10,9,0,97,596,990,966.7,23.3,0.265,0.156,0.00669,0.421,0.0181,3,0.182,0.603,0.0258,22.7,0.949,0.971,0.921,37.5,36.4,109,2620
2001-06-27,2000,9,39,178,681.95,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,521,0.76,521,0,0,0,0,-9,9,45,10,9,0,97,585,990,966.6,23.4,0.259,0.149,0.00637,0.408,0.0175,3,0.177,0.585,0.025,22.8,0.948,0.97,0.92,36.8,35.7,107,2570
2001-06-28,2000,9,39,179,671.83,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,510.8,0.76,510.8,0,0,0,0,-9,9,45,10,9,0,97,575,990,966.6,23.4,0.253,0.142,0.00608,0.395,0.0169,3,0.172,0.568,0.0243,22.8,0.947,0.97,0.919,36.1,35.1,105,2520
2001-06-29,2000,9,39,180,662.81,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,501.8,0.76,501.8,0,0,0,0,-9,9,45,10,9,0,97,566,990,966.6,23.4,0.248,0.136,0.00581,0.384,0.0164,3,0.168,0.553,0.0236,22.9,0.946,0.97,0.918,35.5,34.5,103,2480
2001-06-30,2000,9,39,181,653.24,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,492.2,0.75,492.2,0,0,0,0,-9,9,45,10,9,0,97,556,990,966.5,23.5,0.243,0.131,0.00559,0.374,0.0159,3,0.164,0.538,0.0229,22.9,0.945,0.97,0.917,34.9,33.9,102,2440
2001-07-01,2000,10,40,182,643.67,0.3,3,Normal,50,10,9,9,108,186,0.29,457.7,0.71,457.7,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.00489,0.341,0.0145,2,0.251,0.592,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2001-07-02,2000,10,40,183,634.1,0.3,3,Normal,50,10,9,9,108,186,0.29,448.1,0.71,448.1,0,0,0,0,-9,9,50,10,9,0,117,517,990,966.4,23.6,0.22,0.111,0.00469,0.331,0.014,2,0.245,0.576,0.0244,23,0.958,0.98,0.939,48.4,47.4,94.8,2280
2001-07-03,2000,10,40,184,625.08,0.31,3,Normal,50,10,9,9,108,186,0.3,439.1,0.7,439.1,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.0045,0.322,0.0136,2,0.239,0.56,0.0237,23,0.957,0.98,0.938,47.5,46.5,93.1,2230
2001-07-04,2000,10,40,185,616.05,0.31,3,Normal,50,10,9,9,108,186,0.3,430.1,0.7,430.1,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.7,91.3,2190
2001-07-05,2000,10,40,186,608.12,0.31,3,Normal,50,10,9,9,108,186,0.31,422.1,0.69,422.1,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0982,0.00415,0.307,0.013,2,0.227,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.7,2150
2001-07-06,2000,10,40,187,599.65,0.32,3,Normal,50,10,9,9,108,186,0.31,413.6,0.69,413.6,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0942,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,44.9,44,88.1,2110
2001-07-07,2000,10,40,188,591.17,0.32,3,Normal,50,10,9,9,108,186,0.32,405.2,0.69,405.2,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0902,0.0038,0.293,0.0123,2,0.216,0.509,0.0214,23.2,0.955,0.98,0.936,44.1,43.2,86.4,2070
2001-07-08,2000,10,41,189,582.69,0.33,3,Normal,50,10,9,9,108,186,0.32,396.7,0.68,396.7,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0862,0.00363,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.4,84.7,2030
2001-07-09,2000,10,41,190,574.76,0.33,3,Normal,50,10,9,9,108,186,0.32,388.8,0.68,388.8,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0825,0.00346,0.28,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.6,83.1,1990
2001-07-10,2000,10,41,191,567.93,0.34,3,Normal,50,10,9,9,108,186,0.33,381.9,0.67,381.9,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0793,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.7,1960
2001-07-11,2000,10,41,192,560.55,0.34,3,Normal,50,10,9,9,108,186,0.33,374.6,0.67,374.6,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0758,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80.1,1920
2001-07-12,2000,10,41,193,553.16,0.35,3,Normal,50,10,9,9,108,186,0.34,367.2,0.66,367.2,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0723,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2001-07-13,2000,10,41,194,545.78,0.35,3,Normal,50,10,9,9,108,186,0.34,359.8,0.66,359.8,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0688,0.00287,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2001-07-14,2000,10,41,195,538.4,0.36,3,Normal,50,10,9,9,108,186,0.34,352.4,0.66,352.4,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0653,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.1,1800
2001-07-15,2000,10,42,196,531.56,0.36,3,Normal,50,10,9,9,108,186,0.35,345.6,0.65,345.6,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0621,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2001-07-16,2000,10,42,197,524.73,0.36,3,Normal,50,10,9,9,108,186,0.35,338.7,0.65,338.7,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0589,0.00245,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.2,36,72.1,1730
2001-07-17,2000,10,42,198,518.98,0.37,3,Normal,50,10,9,9,108,186,0.36,333,0.64,333,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0562,0.00233,0.234,0.00971,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,70.9,1700
2001-07-18,2000,10,42,199,512.69,0.37,3,Normal,50,10,9,9,108,186,0.36,326.7,0.64,326.7,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0532,0.00221,0.228,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2001-07-19,2000,10,42,200,506.41,0.37,3,Normal,50,10,9,9,108,186,0.37,320.4,0.63,320.4,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0502,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2001-07-20,2000,10,42,201,500.12,0.38,3,Normal,50,10,9,9,108,186,0.37,314.1,0.63,314.1,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2001-07-21,2000,10,42,202,493.83,0.38,3,Normal,50,10,9,9,108,186,0.38,307.8,0.62,307.8,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0443,0.00183,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2001-07-22,2000,10,43,203,487.54,0.39,3,Normal,50,10,9,9,108,186,0.38,301.5,0.62,301.5,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0413,0.00171,0.208,0.00858,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2001-07-23,2000,10,43,204,481.8,0.39,3,Normal,50,10,9,9,108,186,0.39,295.8,0.61,295.8,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0386,0.00159,0.203,0.00837,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2001-07-24,2000,10,43,205,476.05,0.39,3,Normal,50,10,9,9,108,186,0.39,290.1,0.61,290.1,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0359,0.00148,0.198,0.00817,2,0.138,0.336,0.0139,23.9,0.939,0.97,0.911,31.9,31,62,1490
2001-07-25,2000,10,43,206,470.31,0.4,3,Normal,50,10,9,9,108,186,0.4,284.3,0.6,284.3,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.193,0.00797,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2001-07-26,2000,10,43,207,465.66,0.4,3,Normal,50,10,9,9,108,186,0.4,279.7,0.6,279.7,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.031,0.00128,0.19,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2001-07-27,2000,10,43,208,460.47,0.4,3,Normal,50,10,9,9,108,186,0.4,274.5,0.6,274.5,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0285,0.00117,0.185,0.00762,2,0.128,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.7,1410
2001-07-28,2000,10,43,209,455.27,0.41,3,Normal,50,10,9,9,108,186,0.41,269.3,0.59,269.3,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0261,0.00107,0.181,0.00743,2,0.124,0.305,0.0125,24,0.934,0.97,0.906,29.7,28.8,57.5,1380
2001-07-29,2000,10,44,210,450.08,0.41,3,Normal,50,10,9,9,108,186,0.41,264.1,0.59,264.1,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0236,0.00097,0.177,0.00725,2,0.121,0.297,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2001-07-30,2000,10,44,211,444.88,0.41,3,Normal,50,10,9,9,108,186,0.42,258.9,0.58,258.9,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0212,0.000869,0.172,0.00707,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2001-07-31,2000,10,44,212,439.69,0.42,3,Normal,50,10,9,9,108,186,0.42,253.7,0.58,253.7,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.149,0.0187,0.000767,0.168,0.00689,2,0.114,0.282,0.0115,24.1,0.931,0.97,0.903,28,27.1,54.2,1300
2001-08-01,2000,11,44,213,433.4,0.42,3,Normal,47,8,6,5,89,155,0.36,278.4,0.64,278.4,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.6,24.4,0.155,0.0304,0.00124,0.186,0.0076,2,0.13,0.316,0.0129,24.1,0.936,0.97,0.908,30.8,29.9,59.8,1440
2001-08-02,2000,11,44,214,427.66,0.43,3,Normal,47,8,6,5,89,155,0.36,272.7,0.64,272.7,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0277,0.00113,0.181,0.00739,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
2001-08-03,2000,11,44,215,421.37,0.43,3,Normal,47,8,6,5,89,155,0.37,266.4,0.63,266.4,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0247,0.00101,0.176,0.00717,2,0.122,0.298,0.0122,24.2,0.933,0.97,0.905,29.5,28.6,57.3,1370
2001-08-04,2000,11,44,216,415.62,0.43,3,Normal,47,8,6,5,89,155,0.37,260.6,0.63,260.6,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.022,0.000897,0.171,0.00697,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.9,28,56,1340
2001-08-05,2000,11,45,217,409.88,0.44,3,Normal,47,8,6,5,89,155,0.38,254.9,0.62,254.9,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0193,0.000786,0.166,0.00677,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2001-08-06,2000,11,45,218,405.23,0.44,3,Normal,47,8,6,5,89,155,0.38,250.2,0.62,250.2,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0171,0.000696,0.162,0.00661,2,0.111,0.274,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2001-08-07,2000,11,45,219,400.04,0.45,3,Normal,47,8,6,5,89,155,0.39,245,0.61,245,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2001-08-08,2000,11,45,220,394.84,0.45,3,Normal,47,8,6,5,89,155,0.39,239.8,0.61,239.8,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.5,25.7,51.5,1240
2001-08-09,2000,11,45,221,389.65,0.45,3,Normal,47,8,6,5,89,155,0.4,234.7,0.6,234.7,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2001-08-10,2000,11,45,222,384.45,0.46,3,Normal,47,8,6,5,89,155,0.4,229.4,0.6,229.4,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2001-08-11,2000,11,45,223,379.8,0.46,3,Normal,47,8,6,5,89,155,0.41,224.8,0.59,224.8,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2001-08-12,2000,11,46,224,375.16,0.47,3,Normal,47,8,6,5,89,155,0.41,220.2,0.59,220.2,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2001-08-13,2000,11,46,225,370.51,0.47,3,Normal,47,8,6,5,89,155,0.42,215.5,0.58,215.5,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2001-08-14,2000,11,46,226,366.95,0.48,3,Normal,47,8,6,5,89,155,0.42,211.9,0.58,211.9,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2001-08-15,2000,11,46,227,362.85,0.48,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2001-08-16,2000,11,46,228,358.75,0.48,3,Normal,47,8,6,5,89,155,0.43,203.8,0.57,203.8,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.955,0.98,0.936,46.7,45.7,45.7,1100
2001-08-17,2000,11,46,229,354.65,0.49,3,Normal,47,8,6,5,89,155,0.44,199.7,0.56,199.7,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.8,44.8,1080
2001-08-18,2000,11,46,230,350.55,0.49,3,Normal,47,8,6,5,89,155,0.44,195.6,0.56,195.6,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2001-08-19,2000,11,47,231,346.44,0.5,3,Normal,47,8,6,5,89,155,0.45,191.4,0.55,191.4,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000483,0.137,0.00549,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2001-08-20,2000,11,47,232,342.34,0.5,3,Normal,47,8,6,5,89,155,0.45,187.3,0.55,187.3,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2001-08-21,2000,11,47,233,338.79,0.5,3,Normal,47,8,6,5,89,155,0.46,183.8,0.54,183.8,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000457,0.133,0.00535,1,0.191,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.3,41.3,990
2001-08-22,2000,11,47,234,335.23,0.51,3,Normal,47,8,6,5,89,155,0.46,180.2,0.54,180.2,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00529,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,970
2001-08-23,2000,11,47,235,331.68,0.51,3,Normal,47,8,6,5,89,155,0.47,176.7,0.53,176.7,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2001-08-24,2000,11,47,236,328.12,0.52,3,Normal,47,8,6,5,89,155,0.47,173.1,0.53,173.1,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,928
2001-08-25,2000,11,47,237,324.57,0.52,3,Normal,47,8,6,5,89,155,0.48,169.6,0.52,169.6,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.298,0.012,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2001-08-26,2000,11,48,238,322.11,0.52,3,Normal,47,8,6,5,89,155,0.48,167.1,0.52,167.1,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00995,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.2,37.2,37.2,892
2001-08-27,2000,11,48,239,320.19,0.53,3,Normal,47,8,6,5,89,155,0.48,165.2,0.52,165.2,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00979,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,881
2001-08-28,2000,11,48,240,318.28,0.53,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.2,36.2,870
2001-08-29,2000,11,48,241,315.27,0.53,3,Normal,47,8,6,5,89,155,0.49,160.3,0.51,160.3,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00937,0.000375,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.7,35.6,35.6,853
2001-08-30,2000,11,48,242,311.17,0.54,3,Normal,47,8,6,5,89,155,0.5,156.2,0.5,156.2,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00902,0.00036,0.121,0.00484,1,0.153,0.275,0.011,24.8,0.941,0.97,0.913,35.7,34.6,34.6,831
2001-08-31,2000,11,48,243,308.71,0.54,3,Normal,47,8,6,5,89,155,0.5,153.7,0.5,153.7,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00882,0.000352,0.12,0.00479,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.912,35.1,34.1,34.1,818
2001-09-01,2000,12,48,244,304.61,0.54,3,Normal,40,6,4,3,65,118,0.39,186.6,0.61,186.6,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2001-09-02,2000,12,49,245,299.96,0.55,3,Normal,40,6,4,3,65,118,0.39,182,0.61,182,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2001-09-03,2000,12,49,246,296.41,0.56,3,Normal,40,6,4,3,65,118,0.4,178.4,0.6,178.4,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
2001-09-04,2000,12,49,247,292.3,0.56,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2001-09-05,2000,12,49,248,288.2,0.57,3,Normal,40,6,4,3,65,118,0.41,170.2,0.59,170.2,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2001-09-06,2000,12,49,249,284.1,0.57,3,Normal,40,6,4,3,65,118,0.41,166.1,0.58,166.1,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00484,1,0.167,0.288,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2001-09-07,2000,12,49,250,280.55,0.58,3,Normal,40,6,4,3,65,118,0.42,162.6,0.58,162.6,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00957,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,872
2001-09-08,2000,12,49,251,276.99,0.58,3,Normal,40,6,4,3,65,118,0.43,159,0.57,159,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00926,0.000368,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2001-09-09,2000,12,50,252,274.53,0.58,3,Normal,40,6,4,3,65,118,0.43,156.5,0.57,156.5,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,839
2001-09-10,2000,12,50,253,271.52,0.59,3,Normal,40,6,4,3,65,118,0.43,153.5,0.56,153.5,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2001-09-11,2000,12,50,254,268.51,0.59,3,Normal,40,6,4,3,65,118,0.44,150.5,0.56,150.5,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00854,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2001-09-12,2000,12,50,255,265.51,0.6,3,Normal,40,6,4,3,65,118,0.44,147.5,0.56,147.5,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000328,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2001-09-13,2000,12,50,256,262.5,0.6,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2001-09-14,2000,12,50,257,260.04,0.61,3,Normal,40,6,4,3,65,118,0.45,142,0.55,142,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00782,0.00031,0.111,0.0044,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2001-09-15,2000,12,50,258,257.58,0.61,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00761,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2001-09-16,2000,12,51,259,255.12,0.62,3,Normal,40,6,4,3,65,118,0.46,137.1,0.54,137.1,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25,0.934,0.97,0.906,31.4,30.5,30.5,732
2001-09-17,2000,12,51,260,252.66,0.62,3,Normal,40,6,4,3,65,118,0.47,134.7,0.53,134.7,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,719
2001-09-18,2000,12,51,261,250.19,0.62,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00699,0.000276,0.107,0.00422,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2001-09-19,2000,12,51,262,248.83,0.63,3,Normal,40,6,4,3,65,118,0.47,130.8,0.53,130.8,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000271,0.106,0.0042,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2001-09-20,2000,12,51,263,246.91,0.63,3,Normal,40,6,4,3,65,118,0.48,128.9,0.52,128.9,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00876,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2001-09-21,2000,12,51,264,243.91,0.64,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000255,0.104,0.00411,1,0.112,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2001-09-22,2000,12,51,265,242.54,0.64,3,Normal,40,6,4,3,65,118,0.49,124.5,0.51,124.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00634,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.6,27.6,663
2001-09-23,2000,12,52,266,240.62,0.64,3,Normal,40,6,4,3,65,118,0.49,122.6,0.51,122.6,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28,27.2,27.2,653
2001-09-24,2000,12,52,267,238.71,0.65,3,Normal,40,6,4,3,65,118,0.49,120.7,0.51,120.7,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.105,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.8,26.8,642
2001-09-25,2000,12,52,268,236.8,0.65,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00585,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,631
2001-09-26,2000,12,52,269,233.79,0.66,3,Normal,40,6,4,3,65,118,0.51,115.8,0.49,115.8,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00559,0.00022,0.0996,0.00392,1,0.0988,0.198,0.00781,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2001-09-27,2000,12,52,270,232.42,0.66,3,Normal,40,6,4,3,65,118,0.51,114.4,0.49,114.4,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0936,0.00548,0.000216,0.099,0.0039,1,0.097,0.196,0.00771,25.2,0.922,0.97,0.894,26.1,25.3,25.3,607
2001-09-28,2000,12,52,271,230.51,0.66,3,Normal,40,6,4,3,65,118,0.51,112.5,0.49,112.5,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0929,0.00531,0.000209,0.0982,0.00386,1,0.0944,0.193,0.00758,25.2,0.92,0.97,0.893,25.6,24.8,24.8,596
2001-09-29,2000,12,52,272,228.59,0.67,3,Normal,40,6,4,3,65,118,0.52,110.6,0.48,110.6,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0922,0.00515,0.000203,0.0974,0.00383,1,0.0918,0.189,0.00744,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2001-09-30,2000,12,53,273,226.68,0.67,3,Normal,40,6,4,3,65,118,0.52,108.7,0.48,108.7,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0915,0.00499,0.000196,0.0965,0.00379,1,0.0892,0.186,0.0073,25.3,0.918,0.97,0.89,24.7,24,24,575
2001-10-01,2001,1,1,274,224.76,0.68,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2001-10-02,2001,1,1,275,226.13,0.67,3,Normal,37,5,3,2,50,97,0.43,129.1,0.57,129.1,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2001-10-03,2001,1,1,276,227.5,0.67,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00684,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2001-10-04,2001,1,1,277,225.58,0.68,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000262,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2001-10-05,2001,1,1,278,223.67,0.68,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,678
2001-10-06,2001,1,1,279,221.76,0.68,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00635,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2001-10-07,2001,1,1,280,219.84,0.69,3,Normal,37,5,3,2,50,97,0.44,122.8,0.56,122.8,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2001-10-08,2001,1,2,281,217.93,0.7,3,Normal,37,5,3,2,50,97,0.45,120.9,0.56,120.9,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2001-10-09,2001,1,2,282,216.01,0.7,3,Normal,37,5,3,2,50,97,0.45,119,0.55,119,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.202,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,635
2001-10-10,2001,1,2,283,214.1,0.71,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.0057,0.000224,0.0984,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2001-10-11,2001,1,2,284,212.19,0.71,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00766,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2001-10-12,2001,1,2,285,210.27,0.72,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0954,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2001-10-13,2001,1,2,286,208.36,0.72,3,Normal,37,5,3,2,50,97,0.47,111.4,0.53,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00375,1,0.0928,0.189,0.00739,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2001-10-14,2001,1,2,287,206.44,0.73,3,Normal,37,5,3,2,50,97,0.47,109.4,0.53,109.4,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0902,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2001-10-15,2001,1,3,288,204.53,0.74,3,Normal,37,5,3,2,50,97,0.47,107.5,0.53,107.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00489,0.000191,0.0943,0.00369,1,0.0877,0.182,0.00711,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
2001-10-16,2001,1,3,289,203.16,0.74,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00477,0.000187,0.0937,0.00366,1,0.0858,0.179,0.00702,25.4,0,0,0,0,0,0,0
2001-10-17,2001,1,3,290,201.8,0.75,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2001-10-18,2001,1,3,291,200.43,0.76,3,Normal,37,5,3,2,50,97,0.48,103.4,0.52,103.4,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000177,0.0925,0.00361,1,0.0821,0.175,0.00682,25.4,0,0,0,0,0,0,0
2001-10-19,2001,1,3,292,203.44,0.74,3,Normal,37,5,3,2,50,97,0.48,106.4,0.52,106.4,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2001-10-20,2001,1,3,293,206.44,0.73,3,Normal,37,5,3,2,50,97,0.47,109.4,0.53,109.4,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0902,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2001-10-21,2001,1,3,294,204.53,0.74,4,Mod_Dry,31,4,3,2,33,73,0.36,131.5,0.64,131.5,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0954,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2001-10-22,2001,1,4,295,203.71,0.74,4,Mod_Dry,31,4,3,2,33,73,0.36,130.7,0.64,130.7,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.3,29.3,704
2001-10-23,2001,1,4,296,204.53,0.74,4,Mod_Dry,31,4,3,2,33,73,0.36,131.5,0.64,131.5,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0954,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2001-10-24,2001,1,4,297,205.35,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,132.3,0.65,132.3,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0957,0.007,0.000274,0.103,0.00401,1,0.121,0.224,0.00875,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2001-10-25,2001,1,4,298,205.08,0.74,4,Mod_Dry,31,4,3,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2001-10-26,2001,1,4,299,202.62,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,129.6,0.64,129.6,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2001-10-27,2001,1,4,300,202.34,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000264,0.101,0.00396,1,0.117,0.218,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,697
2001-10-28,2001,1,4,301,205.9,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0958,0.00705,0.000276,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2001-10-29,2001,1,5,302,209.45,0.72,4,Mod_Dry,31,4,3,2,33,73,0.35,136.4,0.65,136.4,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0971,0.00735,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2001-10-30,2001,1,5,303,209.18,0.72,4,Mod_Dry,31,4,3,2,33,73,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2001-10-31,2001,1,5,304,206.72,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.00712,0.000278,0.103,0.00404,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,31,30,30,721
2001-11-01,2001,2,5,305,204.8,0.74,3,Normal,36,5,3,2,47,93,0.45,111.8,0.55,111.8,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0905,0.00525,0.000205,0.0958,0.00375,1,0.0934,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2001-11-02,2001,2,5,306,205.08,0.74,3,Normal,36,5,3,2,47,93,0.45,112.1,0.55,112.1,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0906,0.00528,0.000206,0.0959,0.00375,1,0.0938,0.19,0.00742,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2001-11-03,2001,2,5,307,205.9,0.73,3,Normal,36,5,3,2,47,93,0.45,112.9,0.55,112.9,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00535,0.000209,0.0963,0.00377,1,0.0949,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2001-11-04,2001,2,5,308,206.72,0.73,3,Normal,36,5,3,2,47,93,0.45,113.7,0.55,113.7,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.096,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2001-11-05,2001,2,6,309,206.99,0.73,3,Normal,36,5,3,2,47,93,0.45,114,0.55,114,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00378,1,0.0964,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2001-11-06,2001,2,6,310,208.36,0.72,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000217,0.0973,0.00381,1,0.0982,0.196,0.00765,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2001-11-07,2001,2,6,311,210.27,0.72,3,Normal,36,5,3,2,47,93,0.44,117.3,0.56,117.3,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2001-11-08,2001,2,6,312,211.64,0.71,3,Normal,36,5,3,2,47,93,0.44,118.6,0.56,118.6,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00583,0.000229,0.0988,0.00387,1,0.103,0.201,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2001-11-09,2001,2,6,313,213.55,0.71,3,Normal,36,5,3,2,47,93,0.43,120.5,0.56,120.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2001-11-10,2001,2,6,314,212.19,0.71,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2001-11-11,2001,2,6,315,214.1,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,147.1,0.69,147.1,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00825,0.000323,0.108,0.00423,1,0.141,0.249,0.00976,25.3,0.937,0.97,0.909,34.2,33.1,33.1,795
2001-11-12,2001,2,7,316,217.11,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.1,0.69,150.1,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.255,0.00998,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2001-11-13,2001,2,7,317,218.48,0.69,4,Mod_Dry,29,4,2,2,30,67,0.31,151.5,0.69,151.5,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00863,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,820
2001-11-14,2001,2,7,318,222.58,0.68,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00897,0.000352,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2001-11-15,2001,2,7,319,222.85,0.68,4,Mod_Dry,29,4,2,2,30,67,0.3,155.8,0.7,155.8,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.009,0.000353,0.112,0.00439,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2001-11-16,2001,2,7,320,222.58,0.68,4,Mod_Dry,29,4,2,2,30,67,0.3,155.6,0.7,155.6,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00897,0.000352,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2001-11-17,2001,2,7,321,225.58,0.68,4,Mod_Dry,29,4,2,2,30,67,0.3,158.6,0.7,158.6,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00923,0.000363,0.113,0.00444,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2001-11-18,2001,2,7,322,226.95,0.67,4,Mod_Dry,29,4,2,2,30,67,0.29,159.9,0.7,159.9,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00935,0.000367,0.114,0.00447,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2001-11-19,2001,2,8,323,228.87,0.67,4,Mod_Dry,29,4,2,2,30,67,0.29,161.9,0.71,161.9,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00951,0.000374,0.115,0.0045,1,0.161,0.276,0.0108,25.2,0.943,0.971,0.915,37.6,36.5,36.5,877
2001-11-20,2001,2,8,324,232.97,0.66,4,Mod_Dry,29,4,2,2,30,67,0.29,166,0.71,166,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.5,37.5,901
2001-11-21,2001,2,8,325,233.79,0.66,4,Mod_Dry,29,4,2,2,30,67,0.29,166.8,0.71,166.8,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00993,0.000391,0.117,0.00459,1,0.168,0.284,0.0112,25.1,0.944,0.973,0.919,38.8,37.7,37.7,906
2001-11-22,2001,2,8,326,233.51,0.66,4,Mod_Dry,29,4,2,2,30,67,0.29,166.5,0.71,166.5,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.0099,0.00039,0.117,0.00459,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2001-11-23,2001,2,8,327,236.52,0.65,4,Mod_Dry,29,4,2,2,30,67,0.28,169.5,0.72,169.5,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.0004,0.118,0.00464,1,0.171,0.289,0.0114,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2001-11-24,2001,2,8,328,237.34,0.65,4,Mod_Dry,29,4,2,2,30,67,0.28,170.3,0.72,170.3,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.000403,0.118,0.00466,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2001-11-25,2001,2,8,329,237.62,0.65,4,Mod_Dry,29,4,2,2,30,67,0.28,170.6,0.72,170.6,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00466,1,0.173,0.291,0.0115,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2001-11-26,2001,2,9,330,241.17,0.64,4,Mod_Dry,29,4,2,2,30,67,0.28,174.2,0.72,174.2,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0106,0.000416,0.12,0.00473,1,0.178,0.298,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2001-11-27,2001,2,9,331,241.44,0.64,4,Mod_Dry,29,4,2,2,30,67,0.28,174.4,0.72,174.4,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0106,0.000417,0.12,0.00473,1,0.178,0.298,0.0118,25.1,0.947,0.977,0.925,40.6,39.6,39.6,951
2001-11-28,2001,2,9,332,241.72,0.64,4,Mod_Dry,29,4,2,2,30,67,0.28,174.7,0.72,174.7,0,0,0,0,-2,2,29,4,2,0,32,210,990,964.7,25.3,0.11,0.0106,0.000418,0.12,0.00474,1,0.178,0.299,0.0118,25.1,0.947,0.977,0.925,40.6,39.7,39.7,953
2001-11-29,2001,2,9,333,245.27,0.63,4,Mod_Dry,29,4,2,2,30,67,0.27,178.3,0.73,178.3,0,0,0,0,-2,2,29,4,2,0,32,213,990,964.7,25.3,0.111,0.0109,0.00043,0.122,0.00481,1,0.183,0.305,0.012,25,0.948,0.979,0.928,41.5,40.6,40.6,974
2001-11-30,2001,2,9,334,244.45,0.64,4,Mod_Dry,29,4,2,2,30,67,0.27,177.4,0.73,177.4,0,0,0,0,-2,2,29,4,2,0,32,212,990,964.7,25.3,0.111,0.0108,0.000428,0.121,0.00479,1,0.182,0.303,0.012,25,0.948,0.979,0.927,41.3,40.4,40.4,969
2001-12-01,2001,3,9,335,243.08,0.64,4,Mod_Dry,31,5,3,2,36,77,0.32,166.1,0.68,166.1,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00987,0.000389,0.118,0.00465,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2001-12-02,2001,3,9,336,243.91,0.64,4,Mod_Dry,31,5,3,2,36,77,0.32,166.9,0.68,166.9,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00994,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2001-12-03,2001,3,10,337,243.08,0.64,4,Mod_Dry,31,5,3,2,36,77,0.32,166.1,0.68,166.1,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00987,0.000389,0.118,0.00465,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2001-12-04,2001,3,10,338,241.17,0.64,4,Mod_Dry,31,5,3,2,36,77,0.32,164.2,0.68,164.2,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.0097,0.000383,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
2001-12-05,2001,3,10,339,243.08,0.64,4,Mod_Dry,31,5,3,2,36,77,0.32,166.1,0.68,166.1,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00987,0.000389,0.118,0.00465,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2001-12-06,2001,3,10,340,244.45,0.64,4,Mod_Dry,31,5,3,2,36,77,0.32,167.4,0.69,167.4,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00998,0.000394,0.118,0.00467,1,0.169,0.287,0.0113,25,0.944,0.974,0.919,38.8,37.8,37.8,908
2001-12-07,2001,3,10,341,246.37,0.63,4,Mod_Dry,31,5,3,2,36,77,0.31,169.4,0.69,169.4,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000401,0.119,0.00471,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2001-12-08,2001,3,10,342,249.92,0.62,4,Mod_Dry,31,5,3,2,36,77,0.31,172.9,0.69,172.9,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0104,0.000413,0.121,0.00477,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2001-12-09,2001,3,10,343,250.19,0.62,4,Mod_Dry,31,5,3,2,36,77,0.31,173.2,0.69,173.2,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00478,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,942
2001-12-10,2001,3,11,344,248.83,0.63,4,Mod_Dry,31,5,3,2,36,77,0.31,171.8,0.69,171.8,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00475,1,0.174,0.295,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2001-12-11,2001,3,11,345,247.46,0.63,5,Dry,26,4,3,2,24,59,0.24,188.5,0.76,188.5,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000465,0.125,0.00496,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43.1,43.1,1030
2001-12-12,2001,3,11,346,247.19,0.63,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2001-12-13,2001,3,11,347,249.65,0.63,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.6,43.6,1050
2001-12-14,2001,3,11,348,252.11,0.62,5,Dry,26,4,3,2,24,59,0.23,193.1,0.77,193.1,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.127,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2001-12-15,2001,3,11,349,254.57,0.62,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2001-12-16,2001,3,11,350,258.12,0.61,5,Dry,26,4,3,2,24,59,0.23,199.1,0.77,199.1,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.5,45.5,45.5,1090
2001-12-17,2001,3,12,351,260.58,0.61,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2001-12-18,2001,3,12,352,263.05,0.6,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2001-12-19,2001,3,12,353,263.32,0.6,5,Dry,26,4,3,2,24,59,0.22,204.3,0.78,204.3,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00524,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2001-12-20,2001,3,12,354,260.31,0.61,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2001-12-21,2001,3,12,355,257.3,0.61,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2001-12-22,2001,3,12,356,254.3,0.62,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000488,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2001-12-23,2001,3,12,357,252.93,0.62,5,Dry,26,4,3,2,24,59,0.23,193.9,0.77,193.9,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-12-24,2001,3,13,358,251.56,0.62,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2001-12-25,2001,3,13,359,251.29,0.62,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2001-12-26,2001,3,13,360,250.47,0.62,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
