date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-27,2001,3,13,361,249.65,0.63,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.6,43.6,1050
2001-12-28,2001,3,13,362,252.66,0.62,5,Dry,26,4,3,2,24,59,0.23,193.7,0.77,193.7,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000483,0.128,0.00505,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2001-12-29,2001,3,13,363,254.57,0.62,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2001-12-30,2001,3,13,364,257.58,0.61,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2001-12-31,2001,3,14,365,260.04,0.61,5,Dry,26,4,3,2,24,59,0.23,201,0.77,201,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2002-01-01,2001,4,14,1,260.86,0.61,5,Dry,29,5,4,2,33,73,0.28,187.9,0.72,187.9,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2002-01-02,2001,4,14,2,260.04,0.61,5,Dry,29,5,4,2,33,73,0.28,187,0.72,187,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2002-01-03,2001,4,14,3,261.95,0.6,5,Dry,29,5,4,2,33,73,0.28,188.9,0.72,188.9,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2002-01-04,2001,4,14,4,263.87,0.6,5,Dry,29,5,4,2,33,73,0.28,190.9,0.72,190.9,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2002-01-05,2001,4,14,5,263.59,0.6,5,Dry,29,5,4,2,33,73,0.28,190.6,0.72,190.6,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000473,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2002-01-06,2001,4,14,6,262.77,0.6,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2002-01-07,2001,4,15,7,262.5,0.6,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.3,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2002-01-08,2001,4,15,8,263.32,0.6,5,Dry,29,5,4,2,33,73,0.28,190.3,0.72,190.3,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2002-01-09,2001,4,15,9,267.42,0.59,5,Dry,29,5,4,2,33,73,0.27,194.4,0.73,194.4,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2002-01-10,2001,4,15,10,273.16,0.59,5,Dry,29,5,4,2,33,73,0.27,200.2,0.73,200.2,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2002-01-11,2001,4,15,11,277.81,0.58,5,Dry,29,5,4,2,33,73,0.26,204.8,0.74,204.8,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000522,0.134,0.00534,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2002-01-12,2001,4,15,12,283.01,0.57,5,Dry,29,5,4,2,33,73,0.26,210,0.74,210,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2002-01-13,2001,4,15,13,287.66,0.57,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2002-01-14,2001,4,16,14,289.57,0.56,5,Dry,29,5,4,2,33,73,0.25,216.6,0.75,216.6,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-01-15,2001,4,16,15,290.39,0.56,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00556,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2002-01-16,2001,4,16,16,291.76,0.56,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.14,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2002-01-17,2001,4,16,17,290.94,0.56,5,Dry,29,5,4,2,33,73,0.25,217.9,0.75,217.9,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2002-01-18,2001,4,16,18,293.94,0.56,5,Dry,29,5,4,2,33,73,0.25,220.9,0.75,220.9,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-01-19,2001,4,16,19,299.69,0.55,5,Dry,29,5,4,2,33,73,0.24,226.7,0.76,226.7,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00574,1,0.249,0.392,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2002-01-20,2001,4,16,20,305.43,0.54,5,Dry,29,5,4,2,33,73,0.24,232.4,0.76,232.4,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0994,0.246,0.00981,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
2002-01-21,2001,4,17,21,310.08,0.54,5,Dry,29,5,4,2,33,73,0.23,237.1,0.77,237.1,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2002-01-22,2001,4,17,22,315.27,0.53,5,Dry,29,5,4,2,33,73,0.23,242.3,0.77,242.3,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,52.9,1270
2002-01-23,2001,4,17,23,320.47,0.53,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2002-01-24,2001,4,17,24,322.38,0.52,5,Dry,29,5,4,2,33,73,0.23,249.4,0.77,249.4,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2002-01-25,2001,4,17,25,324.3,0.52,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000705,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2002-01-26,2001,4,17,26,329.49,0.52,5,Dry,29,5,4,2,33,73,0.22,256.5,0.78,256.5,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0201,0.000804,0.16,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2002-01-27,2001,4,17,27,333.59,0.51,5,Dry,29,5,4,2,33,73,0.22,260.6,0.78,260.6,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.022,0.000882,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.5,56.9,1370
2002-01-28,2001,4,18,28,337.69,0.51,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000961,0.166,0.00668,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2002-01-29,2001,4,18,29,342.89,0.5,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2002-01-30,2001,4,18,30,346.44,0.5,5,Dry,29,5,4,2,33,73,0.21,273.4,0.79,273.4,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2002-01-31,2001,4,18,31,349.45,0.49,5,Dry,29,5,4,2,33,73,0.21,276.4,0.79,276.4,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2002-02-01,2001,5,18,32,353.01,0.49,5,Dry,31,6,4,3,41,85,0.24,268,0.76,268,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0255,0.00103,0.17,0.00685,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
2002-02-02,2001,5,18,33,360.39,0.48,5,Dry,31,6,4,3,41,85,0.24,275.4,0.76,275.4,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.029,0.00117,0.176,0.0071,2,0.128,0.305,0.0123,24.5,0.935,0.97,0.907,30.9,30,60,1440
2002-02-03,2001,5,18,34,366.13,0.48,5,Dry,31,6,4,3,41,85,0.23,281.1,0.77,281.1,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0317,0.00128,0.181,0.0073,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2002-02-04,2001,5,19,35,369.69,0.47,5,Dry,31,6,4,3,41,85,0.23,284.7,0.77,284.7,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.15,0.0334,0.00135,0.184,0.00743,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
2002-02-05,2001,5,19,36,374.33,0.47,5,Dry,31,6,4,3,41,85,0.23,289.3,0.77,289.3,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0356,0.00144,0.188,0.00759,2,0.138,0.325,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63,1510
2002-02-06,2001,5,19,37,379.53,0.46,5,Dry,31,6,4,3,41,85,0.22,294.5,0.78,294.5,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.038,0.00154,0.192,0.00777,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.1,1540
2002-02-07,2001,5,19,38,382.54,0.46,5,Dry,31,6,4,3,41,85,0.22,297.5,0.78,297.5,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0394,0.0016,0.194,0.00788,2,0.143,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1550
2002-02-08,2001,5,19,39,389.92,0.45,5,Dry,31,6,4,3,41,85,0.22,304.9,0.78,304.9,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0429,0.00174,0.201,0.00814,2,0.148,0.349,0.0142,24.3,0.941,0.97,0.913,34.2,33.2,66.3,1590
2002-02-09,2001,5,19,40,397.85,0.45,5,Dry,31,6,4,3,41,85,0.21,312.9,0.79,312.9,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0467,0.0019,0.207,0.00841,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68,1630
2002-02-10,2001,5,19,41,404.14,0.44,5,Dry,31,6,4,3,41,85,0.21,319.1,0.79,319.1,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0496,0.00202,0.212,0.00864,2,0.158,0.37,0.0151,24.2,0.943,0.97,0.915,35.7,34.7,69.3,1660
2002-02-11,2001,5,20,42,412.62,0.44,5,Dry,31,6,4,3,41,85,0.21,327.6,0.79,327.6,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0536,0.00219,0.219,0.00893,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2002-02-12,2001,5,20,43,424.37,0.43,5,Dry,31,6,4,3,41,85,0.2,339.4,0.8,339.4,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0592,0.00242,0.229,0.00935,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,37.9,36.9,73.7,1770
2002-02-13,2001,5,20,44,435.58,0.42,5,Dry,31,6,4,3,41,85,0.2,350.6,0.81,350.6,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0645,0.00264,0.238,0.00975,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.3,1830
2002-02-14,2001,5,20,45,446.8,0.41,5,Dry,31,6,4,3,41,85,0.19,361.8,0.81,361.8,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0698,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2002-02-15,2001,5,20,46,458.55,0.4,5,Dry,31,6,4,3,41,85,0.18,373.6,0.81,373.6,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0753,0.00309,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2002-02-16,2001,5,20,47,471.41,0.4,5,Dry,31,6,4,3,41,85,0.18,386.4,0.82,386.4,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0814,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.3,2020
2002-02-17,2001,5,20,48,483.71,0.39,5,Dry,31,6,4,3,41,85,0.18,398.7,0.82,398.7,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0872,0.0036,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2002-02-18,2001,5,21,49,494.37,0.38,5,Dry,31,6,4,3,41,85,0.17,409.4,0.83,409.4,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0922,0.00381,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2002-02-19,2001,5,21,50,506.13,0.37,5,Dry,31,6,4,3,41,85,0.17,421.1,0.83,421.1,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0978,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2002-02-20,2001,5,21,51,516.25,0.37,5,Dry,31,6,4,3,41,85,0.17,431.3,0.83,431.3,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.538,0.0224,23.5,0.957,0.98,0.938,47.6,46.7,93.4,2240
2002-02-21,2001,5,21,52,523.08,0.36,5,Dry,31,6,4,3,41,85,0.16,438.1,0.84,438.1,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.31,0.0129,2,0.238,0.549,0.0228,23.5,0.957,0.98,0.938,48.3,47.4,94.7,2270
2002-02-22,2001,5,21,53,529.92,0.36,5,Dry,31,6,4,3,41,85,0.16,444.9,0.84,444.9,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00454,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48,96.1,2310
2002-02-23,2001,5,21,54,538.94,0.35,5,Dry,31,6,4,3,41,85,0.16,453.9,0.84,453.9,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2002-02-24,2001,5,21,55,546.87,0.35,5,Dry,31,6,4,3,41,85,0.15,461.9,0.84,461.9,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-02-25,2001,5,22,56,553.16,0.35,5,Dry,31,6,4,3,41,85,0.15,468.2,0.85,468.2,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.014,2,0.259,0.594,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2002-02-26,2001,5,22,57,562.73,0.34,5,Dry,31,6,4,3,41,85,0.15,477.7,0.85,477.7,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.124,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2002-02-27,2001,5,22,58,573.94,0.33,5,Dry,31,6,4,3,41,85,0.15,488.9,0.85,488.9,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.357,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2002-02-28,2001,5,22,59,582.42,0.33,5,Dry,31,6,4,3,41,85,0.15,497.4,0.85,497.4,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.233,0.134,0.00563,0.366,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2002-03-01,2001,6,22,60,587.07,0.32,5,Dry,36,8,6,4,53,107,0.18,480.1,0.82,480.1,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.126,0.00529,0.353,0.0149,2,0.267,0.62,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2002-03-02,2001,6,22,61,594.45,0.32,5,Dry,36,8,6,4,53,107,0.18,487.4,0.82,487.4,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00544,0.361,0.0152,3,0.162,0.523,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2002-03-03,2001,6,22,62,598.01,0.32,5,Dry,36,8,6,4,53,107,0.18,491,0.82,491,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.00552,0.365,0.0154,3,0.163,0.528,0.0223,23.2,0.945,0.97,0.917,35.2,34.1,102,2460
2002-03-04,2001,6,23,63,601.01,0.32,5,Dry,36,8,6,4,53,107,0.18,494,0.82,494,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.236,0.132,0.00558,0.368,0.0155,3,0.165,0.533,0.0225,23.2,0.946,0.97,0.917,35.4,34.3,103,2470
2002-03-05,2001,6,23,64,602.38,0.32,5,Dry,36,8,6,4,53,107,0.18,495.4,0.82,495.4,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.00561,0.369,0.0156,3,0.165,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2002-03-06,2001,6,23,65,601.56,0.32,5,Dry,36,8,6,4,53,107,0.18,494.6,0.82,494.6,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.132,0.00559,0.368,0.0155,3,0.165,0.533,0.0225,23.2,0.946,0.97,0.917,35.4,34.3,103,2470
2002-03-07,2001,6,23,66,601.83,0.32,5,Dry,36,8,6,4,53,107,0.18,494.8,0.82,494.8,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.00559,0.369,0.0156,3,0.165,0.534,0.0225,23.2,0.946,0.97,0.917,35.4,34.4,103,2470
2002-03-08,2001,6,23,67,604.3,0.32,5,Dry,36,8,6,4,53,107,0.18,497.3,0.82,497.3,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.238,0.134,0.00565,0.371,0.0157,3,0.166,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2002-03-09,2001,6,23,68,607.3,0.31,5,Dry,36,8,6,4,53,107,0.18,500.3,0.82,500.3,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00571,0.374,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2002-03-10,2001,6,23,69,607.58,0.31,5,Dry,36,8,6,4,53,107,0.18,500.6,0.82,500.6,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.239,0.135,0.00572,0.375,0.0158,3,0.168,0.543,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2002-03-11,2001,6,24,70,607.3,0.31,5,Dry,36,8,6,4,53,107,0.18,500.3,0.82,500.3,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.00571,0.374,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2002-03-12,2001,6,24,71,608.12,0.31,5,Dry,36,8,6,4,53,107,0.18,501.1,0.82,501.1,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00574,0.375,0.0159,3,0.168,0.543,0.023,23.1,0.946,0.97,0.918,35.8,34.8,104,2500
2002-03-13,2001,6,24,72,609.49,0.31,5,Dry,36,8,6,4,53,107,0.18,502.5,0.82,502.5,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.137,0.00578,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
2002-03-14,2001,6,24,73,609.22,0.31,5,Dry,36,8,6,4,53,107,0.18,502.2,0.82,502.2,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.136,0.00577,0.377,0.0159,3,0.168,0.545,0.023,23.1,0.946,0.97,0.918,35.9,34.8,105,2510
2002-03-15,2001,6,24,74,605.12,0.32,5,Dry,36,8,6,4,53,107,0.18,498.1,0.82,498.1,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.539,0.0228,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2002-03-16,2001,6,24,75,599.92,0.32,5,Dry,36,8,6,4,53,107,0.18,492.9,0.82,492.9,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00556,0.367,0.0155,3,0.164,0.531,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2470
2002-03-17,2001,6,24,76,596.37,0.32,5,Dry,36,8,6,4,53,107,0.18,489.4,0.82,489.4,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2002-03-18,2001,6,25,77,593.36,0.32,5,Dry,36,8,6,4,53,107,0.18,486.4,0.82,486.4,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.129,0.00542,0.36,0.0152,2,0.271,0.631,0.0266,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
2002-03-19,2001,6,25,78,590.35,0.32,5,Dry,36,8,6,4,53,107,0.18,483.4,0.82,483.4,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.23,0.127,0.00535,0.357,0.015,2,0.269,0.626,0.0263,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-03-20,2001,6,25,79,591.17,0.32,5,Dry,36,8,6,4,53,107,0.18,484.2,0.82,484.2,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.128,0.00537,0.358,0.0151,2,0.269,0.627,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-03-21,2001,6,25,80,591.44,0.32,5,Dry,36,8,6,4,53,107,0.18,484.4,0.82,484.4,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.128,0.00538,0.358,0.0151,2,0.269,0.627,0.0264,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-03-22,2001,6,25,81,589.53,0.32,5,Dry,36,8,6,4,53,107,0.18,482.5,0.82,482.5,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.229,0.127,0.00534,0.356,0.015,2,0.268,0.624,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2002-03-23,2001,6,25,82,586.52,0.33,5,Dry,36,8,6,4,53,107,0.18,479.5,0.82,479.5,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.227,0.125,0.00527,0.353,0.0148,2,0.266,0.619,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2002-03-24,2001,6,25,83,585.16,0.33,5,Dry,36,8,6,4,53,107,0.18,478.2,0.82,478.2,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.227,0.125,0.00525,0.351,0.0148,2,0.265,0.617,0.0259,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2002-03-25,2001,6,26,84,583.24,0.33,5,Dry,36,8,6,4,53,107,0.18,476.2,0.82,476.2,0,0,0,0,-4,4,36,8,6,0,57,526,990,966.2,23.8,0.226,0.124,0.00521,0.349,0.0147,2,0.264,0.613,0.0258,23.2,0.956,0.98,0.937,51.7,48.2,96.4,2310
2002-03-26,2001,6,26,85,584.06,0.33,5,Dry,36,8,6,4,53,107,0.18,477.1,0.82,477.1,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-03-27,2001,6,26,86,585.43,0.33,5,Dry,36,8,6,4,53,107,0.18,478.4,0.82,478.4,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.227,0.125,0.00525,0.352,0.0148,2,0.265,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2002-03-28,2001,6,26,87,586.8,0.33,5,Dry,36,8,6,4,53,107,0.18,479.8,0.82,479.8,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.125,0.00528,0.353,0.0149,2,0.266,0.619,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2002-03-29,2001,6,26,88,586.52,0.33,5,Dry,36,8,6,4,53,107,0.18,479.5,0.82,479.5,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.227,0.125,0.00527,0.353,0.0148,2,0.266,0.619,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2002-03-30,2001,6,26,89,584.06,0.33,5,Dry,36,8,6,4,53,107,0.18,477.1,0.82,477.1,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-03-31,2001,6,26,90,581.05,0.33,5,Dry,36,8,6,4,53,107,0.18,474.1,0.82,474.1,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00516,0.347,0.0146,2,0.262,0.61,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2002-04-01,2001,7,27,91,578.05,0.33,5,Dry,40,10,8,5,62,125,0.22,453.1,0.78,453.1,0,0,0,0,-5,5,40,10,8,0,67,511,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2002-04-02,2001,7,27,92,575.58,0.33,5,Dry,40,10,8,5,62,125,0.22,450.6,0.78,450.6,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.00469,0.327,0.0137,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2002-04-03,2001,7,27,93,574.22,0.33,5,Dry,40,10,8,5,62,125,0.22,449.2,0.78,449.2,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.246,0.572,0.024,23.2,0.958,0.98,0.939,49.1,48.1,96.2,2310
2002-04-04,2001,7,27,94,573.94,0.33,5,Dry,40,10,8,5,62,125,0.22,448.9,0.78,448.9,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.246,0.571,0.024,23.2,0.958,0.98,0.939,49,48.1,96.1,2310
2002-04-05,2001,7,27,95,573.12,0.33,5,Dry,40,10,8,5,62,125,0.22,448.1,0.78,448.1,0,0,0,0,-5,5,40,10,8,0,67,506,990,966.2,23.8,0.214,0.111,0.00464,0.325,0.0136,2,0.245,0.57,0.0239,23.3,0.958,0.98,0.939,48.9,48,95.9,2300
2002-04-06,2001,7,27,96,573.94,0.33,5,Dry,40,10,8,5,62,125,0.22,448.9,0.78,448.9,0,0,0,0,-5,5,40,10,8,0,67,507,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.246,0.571,0.024,23.2,0.958,0.98,0.939,49,48.1,96.1,2310
2002-04-07,2001,7,27,97,575.86,0.33,5,Dry,40,10,8,5,62,125,0.22,450.9,0.78,450.9,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.0047,0.328,0.0138,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2002-04-08,2001,7,28,98,578.87,0.33,5,Dry,40,10,8,5,62,125,0.22,453.9,0.78,453.9,0,0,0,0,-5,5,40,10,8,0,67,512,990,966.2,23.8,0.217,0.113,0.00476,0.331,0.0139,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2002-04-09,2001,7,28,99,582.97,0.33,5,Dry,40,10,8,5,62,125,0.21,458,0.79,458,0,0,0,0,-5,5,40,10,8,0,67,516,990,966.2,23.8,0.22,0.115,0.00484,0.335,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2002-04-10,2001,7,28,100,591.44,0.32,5,Dry,40,10,8,5,62,125,0.21,466.4,0.79,466.4,0,0,0,0,-5,5,40,10,8,0,67,524,990,966.3,23.7,0.225,0.119,0.00502,0.344,0.0145,2,0.257,0.601,0.0253,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-04-11,2001,7,28,101,603.75,0.32,5,Dry,40,10,8,5,62,125,0.21,478.8,0.79,478.8,0,0,0,0,-5,5,40,10,8,0,67,537,990,966.3,23.7,0.232,0.125,0.00528,0.357,0.0151,2,0.266,0.622,0.0263,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-04-12,2001,7,28,102,617.69,0.31,5,Dry,40,10,8,5,62,125,0.2,492.7,0.8,492.7,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.239,0.132,0.00557,0.371,0.0157,3,0.164,0.535,0.0227,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2002-04-13,2001,7,28,103,632.73,0.3,5,Dry,40,10,8,5,62,125,0.2,507.7,0.8,507.7,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2002-04-14,2001,7,28,104,645.04,0.29,5,Dry,40,10,8,5,62,125,0.19,520,0.81,520,0,0,0,0,-5,5,40,10,8,0,67,578,990,966.5,23.5,0.255,0.148,0.00631,0.403,0.0172,3,0.177,0.58,0.0247,22.9,0.948,0.97,0.92,37,35.9,108,2580
2002-04-15,2001,7,29,105,657.34,0.29,5,Dry,40,10,8,5,62,125,0.19,532.3,0.81,532.3,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.157,0.00667,0.419,0.0178,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2002-04-16,2001,7,29,106,668.55,0.28,5,Dry,40,10,8,5,62,125,0.19,543.5,0.81,543.5,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.268,0.164,0.007,0.432,0.0185,3,0.187,0.62,0.0264,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2002-04-17,2001,7,29,107,675.94,0.28,5,Dry,40,10,8,5,62,125,0.18,550.9,0.81,550.9,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.273,0.169,0.00722,0.442,0.0189,3,0.19,0.632,0.027,22.8,0.951,0.974,0.926,39,38,114,2730
2002-04-18,2001,7,29,108,679.49,0.28,5,Dry,40,10,8,5,62,125,0.18,554.5,0.82,554.5,0,0,0,0,-5,5,40,10,8,0,67,612,990,966.6,23.4,0.275,0.171,0.00733,0.446,0.0191,3,0.192,0.638,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
2002-04-19,2001,7,29,109,679.76,0.28,5,Dry,40,10,8,5,62,125,0.18,554.8,0.82,554.8,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.172,0.00734,0.446,0.0191,3,0.192,0.638,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
2002-04-20,2001,7,29,110,677.85,0.28,5,Dry,40,10,8,5,62,125,0.18,552.9,0.82,552.9,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.17,0.00728,0.444,0.019,3,0.191,0.635,0.0272,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2002-04-21,2001,7,29,111,675.39,0.28,5,Dry,40,10,8,5,62,125,0.18,550.4,0.81,550.4,0,0,0,0,-5,5,40,10,8,0,67,608,990,966.6,23.4,0.272,0.169,0.00721,0.441,0.0188,3,0.19,0.631,0.027,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2002-04-22,2001,7,30,112,671.29,0.28,5,Dry,40,10,8,5,62,125,0.19,546.3,0.81,546.3,0,0,0,0,-5,5,40,10,8,0,67,604,990,966.6,23.4,0.27,0.166,0.00709,0.436,0.0186,3,0.188,0.624,0.0267,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
2002-04-23,2001,7,30,113,666.09,0.28,5,Dry,40,10,8,5,62,125,0.19,541.1,0.81,541.1,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.162,0.00693,0.429,0.0183,3,0.186,0.615,0.0263,22.8,0.95,0.972,0.924,38.3,37.3,112,2680
2002-04-24,2001,7,30,114,661.44,0.29,5,Dry,40,10,8,5,62,125,0.19,536.4,0.81,536.4,0,0,0,0,-5,5,40,10,8,0,67,594,990,966.5,23.5,0.264,0.159,0.00679,0.424,0.0181,3,0.184,0.608,0.0259,22.8,0.95,0.972,0.923,38,37,111,2660
2002-04-25,2001,7,30,115,655.16,0.29,5,Dry,40,10,8,5,62,125,0.19,530.2,0.81,530.2,0,0,0,0,-5,5,40,10,8,0,67,588,990,966.5,23.5,0.261,0.155,0.00661,0.416,0.0177,3,0.181,0.597,0.0254,22.9,0.949,0.971,0.922,37.6,36.5,110,2630
2002-04-26,2001,7,30,116,649.41,0.29,5,Dry,40,10,8,5,62,125,0.19,524.4,0.81,524.4,0,0,0,0,-5,5,40,10,8,0,67,582,990,966.5,23.5,0.257,0.151,0.00644,0.409,0.0174,3,0.178,0.587,0.025,22.9,0.949,0.97,0.92,37.3,36.2,108,2600
2002-04-27,2001,7,30,117,644.76,0.3,5,Dry,40,10,8,5,62,125,0.19,519.8,0.81,519.8,0,0,0,0,-5,5,40,10,8,0,67,578,990,966.5,23.5,0.255,0.148,0.0063,0.403,0.0171,3,0.176,0.579,0.0246,22.9,0.948,0.97,0.92,37,35.9,108,2580
2002-04-28,2001,7,30,118,639.57,0.3,5,Dry,40,10,8,5,62,125,0.2,514.6,0.81,514.6,0,0,0,0,-5,5,40,10,8,0,67,573,990,966.5,23.5,0.252,0.145,0.00615,0.397,0.0168,3,0.174,0.571,0.0242,23,0.948,0.97,0.919,36.6,35.5,107,2560
2002-04-29,2001,7,31,119,634.37,0.3,5,Dry,40,10,8,5,62,125,0.2,509.4,0.8,509.4,0,0,0,0,-5,5,40,10,8,0,67,567,990,966.4,23.6,0.249,0.141,0.006,0.39,0.0166,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.3,35.2,106,2530
2002-04-30,2001,7,31,120,630.82,0.3,5,Dry,40,10,8,5,62,125,0.2,505.8,0.8,505.8,0,0,0,0,-5,5,40,10,8,0,67,564,990,966.4,23.6,0.247,0.139,0.00589,0.386,0.0164,3,0.17,0.556,0.0236,23,0.947,0.97,0.918,36,35,105,2520
2002-05-01,2001,8,31,121,626.72,0.3,5,Dry,42,9,8,6,82,147,0.23,479.7,0.77,479.7,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.125,0.00532,0.358,0.0152,2,0.266,0.624,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2002-05-02,2001,8,31,122,624.26,0.31,5,Dry,42,9,8,6,82,147,0.23,477.3,0.77,477.3,0,0,0,0,-6,6,42,9,8,0,88,536,990,966.4,23.6,0.231,0.124,0.00526,0.356,0.0151,2,0.265,0.62,0.0263,23,0.956,0.98,0.937,51.4,48.2,96.4,2310
2002-05-03,2001,8,31,123,621.8,0.31,5,Dry,42,9,8,6,82,147,0.24,474.8,0.76,474.8,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00521,0.353,0.0149,2,0.263,0.616,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
2002-05-04,2001,8,31,124,619.33,0.31,5,Dry,42,9,8,6,82,147,0.24,472.3,0.76,472.3,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2002-05-05,2001,8,31,125,616.87,0.31,5,Dry,42,9,8,6,82,147,0.24,469.9,0.76,469.9,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.608,0.0257,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2002-05-06,2001,8,32,126,613.87,0.31,5,Dry,42,9,8,6,82,147,0.24,466.9,0.76,466.9,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00505,0.345,0.0146,2,0.258,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-05-07,2001,8,32,127,609.76,0.31,5,Dry,42,9,8,6,82,147,0.24,462.8,0.76,462.8,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2002-05-08,2001,8,32,128,605.12,0.32,5,Dry,42,9,8,6,82,147,0.24,458.1,0.76,458.1,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00487,0.336,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2002-05-09,2001,8,32,129,598.83,0.32,5,Dry,42,9,8,6,82,147,0.24,451.8,0.76,451.8,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.112,0.00474,0.329,0.0139,2,0.247,0.577,0.0243,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
2002-05-10,2001,8,32,130,591.99,0.32,5,Dry,42,9,8,6,82,147,0.25,445,0.75,445,0,0,0,0,-6,6,42,9,8,0,88,504,990,966.3,23.7,0.213,0.109,0.00459,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.4,47.5,94.9,2280
2002-05-11,2001,8,32,131,585.16,0.33,5,Dry,42,9,8,6,82,147,0.25,438.2,0.75,438.2,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00445,0.317,0.0133,2,0.238,0.555,0.0234,23.2,0.957,0.98,0.938,47.7,46.8,93.6,2250
2002-05-12,2001,8,32,132,576.68,0.33,5,Dry,42,9,8,6,82,147,0.26,429.7,0.74,429.7,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
2002-05-13,2001,8,33,133,568.75,0.34,5,Dry,42,9,8,6,82,147,0.26,421.8,0.74,421.8,0,0,0,0,-6,6,42,9,8,0,88,481,990,966.2,23.8,0.205,0.0981,0.00411,0.303,0.0127,2,0.227,0.53,0.0222,23.3,0.956,0.98,0.937,46.1,45.2,90.4,2170
2002-05-14,2001,8,33,134,560.27,0.34,5,Dry,42,9,8,6,82,147,0.26,413.3,0.74,413.3,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.0941,0.00394,0.296,0.0124,2,0.221,0.518,0.0217,23.4,0.956,0.98,0.937,45.2,44.3,88.7,2130
2002-05-15,2001,8,33,135,550.7,0.35,5,Dry,42,9,8,6,82,147,0.27,403.7,0.73,403.7,0,0,0,0,-6,6,42,9,8,0,88,463,990,966.1,23.9,0.199,0.0895,0.00374,0.288,0.0121,2,0.215,0.503,0.021,23.4,0.955,0.98,0.936,44.3,43.4,86.8,2080
2002-05-16,2001,8,33,136,541.68,0.35,5,Dry,42,9,8,6,82,147,0.27,394.7,0.73,394.7,0,0,0,0,-6,6,42,9,8,0,88,454,990,966,24,0.196,0.0853,0.00356,0.281,0.0117,2,0.209,0.49,0.0204,23.5,0.954,0.98,0.935,43.3,42.5,85,2040
2002-05-17,2001,8,33,137,532.66,0.36,5,Dry,42,9,8,6,82,147,0.28,385.7,0.72,385.7,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.192,0.081,0.00338,0.273,0.0114,2,0.203,0.476,0.0198,23.5,0.953,0.98,0.934,42.4,41.6,83.1,1990
2002-05-18,2001,8,33,138,523.63,0.36,5,Dry,42,9,8,6,82,147,0.28,376.6,0.72,376.6,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.0768,0.00319,0.266,0.0111,2,0.197,0.463,0.0192,23.6,0.952,0.979,0.932,41.5,40.6,81.2,1950
2002-05-19,2001,8,33,139,514.06,0.37,5,Dry,42,9,8,6,82,147,0.29,367.1,0.71,367.1,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0723,0.003,0.258,0.0107,2,0.19,0.448,0.0186,23.6,0.951,0.977,0.929,40.5,39.5,79,1900
2002-05-20,2001,8,34,140,504.49,0.37,5,Dry,42,9,8,6,82,147,0.29,357.5,0.71,357.5,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.183,0.0677,0.00281,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.926,39.4,38.4,76.9,1850
2002-05-21,2001,8,34,141,494.92,0.38,5,Dry,42,9,8,6,82,147,0.3,347.9,0.7,347.9,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0632,0.00262,0.242,0.01,2,0.177,0.42,0.0174,23.8,0.948,0.973,0.922,38.4,37.4,74.7,1790
2002-05-22,2001,8,34,142,485.9,0.39,5,Dry,42,9,8,6,82,147,0.3,338.9,0.7,338.9,0,0,0,0,-6,6,42,9,8,0,88,398,990,965.8,24.2,0.176,0.059,0.00244,0.235,0.0097,2,0.171,0.406,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.7,1750
2002-05-23,2001,8,34,143,476.87,0.39,5,Dry,42,9,8,6,82,147,0.31,329.9,0.69,329.9,0,0,0,0,-6,6,42,9,8,0,88,389,990,965.7,24.3,0.173,0.0547,0.00226,0.227,0.00938,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2002-05-24,2001,8,34,144,467.85,0.4,5,Dry,42,9,8,6,82,147,0.31,320.9,0.69,320.9,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0504,0.00208,0.22,0.00906,2,0.159,0.379,0.0156,23.9,0.944,0.97,0.916,35.5,34.5,68.9,1650
2002-05-25,2001,8,34,145,459.92,0.4,5,Dry,42,9,8,6,82,147,0.32,312.9,0.68,312.9,0,0,0,0,-6,6,42,9,8,0,88,372,990,965.7,24.3,0.167,0.0467,0.00192,0.213,0.00877,2,0.154,0.367,0.0151,24,0.943,0.97,0.915,34.7,33.6,67.3,1610
2002-05-26,2001,8,34,146,451.44,0.41,5,Dry,42,9,8,6,82,147,0.33,304.4,0.67,304.4,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0427,0.00175,0.206,0.00847,2,0.148,0.354,0.0145,24,0.942,0.97,0.913,33.8,32.7,65.5,1570
2002-05-27,2001,8,35,147,442.97,0.42,5,Dry,42,9,8,6,82,147,0.33,296,0.67,296,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0387,0.00159,0.2,0.00817,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.7,1530
2002-05-28,2001,8,35,148,434.49,0.42,5,Dry,42,9,8,6,82,147,0.34,287.5,0.66,287.5,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0347,0.00142,0.193,0.00788,2,0.137,0.329,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.9,1480
2002-05-29,2001,8,35,149,426.56,0.43,5,Dry,42,9,8,6,82,147,0.34,279.6,0.66,279.6,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.031,0.00126,0.186,0.0076,2,0.131,0.317,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
2002-05-30,2001,8,35,150,418.63,0.43,5,Dry,42,9,8,6,82,147,0.35,271.6,0.65,271.6,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0272,0.00111,0.179,0.00732,2,0.126,0.305,0.0125,24.2,0.935,0.97,0.906,30.1,29.2,58.5,1400
2002-05-31,2001,8,35,151,411.8,0.44,5,Dry,42,9,8,6,82,147,0.36,264.8,0.64,264.8,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.024,0.000977,0.174,0.00708,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2002-06-01,2001,9,35,152,404.41,0.44,5,Dry,39,9,7,5,59,119,0.29,285.4,0.71,285.4,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0337,0.00137,0.189,0.0077,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.7,1480
2002-06-02,2001,9,35,153,397.03,0.45,5,Dry,39,9,7,5,59,119,0.3,278,0.7,278,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0302,0.00123,0.183,0.00745,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,31,30.1,60.1,1440
2002-06-03,2001,9,36,154,391.29,0.45,5,Dry,39,9,7,5,59,119,0.3,272.3,0.7,272.3,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0275,0.00112,0.179,0.00725,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.4,29.5,58.9,1410
2002-06-04,2001,9,36,155,385,0.46,5,Dry,39,9,7,5,59,119,0.31,266,0.69,266,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0246,0.000995,0.173,0.00703,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2002-06-05,2001,9,36,156,378.71,0.46,5,Dry,39,9,7,5,59,119,0.31,259.7,0.69,259.7,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0216,0.000874,0.168,0.00681,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
2002-06-06,2001,9,36,157,372.42,0.47,5,Dry,39,9,7,5,59,119,0.32,253.4,0.68,253.4,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0186,0.000752,0.163,0.00659,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2002-06-07,2001,9,36,158,366.13,0.48,5,Dry,39,9,7,5,59,119,0.33,247.1,0.68,247.1,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000676,0.159,0.00642,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.6,26.7,53.5,1280
2002-06-08,2001,9,36,159,360.39,0.48,5,Dry,39,9,7,5,59,119,0.33,241.4,0.67,241.4,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0163,0.000656,0.156,0.00631,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2002-06-09,2001,9,36,160,354.65,0.49,5,Dry,39,9,7,5,59,119,0.34,235.7,0.66,235.7,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000636,0.154,0.0062,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,50.9,1220
2002-06-10,2001,9,37,161,350,0.49,5,Dry,39,9,7,5,59,119,0.34,231,0.66,231,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0154,0.000619,0.152,0.00611,2,0.0984,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
2002-06-11,2001,9,37,162,344.8,0.5,5,Dry,39,9,7,5,59,119,0.34,225.8,0.66,225.8,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.0149,0.000601,0.15,0.00601,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2002-06-12,2001,9,37,163,339.61,0.5,5,Dry,39,9,7,5,59,119,0.35,220.6,0.65,220.6,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0145,0.000582,0.147,0.00592,1,0.24,0.388,0.0156,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2002-06-13,2001,9,37,164,334.41,0.51,5,Dry,39,9,7,5,59,119,0.36,215.4,0.64,215.4,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.0141,0.000564,0.145,0.00582,1,0.233,0.378,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
2002-06-14,2001,9,37,165,329.22,0.52,5,Dry,39,9,7,5,59,119,0.36,210.2,0.64,210.2,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000546,0.143,0.00572,1,0.226,0.369,0.0148,24.6,0.957,0.98,0.937,48.5,47.5,47.5,1140
2002-06-15,2001,9,37,166,324.57,0.52,5,Dry,39,9,7,5,59,119,0.37,205.6,0.63,205.6,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.127,0.0132,0.000529,0.141,0.00563,1,0.22,0.361,0.0144,24.6,0.956,0.98,0.937,47.4,46.5,46.5,1120
2002-06-16,2001,9,37,167,319.92,0.53,5,Dry,39,9,7,5,59,119,0.37,200.9,0.63,200.9,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000513,0.139,0.00555,1,0.214,0.352,0.0141,24.6,0.955,0.98,0.936,46.4,45.5,45.5,1090
2002-06-17,2001,9,38,168,316.37,0.53,5,Dry,39,9,7,5,59,119,0.38,197.4,0.62,197.4,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.125,0.0125,0.000501,0.137,0.00548,1,0.209,0.346,0.0138,24.7,0.954,0.98,0.935,45.6,44.6,44.6,1070
2002-06-18,2001,9,38,169,312.26,0.54,5,Dry,39,9,7,5,59,119,0.38,193.3,0.62,193.3,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000486,0.135,0.0054,1,0.203,0.339,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2002-06-19,2001,9,38,170,308.16,0.54,5,Dry,39,9,7,5,59,119,0.39,189.2,0.61,189.2,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000472,0.134,0.00533,1,0.198,0.331,0.0132,24.7,0.951,0.98,0.932,43.6,42.8,42.8,1030
2002-06-20,2001,9,38,171,304.06,0.55,5,Dry,39,9,7,5,59,119,0.39,185.1,0.61,185.1,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000458,0.132,0.00525,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2002-06-21,2001,9,38,172,299.96,0.55,5,Dry,39,9,7,5,59,119,0.4,181,0.6,181,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000443,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2002-06-22,2001,9,38,173,295.86,0.56,5,Dry,39,9,7,5,59,119,0.4,176.9,0.6,176.9,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.000429,0.128,0.0051,1,0.181,0.309,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2002-06-23,2001,9,38,174,291.76,0.56,5,Dry,39,9,7,5,59,119,0.41,172.8,0.59,172.8,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0104,0.000415,0.126,0.00503,1,0.176,0.302,0.012,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2002-06-24,2001,9,39,175,288.2,0.57,5,Dry,39,9,7,5,59,119,0.41,169.2,0.59,169.2,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000403,0.125,0.00496,1,0.171,0.296,0.0118,24.9,0.945,0.974,0.921,39,38,38,911
2002-06-25,2001,9,39,176,284.65,0.57,5,Dry,39,9,7,5,59,119,0.42,165.7,0.58,165.7,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.113,0.00983,0.000391,0.123,0.0049,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2002-06-26,2001,9,39,177,281.09,0.57,5,Dry,39,9,7,5,59,119,0.42,162.1,0.58,162.1,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00953,0.000378,0.122,0.00483,1,0.161,0.283,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2002-06-27,2001,9,39,178,277.54,0.58,5,Dry,39,9,7,5,59,119,0.43,158.5,0.57,158.5,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00923,0.000366,0.12,0.00477,1,0.157,0.277,0.011,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2002-06-28,2001,9,39,179,275.08,0.58,5,Dry,39,9,7,5,59,119,0.43,156.1,0.57,156.1,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00902,0.000358,0.119,0.00472,1,0.153,0.272,0.0108,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2002-06-29,2001,9,39,180,272.07,0.59,5,Dry,39,9,7,5,59,119,0.44,153.1,0.56,153.1,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00876,0.000347,0.118,0.00467,1,0.149,0.267,0.0106,24.9,0.94,0.97,0.912,35.2,34.2,34.2,820
2002-06-30,2001,9,39,181,269.06,0.59,5,Dry,39,9,7,5,59,119,0.44,150.1,0.56,150.1,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00851,0.000337,0.116,0.00462,1,0.145,0.261,0.0104,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2002-07-01,2001,10,40,182,264.96,0.6,5,Dry,37,8,6,4,53,108,0.41,157,0.59,157,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2002-07-02,2001,10,40,183,261.41,0.6,5,Dry,37,8,6,4,53,108,0.41,153.4,0.59,153.4,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,823
2002-07-03,2001,10,40,184,257.85,0.61,5,Dry,37,8,6,4,53,108,0.42,149.8,0.58,149.8,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2002-07-04,2001,10,40,185,254.3,0.62,5,Dry,37,8,6,4,53,108,0.42,146.3,0.57,146.3,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00819,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.7,32.7,32.7,784
2002-07-05,2001,10,40,186,251.83,0.62,5,Dry,37,8,6,4,53,108,0.43,143.8,0.57,143.8,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00798,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2002-07-06,2001,10,40,187,248.83,0.63,5,Dry,37,8,6,4,53,108,0.43,140.8,0.57,140.8,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00438,1,0.133,0.244,0.00962,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
2002-07-07,2001,10,40,188,245.82,0.63,5,Dry,37,8,6,4,53,108,0.44,137.8,0.56,137.8,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00746,0.000295,0.11,0.00433,1,0.129,0.238,0.00941,25.1,0.934,0.97,0.906,31.7,30.7,30.7,737
2002-07-08,2001,10,41,189,242.81,0.64,5,Dry,37,8,6,4,53,108,0.45,134.8,0.56,134.8,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00427,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,31,30,30,721
2002-07-09,2001,10,41,190,239.8,0.65,5,Dry,37,8,6,4,53,108,0.45,131.8,0.55,131.8,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00695,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.931,0.97,0.904,30.3,29.4,29.4,704
2002-07-10,2001,10,41,191,236.8,0.65,5,Dry,37,8,6,4,53,108,0.46,128.8,0.54,128.8,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.099,0.0067,0.000264,0.106,0.00416,1,0.116,0.222,0.00875,25.2,0.93,0.97,0.902,29.6,28.7,28.7,688
2002-07-11,2001,10,41,192,233.79,0.66,5,Dry,37,8,6,4,53,108,0.46,125.8,0.54,125.8,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.9,28,28,672
2002-07-12,2001,10,41,193,231.33,0.66,5,Dry,37,8,6,4,53,108,0.47,123.3,0.53,123.3,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0971,0.00623,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.3,27.4,27.4,658
2002-07-13,2001,10,41,194,228.87,0.67,5,Dry,37,8,6,4,53,108,0.47,120.9,0.53,120.9,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0962,0.00602,0.000237,0.102,0.00402,1,0.106,0.208,0.00818,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2002-07-14,2001,10,41,195,226.41,0.67,5,Dry,37,8,6,4,53,108,0.48,118.4,0.52,118.4,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0953,0.00581,0.000229,0.101,0.00398,1,0.102,0.203,0.008,25.2,0.924,0.97,0.896,27.1,26.3,26.3,631
2002-07-15,2001,10,42,196,223.94,0.68,5,Dry,37,8,6,4,53,108,0.48,115.9,0.52,115.9,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.0056,0.00022,0.1,0.00393,1,0.099,0.199,0.00782,25.3,0.922,0.97,0.895,26.5,25.7,25.7,617
2002-07-16,2001,10,42,197,221.48,0.69,5,Dry,37,8,6,4,53,108,0.49,113.5,0.51,113.5,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0936,0.0054,0.000212,0.099,0.00389,1,0.0957,0.195,0.00764,25.3,0.921,0.97,0.893,25.9,25.1,25.1,603
2002-07-17,2001,10,42,198,219.02,0.69,5,Dry,37,8,6,4,53,108,0.49,111,0.51,111,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0927,0.00519,0.000204,0.0979,0.00384,1,0.0924,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2002-07-18,2001,10,42,199,216.56,0.7,5,Dry,37,8,6,4,53,108,0.5,108.6,0.5,108.6,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0918,0.00498,0.000195,0.0968,0.0038,1,0.0891,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,575
2002-07-19,2001,10,42,200,215.19,0.7,5,Dry,37,8,6,4,53,108,0.5,107.2,0.5,107.2,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00486,0.000191,0.0962,0.00377,1,0.0872,0.183,0.00719,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2002-07-20,2001,10,42,201,213.28,0.71,5,Dry,37,8,6,4,53,108,0.51,105.3,0.49,105.3,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0907,0.0047,0.000184,0.0954,0.00374,1,0.0846,0.18,0.00705,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2002-07-21,2001,10,42,202,211.37,0.71,5,Dry,37,8,6,4,53,108,0.51,103.4,0.49,103.4,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.09,0.00454,0.000178,0.0945,0.0037,1,0.082,0.177,0.00692,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2002-07-22,2001,10,43,203,209.45,0.72,5,Dry,37,8,6,4,53,108,0.52,101.5,0.48,101.5,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0893,0.00437,0.000171,0.0937,0.00367,1,0.0795,0.173,0.00678,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2002-07-23,2001,10,43,204,207.54,0.73,5,Dry,37,8,6,4,53,108,0.52,99.54,0.48,99.54,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0887,0.00421,0.000165,0.0929,0.00363,1,0.0769,0.17,0.00664,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2002-07-24,2001,10,43,205,205.62,0.73,5,Dry,37,8,6,4,53,108,0.53,97.62,0.47,97.62,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00405,0.000158,0.092,0.0036,1,0.0743,0.166,0.00651,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2002-07-25,2001,10,43,206,203.71,0.74,5,Dry,37,8,6,4,53,108,0.53,95.71,0.47,95.71,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0873,0.00389,0.000152,0.0912,0.00357,1,0.0717,0.163,0.00637,25.4,0,0,0,0,0,0,0
2002-07-26,2001,10,43,207,201.8,0.75,5,Dry,37,8,6,4,53,108,0.54,93.8,0.47,93.8,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0866,0.00372,0.000145,0.0904,0.00353,1,0.0691,0.159,0.00623,25.4,0,0,0,0,0,0,0
2002-07-27,2001,10,43,208,199.88,0.76,5,Dry,37,8,6,4,53,108,0.54,91.88,0.46,91.88,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.086,0.00356,0.000139,0.0895,0.0035,1,0.0665,0.156,0.0061,25.4,0,0,0,0,0,0,0
2002-07-28,2001,10,43,209,197.97,0.76,5,Dry,37,8,6,4,53,108,0.55,89.97,0.45,89.97,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0853,0.0034,0.000133,0.0887,0.00346,1,0.064,0.153,0.00596,25.4,0,0,0,0,0,0,0
2002-07-29,2001,10,44,210,196.05,0.77,5,Dry,37,8,6,4,53,108,0.55,88.05,0.45,88.05,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0846,0.00323,0.000126,0.0878,0.00343,1,0.0614,0.149,0.00583,25.4,0,0,0,0,0,0,0
2002-07-30,2001,10,44,211,194.14,0.78,5,Dry,37,8,6,4,53,108,0.56,86.14,0.44,86.14,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0839,0.00307,0.00012,0.087,0.0034,1,0.0588,0.146,0.0057,25.4,0,0,0,0,0,0,0
2002-07-31,2001,10,44,212,192.23,0.78,5,Dry,37,8,6,4,53,108,0.56,84.23,0.44,84.23,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0833,0.00291,0.000114,0.0862,0.00337,1,0.0562,0.142,0.00557,25.4,0,0,0,0,0,0,0
2002-08-01,2001,11,44,213,190.31,0.79,5,Dry,34,7,5,3,44,93,0.49,97.31,0.51,97.31,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00402,0.000157,0.0901,0.00352,1,0.0739,0.164,0.00641,25.4,0,0,0,0,0,0,0
2002-08-02,2001,11,44,214,187.3,0.8,5,Dry,34,7,5,3,44,93,0.5,94.3,0.5,94.3,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00377,0.000147,0.0888,0.00347,1,0.0698,0.159,0.0062,25.4,0,0,0,0,0,0,0
