date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-08-03,2001,11,44,215,185.94,0.8,5,Dry,34,7,5,3,44,93,0.5,92.94,0.5,92.94,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00365,0.000143,0.0882,0.00345,1,0.068,0.156,0.00611,25.4,0,0,0,0,0,0,0
2002-08-04,2001,11,44,216,184.02,0.81,5,Dry,34,7,5,3,44,93,0.51,91.02,0.49,91.02,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.00349,0.000136,0.0874,0.00342,1,0.0654,0.153,0.00597,25.4,0,0,0,0,0,0,0
2002-08-05,2001,11,45,217,182.11,0.81,5,Dry,34,7,5,3,44,93,0.51,89.11,0.49,89.11,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00332,0.00013,0.0865,0.00339,1,0.0628,0.149,0.00584,25.4,0,0,0,0,0,0,0
2002-08-06,2001,11,45,218,180.19,0.82,5,Dry,34,7,5,3,44,93,0.52,87.19,0.48,87.19,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00316,0.000124,0.0857,0.00335,1,0.0602,0.146,0.00571,25.4,0,0,0,0,0,0,0
2002-08-07,2001,11,45,219,178.28,0.83,5,Dry,34,7,5,3,44,93,0.52,85.28,0.48,85.28,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0819,0.003,0.000117,0.0849,0.00332,1,0.0576,0.142,0.00558,25.4,0,0,0,0,0,0,0
2002-08-08,2001,11,45,220,176.37,0.83,5,Dry,34,7,5,3,44,93,0.53,83.37,0.47,83.37,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0812,0.00284,0.000111,0.084,0.00329,1,0.055,0.139,0.00544,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,174.45,0.84,5,Dry,34,7,5,3,44,93,0.53,81.45,0.47,81.45,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0805,0.00267,0.000105,0.0832,0.00326,1,0.0525,0.136,0.00531,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,172.54,0.84,5,Dry,34,7,5,3,44,93,0.54,79.54,0.46,79.54,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0798,0.00251,0.0000983,0.0823,0.00322,1,0.0499,0.132,0.00518,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,170.62,0.85,5,Dry,34,7,5,3,44,93,0.55,77.62,0.46,77.62,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00235,0.0000919,0.0815,0.00319,1,0.0473,0.129,0.00504,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,168.71,0.85,5,Dry,34,7,5,3,44,93,0.55,75.71,0.45,75.71,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.00219,0.0000856,0.0807,0.00316,1,0.0447,0.125,0.00491,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,167.34,0.86,5,Dry,34,7,5,3,44,93,0.56,74.34,0.44,74.34,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00207,0.000081,0.0801,0.00314,1,0.0429,0.123,0.00481,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,165.98,0.86,5,Dry,34,7,5,3,44,93,0.56,72.98,0.44,72.98,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00195,0.0000765,0.0795,0.00311,1,0.041,0.12,0.00472,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,164.61,0.87,5,Dry,34,7,5,3,44,93,0.56,71.61,0.43,71.61,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.077,0.00184,0.000072,0.0789,0.00309,1,0.0392,0.118,0.00462,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,163.24,0.87,5,Dry,34,7,5,3,44,93,0.57,70.24,0.43,70.24,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00172,0.0000674,0.0783,0.00307,1,0.0373,0.116,0.00453,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,161.87,0.87,5,Dry,34,7,5,3,44,93,0.57,68.87,0.42,68.87,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0761,0.0016,0.0000628,0.0777,0.00304,1,0.0355,0.113,0.00443,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,160.51,0.88,5,Dry,34,7,5,3,44,93,0.58,67.51,0.42,67.51,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0756,0.00149,0.0000583,0.0771,0.00302,1,0.0336,0.111,0.00434,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,159.14,0.88,5,Dry,34,7,5,3,44,93,0.58,66.14,0.42,66.14,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00137,0.0000538,0.0765,0.003,1,0.0318,0.108,0.00424,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,157.77,0.89,5,Dry,34,7,5,3,44,93,0.59,64.77,0.41,64.77,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0746,0.00126,0.0000492,0.0759,0.00297,1,0.0299,0.106,0.00415,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,156.41,0.89,5,Dry,34,7,5,3,44,93,0.59,63.41,0.41,63.41,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0741,0.00114,0.0000447,0.0753,0.00295,1,0.0281,0.103,0.00405,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,155.04,0.89,5,Dry,34,7,5,3,44,93,0.6,62.04,0.4,62.04,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0737,0.00102,0.0000401,0.0747,0.00293,1,0.0263,0.101,0.00396,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,153.67,0.9,5,Dry,34,7,5,3,44,93,0.6,60.67,0.4,60.67,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000907,0.0000356,0.0741,0.0029,1,0.0244,0.0985,0.00386,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,152.3,0.9,5,Dry,34,7,5,3,44,93,0.61,59.3,0.39,59.3,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.00079,0.000031,0.0735,0.00288,1,0.0226,0.096,0.00377,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,150.94,0.9,5,Dry,34,7,5,3,44,93,0.62,57.94,0.38,57.94,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000675,0.0000265,0.0729,0.00286,1,0.0207,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,149.57,0.9,5,Dry,34,7,5,3,44,93,0.62,56.57,0.38,56.57,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0717,0.000558,0.0000219,0.0723,0.00283,1,0.0189,0.0912,0.00357,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,148.2,0.91,5,Dry,34,7,5,3,44,93,0.63,55.2,0.37,55.2,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.000442,0.0000173,0.0717,0.00281,1,0.017,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,147.93,0.91,5,Dry,34,7,5,3,44,93,0.63,54.93,0.37,54.93,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.000419,0.0000164,0.0716,0.00281,1,0.0167,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,147.11,0.91,5,Dry,34,7,5,3,44,93,0.63,54.11,0.37,54.11,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000349,0.0000137,0.0712,0.00279,1,0.0155,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,146.29,0.91,5,Dry,34,7,5,3,44,93,0.64,53.29,0.36,53.29,0,0,0,0,-3,3,34,7,5,0,47,99.3,990,964.5,25.5,0.0708,0.00028,0.000011,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,145.47,0.91,5,Dry,34,7,5,3,44,93,0.64,52.47,0.36,52.47,0,0,0,0,-3,3,34,7,5,0,47,98.5,990,964.5,25.5,0.0708,0.00021,0.00000823,0.071,0.00279,1,0.0133,0.0844,0.00331,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,143.55,0.92,5,Dry,30,6,4,2,30,72,0.5,71.55,0.5,71.55,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00183,0.0000718,0.0767,0.00301,1,0.0391,0.116,0.00454,25.4,0.921,0.96,0.885,16.4,15.8,15.8,378
2002-09-02,2001,12,49,245,142.19,0.92,5,Dry,30,6,4,2,30,72,0.51,70.19,0.49,70.19,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00172,0.0000673,0.0761,0.00299,1,0.0373,0.113,0.00445,25.4,0.914,0.96,0.877,16,15.3,15.3,368
2002-09-03,2001,12,49,246,140.27,0.92,5,Dry,30,6,4,2,30,72,0.51,68.27,0.49,68.27,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00155,0.0000609,0.0753,0.00295,1,0.0347,0.11,0.00431,25.4,0.903,0.96,0.867,15.4,14.7,14.7,354
2002-09-04,2001,12,49,247,138.36,0.93,5,Dry,30,6,4,2,30,72,0.52,66.36,0.48,66.36,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.00139,0.0000545,0.0745,0.00292,1,0.0321,0.107,0.00418,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
2002-09-05,2001,12,49,248,136.44,0.93,5,Dry,30,6,4,2,30,72,0.53,64.44,0.47,64.44,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00123,0.0000481,0.0736,0.00289,1,0.0295,0.103,0.00404,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
2002-09-06,2001,12,49,249,134.53,0.94,5,Dry,30,6,4,2,30,72,0.54,62.53,0.47,62.53,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0717,0.00107,0.0000418,0.0728,0.00285,1,0.0269,0.0997,0.00391,25.4,0,0,0,0,0,0,0
2002-09-07,2001,12,49,250,132.62,0.94,5,Dry,30,6,4,2,30,72,0.54,60.62,0.46,60.62,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.071,0.000903,0.0000354,0.0719,0.00282,1,0.0243,0.0963,0.00378,25.4,0,0,0,0,0,0,0
2002-09-08,2001,12,49,251,130.7,0.94,5,Dry,30,6,4,2,30,72,0.55,58.7,0.45,58.7,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.00074,0.000029,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2002-09-09,2001,12,50,252,129.33,0.95,5,Dry,30,6,4,2,30,72,0.56,57.33,0.44,57.33,0,0,0,0,-2,2,30,6,4,0,32,97.3,990,964.5,25.5,0.0708,0.000623,0.0000244,0.0714,0.0028,1,0.0199,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2002-09-10,2001,12,50,253,127.97,0.95,5,Dry,30,6,4,2,30,72,0.56,55.97,0.44,55.97,0,0,0,0,-2,2,30,6,4,0,32,96,990,964.5,25.5,0.0708,0.000507,0.0000199,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
2002-09-11,2001,12,50,254,126.6,0.95,5,Dry,30,6,4,2,30,72,0.57,54.6,0.43,54.6,0,0,0,0,-2,2,30,6,4,0,32,94.6,990,964.5,25.5,0.0708,0.000391,0.0000153,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2002-09-12,2001,12,50,255,125.23,0.95,5,Dry,30,6,4,2,30,72,0.57,53.23,0.42,53.23,0,0,0,0,-2,2,30,6,4,0,32,93.2,990,964.5,25.5,0.0708,0.000275,0.0000108,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
2002-09-13,2001,12,50,256,123.87,0.95,5,Dry,30,6,4,2,30,72,0.58,51.87,0.42,51.87,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000159,0.00000623,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
2002-09-14,2001,12,50,257,122.5,0.96,5,Dry,30,6,4,2,30,72,0.59,50.5,0.41,50.5,0,0,0,0,-2,2,30,6,4,0,32,90.5,990,964.5,25.5,0.0708,0.0000425,0.00000167,0.0709,0.00278,1,0.0107,0.0815,0.0032,25.4,0,0,0,0,0,0,0
2002-09-15,2001,12,50,258,121.13,0.96,5,Dry,30,6,4,2,30,72,0.59,49.13,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-16,2001,12,51,259,119.76,0.96,5,Dry,30,6,4,2,30,72,0.6,47.76,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-17,2001,12,51,260,118.4,0.96,5,Dry,30,6,4,2,30,72,0.61,46.4,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,117.03,0.96,5,Dry,30,6,4,2,30,72,0.61,45.03,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,116.76,0.96,5,Dry,30,6,4,2,30,72,0.62,44.76,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,115.94,0.96,5,Dry,30,6,4,2,30,72,0.62,43.94,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,115.12,0.96,5,Dry,30,6,4,2,30,72,0.63,43.12,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,114.3,0.97,5,Dry,30,6,4,2,30,72,0.63,42.3,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,113.48,0.97,5,Dry,30,6,4,2,30,72,0.63,41.48,0.37,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,112.66,0.97,5,Dry,30,6,4,2,30,72,0.64,40.66,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,111.83,0.97,5,Dry,30,6,4,2,30,72,0.64,39.83,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,111.01,0.97,5,Dry,30,6,4,2,30,72,0.65,39.01,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,110.74,0.97,5,Dry,30,6,4,2,30,72,0.65,38.74,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,109.92,0.97,5,Dry,30,6,4,2,30,72,0.66,37.92,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,109.1,0.97,5,Dry,30,6,4,2,30,72,0.66,37.1,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,108.28,0.97,5,Dry,30,6,4,2,30,72,0.67,36.28,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,107.46,0.97,5,Dry,24,4,2,2,20,52,0.48,55.46,0.52,55.46,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.000464,0.0000182,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2002-10-02,2002,1,1,275,109.92,0.97,5,Dry,24,4,2,2,20,52,0.47,57.92,0.53,57.92,0,0,0,0,-2,2,24,4,2,0,22,87.9,990,964.5,25.5,0.0708,0.000673,0.0000264,0.0715,0.0028,1,0.0207,0.0922,0.00362,25.4,0,0,0,0,0,0,0
2002-10-03,2002,1,1,276,112.93,0.97,5,Dry,24,4,2,2,20,52,0.46,60.93,0.54,60.93,0,0,0,0,-2,2,24,4,2,0,22,90.9,990,964.5,25.5,0.0708,0.000929,0.0000364,0.0718,0.00281,1,0.0248,0.0965,0.00378,25.4,0,0,0,0,0,0,0
2002-10-04,2002,1,1,277,112.11,0.97,5,Dry,24,4,2,2,20,52,0.46,60.11,0.54,60.11,0,0,0,0,-2,2,24,4,2,0,22,90.1,990,964.5,25.5,0.0708,0.000859,0.0000337,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
2002-10-05,2002,1,1,278,111.83,0.97,5,Dry,24,4,2,2,20,52,0.47,59.83,0.54,59.83,0,0,0,0,-2,2,24,4,2,0,22,89.8,990,964.5,25.5,0.0708,0.000836,0.0000328,0.0717,0.00281,1,0.0233,0.0949,0.00372,25.4,0,0,0,0,0,0,0
2002-10-06,2002,1,1,279,111.56,0.97,5,Dry,24,4,2,2,20,52,0.47,59.56,0.53,59.56,0,0,0,0,-2,2,24,4,2,0,22,89.6,990,964.5,25.5,0.0708,0.000813,0.0000319,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
2002-10-07,2002,1,1,280,111.29,0.97,5,Dry,24,4,2,2,20,52,0.47,59.29,0.53,59.29,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.00079,0.000031,0.0716,0.00281,1,0.0225,0.0942,0.00369,25.4,0,0,0,0,0,0,0
2002-10-08,2002,1,2,281,110.47,0.97,5,Dry,24,4,2,2,20,52,0.47,58.47,0.53,58.47,0,0,0,0,-2,2,24,4,2,0,22,88.5,990,964.5,25.5,0.0708,0.00072,0.0000282,0.0715,0.00281,1,0.0214,0.093,0.00365,25.4,0,0,0,0,0,0,0
2002-10-09,2002,1,2,282,109.65,0.97,5,Dry,24,4,2,2,20,52,0.47,57.65,0.53,57.65,0,0,0,0,-2,2,24,4,2,0,22,87.7,990,964.5,25.5,0.0708,0.00065,0.0000255,0.0715,0.0028,1,0.0203,0.0918,0.0036,25.4,0,0,0,0,0,0,0
2002-10-10,2002,1,2,283,109.37,0.97,5,Dry,24,4,2,2,20,52,0.47,57.37,0.53,57.37,0,0,0,0,-2,2,24,4,2,0,22,87.4,990,964.5,25.5,0.0708,0.000626,0.0000246,0.0715,0.0028,1,0.0199,0.0914,0.00358,25.4,0,0,0,0,0,0,0
2002-10-11,2002,1,2,284,109.1,0.97,5,Dry,24,4,2,2,20,52,0.48,57.1,0.52,57.1,0,0,0,0,-2,2,24,4,2,0,22,87.1,990,964.5,25.5,0.0708,0.000604,0.0000237,0.0714,0.0028,1,0.0196,0.091,0.00357,25.4,0,0,0,0,0,0,0
2002-10-12,2002,1,2,285,108.28,0.97,5,Dry,24,4,2,2,20,52,0.48,56.28,0.52,56.28,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.000534,0.0000209,0.0714,0.0028,1,0.0185,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2002-10-13,2002,1,2,286,107.46,0.97,5,Dry,24,4,2,2,20,52,0.48,55.46,0.52,55.46,0,0,0,0,-2,2,24,4,2,0,22,85.5,990,964.5,25.5,0.0708,0.000464,0.0000182,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2002-10-14,2002,1,2,287,106.64,0.97,5,Dry,24,4,2,2,20,52,0.49,54.64,0.51,54.64,0,0,0,0,-2,2,24,4,2,0,22,84.6,990,964.5,25.5,0.0708,0.000394,0.0000155,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
2002-10-15,2002,1,3,288,105.82,0.97,5,Dry,24,4,2,2,20,52,0.49,53.82,0.51,53.82,0,0,0,0,-2,2,24,4,2,0,22,83.8,990,964.5,25.5,0.0708,0.000325,0.0000127,0.0711,0.00279,1,0.0152,0.0863,0.00338,25.4,0,0,0,0,0,0,0
2002-10-16,2002,1,3,289,105,0.97,5,Dry,24,4,2,2,20,52,0.49,53,0.51,53,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000255,0.00001,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2002-10-17,2002,1,3,290,104.18,0.97,5,Dry,24,4,2,2,20,52,0.5,52.18,0.5,52.18,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000185,0.00000727,0.071,0.00278,1,0.0129,0.084,0.00329,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,103.36,0.97,5,Dry,24,4,2,2,20,52,0.5,51.36,0.5,51.36,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000116,0.00000453,0.0709,0.00278,1,0.0118,0.0828,0.00325,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,102.54,0.97,5,Dry,24,4,2,2,20,52,0.51,50.54,0.49,50.54,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000459,0.0000018,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,101.72,0.98,5,Dry,24,4,2,2,20,52,0.51,49.72,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,100.9,0.98,5,Dry,24,4,2,2,20,52,0.52,48.9,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,100.08,0.98,5,Dry,24,4,2,2,20,52,0.52,48.08,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,99.26,0.98,5,Dry,24,4,2,2,20,52,0.52,47.26,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,98.44,0.98,5,Dry,24,4,2,2,20,52,0.53,46.44,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,98.71,0.98,5,Dry,24,4,2,2,20,52,0.53,46.71,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,98.98,0.98,5,Dry,24,4,2,2,20,52,0.53,46.98,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,98.16,0.98,5,Dry,24,4,2,2,20,52,0.53,46.16,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,97.34,0.98,5,Dry,24,4,2,2,20,52,0.53,45.34,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,96.52,0.98,5,Dry,24,4,2,2,20,52,0.54,44.52,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,95.7,0.98,5,Dry,24,4,2,2,20,52,0.54,43.7,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,95.43,0.98,5,Dry,24,4,2,2,20,52,0.55,43.43,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,97.34,0.98,5,Dry,23,4,2,2,19,50,0.51,47.34,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,99.8,0.98,5,Dry,23,4,2,2,19,50,0.5,49.8,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,100.08,0.98,5,Dry,23,4,2,2,19,50,0.5,50.08,0.5,50.08,0,0,0,0,-2,2,23,4,2,0,21,79.1,990,964.5,25.5,0.0708,0.0000068,2.67e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,103.08,0.97,5,Dry,23,4,2,2,19,50,0.48,53.08,0.52,53.08,0,0,0,0,-2,2,23,4,2,0,21,82.1,990,964.5,25.5,0.0708,0.000262,0.0000103,0.0711,0.00279,1,0.0142,0.0852,0.00334,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,105.55,0.97,5,Dry,23,4,2,2,19,50,0.47,55.55,0.53,55.55,0,0,0,0,-2,2,23,4,2,0,21,84.5,990,964.5,25.5,0.0708,0.000472,0.0000185,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2002-11-06,2002,2,6,310,108.01,0.97,5,Dry,23,4,2,2,19,50,0.46,58.01,0.54,58.01,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000681,0.0000267,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2002-11-07,2002,2,6,311,111.01,0.97,5,Dry,23,4,2,2,19,50,0.45,61.01,0.55,61.01,0,0,0,0,-2,2,23,4,2,0,21,90,990,964.5,25.5,0.0708,0.000936,0.0000367,0.0718,0.00281,1,0.0249,0.0966,0.00379,25.4,0,0,0,0,0,0,0
2002-11-08,2002,2,6,312,111.29,0.97,5,Dry,23,4,2,2,19,50,0.45,61.29,0.55,61.29,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.00096,0.0000376,0.0718,0.00282,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
2002-11-09,2002,2,6,313,110.47,0.97,5,Dry,23,4,2,2,19,50,0.45,60.47,0.55,60.47,0,0,0,0,-2,2,23,4,2,0,21,89.5,990,964.5,25.5,0.0708,0.00089,0.0000349,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2002-11-10,2002,2,6,314,110.19,0.97,5,Dry,23,4,2,2,19,50,0.45,60.19,0.55,60.19,0,0,0,0,-2,2,23,4,2,0,21,89.2,990,964.5,25.5,0.0708,0.000866,0.000034,0.0717,0.00281,1,0.0238,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2002-11-11,2002,2,6,315,112.11,0.97,5,Dry,23,4,2,2,19,50,0.45,62.11,0.55,62.11,0,0,0,0,-2,2,23,4,2,0,21,91.1,990,964.5,25.5,0.0708,0.00103,0.0000404,0.0719,0.00282,1,0.0263,0.0982,0.00385,25.4,0,0,0,0,0,0,0
2002-11-12,2002,2,7,316,112.38,0.97,5,Dry,23,4,2,2,19,50,0.45,62.38,0.56,62.38,0,0,0,0,-2,2,23,4,2,0,21,91.4,990,964.5,25.5,0.0708,0.00105,0.0000413,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2002-11-13,2002,2,7,317,111.56,0.97,5,Dry,23,4,2,2,19,50,0.45,61.56,0.55,61.56,0,0,0,0,-2,2,23,4,2,0,21,90.6,990,964.5,25.5,0.0708,0.000983,0.0000385,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2002-11-14,2002,2,7,318,111.29,0.97,5,Dry,23,4,2,2,19,50,0.45,61.29,0.55,61.29,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.00096,0.0000376,0.0718,0.00282,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
2002-11-15,2002,2,7,319,112.11,0.97,5,Dry,23,4,2,2,19,50,0.45,62.11,0.55,62.11,0,0,0,0,-2,2,23,4,2,0,21,91.1,990,964.5,25.5,0.0708,0.00103,0.0000404,0.0719,0.00282,1,0.0263,0.0982,0.00385,25.4,0,0,0,0,0,0,0
2002-11-16,2002,2,7,320,112.93,0.97,5,Dry,23,4,2,2,19,50,0.44,62.93,0.56,62.93,0,0,0,0,-2,2,23,4,2,0,21,91.9,990,964.5,25.5,0.0708,0.0011,0.0000431,0.0719,0.00282,1,0.0275,0.0994,0.0039,25.4,0,0,0,0,0,0,0
2002-11-17,2002,2,7,321,112.66,0.97,5,Dry,23,4,2,2,19,50,0.44,62.66,0.56,62.66,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000422,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2002-11-18,2002,2,7,322,112.38,0.97,5,Dry,23,4,2,2,19,50,0.45,62.38,0.56,62.38,0,0,0,0,-2,2,23,4,2,0,21,91.4,990,964.5,25.5,0.0708,0.00105,0.0000413,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
2002-11-19,2002,2,8,323,112.11,0.97,5,Dry,23,4,2,2,19,50,0.45,62.11,0.55,62.11,0,0,0,0,-2,2,23,4,2,0,21,91.1,990,964.5,25.5,0.0708,0.00103,0.0000404,0.0719,0.00282,1,0.0263,0.0982,0.00385,25.4,0,0,0,0,0,0,0
2002-11-20,2002,2,8,324,111.29,0.97,5,Dry,23,4,2,2,19,50,0.45,61.29,0.55,61.29,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.00096,0.0000376,0.0718,0.00282,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
2002-11-21,2002,2,8,325,110.47,0.97,5,Dry,23,4,2,2,19,50,0.45,60.47,0.55,60.47,0,0,0,0,-2,2,23,4,2,0,21,89.5,990,964.5,25.5,0.0708,0.00089,0.0000349,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2002-11-22,2002,2,8,326,108.55,0.97,5,Dry,23,4,2,2,19,50,0.46,58.55,0.54,58.55,0,0,0,0,-2,2,23,4,2,0,21,87.5,990,964.5,25.5,0.0708,0.000727,0.0000285,0.0716,0.00281,1,0.0215,0.0931,0.00365,25.4,0,0,0,0,0,0,0
2002-11-23,2002,2,8,327,108.28,0.97,5,Dry,23,4,2,2,19,50,0.46,58.28,0.54,58.28,0,0,0,0,-2,2,23,4,2,0,21,87.3,990,964.5,25.5,0.0708,0.000704,0.0000276,0.0715,0.00281,1,0.0212,0.0927,0.00364,25.4,0,0,0,0,0,0,0
2002-11-24,2002,2,8,328,110.74,0.97,5,Dry,23,4,2,2,19,50,0.45,60.74,0.55,60.74,0,0,0,0,-2,2,23,4,2,0,21,89.7,990,964.5,25.5,0.0708,0.000913,0.0000358,0.0717,0.00281,1,0.0245,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2002-11-25,2002,2,8,329,113.75,0.97,5,Dry,23,4,2,2,19,50,0.44,63.75,0.56,63.75,0,0,0,0,-2,2,23,4,2,0,21,92.8,990,964.5,25.5,0.0708,0.00117,0.0000458,0.072,0.00282,1,0.0286,0.101,0.00394,25.4,0.879,0.96,0.843,14,13.4,13.4,321
2002-11-26,2002,2,9,330,113.48,0.97,5,Dry,23,4,2,2,19,50,0.44,63.48,0.56,63.48,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00115,0.0000449,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2002-11-27,2002,2,9,331,114.3,0.97,5,Dry,23,4,2,2,19,50,0.44,64.3,0.56,64.3,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00122,0.0000477,0.072,0.00283,1,0.0293,0.101,0.00397,25.4,0.882,0.96,0.846,14.1,13.6,13.6,325
2002-11-28,2002,2,9,332,114.57,0.96,5,Dry,23,4,2,2,19,50,0.44,64.57,0.56,64.57,0,0,0,0,-2,2,23,4,2,0,21,93.6,990,964.5,25.5,0.0708,0.00124,0.0000486,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2002-11-29,2002,2,9,333,115.39,0.96,5,Dry,23,4,2,2,19,50,0.43,65.39,0.57,65.39,0,0,0,0,-2,2,23,4,2,0,21,94.4,990,964.5,25.5,0.0708,0.00131,0.0000513,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2002-11-30,2002,2,9,334,116.21,0.96,5,Dry,23,4,2,2,19,50,0.43,66.21,0.57,66.21,0,0,0,0,-2,2,23,4,2,0,21,95.2,990,964.5,25.5,0.0708,0.00138,0.000054,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
2002-12-01,2002,3,9,335,115.39,0.96,5,Dry,26,4,3,2,24,59,0.51,56.39,0.49,56.39,0,0,0,0,-2,2,26,4,3,0,26,89.4,990,964.5,25.5,0.0708,0.000543,0.0000213,0.0714,0.0028,1,0.0186,0.09,0.00353,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,114.57,0.96,5,Dry,26,4,3,2,24,59,0.52,55.57,0.48,55.57,0,0,0,0,-2,2,26,4,3,0,26,88.6,990,964.5,25.5,0.0708,0.000473,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,113.75,0.97,5,Dry,26,4,3,2,24,59,0.52,54.75,0.48,54.75,0,0,0,0,-2,2,26,4,3,0,26,87.8,990,964.5,25.5,0.0708,0.000404,0.0000158,0.0712,0.00279,1,0.0164,0.0876,0.00344,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,113.48,0.97,5,Dry,26,4,3,2,24,59,0.52,54.48,0.48,54.48,0,0,0,0,-2,2,26,4,3,0,26,87.5,990,964.5,25.5,0.0708,0.000381,0.0000149,0.0712,0.00279,1,0.016,0.0873,0.00342,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,115.39,0.96,5,Dry,26,4,3,2,24,59,0.51,56.39,0.49,56.39,0,0,0,0,-2,2,26,4,3,0,26,89.4,990,964.5,25.5,0.0708,0.000543,0.0000213,0.0714,0.0028,1,0.0186,0.09,0.00353,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,120.58,0.96,5,Dry,26,4,3,2,24,59,0.49,61.58,0.51,61.58,0,0,0,0,-2,2,26,4,3,0,26,94.6,990,964.5,25.5,0.0708,0.000984,0.0000386,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2002-12-07,2002,3,10,341,126.87,0.95,5,Dry,26,4,3,2,24,59,0.47,67.87,0.54,67.87,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0711,0.00152,0.0000596,0.0727,0.00285,1,0.0341,0.107,0.00419,25.4,0.902,0.96,0.865,15.2,14.6,14.6,351
2002-12-08,2002,3,10,342,130.43,0.94,5,Dry,26,4,3,2,24,59,0.45,71.43,0.55,71.43,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0724,0.00182,0.0000714,0.0742,0.00291,1,0.0389,0.113,0.00444,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2002-12-09,2002,3,10,343,134.53,0.94,5,Dry,26,4,3,2,24,59,0.44,75.53,0.56,75.53,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0738,0.00217,0.0000851,0.076,0.00298,1,0.0445,0.12,0.00472,25.4,0.94,0.96,0.902,17.7,17,17,407
2002-12-10,2002,3,11,344,139.73,0.92,5,Dry,26,4,3,2,24,59,0.42,80.73,0.58,80.73,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00261,0.000102,0.0783,0.00307,1,0.0515,0.13,0.00509,25.4,0.933,0.96,0.895,18.7,18,18,432
2002-12-11,2002,3,11,345,140,0.92,5,Dry,26,4,3,2,24,59,0.42,81,0.58,81,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000103,0.0784,0.00307,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18,18,433
2002-12-12,2002,3,11,346,138.63,0.93,5,Dry,26,4,3,2,24,59,0.43,79.63,0.57,79.63,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.0000988,0.0778,0.00305,1,0.05,0.128,0.00501,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2002-12-13,2002,3,11,347,140.55,0.92,5,Dry,26,4,3,2,24,59,0.42,81.55,0.58,81.55,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00268,0.000105,0.0786,0.00308,1,0.0526,0.131,0.00515,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2002-12-14,2002,3,11,348,141.91,0.92,5,Dry,26,4,3,2,24,59,0.42,82.91,0.58,82.91,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.0028,0.00011,0.0792,0.00311,1,0.0544,0.134,0.00524,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2002-12-15,2002,3,11,349,141.09,0.92,5,Dry,26,4,3,2,24,59,0.42,82.09,0.58,82.09,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00273,0.000107,0.0789,0.00309,1,0.0533,0.132,0.00518,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2002-12-16,2002,3,11,350,143.01,0.92,5,Dry,26,4,3,2,24,59,0.41,84.01,0.59,84.01,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00289,0.000113,0.0797,0.00313,1,0.0559,0.136,0.00532,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2002-12-17,2002,3,12,351,145.47,0.91,5,Dry,26,4,3,2,24,59,0.41,86.47,0.59,86.47,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.0031,0.000122,0.0808,0.00317,1,0.0592,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2002-12-18,2002,3,12,352,149.57,0.9,5,Dry,26,4,3,2,24,59,0.39,90.57,0.61,90.57,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0791,0.00345,0.000135,0.0826,0.00324,1,0.0648,0.147,0.00578,25.4,0.921,0.965,0.888,20.7,20,20,480
2002-12-19,2002,3,12,353,153.67,0.9,5,Dry,26,4,3,2,24,59,0.38,94.67,0.62,94.67,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.0038,0.000149,0.0844,0.00331,1,0.0703,0.155,0.00606,25.4,0.916,0.966,0.886,21.6,20.8,20.8,500
2002-12-20,2002,3,12,354,155.04,0.89,5,Dry,26,4,3,2,24,59,0.38,96.04,0.62,96.04,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00391,0.000153,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
2002-12-21,2002,3,12,355,155.86,0.89,5,Dry,26,4,3,2,24,59,0.38,96.86,0.62,96.86,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00398,0.000156,0.0853,0.00335,1,0.0733,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
2002-12-22,2002,3,12,356,157.23,0.89,5,Dry,26,4,3,2,24,59,0.38,98.23,0.63,98.23,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.0041,0.000161,0.0859,0.00337,1,0.0751,0.161,0.00631,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2002-12-23,2002,3,12,357,158.59,0.88,5,Dry,26,4,3,2,24,59,0.37,99.59,0.63,99.59,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0823,0.00422,0.000165,0.0865,0.00339,1,0.0769,0.163,0.00641,25.4,0.911,0.969,0.883,22.6,21.9,21.9,525
2002-12-24,2002,3,13,358,160.51,0.88,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00438,0.000172,0.0874,0.00342,1,0.0795,0.167,0.00654,25.4,0.912,0.969,0.884,23,22.3,22.3,536
2002-12-25,2002,3,13,359,163.51,0.87,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00463,0.000182,0.0887,0.00347,1,0.0836,0.172,0.00675,25.4,0.914,0.97,0.887,23.8,23,23,553
2002-12-26,2002,3,13,360,166.52,0.86,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0851,0.00489,0.000191,0.09,0.00353,1,0.0877,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.8,23.8,570
2002-12-27,2002,3,13,361,169.53,0.85,5,Dry,26,4,3,2,24,59,0.35,110.5,0.65,110.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000201,0.0913,0.00358,1,0.0917,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2002-12-28,2002,3,13,362,172.54,0.84,5,Dry,26,4,3,2,24,59,0.34,113.5,0.66,113.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0872,0.0054,0.000211,0.0927,0.00363,1,0.0958,0.188,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2002-12-29,2002,3,13,363,175.55,0.83,5,Dry,26,4,3,2,24,59,0.34,116.5,0.66,116.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000221,0.094,0.00368,1,0.0998,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2002-12-30,2002,3,13,364,178.01,0.83,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.095,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2002-12-31,2002,3,14,365,178.28,0.83,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.00023,0.0952,0.00372,1,0.104,0.199,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2003-01-01,2002,4,14,1,178.55,0.83,5,Dry,29,5,4,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.085,0.176,0.00688,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2003-01-02,2002,4,14,2,178.83,0.82,5,Dry,29,5,4,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.091,0.00356,1,0.0854,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2003-01-03,2002,4,14,3,180.74,0.82,5,Dry,29,5,4,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2003-01-04,2002,4,14,4,182.11,0.81,5,Dry,29,5,4,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00502,0.000197,0.0925,0.00362,1,0.0898,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-01-05,2002,4,14,5,181.83,0.81,5,Dry,29,5,4,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2003-01-06,2002,4,14,6,183.2,0.81,5,Dry,29,5,4,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2003-01-07,2002,4,15,7,185.66,0.8,5,Dry,29,5,4,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.094,0.00368,1,0.0946,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,600
2003-01-08,2002,4,15,8,185.94,0.8,5,Dry,29,5,4,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2003-01-09,2002,4,15,9,186.76,0.8,5,Dry,29,5,4,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2003-01-10,2002,4,15,10,190.86,0.79,5,Dry,29,5,4,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00577,0.000225,0.0963,0.00376,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2003-01-11,2002,4,15,11,197.69,0.76,5,Dry,29,5,4,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2003-01-12,2002,4,15,12,205.08,0.74,5,Dry,29,5,4,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2003-01-13,2002,4,15,13,210.82,0.71,5,Dry,29,5,4,2,33,73,0.35,137.8,0.65,137.8,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00746,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,743
2003-01-14,2002,4,16,14,217.11,0.7,5,Dry,29,5,4,2,33,73,0.34,144.1,0.66,144.1,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.008,0.000314,0.108,0.00423,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2003-01-15,2002,4,16,15,222.3,0.68,5,Dry,29,5,4,2,33,73,0.33,149.3,0.67,149.3,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00844,0.000331,0.11,0.00432,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
2003-01-16,2002,4,16,16,228.59,0.67,5,Dry,29,5,4,2,33,73,0.32,155.6,0.68,155.6,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
2003-01-17,2002,4,16,17,234.33,0.66,5,Dry,29,5,4,2,33,73,0.31,161.3,0.69,161.3,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00946,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.3,36.3,872
2003-01-18,2002,4,16,18,245,0.63,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,936
2003-01-19,2002,4,16,19,256.21,0.61,5,Dry,29,5,4,2,33,73,0.28,183.2,0.71,183.2,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2003-01-20,2002,4,16,20,264.14,0.6,5,Dry,29,5,4,2,33,73,0.28,191.1,0.72,191.1,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2003-01-21,2002,4,17,21,273.16,0.59,5,Dry,29,5,4,2,33,73,0.27,200.2,0.73,200.2,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2003-01-22,2002,4,17,22,284.37,0.57,5,Dry,29,5,4,2,33,73,0.26,211.4,0.74,211.4,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2003-01-23,2002,4,17,23,294.49,0.56,5,Dry,29,5,4,2,33,73,0.25,221.5,0.75,221.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2003-01-24,2002,4,17,24,304.06,0.55,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2003-01-25,2002,4,17,25,312.54,0.53,5,Dry,29,5,4,2,33,73,0.23,239.5,0.77,239.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.1,52.3,1260
2003-01-26,2002,4,17,26,320.47,0.53,5,Dry,29,5,4,2,33,73,0.23,247.5,0.77,247.5,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.11,0.263,0.0105,24.7,0.928,0.97,0.901,27.9,27,54.1,1300
2003-01-27,2002,4,17,27,329.49,0.52,5,Dry,29,5,4,2,33,73,0.22,256.5,0.78,256.5,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0201,0.000804,0.16,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2003-01-28,2002,4,18,28,338.51,0.51,5,Dry,29,5,4,2,33,73,0.22,265.5,0.78,265.5,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0243,0.000976,0.167,0.0067,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2003-01-29,2002,4,18,29,347.54,0.5,5,Dry,29,5,4,2,33,73,0.21,274.5,0.79,274.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2003-01-30,2002,4,18,30,354.37,0.49,5,Dry,29,5,4,2,33,73,0.21,281.4,0.79,281.4,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2003-01-31,2002,4,18,31,359.57,0.48,5,Dry,29,5,4,2,33,73,0.2,286.6,0.8,286.6,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.6,1500
2003-02-01,2002,5,18,32,366.41,0.48,5,Dry,31,6,4,3,41,85,0.23,281.4,0.77,281.4,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0318,0.00128,0.181,0.00731,2,0.132,0.314,0.0127,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2003-02-02,2002,5,18,33,375.43,0.47,5,Dry,31,6,4,3,41,85,0.23,290.4,0.77,290.4,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.153,0.0361,0.00146,0.189,0.00763,2,0.139,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2003-02-03,2002,5,18,34,381.72,0.46,5,Dry,31,6,4,3,41,85,0.22,296.7,0.78,296.7,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0391,0.00158,0.194,0.00785,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
2003-02-04,2002,5,19,35,384.73,0.46,5,Dry,31,6,4,3,41,85,0.22,299.7,0.78,299.7,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0405,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1570
2003-02-05,2002,5,19,36,387.73,0.46,5,Dry,31,6,4,3,41,85,0.22,302.7,0.78,302.7,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0419,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,32.9,65.9,1580
2003-02-06,2002,5,19,37,394.02,0.45,5,Dry,31,6,4,3,41,85,0.22,309,0.78,309,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.6,33.6,67.2,1610
2003-02-07,2002,5,19,38,401.95,0.44,5,Dry,31,6,4,3,41,85,0.21,316.9,0.79,316.9,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0486,0.00198,0.21,0.00856,2,0.156,0.367,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.9,1650
2003-02-08,2002,5,19,39,409.33,0.44,5,Dry,31,6,4,3,41,85,0.21,324.3,0.79,324.3,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0521,0.00212,0.217,0.00882,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2003-02-09,2002,5,19,40,415.08,0.44,5,Dry,31,6,4,3,41,85,0.2,330.1,0.8,330.1,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0548,0.00223,0.221,0.00902,2,0.165,0.387,0.0158,24.1,0.945,0.97,0.917,36.9,35.8,71.7,1720
2003-02-10,2002,5,19,41,422.46,0.43,5,Dry,31,6,4,3,41,85,0.2,337.5,0.8,337.5,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00928,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.7,36.7,73.3,1760
2003-02-11,2002,5,20,42,429.3,0.42,5,Dry,31,6,4,3,41,85,0.2,344.3,0.8,344.3,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.172,0.0615,0.00251,0.233,0.00952,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.9,1800
2003-02-12,2002,5,20,43,439.41,0.42,5,Dry,31,6,4,3,41,85,0.19,354.4,0.81,354.4,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0663,0.00271,0.241,0.00988,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.2,1850
2003-02-13,2002,5,20,44,451.72,0.41,5,Dry,31,6,4,3,41,85,0.19,366.7,0.81,366.7,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.0721,0.00296,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2003-02-14,2002,5,20,45,462.93,0.4,5,Dry,31,6,4,3,41,85,0.18,377.9,0.82,377.9,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0774,0.00318,0.261,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2003-02-15,2002,5,20,46,474.14,0.39,5,Dry,31,6,4,3,41,85,0.18,389.1,0.82,389.1,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0827,0.00341,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.935,43.3,42.4,84.8,2040
2003-02-16,2002,5,20,47,488.08,0.39,5,Dry,31,6,4,3,41,85,0.17,403.1,0.83,403.1,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.7,2110
2003-02-17,2002,5,20,48,502.03,0.38,5,Dry,31,6,4,3,41,85,0.17,417,0.83,417,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0958,0.00397,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.5,2170
2003-02-18,2002,5,21,49,514.33,0.37,5,Dry,31,6,4,3,41,85,0.17,429.3,0.83,429.3,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.202,0.102,0.00422,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.5,93,2230
2003-02-19,2002,5,21,50,523.91,0.36,5,Dry,31,6,4,3,41,85,0.16,438.9,0.84,438.9,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00442,0.311,0.0129,2,0.239,0.55,0.0229,23.5,0.958,0.98,0.938,48.4,47.4,94.9,2280
2003-02-20,2002,5,21,51,529.65,0.36,5,Dry,31,6,4,3,41,85,0.16,444.6,0.84,444.6,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.243,0.558,0.0233,23.5,0.958,0.98,0.939,49,48,96,2300
2003-02-21,2002,5,21,52,539.22,0.35,5,Dry,31,6,4,3,41,85,0.16,454.2,0.84,454.2,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2003-02-22,2002,5,21,53,549.33,0.35,5,Dry,31,6,4,3,41,85,0.15,464.3,0.84,464.3,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2003-02-23,2002,5,21,54,557.81,0.34,5,Dry,31,6,4,3,41,85,0.15,472.8,0.85,472.8,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2003-02-24,2002,5,21,55,563.01,0.34,5,Dry,31,6,4,3,41,85,0.15,478,0.85,478,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2003-02-25,2002,5,22,56,567.66,0.34,5,Dry,31,6,4,3,41,85,0.15,482.7,0.85,482.7,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2003-02-26,2002,5,22,57,576.13,0.33,5,Dry,31,6,4,3,41,85,0.15,491.1,0.85,491.1,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.36,0.0151,3,0.164,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2003-02-27,2002,5,22,58,582.97,0.33,5,Dry,31,6,4,3,41,85,0.15,498,0.85,498,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2003-02-28,2002,5,22,59,588.16,0.32,5,Dry,31,6,4,3,41,85,0.14,503.2,0.85,503.2,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.1,35.1,105,2520
2003-03-01,2002,6,22,60,595,0.32,5,Dry,36,8,6,4,53,107,0.18,488,0.82,488,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00545,0.362,0.0152,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2003-03-02,2002,6,22,61,605.12,0.32,5,Dry,36,8,6,4,53,107,0.18,498.1,0.82,498.1,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.539,0.0228,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2003-03-03,2002,6,22,62,614.14,0.31,5,Dry,36,8,6,4,53,107,0.17,507.1,0.83,507.1,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00591,0.383,0.0162,3,0.171,0.554,0.0234,23.1,0.947,0.97,0.919,36.2,35.2,105,2530
2003-03-04,2002,6,23,63,622.07,0.31,5,Dry,36,8,6,4,53,107,0.17,515.1,0.83,515.1,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.248,0.145,0.00614,0.393,0.0166,3,0.174,0.567,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
2003-03-05,2002,6,23,64,630.55,0.3,5,Dry,36,8,6,4,53,107,0.17,523.5,0.83,523.5,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.252,0.151,0.00639,0.403,0.0171,3,0.178,0.581,0.0247,23,0.949,0.97,0.92,37.3,36.2,109,2610
2003-03-06,2002,6,23,65,636.29,0.3,5,Dry,36,8,6,4,53,107,0.17,529.3,0.83,529.3,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.155,0.00656,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2003-03-07,2002,6,23,66,642.03,0.3,5,Dry,36,8,6,4,53,107,0.17,535,0.83,535,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.158,0.00673,0.417,0.0177,3,0.183,0.601,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2670
2003-03-08,2002,6,23,67,649.41,0.29,5,Dry,36,8,6,4,53,107,0.17,542.4,0.83,542.4,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00695,0.427,0.0181,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2003-03-09,2002,6,23,68,657.34,0.29,5,Dry,36,8,6,4,53,107,0.16,550.3,0.84,550.3,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.268,0.169,0.00718,0.436,0.0186,3,0.19,0.626,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2003-03-10,2002,6,23,69,663.08,0.29,5,Dry,36,8,6,4,53,107,0.16,556.1,0.84,556.1,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.172,0.00736,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2003-03-11,2002,6,24,70,664.45,0.29,5,Dry,36,8,6,4,53,107,0.16,557.5,0.84,557.5,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.272,0.173,0.0074,0.445,0.019,3,0.193,0.638,0.0272,22.8,0.951,0.975,0.928,39.5,38.5,116,2780
2003-03-12,2002,6,24,71,664.73,0.29,5,Dry,36,8,6,4,53,107,0.16,557.7,0.84,557.7,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.0074,0.445,0.019,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.928,39.5,38.6,116,2780
2003-03-13,2002,6,24,72,667.73,0.28,5,Dry,36,8,6,4,53,107,0.16,560.7,0.84,560.7,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
2003-03-14,2002,6,24,73,669.65,0.28,5,Dry,36,8,6,4,53,107,0.16,562.6,0.84,562.6,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00755,0.452,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2003-03-15,2002,6,24,74,667.73,0.28,5,Dry,36,8,6,4,53,107,0.16,560.7,0.84,560.7,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
2003-03-16,2002,6,24,75,663.63,0.29,5,Dry,36,8,6,4,53,107,0.16,556.6,0.84,556.6,0,0,0,0,-4,4,36,8,6,0,57,607,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2003-03-17,2002,6,24,76,659.53,0.29,5,Dry,36,8,6,4,53,107,0.16,552.5,0.84,552.5,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00725,0.439,0.0187,3,0.191,0.63,0.0269,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
