date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-03-18,2002,6,25,77,655.98,0.29,5,Dry,36,8,6,4,53,107,0.16,549,0.84,549,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00714,0.435,0.0185,3,0.19,0.624,0.0266,22.9,0.951,0.974,0.926,39,38,114,2730
2003-03-19,2002,6,25,78,653.51,0.29,5,Dry,36,8,6,4,53,107,0.16,546.5,0.84,546.5,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00707,0.432,0.0184,3,0.188,0.62,0.0264,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
2003-03-20,2002,6,25,79,653.79,0.29,5,Dry,36,8,6,4,53,107,0.16,546.8,0.84,546.8,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00708,0.432,0.0184,3,0.189,0.62,0.0264,22.9,0.95,0.974,0.925,38.8,37.8,113,2720
2003-03-21,2002,6,25,80,652.97,0.29,5,Dry,36,8,6,4,53,107,0.16,546,0.84,546,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00705,0.431,0.0183,3,0.188,0.619,0.0264,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
2003-03-22,2002,6,25,81,649.41,0.29,5,Dry,36,8,6,4,53,107,0.17,542.4,0.83,542.4,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00695,0.427,0.0181,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2003-03-23,2002,6,25,82,644.22,0.3,5,Dry,36,8,6,4,53,107,0.17,537.2,0.83,537.2,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.0068,0.42,0.0179,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.2,37.2,111,2680
2003-03-24,2002,6,25,83,640.66,0.3,5,Dry,36,8,6,4,53,107,0.17,533.7,0.83,533.7,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.258,0.157,0.00669,0.416,0.0177,3,0.183,0.598,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
2003-03-25,2002,6,26,84,639.3,0.3,5,Dry,36,8,6,4,53,107,0.17,532.3,0.83,532.3,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.157,0.00665,0.414,0.0176,3,0.182,0.596,0.0253,22.9,0.949,0.972,0.922,37.9,36.8,110,2650
2003-03-26,2002,6,26,85,636.83,0.3,5,Dry,36,8,6,4,53,107,0.17,529.8,0.83,529.8,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00658,0.411,0.0174,3,0.181,0.592,0.0251,23,0.949,0.971,0.922,37.7,36.7,110,2640
2003-03-27,2002,6,26,86,632.19,0.3,5,Dry,36,8,6,4,53,107,0.17,525.2,0.83,525.2,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00644,0.405,0.0172,3,0.179,0.584,0.0248,23,0.949,0.971,0.921,37.4,36.3,109,2620
2003-03-28,2002,6,26,87,628.63,0.3,5,Dry,36,8,6,4,53,107,0.17,521.6,0.83,521.6,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.251,0.149,0.00634,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2003-03-29,2002,6,26,88,629.45,0.3,5,Dry,36,8,6,4,53,107,0.17,522.5,0.83,522.5,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.252,0.15,0.00636,0.402,0.017,3,0.178,0.579,0.0246,23,0.949,0.97,0.92,37.3,36.2,108,2600
2003-03-30,2002,6,26,89,631.91,0.3,5,Dry,36,8,6,4,53,107,0.17,524.9,0.83,524.9,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00643,0.405,0.0172,3,0.179,0.584,0.0248,23,0.949,0.97,0.921,37.4,36.3,109,2620
2003-03-31,2002,6,26,90,634.37,0.3,5,Dry,36,8,6,4,53,107,0.17,527.4,0.83,527.4,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.255,0.153,0.00651,0.408,0.0173,3,0.18,0.588,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2630
2003-04-01,2002,7,27,91,636.83,0.3,5,Dry,40,10,8,5,62,125,0.2,511.8,0.8,511.8,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.25,0.143,0.00607,0.393,0.0167,3,0.173,0.566,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
2003-04-02,2002,7,27,92,638.2,0.3,5,Dry,40,10,8,5,62,125,0.2,513.2,0.8,513.2,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.00611,0.395,0.0168,3,0.173,0.568,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2003-04-03,2002,7,27,93,637.93,0.3,5,Dry,40,10,8,5,62,125,0.2,512.9,0.8,512.9,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.0061,0.395,0.0168,3,0.173,0.568,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2003-04-04,2002,7,27,94,638.75,0.3,5,Dry,40,10,8,5,62,125,0.2,513.8,0.8,513.8,0,0,0,0,-5,5,40,10,8,0,67,572,990,966.5,23.5,0.251,0.144,0.00612,0.396,0.0168,3,0.174,0.569,0.0242,23,0.948,0.97,0.919,36.6,35.5,106,2550
2003-04-05,2002,7,27,95,637.93,0.3,5,Dry,40,10,8,5,62,125,0.2,512.9,0.8,512.9,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.0061,0.395,0.0168,3,0.173,0.568,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2003-04-06,2002,7,27,96,635.47,0.3,5,Dry,40,10,8,5,62,125,0.2,510.5,0.8,510.5,0,0,0,0,-5,5,40,10,8,0,67,568,990,966.4,23.6,0.25,0.142,0.00603,0.392,0.0166,3,0.172,0.564,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2003-04-07,2002,7,27,97,635.19,0.3,5,Dry,40,10,8,5,62,125,0.2,510.2,0.8,510.2,0,0,0,0,-5,5,40,10,8,0,67,568,990,966.4,23.6,0.249,0.142,0.00602,0.391,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.3,35.2,106,2540
2003-04-08,2002,7,28,98,636.56,0.3,5,Dry,40,10,8,5,62,125,0.2,511.6,0.8,511.6,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.25,0.143,0.00606,0.393,0.0167,3,0.173,0.566,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
2003-04-09,2002,7,28,99,640.12,0.3,5,Dry,40,10,8,5,62,125,0.2,515.1,0.81,515.1,0,0,0,0,-5,5,40,10,8,0,67,573,990,966.5,23.5,0.252,0.145,0.00616,0.397,0.0169,3,0.174,0.572,0.0243,23,0.948,0.97,0.919,36.7,35.6,107,2560
2003-04-10,2002,7,28,100,645.86,0.29,5,Dry,40,10,8,5,62,125,0.19,520.9,0.81,520.9,0,0,0,0,-5,5,40,10,8,0,67,579,990,966.5,23.5,0.255,0.149,0.00633,0.404,0.0172,3,0.177,0.581,0.0247,22.9,0.948,0.97,0.92,37,35.9,108,2590
2003-04-11,2002,7,28,101,655.43,0.29,5,Dry,40,10,8,5,62,125,0.19,530.4,0.81,530.4,0,0,0,0,-5,5,40,10,8,0,67,588,990,966.5,23.5,0.261,0.155,0.00662,0.416,0.0177,3,0.181,0.597,0.0254,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2003-04-12,2002,7,28,102,666.64,0.28,5,Dry,40,10,8,5,62,125,0.19,541.6,0.81,541.6,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.267,0.163,0.00695,0.43,0.0184,3,0.186,0.616,0.0263,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2003-04-13,2002,7,28,103,681.68,0.28,5,Dry,40,10,8,5,62,125,0.18,556.7,0.82,556.7,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.0074,0.449,0.0192,3,0.193,0.642,0.0275,22.7,0.951,0.975,0.927,39.3,38.3,115,2760
2003-04-14,2002,7,28,104,700,0.27,5,Dry,40,10,8,5,62,125,0.18,575,0.82,575,0,0,0,0,-5,5,40,10,8,0,67,633,990,966.7,23.3,0.286,0.185,0.00794,0.471,0.0202,3,0.201,0.673,0.0289,22.6,0.953,0.977,0.931,40.5,39.6,119,2850
2003-04-15,2002,7,29,105,719.96,0.26,5,Dry,40,10,8,5,62,125,0.17,595,0.83,595,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.298,0.198,0.00855,0.496,0.0214,3,0.21,0.706,0.0304,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2003-04-16,2002,7,29,106,744.84,0.26,5,Dry,40,10,8,5,62,125,0.17,619.8,0.83,619.8,0,0,0,0,-5,5,40,10,8,0,67,678,990,966.9,23.1,0.312,0.215,0.0093,0.527,0.0228,3,0.221,0.748,0.0324,22.4,0.955,0.98,0.936,43.3,42.4,127,3060
2003-04-17,2002,7,29,107,770.27,0.25,5,Dry,40,10,8,5,62,125,0.16,645.3,0.84,645.3,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2003-04-18,2002,7,29,108,790.83,0.24,5,Dry,40,10,8,5,62,125,0.16,665.8,0.84,665.8,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.584,0.0254,3,0.242,0.826,0.036,22.1,0.957,0.98,0.938,46,45.1,135,3250
2003-04-19,2002,7,29,109,815.58,0.23,5,Dry,40,10,8,5,62,125,0.15,690.6,0.85,690.6,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.0269,3,0.253,0.868,0.038,22,0.957,0.98,0.938,47.5,46.5,140,3350
2003-04-20,2002,7,29,110,843.57,0.22,5,Dry,40,10,8,5,62,125,0.15,718.6,0.85,718.6,0,0,0,0,-5,5,40,10,8,0,67,777,990,967.3,22.7,0.368,0.281,0.0124,0.649,0.0286,3,0.266,0.915,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
2003-04-21,2002,7,29,111,873.99,0.21,5,Dry,40,10,8,5,62,125,0.14,749,0.86,749,0,0,0,0,-5,5,40,10,8,0,67,807,990,967.4,22.6,0.394,0.301,0.0133,0.695,0.0307,3,0.28,0.975,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2003-04-22,2002,7,30,112,901.99,0.2,5,Dry,40,10,8,5,62,125,0.14,777,0.86,777,0,0,0,0,-5,5,40,10,8,0,67,835,990,967.5,22.5,0.419,0.315,0.014,0.734,0.0327,3,0.287,1.02,0.0454,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2003-04-23,2002,7,30,113,926.7,0.19,5,Dry,40,10,8,5,62,125,0.14,801.7,0.86,801.7,0,0,0,0,-5,5,40,10,8,0,67,860,990,967.6,22.4,0.442,0.327,0.0146,0.769,0.0343,4,0.213,0.982,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2003-04-24,2002,7,30,114,947.56,0.18,5,Dry,40,10,8,5,62,125,0.13,822.6,0.87,822.6,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.461,0.337,0.0151,0.798,0.0358,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,41,40.1,160,3850
2003-04-25,2002,7,30,115,964.16,0.18,5,Dry,40,10,8,5,62,125,0.13,839.2,0.87,839.2,0,0,0,0,-5,5,40,10,8,0,67,897,990,967.8,22.2,0.476,0.345,0.0155,0.821,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2003-04-26,2002,7,30,116,976.2,0.18,5,Dry,40,10,8,5,62,125,0.13,851.2,0.87,851.2,0,0,0,0,-5,5,40,10,8,0,67,909,990,967.8,22.2,0.487,0.351,0.0158,0.838,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2003-04-27,2002,7,30,117,983.49,0.17,5,Dry,40,10,8,5,62,125,0.13,858.5,0.87,858.5,0,0,0,0,-5,5,40,10,8,0,67,916,990,967.8,22.2,0.494,0.355,0.016,0.848,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2003-04-28,2002,7,30,118,985.94,0.17,5,Dry,40,10,8,5,62,125,0.13,860.9,0.87,860.9,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0384,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,3990
2003-04-29,2002,7,31,119,983.49,0.17,5,Dry,40,10,8,5,62,125,0.13,858.5,0.87,858.5,0,0,0,0,-5,5,40,10,8,0,67,916,990,967.8,22.2,0.494,0.355,0.016,0.848,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2003-04-30,2002,7,31,120,976.2,0.18,5,Dry,40,10,8,5,62,125,0.13,851.2,0.87,851.2,0,0,0,0,-5,5,40,10,8,0,67,909,990,967.8,22.2,0.487,0.351,0.0158,0.838,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2003-05-01,2002,8,31,121,968.95,0.18,5,Dry,42,9,8,6,82,147,0.15,822,0.85,822,0,0,0,0,-6,6,42,9,8,0,88,881,990,967.8,22.2,0.461,0.337,0.0152,0.798,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.932,40.8,39.8,159,3830
2003-05-02,2002,8,31,122,957.01,0.18,5,Dry,42,9,8,6,82,147,0.15,810,0.85,810,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.45,0.331,0.0149,0.781,0.0351,4,0.216,0.997,0.0448,21.3,0.953,0.977,0.931,40.3,39.3,157,3780
2003-05-03,2002,8,31,123,945.22,0.19,5,Dry,42,9,8,6,82,147,0.16,798.2,0.84,798.2,0,0,0,0,-6,6,42,9,8,0,88,857,990,967.7,22.3,0.44,0.325,0.0146,0.765,0.0343,4,0.212,0.977,0.0438,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2003-05-04,2002,8,31,124,928.99,0.19,5,Dry,42,9,8,6,82,147,0.16,782,0.84,782,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.317,0.0142,0.742,0.0332,3,0.289,1.03,0.0461,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2003-05-05,2002,8,31,125,913.11,0.19,5,Dry,42,9,8,6,82,147,0.16,766.1,0.84,766.1,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.41,0.31,0.0138,0.72,0.0321,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2003-05-06,2002,8,32,126,897.59,0.2,5,Dry,42,9,8,6,82,147,0.16,750.6,0.84,750.6,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.698,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2003-05-07,2002,8,32,127,882.46,0.2,5,Dry,42,9,8,6,82,147,0.17,735.5,0.83,735.5,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.382,0.292,0.013,0.675,0.0299,3,0.273,0.948,0.042,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2003-05-08,2002,8,32,128,867.74,0.21,5,Dry,42,9,8,6,82,147,0.17,720.7,0.83,720.7,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.282,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,48.9,48,144,3450
2003-05-09,2002,8,32,129,853.47,0.22,5,Dry,42,9,8,6,82,147,0.17,706.5,0.83,706.5,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.362,0.273,0.012,0.634,0.028,3,0.26,0.895,0.0394,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2003-05-10,2002,8,32,130,839.68,0.22,5,Dry,42,9,8,6,82,147,0.17,692.7,0.82,692.7,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.617,0.0271,3,0.254,0.872,0.0383,21.9,0.957,0.98,0.938,47.4,46.4,139,3340
2003-05-11,2002,8,32,131,826.45,0.22,5,Dry,42,9,8,6,82,147,0.18,679.5,0.82,679.5,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.849,0.0373,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2003-05-12,2002,8,32,132,813.82,0.23,5,Dry,42,9,8,6,82,147,0.18,666.8,0.82,666.8,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.243,0.828,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2003-05-13,2002,8,33,133,801.9,0.23,5,Dry,42,9,8,6,82,147,0.18,654.9,0.82,654.9,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2003-05-14,2002,8,33,134,790.83,0.24,5,Dry,42,9,8,6,82,147,0.19,643.8,0.81,643.8,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2003-05-15,2002,8,33,135,780.85,0.24,5,Dry,42,9,8,6,82,147,0.19,633.9,0.81,633.9,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.224,0.00977,0.545,0.0237,3,0.228,0.772,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2003-05-16,2002,8,33,136,772.51,0.25,5,Dry,42,9,8,6,82,147,0.19,625.5,0.81,625.5,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00951,0.534,0.0232,3,0.224,0.758,0.033,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
2003-05-17,2002,8,33,137,759.33,0.25,5,Dry,42,9,8,6,82,147,0.19,612.3,0.81,612.3,0,0,0,0,-6,6,42,9,8,0,88,671,990,966.9,23.1,0.308,0.21,0.00911,0.518,0.0225,3,0.218,0.736,0.0319,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2003-05-18,2002,8,33,138,743.75,0.26,5,Dry,42,9,8,6,82,147,0.2,596.8,0.8,596.8,0,0,0,0,-6,6,42,9,8,0,88,656,990,966.9,23.1,0.299,0.2,0.00863,0.499,0.0216,3,0.211,0.71,0.0307,22.4,0.954,0.98,0.935,41.7,40.9,123,2940
2003-05-19,2002,8,33,139,727.62,0.26,5,Dry,42,9,8,6,82,147,0.2,580.6,0.8,580.6,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00814,0.479,0.0207,3,0.204,0.683,0.0294,22.5,0.953,0.978,0.931,40.7,39.8,119,2870
2003-05-20,2002,8,34,140,713.12,0.27,5,Dry,42,9,8,6,82,147,0.21,566.1,0.79,566.1,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00771,0.461,0.0198,3,0.197,0.658,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2800
2003-05-21,2002,8,34,141,698.08,0.27,5,Dry,42,9,8,6,82,147,0.21,551.1,0.79,551.1,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00726,0.442,0.019,3,0.19,0.633,0.0272,22.7,0.951,0.974,0.926,38.8,37.8,113,2720
2003-05-22,2002,8,34,142,684.69,0.28,5,Dry,42,9,8,6,82,147,0.21,537.7,0.79,537.7,0,0,0,0,-6,6,42,9,8,0,88,597,990,966.6,23.4,0.266,0.16,0.00686,0.426,0.0182,3,0.184,0.61,0.0261,22.8,0.95,0.972,0.923,38,36.9,111,2660
2003-05-23,2002,8,34,143,670.74,0.28,5,Dry,42,9,8,6,82,147,0.22,523.7,0.78,523.7,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00644,0.409,0.0174,3,0.178,0.587,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2003-05-24,2002,8,34,144,657.34,0.29,5,Dry,42,9,8,6,82,147,0.22,510.3,0.78,510.3,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00605,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2003-05-25,2002,8,34,145,645.04,0.29,5,Dry,42,9,8,6,82,147,0.23,498,0.77,498,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.0057,0.377,0.016,3,0.167,0.544,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
2003-05-26,2002,8,34,146,632.19,0.3,5,Dry,42,9,8,6,82,147,0.23,485.2,0.77,485.2,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2003-05-27,2002,8,35,147,620.98,0.31,5,Dry,42,9,8,6,82,147,0.24,474,0.76,474,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.229,0.123,0.0052,0.352,0.0149,2,0.262,0.615,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
2003-05-28,2002,8,35,148,609.22,0.31,5,Dry,42,9,8,6,82,147,0.24,462.2,0.76,462.2,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0144,2,0.254,0.594,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2003-05-29,2002,8,35,149,597.46,0.32,5,Dry,42,9,8,6,82,147,0.25,450.5,0.75,450.5,0,0,0,0,-6,6,42,9,8,0,88,509,990,966.3,23.7,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.574,0.0242,23.1,0.958,0.98,0.939,49,48,96,2300
2003-05-30,2002,8,35,150,587.34,0.32,5,Dry,42,9,8,6,82,147,0.25,440.3,0.75,440.3,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.0045,0.319,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,48,47,94,2260
2003-05-31,2002,8,35,151,576.68,0.33,5,Dry,42,9,8,6,82,147,0.26,429.7,0.74,429.7,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
2003-06-01,2002,9,35,152,567.11,0.34,5,Dry,39,9,7,5,59,119,0.21,448.1,0.79,448.1,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.111,0.00463,0.324,0.0136,2,0.245,0.569,0.0238,23.3,0.958,0.98,0.939,49,48,96.1,2310
2003-06-02,2002,9,35,153,557.54,0.34,5,Dry,39,9,7,5,59,119,0.21,438.5,0.79,438.5,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00444,0.316,0.0132,2,0.239,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.2,2260
2003-06-03,2002,9,36,154,548.51,0.35,5,Dry,39,9,7,5,59,119,0.22,429.5,0.78,429.5,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00425,0.308,0.0129,2,0.232,0.541,0.0226,23.4,0.957,0.98,0.938,47.1,46.2,92.4,2220
2003-06-04,2002,9,36,155,539.49,0.35,5,Dry,39,9,7,5,59,119,0.22,420.5,0.78,420.5,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0975,0.00407,0.301,0.0125,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
2003-06-05,2002,9,36,156,531.56,0.36,5,Dry,39,9,7,5,59,119,0.22,412.6,0.78,412.6,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0937,0.0039,0.294,0.0123,2,0.221,0.515,0.0215,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
2003-06-06,2002,9,36,157,523.08,0.36,5,Dry,39,9,7,5,59,119,0.23,404.1,0.77,404.1,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.198,0.0897,0.00373,0.287,0.0119,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.3,2100
2003-06-07,2002,9,36,158,514.61,0.37,5,Dry,39,9,7,5,59,119,0.23,395.6,0.77,395.6,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0857,0.00356,0.28,0.0116,2,0.21,0.49,0.0203,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
2003-06-08,2002,9,36,159,506.68,0.37,5,Dry,39,9,7,5,59,119,0.23,387.7,0.77,387.7,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.082,0.0034,0.274,0.0113,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.8,42,84,2020
2003-06-09,2002,9,36,160,499.84,0.38,5,Dry,39,9,7,5,59,119,0.24,380.8,0.76,380.8,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.8,24.2,0.189,0.0788,0.00326,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.1,41.3,82.6,1980
2003-06-10,2002,9,37,161,492.46,0.38,5,Dry,39,9,7,5,59,119,0.24,373.5,0.76,373.5,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0753,0.00311,0.262,0.0108,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.931,41.3,40.5,80.9,1940
2003-06-11,2002,9,37,162,485.08,0.39,5,Dry,39,9,7,5,59,119,0.24,366.1,0.76,366.1,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0718,0.00296,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.6,79.3,1900
2003-06-12,2002,9,37,163,477.69,0.39,5,Dry,39,9,7,5,59,119,0.25,358.7,0.75,358.7,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.7,24.3,0.182,0.0683,0.00282,0.25,0.0103,2,0.185,0.434,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.6,1860
2003-06-13,2002,9,37,164,470.86,0.4,5,Dry,39,9,7,5,59,119,0.25,351.9,0.75,351.9,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0651,0.00268,0.244,0.0101,2,0.18,0.424,0.0175,23.9,0.949,0.974,0.924,39.1,38,76.1,1830
2003-06-14,2002,9,37,165,464.02,0.4,5,Dry,39,9,7,5,59,119,0.26,345,0.74,345,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0618,0.00254,0.239,0.00981,2,0.175,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.5,1790
2003-06-15,2002,9,37,166,458.28,0.41,5,Dry,39,9,7,5,59,119,0.26,339.3,0.74,339.3,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.00961,2,0.172,0.405,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2003-06-16,2002,9,37,167,451.99,0.41,5,Dry,39,9,7,5,59,119,0.26,333,0.74,333,0,0,0,0,-5,5,39,9,7,0,64,388,990,965.6,24.4,0.172,0.0562,0.00231,0.229,0.00938,2,0.167,0.396,0.0162,24,0.946,0.97,0.917,37,35.9,71.8,1720
2003-06-17,2002,9,38,168,445.7,0.41,5,Dry,39,9,7,5,59,119,0.27,326.7,0.73,326.7,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0532,0.00218,0.223,0.00916,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.3,70.5,1690
2003-06-18,2002,9,38,169,439.41,0.42,5,Dry,39,9,7,5,59,119,0.27,320.4,0.73,320.4,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.0502,0.00206,0.218,0.00894,2,0.159,0.377,0.0154,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2003-06-19,2002,9,38,170,433.67,0.42,5,Dry,39,9,7,5,59,119,0.27,314.7,0.73,314.7,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0475,0.00194,0.214,0.00873,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,68,1630
2003-06-20,2002,9,38,171,427.93,0.43,5,Dry,39,9,7,5,59,119,0.28,308.9,0.72,308.9,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.0448,0.00183,0.209,0.00853,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.4,33.4,66.8,1600
2003-06-21,2002,9,38,172,423.28,0.43,5,Dry,39,9,7,5,59,119,0.28,304.3,0.72,304.3,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0426,0.00174,0.205,0.00837,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.9,32.9,65.8,1580
2003-06-22,2002,9,38,173,418.08,0.43,5,Dry,39,9,7,5,59,119,0.28,299.1,0.71,299.1,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.0402,0.00164,0.201,0.00818,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.7,1550
2003-06-23,2002,9,38,174,412.89,0.44,5,Dry,39,9,7,5,59,119,0.29,293.9,0.71,293.9,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0377,0.00154,0.196,0.008,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
2003-06-24,2002,9,39,175,407.69,0.44,5,Dry,39,9,7,5,59,119,0.29,288.7,0.71,288.7,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0353,0.00144,0.192,0.00782,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2003-06-25,2002,9,39,176,402.5,0.44,5,Dry,39,9,7,5,59,119,0.3,283.5,0.7,283.5,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0328,0.00133,0.188,0.00764,2,0.134,0.322,0.0131,24.3,0.937,0.97,0.909,31.6,30.7,61.3,1470
2003-06-26,2002,9,39,177,397.3,0.45,5,Dry,39,9,7,5,59,119,0.3,278.3,0.7,278.3,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0304,0.00123,0.184,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1440
2003-06-27,2002,9,39,178,392.66,0.45,5,Dry,39,9,7,5,59,119,0.3,273.7,0.7,273.7,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0282,0.00114,0.18,0.00729,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.5,29.6,59.2,1420
2003-06-28,2002,9,39,179,388.01,0.46,5,Dry,39,9,7,5,59,119,0.31,269,0.69,269,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.026,0.00105,0.176,0.00713,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
2003-06-29,2002,9,39,180,383.36,0.46,5,Dry,39,9,7,5,59,119,0.31,264.4,0.69,264.4,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0238,0.000963,0.172,0.00697,2,0.121,0.293,0.0119,24.4,0.933,0.97,0.905,29.5,28.6,57.2,1370
2003-06-30,2002,9,39,181,379.8,0.46,5,Dry,39,9,7,5,59,119,0.31,260.8,0.69,260.8,0,0,0,0,-5,5,39,9,7,0,64,316,990,965.3,24.7,0.147,0.0221,0.000895,0.169,0.00685,2,0.119,0.288,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
2003-07-01,2002,10,40,182,374.61,0.47,5,Dry,37,8,6,4,53,108,0.29,266.6,0.71,266.6,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0248,0.001,0.172,0.00697,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2003-07-02,2002,10,40,183,369.96,0.47,5,Dry,37,8,6,4,53,108,0.29,262,0.71,262,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0226,0.000915,0.169,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
2003-07-03,2002,10,40,184,365.31,0.48,5,Dry,37,8,6,4,53,108,0.3,257.3,0.7,257.3,0,0,0,0,-4,4,37,8,6,0,57,308,990,965.2,24.8,0.144,0.0205,0.000825,0.165,0.00665,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
2003-07-04,2002,10,40,185,361.76,0.48,5,Dry,37,8,6,4,53,108,0.3,253.8,0.7,253.8,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0188,0.000757,0.162,0.00653,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.5,55.1,1320
2003-07-05,2002,10,40,186,357.66,0.48,5,Dry,37,8,6,4,53,108,0.3,249.7,0.7,249.7,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000684,0.159,0.00639,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,27.9,27.1,54.2,1300
2003-07-06,2002,10,40,187,353.55,0.49,5,Dry,37,8,6,4,53,108,0.3,245.6,0.69,245.6,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.6,53.3,1280
2003-07-07,2002,10,40,188,349.45,0.49,5,Dry,37,8,6,4,53,108,0.31,241.4,0.69,241.4,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000655,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
2003-07-08,2002,10,41,189,345.35,0.5,5,Dry,37,8,6,4,53,108,0.31,237.3,0.69,237.3,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.00064,0.153,0.00616,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2003-07-09,2002,10,41,190,341.25,0.5,5,Dry,37,8,6,4,53,108,0.32,233.3,0.68,233.3,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00608,2,0.0999,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.3,50.5,1210
2003-07-10,2002,10,41,191,337.15,0.51,5,Dry,37,8,6,4,53,108,0.32,229.2,0.68,229.2,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.000611,0.15,0.00601,2,0.0972,0.247,0.00991,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
2003-07-11,2002,10,41,192,333.59,0.51,5,Dry,37,8,6,4,53,108,0.32,225.6,0.68,225.6,0,0,0,0,-4,4,37,8,6,0,57,277,990,965.1,24.9,0.133,0.0149,0.000599,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2003-07-12,2002,10,41,193,330.04,0.51,5,Dry,37,8,6,4,53,108,0.33,222,0.67,222,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000586,0.147,0.00587,1,0.242,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
2003-07-13,2002,10,41,194,326.48,0.52,5,Dry,37,8,6,4,53,108,0.33,218.5,0.67,218.5,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
2003-07-14,2002,10,41,195,322.93,0.52,5,Dry,37,8,6,4,53,108,0.33,214.9,0.67,214.9,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2003-07-15,2002,10,42,196,319.37,0.53,5,Dry,37,8,6,4,53,108,0.34,211.4,0.66,211.4,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2003-07-16,2002,10,42,197,316.91,0.53,5,Dry,37,8,6,4,53,108,0.34,208.9,0.66,208.9,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2003-07-17,2002,10,42,198,313.91,0.53,5,Dry,37,8,6,4,53,108,0.34,205.9,0.66,205.9,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
2003-07-18,2002,10,42,199,310.9,0.54,5,Dry,37,8,6,4,53,108,0.35,202.9,0.65,202.9,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2003-07-19,2002,10,42,200,307.89,0.54,5,Dry,37,8,6,4,53,108,0.35,199.9,0.65,199.9,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2003-07-20,2002,10,42,201,304.88,0.54,5,Dry,37,8,6,4,53,108,0.35,196.9,0.65,196.9,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.136,0.0054,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2003-07-21,2002,10,42,202,301.87,0.55,5,Dry,37,8,6,4,53,108,0.36,193.9,0.64,193.9,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2003-07-22,2002,10,43,203,298.87,0.55,5,Dry,37,8,6,4,53,108,0.36,190.9,0.64,190.9,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.3,43.3,1040
2003-07-23,2002,10,43,204,295.86,0.56,5,Dry,37,8,6,4,53,108,0.36,187.9,0.64,187.9,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
2003-07-24,2002,10,43,205,292.85,0.56,5,Dry,37,8,6,4,53,108,0.37,184.8,0.63,184.8,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2003-07-25,2002,10,43,206,289.84,0.56,5,Dry,37,8,6,4,53,108,0.37,181.8,0.63,181.8,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2003-07-26,2002,10,43,207,287.38,0.57,5,Dry,37,8,6,4,53,108,0.38,179.4,0.62,179.4,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
2003-07-27,2002,10,43,208,284.92,0.57,5,Dry,37,8,6,4,53,108,0.38,176.9,0.62,176.9,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.927,40.9,40,40,959
2003-07-28,2002,10,43,209,282.46,0.57,5,Dry,37,8,6,4,53,108,0.38,174.5,0.62,174.5,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2003-07-29,2002,10,44,210,280,0.58,5,Dry,37,8,6,4,53,108,0.39,172,0.61,172,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2003-07-30,2002,10,44,211,277.54,0.58,5,Dry,37,8,6,4,53,108,0.39,169.5,0.61,169.5,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2003-07-31,2002,10,44,212,275.08,0.58,5,Dry,37,8,6,4,53,108,0.39,167.1,0.61,167.1,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2003-08-01,2002,11,44,213,272.62,0.59,5,Dry,34,7,5,3,44,93,0.34,179.6,0.66,179.6,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00501,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.7,40.7,978
2003-08-02,2002,11,44,214,268.51,0.59,5,Dry,34,7,5,3,44,93,0.35,175.5,0.65,175.5,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000423,0.124,0.00493,1,0.179,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
2003-08-03,2002,11,44,215,264.96,0.6,5,Dry,34,7,5,3,44,93,0.35,172,0.65,172,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2003-08-04,2002,11,44,216,262.5,0.6,5,Dry,34,7,5,3,44,93,0.35,169.5,0.65,169.5,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.3,0.112,0.0102,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2003-08-05,2002,11,45,217,259.49,0.61,5,Dry,34,7,5,3,44,93,0.36,166.5,0.64,166.5,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.111,0.0099,0.000392,0.12,0.00477,1,0.167,0.288,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2003-08-06,2002,11,45,218,256.48,0.61,5,Dry,34,7,5,3,44,93,0.36,163.5,0.64,163.5,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00965,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2003-08-07,2002,11,45,219,253.48,0.62,5,Dry,34,7,5,3,44,93,0.37,160.5,0.63,160.5,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00939,0.000371,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,863
2003-08-08,2002,11,45,220,250.47,0.62,5,Dry,34,7,5,3,44,93,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.0046,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2003-08-09,2002,11,45,221,247.46,0.63,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2003-08-10,2002,11,45,222,244.45,0.64,5,Dry,34,7,5,3,44,93,0.38,151.4,0.62,151.4,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00862,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2003-08-11,2002,11,45,223,241.99,0.64,5,Dry,34,7,5,3,44,93,0.38,149,0.62,149,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00841,0.000332,0.113,0.00445,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2003-08-12,2002,11,46,224,239.53,0.65,5,Dry,34,7,5,3,44,93,0.39,146.5,0.61,146.5,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.103,0.00821,0.000324,0.112,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2003-08-13,2002,11,46,225,237.07,0.65,5,Dry,34,7,5,3,44,93,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.008,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.936,0.97,0.908,33.3,32.3,32.3,774
2003-08-14,2002,11,46,226,234.61,0.66,5,Dry,34,7,5,3,44,93,0.4,141.6,0.6,141.6,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00779,0.000307,0.11,0.00431,1,0.134,0.243,0.00958,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2003-08-15,2002,11,46,227,232.15,0.66,5,Dry,34,7,5,3,44,93,0.4,139.2,0.6,139.2,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00758,0.000298,0.108,0.00427,1,0.13,0.239,0.0094,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2003-08-16,2002,11,46,228,229.69,0.67,5,Dry,34,7,5,3,44,93,0.41,136.7,0.59,136.7,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00737,0.00029,0.107,0.00422,1,0.127,0.234,0.00922,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2003-08-17,2002,11,46,229,228.32,0.67,5,Dry,34,7,5,3,44,93,0.41,135.3,0.59,135.3,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00725,0.000285,0.107,0.0042,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2003-08-18,2002,11,46,230,226.41,0.67,5,Dry,34,7,5,3,44,93,0.41,133.4,0.59,133.4,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0989,0.00709,0.000279,0.106,0.00416,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
2003-08-19,2002,11,47,231,224.49,0.68,5,Dry,34,7,5,3,44,93,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0982,0.00693,0.000272,0.105,0.00413,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2003-08-20,2002,11,47,232,222.58,0.68,5,Dry,34,7,5,3,44,93,0.42,129.6,0.58,129.6,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0975,0.00676,0.000266,0.104,0.00409,1,0.117,0.222,0.00871,25.2,0.93,0.97,0.903,29.8,29,29,695
2003-08-21,2002,11,47,233,220.66,0.69,5,Dry,34,7,5,3,44,93,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.0066,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2003-08-22,2002,11,47,234,218.75,0.69,5,Dry,34,7,5,3,44,93,0.42,125.8,0.57,125.8,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0961,0.00644,0.000253,0.103,0.00402,1,0.112,0.215,0.00843,25.3,0.929,0.97,0.901,28.9,28.1,28.1,674
2003-08-23,2002,11,47,235,216.83,0.7,5,Dry,34,7,5,3,44,93,0.43,123.8,0.57,123.8,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00628,0.000246,0.102,0.00399,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2003-08-24,2002,11,47,236,214.92,0.7,5,Dry,34,7,5,3,44,93,0.43,121.9,0.57,121.9,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00611,0.00024,0.101,0.00396,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2003-08-25,2002,11,47,237,213.01,0.71,5,Dry,34,7,5,3,44,93,0.44,120,0.56,120,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0941,0.00595,0.000233,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2003-08-26,2002,11,48,238,211.09,0.71,5,Dry,34,7,5,3,44,93,0.44,118.1,0.56,118.1,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0934,0.00579,0.000227,0.0992,0.00389,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2003-08-27,2002,11,48,239,209.18,0.72,5,Dry,34,7,5,3,44,93,0.45,116.2,0.56,116.2,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00563,0.00022,0.0984,0.00385,1,0.0993,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2003-08-28,2002,11,48,240,207.26,0.73,5,Dry,34,7,5,3,44,93,0.45,114.3,0.55,114.3,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00546,0.000214,0.0976,0.00382,1,0.0968,0.194,0.0076,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2003-08-29,2002,11,48,241,205.35,0.73,5,Dry,34,7,5,3,44,93,0.45,112.3,0.55,112.3,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0914,0.0053,0.000207,0.0967,0.00378,1,0.0942,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2003-08-30,2002,11,48,242,203.44,0.74,5,Dry,34,7,5,3,44,93,0.46,110.4,0.54,110.4,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00514,0.000201,0.0959,0.00375,1,0.0916,0.187,0.00733,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
2003-08-31,2002,11,48,243,202.07,0.75,5,Dry,34,7,5,3,44,93,0.46,109.1,0.54,109.1,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00502,0.000196,0.0953,0.00372,1,0.0897,0.185,0.00723,25.4,0,0,0,0,0,0,0
2003-09-01,2002,12,48,244,199.61,0.76,5,Dry,30,6,4,2,30,72,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2003-09-02,2002,12,49,245,197.15,0.77,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.111,0.212,0.00827,25.4,0.928,0.97,0.901,28.9,28.1,28.1,673
2003-09-03,2002,12,49,246,194.14,0.78,5,Dry,30,6,4,2,30,72,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00613,0.00024,0.0989,0.00386,1,0.107,0.206,0.00806,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2003-09-04,2002,12,49,247,191.13,0.79,5,Dry,30,6,4,2,30,72,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00588,0.00023,0.0976,0.00381,1,0.103,0.201,0.00785,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2003-09-05,2002,12,49,248,188.67,0.79,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.196,0.00768,25.4,0.922,0.97,0.895,26.8,26,26,624
2003-09-06,2002,12,49,249,186.21,0.8,5,Dry,30,6,4,2,30,72,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000213,0.0954,0.00373,1,0.0967,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2003-09-07,2002,12,49,250,183.75,0.81,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0943,0.00369,1,0.0934,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2003-09-08,2002,12,49,251,181.29,0.82,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.09,0.183,0.00717,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2003-09-09,2002,12,50,252,178.83,0.82,5,Dry,30,6,4,2,30,72,0.4,106.8,0.6,106.8,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00483,0.000189,0.0922,0.00361,1,0.0867,0.179,0.007,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
2003-09-10,2002,12,50,253,177.46,0.83,5,Dry,30,6,4,2,30,72,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0869,0.00471,0.000184,0.0916,0.00358,1,0.0849,0.176,0.0069,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2003-09-11,2002,12,50,254,175.55,0.83,5,Dry,30,6,4,2,30,72,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00455,0.000178,0.0907,0.00355,1,0.0823,0.173,0.00677,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2003-09-12,2002,12,50,255,173.63,0.84,5,Dry,30,6,4,2,30,72,0.41,101.6,0.58,101.6,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0797,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2003-09-13,2002,12,50,256,171.72,0.85,5,Dry,30,6,4,2,30,72,0.42,99.72,0.58,99.72,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00423,0.000165,0.0891,0.00349,1,0.0771,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2003-09-14,2002,12,50,257,169.8,0.85,5,Dry,30,6,4,2,30,72,0.42,97.8,0.58,97.8,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00406,0.000159,0.0882,0.00345,1,0.0745,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2003-09-15,2002,12,50,258,167.89,0.86,5,Dry,30,6,4,2,30,72,0.43,95.89,0.57,95.89,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.0039,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
2003-09-16,2002,12,51,259,165.98,0.86,5,Dry,30,6,4,2,30,72,0.43,93.98,0.57,93.98,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00374,0.000146,0.0866,0.00339,1,0.0694,0.156,0.00611,25.4,0.918,0.966,0.887,21.5,20.7,20.7,498
2003-09-17,2002,12,51,260,164.06,0.87,5,Dry,30,6,4,2,30,72,0.44,92.06,0.56,92.06,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00358,0.00014,0.0857,0.00336,1,0.0668,0.152,0.00597,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2003-09-18,2002,12,51,261,162.69,0.87,5,Dry,30,6,4,2,30,72,0.44,90.69,0.56,90.69,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00346,0.000135,0.0851,0.00333,1,0.0649,0.15,0.00588,25.4,0.921,0.965,0.889,20.8,20.1,20.1,481
2003-09-19,2002,12,51,262,161.33,0.88,5,Dry,30,6,4,2,30,72,0.45,89.33,0.55,89.33,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0812,0.00334,0.000131,0.0845,0.00331,1,0.0631,0.148,0.00578,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2003-09-20,2002,12,51,263,159.96,0.88,5,Dry,30,6,4,2,30,72,0.45,87.96,0.55,87.96,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00323,0.000126,0.0839,0.00329,1,0.0612,0.145,0.00569,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
2003-09-21,2002,12,51,264,158.59,0.88,5,Dry,30,6,4,2,30,72,0.45,86.59,0.55,86.59,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00327,1,0.0594,0.143,0.00559,25.4,0.926,0.963,0.892,20,19.2,19.2,461
2003-09-22,2002,12,51,265,157.23,0.89,5,Dry,30,6,4,2,30,72,0.46,85.23,0.54,85.23,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0576,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2003-09-23,2002,12,52,266,155.86,0.89,5,Dry,30,6,4,2,30,72,0.46,83.86,0.54,83.86,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00288,0.000113,0.0821,0.00322,1,0.0557,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,448
2003-09-24,2002,12,52,267,154.49,0.89,5,Dry,30,6,4,2,30,72,0.47,82.49,0.53,82.49,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0788,0.00276,0.000108,0.0815,0.0032,1,0.0539,0.135,0.00531,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
2003-09-25,2002,12,52,268,153.12,0.9,5,Dry,30,6,4,2,30,72,0.47,81.12,0.53,81.12,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00265,0.000104,0.0809,0.00317,1,0.052,0.133,0.00521,25.4,0.932,0.96,0.896,18.8,18.1,18.1,434
2003-09-26,2002,12,52,269,151.76,0.9,5,Dry,30,6,4,2,30,72,0.47,79.76,0.53,79.76,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00253,0.0000992,0.0803,0.00315,1,0.0502,0.131,0.00512,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2003-09-27,2002,12,52,270,150.39,0.9,5,Dry,30,6,4,2,30,72,0.48,78.39,0.52,78.39,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00241,0.0000946,0.0797,0.00313,1,0.0483,0.128,0.00502,25.4,0.935,0.96,0.898,18.2,17.5,17.5,420
2003-09-28,2002,12,52,271,149.02,0.91,5,Dry,30,6,4,2,30,72,0.48,77.02,0.52,77.02,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.0023,0.0000901,0.0791,0.0031,1,0.0465,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.2,17.2,414
2003-09-29,2002,12,52,272,147.66,0.91,5,Dry,30,6,4,2,30,72,0.49,75.66,0.51,75.66,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00218,0.0000855,0.0785,0.00308,1,0.0446,0.123,0.00483,25.4,0.939,0.96,0.902,17.7,17,17,407
2003-09-30,2002,12,53,273,146.29,0.91,5,Dry,30,6,4,2,30,72,0.49,74.29,0.51,74.29,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00206,0.000081,0.0779,0.00306,1,0.0428,0.121,0.00473,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2003-10-01,2003,1,1,274,146.01,0.91,5,Dry,24,4,2,2,20,52,0.36,94.01,0.64,94.01,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00374,0.000147,0.083,0.00326,1,0.0694,0.152,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2003-10-02,2003,1,1,275,145.19,0.91,5,Dry,24,4,2,2,20,52,0.36,93.19,0.64,93.19,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00367,0.000144,0.0827,0.00324,1,0.0683,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
2003-10-03,2003,1,1,276,144.37,0.91,5,Dry,24,4,2,2,20,52,0.36,92.37,0.64,92.37,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.0036,0.000141,0.0823,0.00323,1,0.0672,0.15,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2003-10-04,2003,1,1,277,143.55,0.92,5,Dry,24,4,2,2,20,52,0.36,91.55,0.64,91.55,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00353,0.000139,0.082,0.00321,1,0.0661,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2003-10-05,2003,1,1,278,142.73,0.92,5,Dry,24,4,2,2,20,52,0.36,90.73,0.64,90.73,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.065,0.147,0.00575,25.4,0.92,0.965,0.888,20.8,20,20,481
2003-10-06,2003,1,1,279,141.91,0.92,5,Dry,24,4,2,2,20,52,0.37,89.91,0.63,89.91,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00339,0.000133,0.0812,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2003-10-07,2003,1,1,280,141.09,0.92,5,Dry,24,4,2,2,20,52,0.37,89.09,0.63,89.09,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00332,0.00013,0.0809,0.00317,1,0.0628,0.144,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2003-10-08,2003,1,2,281,140.27,0.92,5,Dry,24,4,2,2,20,52,0.37,88.27,0.63,88.27,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0773,0.00325,0.000128,0.0805,0.00316,1,0.0617,0.142,0.00558,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2003-10-09,2003,1,2,282,139.45,0.92,5,Dry,24,4,2,2,20,52,0.37,87.45,0.63,87.45,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00318,0.000125,0.0802,0.00314,1,0.0606,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2003-10-10,2003,1,2,283,138.63,0.93,5,Dry,24,4,2,2,20,52,0.38,86.63,0.63,86.63,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00311,0.000122,0.0798,0.00313,1,0.0595,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
2003-10-11,2003,1,2,284,137.81,0.93,5,Dry,24,4,2,2,20,52,0.38,85.81,0.62,85.81,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00304,0.000119,0.0794,0.00312,1,0.0583,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19,19,457
2003-10-12,2003,1,2,285,136.99,0.93,5,Dry,24,4,2,2,20,52,0.38,84.99,0.62,84.99,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00297,0.000117,0.0791,0.0031,1,0.0572,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
2003-10-13,2003,1,2,286,136.17,0.93,5,Dry,24,4,2,2,20,52,0.38,84.17,0.62,84.17,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.0029,0.000114,0.0787,0.00309,1,0.0561,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2003-10-14,2003,1,2,287,135.35,0.93,5,Dry,24,4,2,2,20,52,0.38,83.35,0.62,83.35,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00283,0.000111,0.0784,0.00307,1,0.055,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2003-10-15,2003,1,3,288,134.53,0.94,5,Dry,24,4,2,2,20,52,0.39,82.53,0.61,82.53,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0752,0.00277,0.000108,0.078,0.00306,1,0.0539,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2003-10-16,2003,1,3,289,133.71,0.94,5,Dry,24,4,2,2,20,52,0.39,81.71,0.61,81.71,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0528,0.13,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2003-10-17,2003,1,3,290,137.26,0.93,5,Dry,24,4,2,2,20,52,0.38,85.26,0.62,85.26,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.003,0.000118,0.0792,0.00311,1,0.0576,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
2003-10-18,2003,1,3,291,140.82,0.92,5,Dry,24,4,2,2,20,52,0.37,88.82,0.63,88.82,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2003-10-19,2003,1,3,292,138.91,0.93,5,Dry,24,4,2,2,20,52,0.37,86.91,0.63,86.91,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00314,0.000123,0.0799,0.00313,1,0.0598,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,462
2003-10-20,2003,1,3,293,141.91,0.92,5,Dry,24,4,2,2,20,52,0.37,89.91,0.63,89.91,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00339,0.000133,0.0812,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
