date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-10-21,2003,1,3,294,144.92,0.91,5,Dry,24,4,2,2,20,52,0.36,92.92,0.64,92.92,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.0679,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,491
2003-10-22,2003,1,4,295,145.74,0.91,5,Dry,24,4,2,2,20,52,0.36,93.74,0.64,93.74,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.069,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2003-10-23,2003,1,4,296,146.01,0.91,5,Dry,24,4,2,2,20,52,0.36,94.01,0.64,94.01,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00374,0.000147,0.083,0.00326,1,0.0694,0.152,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2003-10-24,2003,1,4,297,144.1,0.91,5,Dry,24,4,2,2,20,52,0.36,92.1,0.64,92.1,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0668,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2003-10-25,2003,1,4,298,142.19,0.92,5,Dry,24,4,2,2,20,52,0.37,90.19,0.63,90.19,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2003-10-26,2003,1,4,299,140.82,0.92,5,Dry,24,4,2,2,20,52,0.37,88.82,0.63,88.82,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2003-10-27,2003,1,4,300,139.45,0.92,5,Dry,24,4,2,2,20,52,0.37,87.45,0.63,87.45,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00318,0.000125,0.0802,0.00314,1,0.0606,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2003-10-28,2003,1,4,301,137.54,0.93,5,Dry,24,4,2,2,20,52,0.38,85.54,0.62,85.54,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000118,0.0793,0.00311,1,0.058,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,19,19,455
2003-10-29,2003,1,5,302,135.62,0.93,5,Dry,24,4,2,2,20,52,0.38,83.62,0.62,83.62,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00286,0.000112,0.0785,0.00308,1,0.0554,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2003-10-30,2003,1,5,303,134.26,0.94,5,Dry,24,4,2,2,20,52,0.39,82.26,0.61,82.26,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00274,0.000108,0.0779,0.00305,1,0.0536,0.131,0.00515,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2003-10-31,2003,1,5,304,132.89,0.94,5,Dry,24,4,2,2,20,52,0.39,80.89,0.61,80.89,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0517,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2003-11-01,2003,2,5,305,132.62,0.94,5,Dry,23,4,2,2,19,50,0.38,82.62,0.62,82.62,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00277,0.000109,0.0777,0.00305,1,0.054,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2003-11-02,2003,2,5,306,133.44,0.94,5,Dry,23,4,2,2,19,50,0.38,83.44,0.63,83.44,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00284,0.000111,0.0781,0.00306,1,0.0551,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2003-11-03,2003,2,5,307,133.71,0.94,5,Dry,23,4,2,2,19,50,0.37,83.71,0.63,83.71,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000112,0.0782,0.00307,1,0.0555,0.134,0.00524,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
2003-11-04,2003,2,5,308,136.17,0.93,5,Dry,23,4,2,2,19,50,0.37,86.17,0.63,86.17,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00307,0.000121,0.0793,0.00311,1,0.0588,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2003-11-05,2003,2,6,309,139.73,0.92,5,Dry,23,4,2,2,19,50,0.36,89.73,0.64,89.73,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000132,0.0808,0.00317,1,0.0636,0.144,0.00566,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2003-11-06,2003,2,6,310,141.64,0.92,5,Dry,23,4,2,2,19,50,0.35,91.64,0.65,91.64,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0816,0.0032,1,0.0662,0.148,0.0058,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
2003-11-07,2003,2,6,311,140.82,0.92,5,Dry,23,4,2,2,19,50,0.35,90.82,0.65,90.82,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
2003-11-08,2003,2,6,312,140,0.92,5,Dry,23,4,2,2,19,50,0.36,90,0.64,90,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.064,0.145,0.00568,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2003-11-09,2003,2,6,313,139.73,0.92,5,Dry,23,4,2,2,19,50,0.36,89.73,0.64,89.73,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000132,0.0808,0.00317,1,0.0636,0.144,0.00566,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2003-11-10,2003,2,6,314,139.45,0.92,5,Dry,23,4,2,2,19,50,0.36,89.45,0.64,89.45,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00335,0.000132,0.0807,0.00316,1,0.0633,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2003-11-11,2003,2,6,315,139.18,0.92,5,Dry,23,4,2,2,19,50,0.36,89.18,0.64,89.18,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00333,0.000131,0.0806,0.00316,1,0.0629,0.143,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2003-11-12,2003,2,7,316,142.19,0.92,5,Dry,23,4,2,2,19,50,0.35,92.19,0.65,92.19,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2003-11-13,2003,2,7,317,148.48,0.91,5,Dry,23,4,2,2,19,50,0.34,98.48,0.66,98.48,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.00412,0.000162,0.0846,0.00332,1,0.0754,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2003-11-14,2003,2,7,318,151.48,0.9,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0795,0.165,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2003-11-15,2003,2,7,319,151.21,0.9,5,Dry,23,4,2,2,19,50,0.33,101.2,0.67,101.2,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00435,0.000171,0.0858,0.00337,1,0.0791,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2003-11-16,2003,2,7,320,150.39,0.9,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00428,0.000168,0.0855,0.00335,1,0.078,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
2003-11-17,2003,2,7,321,153.4,0.9,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2003-11-18,2003,2,7,322,153.67,0.9,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00456,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2003-11-19,2003,2,8,323,151.76,0.9,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2003-11-20,2003,2,8,324,153.12,0.9,5,Dry,23,4,2,2,19,50,0.33,103.1,0.67,103.1,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0817,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2003-11-21,2003,2,8,325,158.32,0.88,5,Dry,23,4,2,2,19,50,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0887,0.178,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2003-11-22,2003,2,8,326,160.23,0.88,5,Dry,23,4,2,2,19,50,0.31,110.2,0.69,110.2,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0913,0.181,0.0071,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2003-11-23,2003,2,8,327,161.05,0.88,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0901,0.00353,1,0.0924,0.183,0.00715,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
2003-11-24,2003,2,8,328,165.16,0.86,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.0919,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2003-11-25,2003,2,8,329,167.07,0.86,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26,26,625
2003-11-26,2003,2,9,330,168.98,0.85,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00586,0.00023,0.0936,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2003-11-27,2003,2,9,331,170.9,0.85,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,647
2003-11-28,2003,2,9,332,170.62,0.85,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2003-11-29,2003,2,9,333,172.54,0.84,5,Dry,23,4,2,2,19,50,0.29,122.5,0.71,122.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000241,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2003-11-30,2003,2,9,334,172.81,0.84,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2003-12-01,2003,3,9,335,173.08,0.84,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00545,0.000213,0.0929,0.00364,1,0.0965,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2003-12-02,2003,3,9,336,176.64,0.83,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0944,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2003-12-03,2003,3,10,337,176.91,0.83,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2003-12-04,2003,3,10,338,173.91,0.84,5,Dry,26,4,3,2,24,59,0.34,114.9,0.66,114.9,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00552,0.000216,0.0933,0.00365,1,0.0976,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2003-12-05,2003,3,10,339,170.9,0.85,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.0919,0.0036,1,0.0936,0.185,0.00726,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2003-12-06,2003,3,10,340,169.53,0.85,5,Dry,26,4,3,2,24,59,0.35,110.5,0.65,110.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000201,0.0913,0.00358,1,0.0917,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2003-12-07,2003,3,10,341,167.62,0.86,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0891,0.18,0.00703,25.4,0.917,0.97,0.889,24.8,24,24,577
2003-12-08,2003,3,10,342,169.53,0.85,5,Dry,26,4,3,2,24,59,0.35,110.5,0.65,110.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000201,0.0913,0.00358,1,0.0917,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2003-12-09,2003,3,10,343,173.08,0.84,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00545,0.000213,0.0929,0.00364,1,0.0965,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2003-12-10,2003,3,11,344,177.19,0.83,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
2003-12-11,2003,3,11,345,180.74,0.82,5,Dry,26,4,3,2,24,59,0.33,121.7,0.67,121.7,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.0061,0.000239,0.0962,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2003-12-12,2003,3,11,346,184.3,0.81,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00383,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2003-12-13,2003,3,11,347,186.76,0.8,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000258,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.6,28.6,688
2003-12-14,2003,3,11,348,189.76,0.79,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2003-12-15,2003,3,11,349,192.77,0.78,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2003-12-16,2003,3,11,350,195.78,0.77,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.7,30.8,30.8,739
2003-12-17,2003,3,12,351,198.24,0.76,5,Dry,26,4,3,2,24,59,0.3,139.2,0.7,139.2,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000296,0.104,0.00406,1,0.13,0.234,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,753
2003-12-18,2003,3,12,352,197.42,0.77,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2003-12-19,2003,3,12,353,196.6,0.77,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00745,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,744
2003-12-20,2003,3,12,354,199.61,0.76,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2003-12-21,2003,3,12,355,201.52,0.75,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.2,32.2,772
2003-12-22,2003,3,12,356,202.89,0.75,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2003-12-23,2003,3,12,357,205.35,0.73,5,Dry,26,4,3,2,24,59,0.29,146.3,0.71,146.3,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34.1,33,33,793
2003-12-24,2003,3,13,358,208.36,0.72,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2003-12-25,2003,3,13,359,210.82,0.71,5,Dry,26,4,3,2,24,59,0.28,151.8,0.72,151.8,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00865,0.000339,0.109,0.00428,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.3,34.3,34.3,823
2003-12-26,2003,3,13,360,211.09,0.71,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2003-12-27,2003,3,13,361,211.37,0.71,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2003-12-28,2003,3,13,362,212.73,0.71,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2003-12-29,2003,3,13,363,212.46,0.71,5,Dry,26,4,3,2,24,59,0.28,153.5,0.72,153.5,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00879,0.000345,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.7,34.7,832
2003-12-30,2003,3,13,364,212.19,0.71,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2003-12-31,2003,3,14,365,213.55,0.71,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2004-01-01,2003,4,14,1,217.66,0.7,5,Dry,29,5,4,2,33,73,0.34,144.7,0.67,144.7,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00805,0.000316,0.108,0.00424,1,0.138,0.246,0.00964,25.2,0.936,0.97,0.908,33.5,32.5,32.5,781
2004-01-02,2003,4,14,2,222.85,0.68,5,Dry,29,5,4,2,33,73,0.33,149.8,0.67,149.8,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00849,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.7,33.7,810
2004-01-03,2003,4,14,3,224.22,0.68,5,Dry,29,5,4,2,33,73,0.33,151.2,0.67,151.2,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.0086,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
2004-01-04,2003,4,14,4,223.4,0.68,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00853,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2004-01-05,2003,4,14,5,224.22,0.68,5,Dry,29,5,4,2,33,73,0.33,151.2,0.67,151.2,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.0086,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
2004-01-06,2003,4,14,6,225.58,0.68,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.148,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.3,34.3,824
2004-01-07,2003,4,15,7,231.87,0.66,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00925,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2004-01-08,2003,4,15,8,236.52,0.65,5,Dry,29,5,4,2,33,73,0.31,163.5,0.69,163.5,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00965,0.00038,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2004-01-09,2003,4,15,9,242.81,0.64,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2004-01-10,2003,4,15,10,250.19,0.62,5,Dry,29,5,4,2,33,73,0.29,177.2,0.71,177.2,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.979,0.927,41.2,40.3,40.3,966
2004-01-11,2003,4,15,11,257.03,0.61,5,Dry,29,5,4,2,33,73,0.28,184,0.72,184,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2004-01-12,2003,4,15,12,266.6,0.6,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2004-01-13,2003,4,15,13,275.62,0.58,5,Dry,29,5,4,2,33,73,0.27,202.6,0.73,202.6,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2004-01-14,2003,4,16,14,285.19,0.57,5,Dry,29,5,4,2,33,73,0.26,212.2,0.74,212.2,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2004-01-15,2003,4,16,15,292.58,0.56,5,Dry,29,5,4,2,33,73,0.25,219.6,0.75,219.6,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2004-01-16,2003,4,16,16,297.23,0.55,5,Dry,29,5,4,2,33,73,0.25,224.2,0.75,224.2,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2004-01-17,2003,4,16,17,302.97,0.55,5,Dry,29,5,4,2,33,73,0.24,230,0.76,230,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0977,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2004-01-18,2003,4,16,18,312.54,0.53,5,Dry,29,5,4,2,33,73,0.23,239.5,0.77,239.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.1,52.3,1260
2004-01-19,2003,4,16,19,323.75,0.52,5,Dry,29,5,4,2,33,73,0.23,250.8,0.78,250.8,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.137,0.0174,0.000695,0.155,0.0062,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1320
2004-01-20,2003,4,16,20,334.96,0.51,5,Dry,29,5,4,2,33,73,0.22,262,0.78,262,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0226,0.000909,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2004-01-21,2003,4,17,21,345.08,0.5,5,Dry,29,5,4,2,33,73,0.21,272.1,0.79,272.1,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2004-01-22,2003,4,17,22,355.74,0.49,5,Dry,29,5,4,2,33,73,0.2,282.7,0.8,282.7,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0325,0.00131,0.181,0.0073,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.8,30.9,61.7,1480
2004-01-23,2003,4,17,23,364.22,0.48,5,Dry,29,5,4,2,33,73,0.2,291.2,0.8,291.2,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2004-01-24,2003,4,17,24,373.79,0.47,5,Dry,29,5,4,2,33,73,0.2,300.8,0.81,300.8,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2004-01-25,2003,4,17,25,385,0.46,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2004-01-26,2003,4,17,26,395.66,0.45,5,Dry,29,5,4,2,33,73,0.18,322.7,0.81,322.7,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0513,0.00208,0.214,0.0087,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
2004-01-27,2003,4,17,27,406.87,0.44,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2004-01-28,2003,4,18,28,421.37,0.43,5,Dry,29,5,4,2,33,73,0.17,348.4,0.83,348.4,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0634,0.00259,0.235,0.0096,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1820
2004-01-29,2003,4,18,29,436.95,0.42,5,Dry,29,5,4,2,33,73,0.17,363.9,0.83,363.9,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2004-01-30,2003,4,18,30,452.54,0.41,5,Dry,29,5,4,2,33,73,0.16,379.5,0.84,379.5,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0781,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83,1990
2004-01-31,2003,4,18,31,469.76,0.4,5,Dry,29,5,4,2,33,73,0.15,396.8,0.84,396.8,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0863,0.00355,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.6,2080
2004-02-01,2003,5,18,32,488.08,0.39,5,Dry,31,6,4,3,41,85,0.17,403.1,0.83,403.1,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.7,2110
2004-02-02,2003,5,18,33,506.41,0.37,5,Dry,31,6,4,3,41,85,0.17,421.4,0.83,421.4,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0979,0.00406,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.4,2190
2004-02-03,2003,5,18,34,523.63,0.36,5,Dry,31,6,4,3,41,85,0.16,438.6,0.84,438.6,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.239,0.549,0.0229,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2280
2004-02-04,2003,5,19,35,539.22,0.35,5,Dry,31,6,4,3,41,85,0.16,454.2,0.84,454.2,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2004-02-05,2003,5,19,36,556.44,0.34,5,Dry,31,6,4,3,41,85,0.15,471.4,0.85,471.4,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.122,0.00509,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2004-02-06,2003,5,19,37,575.86,0.33,5,Dry,31,6,4,3,41,85,0.15,490.9,0.85,490.9,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.359,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2004-02-07,2003,5,19,38,597.46,0.32,5,Dry,31,6,4,3,41,85,0.14,512.5,0.86,512.5,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00604,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.8,35.6,107,2570
2004-02-08,2003,5,19,39,620.7,0.31,5,Dry,31,6,4,3,41,85,0.14,535.7,0.86,535.7,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2004-02-09,2003,5,19,40,645.04,0.29,5,Dry,31,6,4,3,41,85,0.13,560,0.87,560,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00745,0.443,0.0188,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2004-02-10,2003,5,19,41,671.01,0.28,5,Dry,31,6,4,3,41,85,0.13,586,0.87,586,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00822,0.475,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2004-02-11,2003,5,20,42,698.08,0.27,5,Dry,31,6,4,3,41,85,0.12,613.1,0.88,613.1,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2004-02-12,2003,5,20,43,728.44,0.26,5,Dry,31,6,4,3,41,85,0.12,643.4,0.88,643.4,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.231,0.00995,0.546,0.0236,3,0.232,0.778,0.0336,22.4,0.956,0.98,0.937,45.1,44.2,132,3180
2004-02-13,2003,5,20,44,760.98,0.25,5,Dry,31,6,4,3,41,85,0.11,676,0.89,676,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.253,0.011,0.587,0.0254,3,0.247,0.833,0.0361,22.2,0.957,0.98,0.938,47,46.1,138,3320
2004-02-14,2003,5,20,45,784.97,0.24,5,Dry,31,6,4,3,41,85,0.11,700,0.89,700,0,0,0,0,-3,3,31,6,4,0,44,741,990,967,23,0.348,0.269,0.0117,0.616,0.0268,3,0.257,0.874,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2004-02-15,2003,5,20,46,812.07,0.23,5,Dry,31,6,4,3,41,85,0.1,727.1,0.9,727.1,0,0,0,0,-3,3,31,6,4,0,44,768,990,967.1,22.9,0.363,0.287,0.0125,0.65,0.0284,3,0.27,0.919,0.0402,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2004-02-16,2003,5,20,47,839.68,0.22,5,Dry,31,6,4,3,41,85,0.1,754.7,0.9,754.7,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.383,0.304,0.0134,0.688,0.0302,3,0.281,0.969,0.0426,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
2004-02-17,2003,5,20,48,865.67,0.21,5,Dry,31,6,4,3,41,85,0.098,780.7,0.9,780.7,0,0,0,0,-3,3,31,6,4,0,44,822,990,967.4,22.6,0.407,0.317,0.014,0.724,0.032,4,0.206,0.93,0.0411,21.7,0.953,0.975,0.929,39.6,38.6,154,3710
2004-02-18,2003,5,21,49,888.89,0.2,5,Dry,31,6,4,3,41,85,0.096,803.9,0.9,803.9,0,0,0,0,-3,3,31,6,4,0,44,845,990,967.5,22.5,0.428,0.328,0.0146,0.756,0.0336,4,0.214,0.97,0.043,21.6,0.954,0.977,0.932,40.5,39.6,158,3800
2004-02-19,2003,5,21,50,913.11,0.19,5,Dry,31,6,4,3,41,85,0.093,828.1,0.91,828.1,0,0,0,0,-3,3,31,6,4,0,44,869,990,967.6,22.4,0.451,0.34,0.0151,0.79,0.0352,4,0.222,1.01,0.0451,21.4,0.954,0.979,0.934,41.5,40.7,163,3900
2004-02-20,2003,5,21,51,933.6,0.19,5,Dry,31,6,4,3,41,85,0.091,848.6,0.91,848.6,0,0,0,0,-3,3,31,6,4,0,44,890,990,967.6,22.4,0.469,0.35,0.0156,0.819,0.0366,4,0.229,1.05,0.0469,21.3,0.955,0.98,0.936,42.3,41.5,166,3980
2004-02-21,2003,5,21,52,954.64,0.18,3,Normal,43,7,5,4,78,137,0.14,817.6,0.86,817.6,0,0,0,0,-4,4,43,7,5,0,82,873,990,967.7,22.3,0.454,0.335,0.015,0.789,0.0354,4,0.218,1.01,0.0452,21.3,0.954,0.977,0.932,40.7,39.8,159,3820
2004-02-22,2003,5,21,53,971.36,0.18,3,Normal,43,7,5,4,78,137,0.14,834.4,0.86,834.4,0,0,0,0,-4,4,43,7,5,0,82,889,990,967.8,22.2,0.469,0.343,0.0154,0.812,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.3,40.5,162,3880
2004-02-23,2003,5,21,54,983.49,0.17,3,Normal,43,7,5,4,78,137,0.14,846.5,0.86,846.5,0,0,0,0,-4,4,43,7,5,0,82,901,990,967.8,22.2,0.48,0.349,0.0157,0.829,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.8,41,164,3930
2004-02-24,2003,5,21,55,990.84,0.17,3,Normal,43,7,5,4,78,137,0.14,853.8,0.86,853.8,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.352,0.0159,0.839,0.0379,4,0.231,1.07,0.0483,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2004-02-25,2003,5,22,56,998.25,0.17,3,Normal,43,7,5,4,78,137,0.14,861.3,0.86,861.3,0,0,0,0,-4,4,43,7,5,0,82,916,990,967.9,22.1,0.494,0.356,0.0161,0.85,0.0384,4,0.233,1.08,0.049,21,0.955,0.98,0.936,42.4,41.5,166,3990
2004-02-26,2003,5,22,57,1010.7,0.17,3,Normal,43,7,5,4,78,137,0.14,873.7,0.86,873.7,0,0,0,0,-4,4,43,7,5,0,82,929,990,967.9,22.1,0.505,0.362,0.0164,0.867,0.0393,4,0.237,1.1,0.05,21,0.955,0.98,0.936,42.9,42,168,4030
2004-02-27,2003,5,22,58,1018.2,0.17,3,Normal,43,7,5,4,78,137,0.14,881.2,0.86,881.2,0,0,0,0,-4,4,43,7,5,0,82,936,990,968,22,0.512,0.366,0.0166,0.877,0.0398,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
2004-02-28,2003,5,22,59,1025.8,0.16,3,Normal,43,7,5,4,78,137,0.13,888.8,0.87,888.8,0,0,0,0,-4,4,43,7,5,0,82,944,990,968,22,0.519,0.369,0.0168,0.888,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2004-02-29,2003,5,22,60,1033.5,0.16,3,Normal,43,7,5,4,78,137,0.13,896.5,0.87,896.5,0,0,0,0,-4,4,43,7,5,0,82,951,990,968,22,0.526,0.373,0.017,0.899,0.0409,4,0.245,1.14,0.052,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2004-03-01,2003,6,22,61,1046.3,0.16,3,Normal,49,9,9,9,107,183,0.17,863.3,0.82,863.3,0,0,0,0,-9,9,49,9,9,0,116,930,990,968,22,0.507,0.357,0.0163,0.863,0.0393,4,0.234,1.1,0.05,20.9,0.954,0.98,0.935,42.1,41.3,165,3960
2004-03-02,2003,6,22,62,1054,0.16,3,Normal,49,9,9,9,107,183,0.17,871,0.83,871,0,0,0,0,-9,9,49,9,9,0,116,938,990,968.1,21.9,0.514,0.361,0.0164,0.874,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2004-03-03,2003,6,23,63,1061.8,0.16,3,Normal,49,9,9,9,107,183,0.17,878.8,0.83,878.8,0,0,0,0,-9,9,49,9,9,0,116,946,990,968.1,21.9,0.521,0.364,0.0166,0.885,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.8,41.9,168,4020
2004-03-04,2003,6,23,64,1080.2,0.15,3,Normal,49,9,9,9,107,183,0.17,897.2,0.83,897.2,0,0,0,0,-9,9,49,9,9,0,116,964,990,968.2,21.8,0.538,0.373,0.0171,0.911,0.0417,4,0.245,1.16,0.0529,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2004-03-05,2003,6,23,65,1098.8,0.15,3,Normal,49,9,9,9,107,183,0.17,915.8,0.83,915.8,0,0,0,0,-9,9,49,9,9,0,116,983,990,968.2,21.8,0.555,0.382,0.0175,0.937,0.043,4,0.252,1.19,0.0545,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2004-03-06,2003,6,23,66,1123.1,0.15,3,Normal,49,9,9,9,107,183,0.16,940.1,0.84,940.1,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.577,0.394,0.0181,0.971,0.0447,4,0.26,1.23,0.0567,20.5,0.955,0.98,0.936,45.1,44.2,177,4240
2004-03-07,2003,6,23,67,1147.8,0.14,3,Normal,49,9,9,9,107,183,0.16,964.8,0.84,964.8,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.4,21.6,0.599,0.406,0.0188,1.01,0.0465,4,0.268,1.27,0.0589,20.4,0.955,0.98,0.936,46,45.1,180,4330
2004-03-08,2003,6,23,68,1178.3,0.14,3,Normal,49,9,9,9,107,183,0.15,995.3,0.84,995.3,0,0,0,0,-9,9,49,9,9,0,116,1060,990,968.5,21.5,0.643,0.421,0.0195,1.06,0.0494,4,0.278,1.34,0.0623,20.2,0.955,0.98,0.936,47.1,46.1,185,4430
2004-03-09,2003,6,23,69,1209.4,0.13,3,Normal,49,9,9,9,107,183,0.15,1026,0.85,1026,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.689,0.482,0.0225,1.17,0.0546,4,0.285,1.46,0.0679,20,0.955,0.98,0.936,48,47.1,188,4520
2004-03-10,2003,6,24,70,1246.8,0.13,3,Normal,49,9,9,9,107,183,0.15,1064,0.85,1064,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.744,0.566,0.0266,1.31,0.0614,4,0.293,1.6,0.0752,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2004-03-11,2003,6,24,71,1278.8,0.12,3,Normal,49,9,9,9,107,183,0.14,1096,0.86,1096,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.791,0.639,0.0301,1.43,0.0673,4,0.299,1.73,0.0814,19.5,0.954,0.98,0.935,50,48.2,193,4630
2004-03-12,2003,6,24,72,1317.4,0.12,3,Normal,49,9,9,9,107,183,0.14,1134,0.86,1100,34,8,1,1,-8,32,57,10,10,1,139,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-03-13,2003,6,24,73,1356.5,0.11,3,Normal,49,9,9,9,107,183,0.14,1173,0.86,1100,73,16,2,2,-7,60,65,11,11,2,167,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2004-03-14,2003,6,24,74,1396.1,0.1,3,Normal,49,9,9,9,107,183,0.13,1213,0.87,1100,113,26,3,3,-6,87,75,12,12,3,194,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2004-03-15,2003,6,24,75,1417.7,0.1,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-03-16,2003,6,24,76,1439.5,0.097,3,Normal,49,9,9,9,107,183,0.13,1256,0.87,1100,156,35,5,5,-4,115,84,14,14,5,222,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2004-03-17,2003,6,25,77,1467.7,0.092,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-03-18,2003,6,25,78,1502.4,0.088,3,Normal,49,9,9,9,107,183,0.12,1319,0.88,1100,219,49,7,7,-2,158,98,16,16,7,265,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,47.9,47,188,4510
2004-03-19,2003,6,25,79,1537.6,0.084,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2004-03-20,2003,6,25,80,1586.1,0.079,3,Normal,49,9,9,9,107,183,0.12,1403,0.89,1100,303,51,9,9,0,234,100,18,18,9,341,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2004-03-21,2003,6,25,81,1641.8,0.073,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2004-03-22,2003,6,25,82,1705,0.066,3,Normal,49,9,9,9,107,183,0.11,1522,0.89,1100,422,51,9,13,4,345,100,18,22,13,452,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2004-03-23,2003,6,25,83,1782.8,0.059,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2004-03-24,2003,6,26,84,1868.8,0.05,3,Normal,49,9,9,9,107,183,0.098,1686,0.9,1100,586,51,9,16,9,501,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2004-03-25,2003,6,26,85,1963.4,0.043,3,Normal,49,9,9,9,107,183,0.093,1780,0.91,1100,680,51,9,16,11,593,100,18,25,20,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.9,43,172,4130
2004-03-26,2003,6,26,86,2059.6,0.037,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2004-03-27,2003,6,26,87,2157.4,0.031,3,Normal,49,9,9,9,107,183,0.085,1974,0.92,1100,874,51,9,16,17,781,100,18,25,26,888,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2004-03-28,2003,6,26,88,2256.8,0.024,3,Normal,49,9,9,9,107,183,0.081,2074,0.92,1100,974,51,9,16,20,878,100,18,25,29,985,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2004-03-29,2003,6,26,89,2335.1,0.019,3,Normal,49,9,9,9,107,183,0.078,2152,0.92,1100,1050,51,9,16,23,953,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-03-30,2003,6,26,90,2414.3,0.015,3,Normal,49,9,9,9,107,183,0.076,2231,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-03-31,2003,6,27,91,2502,0.0098,3,Normal,49,9,9,9,107,183,0.073,2319,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2004-04-01,2003,7,27,92,2582.9,0.0081,3,Normal,54,13,14,19,117,217,0.084,2366,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2004-04-02,2003,7,27,93,2656.8,0.0066,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2004-04-03,2003,7,27,94,2723.5,0.0052,3,Normal,54,13,14,19,117,217,0.08,2506,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2004-04-04,2003,7,27,95,2782.7,0.0039,3,Normal,54,13,14,19,117,217,0.078,2566,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2004-04-05,2003,7,27,96,2834.3,0.0029,3,Normal,54,13,14,19,117,217,0.077,2617,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2004-04-06,2003,7,27,97,2878.3,0.0019,3,Normal,54,13,14,19,117,217,0.075,2661,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3530
2004-04-07,2003,7,28,98,2914.4,0.0012,3,Normal,54,13,14,19,117,217,0.074,2697,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2004-04-08,2003,7,28,99,2934.5,0.00076,3,Normal,54,13,14,19,117,217,0.074,2717,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2004-04-09,2003,7,28,100,2954.6,0.00034,3,Normal,54,13,14,19,117,217,0.073,2738,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2004-04-10,2003,7,28,101,2966.7,0.000084,3,Normal,54,13,14,19,117,217,0.073,2750,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2004-04-11,2003,7,28,102,2970.8,0,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2004-04-12,2003,7,28,103,2966.7,0.000084,3,Normal,54,13,14,19,117,217,0.073,2750,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2004-04-13,2003,7,28,104,2962.7,0.00017,3,Normal,54,13,14,19,117,217,0.073,2746,0.93,1100,1650,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,145,3470
2004-04-14,2003,7,29,105,2950.6,0.00042,3,Normal,54,13,14,19,117,217,0.073,2734,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2004-04-15,2003,7,29,106,2938.5,0.00067,3,Normal,54,13,14,19,117,217,0.074,2722,0.93,1100,1620,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2004-04-16,2003,7,29,107,2926.4,0.00093,3,Normal,54,13,14,19,117,217,0.074,2709,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2004-04-17,2003,7,29,108,2906.3,0.0013,3,Normal,54,13,14,19,117,217,0.075,2689,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2004-04-18,2003,7,29,109,2886.3,0.0018,3,Normal,54,13,14,19,117,217,0.075,2669,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2004-04-19,2003,7,29,110,2858.3,0.0024,3,Normal,54,13,14,19,117,217,0.076,2641,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2004-04-20,2003,7,29,111,2830.4,0.0029,3,Normal,54,13,14,19,117,217,0.077,2613,0.92,1100,1510,46,5,11,26,1430,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2004-04-21,2003,7,30,112,2802.5,0.0035,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2004-04-22,2003,7,30,113,2766.9,0.0043,3,Normal,54,13,14,19,117,217,0.078,2550,0.92,1100,1450,46,5,11,25,1360,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2004-04-23,2003,7,30,114,2731.3,0.005,3,Normal,54,13,14,19,117,217,0.079,2514,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2004-04-24,2003,7,30,115,2695.9,0.0057,3,Normal,54,13,14,19,117,217,0.081,2479,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2004-04-25,2003,7,30,116,2660.7,0.0065,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2004-04-26,2003,7,30,117,2617.8,0.0074,3,Normal,54,13,14,19,117,217,0.083,2401,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2004-04-27,2003,7,30,118,2575.2,0.0083,3,Normal,54,13,14,19,117,217,0.084,2358,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2004-04-28,2003,7,31,119,2532.7,0.0092,3,Normal,54,13,14,19,117,217,0.086,2316,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2004-04-29,2003,7,31,120,2490.5,0.01,3,Normal,54,13,14,19,117,217,0.087,2273,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2004-04-30,2003,7,31,121,2448.5,0.013,3,Normal,54,13,14,19,117,217,0.089,2232,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2004-05-01,2003,8,31,122,2406.7,0.015,3,Normal,55,13,13,17,178,276,0.12,2131,0.89,1100,1030,45,5,12,14,955,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-05-02,2003,8,31,123,2365.2,0.018,3,Normal,55,13,13,17,178,276,0.12,2089,0.88,1100,989,45,5,12,13,914,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2004-05-03,2003,8,31,124,2323.9,0.02,3,Normal,55,13,13,17,178,276,0.12,2048,0.88,1100,948,45,5,12,11,875,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2004-05-04,2003,8,31,125,2282.8,0.023,3,Normal,55,13,13,17,178,276,0.12,2007,0.88,1100,907,45,5,12,10,835,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2004-05-05,2003,8,32,126,2234.6,0.026,3,Normal,55,13,13,17,178,276,0.12,1959,0.88,1100,859,45,5,12,9,788,100,18,25,26,966,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2004-05-06,2003,8,32,127,2172.1,0.03,3,Normal,55,13,13,17,178,276,0.13,1896,0.87,1100,796,45,5,12,7,727,100,18,25,24,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2004-05-07,2003,8,32,128,2117.4,0.033,3,Normal,55,13,13,17,178,276,0.13,1841,0.87,1100,741,45,5,12,5,674,100,18,25,22,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2004-05-08,2003,8,32,129,2063.2,0.036,3,Normal,55,13,13,17,178,276,0.13,1787,0.87,1100,687,45,5,12,4,621,100,18,25,21,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2004-05-09,2003,8,32,130,2009.5,0.04,3,Normal,55,13,13,17,178,276,0.14,1734,0.86,1100,634,45,5,12,2,570,100,18,25,19,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2004-05-10,2003,8,32,131,1956.3,0.043,3,Normal,55,13,13,17,178,276,0.14,1680,0.86,1100,580,45,5,12,0,518,100,18,25,17,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2004-05-11,2003,8,32,132,1903.6,0.047,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2004-05-12,2003,8,33,133,1858.4,0.051,3,Normal,55,13,13,17,178,276,0.15,1582,0.85,1100,482,45,5,12,-3,423,100,18,25,14,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2004-05-13,2003,8,33,134,1813.6,0.056,3,Normal,55,13,13,17,178,276,0.15,1538,0.85,1100,438,45,5,12,-4,380,100,18,25,13,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2004-05-14,2003,8,33,135,1769.1,0.06,3,Normal,55,13,13,17,178,276,0.16,1493,0.84,1100,393,45,5,12,-5,336,100,18,25,12,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2004-05-15,2003,8,33,136,1725.2,0.064,3,Normal,55,13,13,17,178,276,0.16,1449,0.84,1100,349,45,5,11,-7,295,100,18,24,10,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2004-05-16,2003,8,33,137,1681.6,0.068,3,Normal,55,13,13,17,178,276,0.16,1406,0.84,1100,306,45,5,9,-8,255,100,18,22,9,433,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2004-05-17,2003,8,33,138,1638.5,0.073,3,Normal,55,13,13,17,178,276,0.17,1362,0.83,1100,262,45,5,8,-9,213,100,18,21,8,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2004-05-18,2003,8,33,139,1602.4,0.077,3,Normal,55,13,13,17,178,276,0.17,1326,0.83,1100,226,45,5,7,-10,179,100,18,20,7,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2004-05-19,2003,8,34,140,1566.6,0.081,3,Normal,55,13,13,17,178,276,0.18,1291,0.82,1100,191,43,5,6,-11,148,98,18,19,6,326,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2004-05-20,2003,8,34,141,1531.2,0.085,3,Normal,55,13,13,17,178,276,0.18,1255,0.82,1100,155,35,5,5,-12,122,90,18,18,5,300,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2004-05-21,2003,8,34,142,1496.1,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1304,0.87,1100,204,46,6,6,-4,150,93,16,16,6,265,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
