date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-05-22,2003,8,34,143,1461.4,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1269,0.87,1100,169,38,5,5,-5,126,85,15,15,5,241,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2004-05-23,2003,8,34,144,1427,0.099,4,Mod_Dry,47,10,10,10,115,192,0.14,1235,0.86,1100,135,31,4,4,-6,102,78,14,14,4,217,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2004-05-24,2003,8,34,145,1393,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1201,0.86,1100,101,23,3,3,-7,79,70,13,13,3,194,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2004-05-25,2003,8,34,146,1335.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1143,0.86,1100,43,10,1,1,-9,40,57,11,11,1,155,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2004-05-26,2003,8,35,147,1278.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.777,0.618,0.0291,1.4,0.0658,4,0.297,1.69,0.0798,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2004-05-27,2003,8,35,148,1229.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1037,0.84,1037,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.705,0.507,0.0237,1.21,0.0567,4,0.287,1.5,0.0701,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2004-05-28,2003,8,35,149,1186.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,994.8,0.84,994.8,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.642,0.42,0.0195,1.06,0.0494,4,0.278,1.34,0.0623,20.2,0.955,0.98,0.936,47,46.1,184,4420
2004-05-29,2003,8,35,150,1145,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,953,0.83,953,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.4,0.0185,0.989,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2004-05-30,2003,8,35,151,1109.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,917.6,0.83,917.6,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.556,0.383,0.0176,0.939,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2004-05-31,2003,8,35,152,1075,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,883,0.82,883,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.525,0.366,0.0168,0.891,0.0407,4,0.24,1.13,0.0517,20.7,0.955,0.98,0.936,42.9,42,168,4030
2004-06-01,2003,9,35,153,1046.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,885.3,0.85,885.3,0,0,0,0,-9,9,45,10,9,0,97,949,990,968,22,0.524,0.367,0.0167,0.891,0.0406,4,0.241,1.13,0.0516,20.8,0.955,0.98,0.936,43.2,42.3,169,4060
2004-06-02,2003,9,36,154,1018.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,857.2,0.84,857.2,0,0,0,0,-9,9,45,10,9,0,97,921,990,968,22,0.498,0.354,0.0161,0.852,0.0387,4,0.232,1.08,0.0492,21,0.954,0.98,0.935,42,41.2,165,3960
2004-06-03,2003,9,36,155,990.84,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,829.8,0.84,829.8,0,0,0,0,-9,9,45,10,9,0,97,894,990,967.9,22.1,0.473,0.341,0.0154,0.814,0.0368,4,0.223,1.04,0.0468,21.1,0.954,0.978,0.933,40.9,40,160,3840
2004-06-04,2003,9,36,156,968.95,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,808,0.83,808,0,0,0,0,-9,9,45,10,9,0,97,872,990,967.8,22.2,0.453,0.33,0.0149,0.783,0.0352,4,0.215,0.998,0.0449,21.2,0.953,0.976,0.931,40.1,39.1,157,3760
2004-06-05,2003,9,36,157,947.56,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,786.6,0.83,786.6,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.753,0.0338,4,0.208,0.961,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2004-06-06,2003,9,36,158,926.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,765.7,0.83,765.7,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.414,0.31,0.0138,0.724,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2004-06-07,2003,9,36,159,906.41,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,745.4,0.82,745.4,0,0,0,0,-9,9,45,10,9,0,97,809,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2004-06-08,2003,9,36,160,886.74,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,725.7,0.82,725.7,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0294,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2004-06-09,2003,9,37,161,867.74,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,706.7,0.81,706.7,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.898,0.0397,21.7,0.957,0.98,0.938,48,47.1,141,3390
2004-06-10,2003,9,37,162,853.47,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,692.5,0.81,692.5,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.264,0.0116,0.62,0.0273,3,0.254,0.874,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2004-06-11,2003,9,37,163,839.68,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,678.7,0.81,678.7,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.254,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
2004-06-12,2003,9,37,164,826.45,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,665.5,0.81,665.5,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0257,3,0.242,0.829,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3230
2004-06-13,2003,9,37,165,813.82,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,652.8,0.8,652.8,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.807,0.0353,22,0.956,0.98,0.937,45,44.1,132,3170
2004-06-14,2003,9,37,166,801.9,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,640.9,0.8,640.9,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2004-06-15,2003,9,37,167,790.83,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,629.8,0.8,629.8,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00967,0.543,0.0237,3,0.226,0.768,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2004-06-16,2003,9,38,168,780.85,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,619.9,0.79,619.9,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00936,0.53,0.0231,3,0.221,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2004-06-17,2003,9,38,169,772.51,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,611.5,0.79,611.5,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.31,0.209,0.0091,0.52,0.0226,3,0.218,0.738,0.0321,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2004-06-18,2003,9,38,170,762.62,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,601.6,0.79,601.6,0,0,0,0,-9,9,45,10,9,0,97,666,990,967,23,0.305,0.203,0.0088,0.508,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2004-06-19,2003,9,38,171,748.67,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,587.7,0.79,587.7,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00838,0.49,0.0212,3,0.207,0.697,0.0302,22.4,0.953,0.978,0.933,41,40.1,120,2890
2004-06-20,2003,9,38,172,736.37,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,575.4,0.78,575.4,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.008,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
2004-06-21,2003,9,38,173,723.51,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,562.5,0.78,562.5,0,0,0,0,-9,9,45,10,9,0,97,627,990,966.8,23.2,0.283,0.177,0.00762,0.459,0.0198,3,0.196,0.655,0.0282,22.6,0.952,0.975,0.928,39.5,38.5,115,2770
2004-06-22,2003,9,38,174,710.66,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,549.7,0.77,549.7,0,0,0,0,-9,9,45,10,9,0,97,614,990,966.7,23.3,0.275,0.168,0.00723,0.443,0.0191,3,0.19,0.633,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2710
2004-06-23,2003,9,39,175,699.45,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,538.5,0.77,538.5,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.0069,0.43,0.0184,3,0.185,0.614,0.0264,22.7,0.95,0.972,0.923,37.9,36.9,111,2650
2004-06-24,2003,9,39,176,687.69,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,526.7,0.77,526.7,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.262,0.153,0.00655,0.415,0.0178,3,0.18,0.595,0.0255,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2004-06-25,2003,9,39,177,675.94,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,514.9,0.76,514.9,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.256,0.145,0.0062,0.401,0.0171,3,0.174,0.575,0.0246,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2004-06-26,2003,9,39,178,665.82,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,504.8,0.76,504.8,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.0059,0.388,0.0166,3,0.17,0.558,0.0238,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2004-06-27,2003,9,39,179,655.16,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,494.2,0.75,494.2,0,0,0,0,-9,9,45,10,9,0,97,558,990,966.5,23.5,0.244,0.132,0.00563,0.376,0.016,3,0.165,0.541,0.023,22.9,0.946,0.97,0.917,35,34,102,2450
2004-06-28,2003,9,39,180,644.49,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,483.5,0.75,483.5,0,0,0,0,-9,9,45,10,9,0,97,547,990,966.5,23.5,0.238,0.127,0.00541,0.365,0.0155,2,0.269,0.634,0.0269,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2004-06-29,2003,9,39,181,634.37,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,473.4,0.75,473.4,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.0052,0.354,0.015,2,0.262,0.616,0.0262,22.9,0.957,0.98,0.938,51,48.2,96.4,2310
2004-06-30,2003,9,40,182,625.35,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,464.4,0.74,464.4,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.227,0.118,0.00501,0.345,0.0146,2,0.256,0.601,0.0255,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
2004-07-01,2003,10,40,183,615.78,0.31,4,Mod_Dry,42,9,8,6,70,135,0.22,480.8,0.78,480.8,0,0,0,0,-6,6,42,9,8,0,76,540,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.626,0.0265,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2004-07-02,2003,10,40,184,606.21,0.31,4,Mod_Dry,42,9,8,6,70,135,0.22,471.2,0.78,471.2,0,0,0,0,-6,6,42,9,8,0,76,530,990,966.3,23.7,0.228,0.121,0.00513,0.349,0.0148,2,0.261,0.61,0.0258,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2004-07-03,2003,10,40,185,596.64,0.32,4,Mod_Dry,42,9,8,6,70,135,0.23,461.6,0.77,461.6,0,0,0,0,-6,6,42,9,8,0,76,521,990,966.3,23.7,0.222,0.117,0.00493,0.339,0.0143,2,0.254,0.593,0.025,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2004-07-04,2003,10,40,186,587.62,0.32,4,Mod_Dry,42,9,8,6,70,135,0.23,452.6,0.77,452.6,0,0,0,0,-6,6,42,9,8,0,76,512,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2004-07-05,2003,10,40,187,579.69,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,444.7,0.77,444.7,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.322,0.0135,2,0.243,0.565,0.0237,23.2,0.958,0.98,0.939,48.5,47.5,95.1,2280
2004-07-06,2003,10,40,188,571.21,0.33,4,Mod_Dry,42,9,8,6,70,135,0.24,436.2,0.76,436.2,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0232,23.3,0.957,0.98,0.938,47.7,46.7,93.4,2240
2004-07-07,2003,10,41,189,562.73,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,427.7,0.76,427.7,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.8,45.9,91.7,2200
2004-07-08,2003,10,41,190,554.26,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,419.3,0.76,419.3,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0969,0.00405,0.301,0.0126,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46,45,90.1,2160
2004-07-09,2003,10,41,191,546.33,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,411.3,0.75,411.3,0,0,0,0,-6,6,42,9,8,0,76,470,990,966.1,23.9,0.202,0.0931,0.00389,0.295,0.0123,2,0.22,0.515,0.0215,23.4,0.956,0.98,0.937,45.2,44.3,88.5,2120
2004-07-10,2003,10,41,192,539.49,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,404.5,0.75,404.5,0,0,0,0,-6,6,42,9,8,0,76,463,990,966,24,0.199,0.0899,0.00375,0.289,0.0121,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.5,43.6,87.1,2090
2004-07-11,2003,10,41,193,532.11,0.36,3,Normal,50,10,9,9,108,186,0.35,346.1,0.65,346.1,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0624,0.0026,0.244,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2004-07-12,2003,10,41,194,524.73,0.36,3,Normal,50,10,9,9,108,186,0.35,338.7,0.65,338.7,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0589,0.00245,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.2,36,72.1,1730
2004-07-13,2003,10,41,195,517.34,0.37,3,Normal,50,10,9,9,108,186,0.36,331.3,0.64,331.3,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2004-07-14,2003,10,42,196,510.51,0.37,3,Normal,50,10,9,9,108,186,0.36,324.5,0.64,324.5,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.174,0.0522,0.00216,0.227,0.0094,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.6,69.2,1660
2004-07-15,2003,10,42,197,503.67,0.38,3,Normal,50,10,9,9,108,186,0.37,317.7,0.63,317.7,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0489,0.00203,0.221,0.00915,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.7,1630
2004-07-16,2003,10,42,198,497.93,0.38,3,Normal,50,10,9,9,108,186,0.37,311.9,0.63,311.9,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0462,0.00191,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2004-07-17,2003,10,42,199,491.64,0.38,3,Normal,50,10,9,9,108,186,0.38,305.6,0.62,305.6,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00872,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2004-07-18,2003,10,42,200,485.35,0.39,3,Normal,50,10,9,9,108,186,0.38,299.4,0.62,299.4,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.166,0.0403,0.00166,0.206,0.0085,2,0.145,0.35,0.0145,23.9,0.941,0.97,0.913,33,32,63.9,1530
2004-07-19,2003,10,42,201,479.06,0.39,3,Normal,50,10,9,9,108,186,0.39,293.1,0.61,293.1,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0373,0.00154,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2004-07-20,2003,10,42,202,472.77,0.4,3,Normal,50,10,9,9,108,186,0.39,286.8,0.61,286.8,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0344,0.00142,0.195,0.00805,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.6,61.3,1470
2004-07-21,2003,10,43,203,467.03,0.4,3,Normal,50,10,9,9,108,186,0.4,281,0.6,281,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0316,0.0013,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30,60,1440
2004-07-22,2003,10,43,204,461.29,0.4,3,Normal,50,10,9,9,108,186,0.4,275.3,0.6,275.3,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0289,0.00119,0.186,0.00765,2,0.128,0.314,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.8,1410
2004-07-23,2003,10,43,205,455.55,0.41,3,Normal,50,10,9,9,108,186,0.41,269.6,0.59,269.6,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.6,24.4,0.155,0.0262,0.00108,0.181,0.00744,2,0.124,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.8,57.6,1380
2004-07-24,2003,10,43,206,450.9,0.41,3,Normal,50,10,9,9,108,186,0.41,264.9,0.59,264.9,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.024,0.000986,0.177,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2004-07-25,2003,10,43,207,445.7,0.41,3,Normal,50,10,9,9,108,186,0.42,259.7,0.58,259.7,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0216,0.000885,0.173,0.0071,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.5,1330
2004-07-26,2003,10,43,208,440.51,0.42,3,Normal,50,10,9,9,108,186,0.42,254.5,0.58,254.5,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0191,0.000783,0.169,0.00691,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2004-07-27,2003,10,43,209,435.31,0.42,3,Normal,50,10,9,9,108,186,0.43,249.3,0.57,249.3,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000693,0.165,0.00674,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2004-07-28,2003,10,44,210,430.12,0.42,3,Normal,50,10,9,9,108,186,0.43,244.1,0.57,244.1,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000674,0.163,0.00664,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2004-07-29,2003,10,44,211,424.92,0.43,3,Normal,50,10,9,9,108,186,0.44,238.9,0.56,238.9,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000656,0.16,0.00654,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2004-07-30,2003,10,44,212,420.27,0.43,3,Normal,50,10,9,9,108,186,0.44,234.3,0.56,234.3,0,0,0,0,-9,9,50,10,9,0,117,303,990,965.5,24.5,0.143,0.0157,0.000639,0.158,0.00646,2,0.101,0.259,0.0106,24.2,0.925,0.97,0.897,25.8,25,50,1200
2004-07-31,2003,10,44,213,415.62,0.43,3,Normal,50,10,9,9,108,186,0.45,229.6,0.55,229.6,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000622,0.156,0.00637,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.938,52,48.2,48.2,1160
2004-08-01,2003,11,44,214,410.98,0.44,3,Normal,47,8,6,5,89,155,0.38,256,0.62,256,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0198,0.000807,0.167,0.00681,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55,1320
2004-08-02,2003,11,44,215,404.69,0.44,3,Normal,47,8,6,5,89,155,0.38,249.7,0.62,249.7,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2004-08-03,2003,11,44,216,400.04,0.45,3,Normal,47,8,6,5,89,155,0.39,245,0.61,245,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2004-08-04,2003,11,45,217,394.84,0.45,3,Normal,47,8,6,5,89,155,0.39,239.8,0.61,239.8,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.5,25.7,51.5,1240
2004-08-05,2003,11,45,218,389.65,0.45,3,Normal,47,8,6,5,89,155,0.4,234.7,0.6,234.7,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2004-08-06,2003,11,45,219,384.45,0.46,3,Normal,47,8,6,5,89,155,0.4,229.4,0.6,229.4,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2004-08-07,2003,11,45,220,379.8,0.46,3,Normal,47,8,6,5,89,155,0.41,224.8,0.59,224.8,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2004-08-08,2003,11,45,221,375.16,0.47,3,Normal,47,8,6,5,89,155,0.41,220.2,0.59,220.2,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2004-08-09,2003,11,45,222,370.51,0.47,3,Normal,47,8,6,5,89,155,0.42,215.5,0.58,215.5,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2004-08-10,2003,11,45,223,365.86,0.48,3,Normal,47,8,6,5,89,155,0.42,210.9,0.58,210.9,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.938,48.3,47.3,47.3,1140
2004-08-11,2003,11,46,224,362.3,0.48,3,Normal,47,8,6,5,89,155,0.43,207.3,0.57,207.3,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2004-08-12,2003,11,46,225,358.2,0.48,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1090
2004-08-13,2003,11,46,226,354.1,0.49,3,Normal,47,8,6,5,89,155,0.44,199.1,0.56,199.1,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00564,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
2004-08-14,2003,11,46,227,350,0.49,3,Normal,47,8,6,5,89,155,0.44,195,0.56,195,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2004-08-15,2003,11,46,228,345.9,0.5,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00548,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
2004-08-16,2003,11,46,229,341.8,0.5,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2004-08-17,2003,11,46,230,338.24,0.51,3,Normal,47,8,6,5,89,155,0.46,183.2,0.54,183.2,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2004-08-18,2003,11,47,231,334.69,0.51,3,Normal,47,8,6,5,89,155,0.46,179.7,0.54,179.7,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.12,0.011,0.000442,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.978,0.928,41.1,40.3,40.3,966
2004-08-19,2003,11,47,232,331.13,0.51,3,Normal,47,8,6,5,89,155,0.47,176.1,0.53,176.1,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,945
2004-08-20,2003,11,47,233,327.58,0.52,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,924
2004-08-21,2003,11,47,234,324.02,0.52,3,Normal,47,8,6,5,89,155,0.48,169,0.52,169,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.945,0.973,0.92,38.7,37.6,37.6,904
2004-08-22,2003,11,47,235,321.56,0.52,3,Normal,47,8,6,5,89,155,0.48,166.6,0.52,166.6,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00991,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,889
2004-08-23,2003,11,47,236,318.55,0.53,3,Normal,47,8,6,5,89,155,0.49,163.6,0.51,163.6,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00965,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,872
2004-08-24,2003,11,47,237,315.55,0.53,3,Normal,47,8,6,5,89,155,0.49,160.6,0.51,160.6,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.0094,0.000376,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.915,36.7,35.6,35.6,855
2004-08-25,2003,11,48,238,312.54,0.53,3,Normal,47,8,6,5,89,155,0.5,157.5,0.5,157.5,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00914,0.000365,0.122,0.00486,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,35,35,839
2004-08-26,2003,11,48,239,309.53,0.54,3,Normal,47,8,6,5,89,155,0.5,154.5,0.5,154.5,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00889,0.000355,0.12,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.3,34.3,34.3,823
2004-08-27,2003,11,48,240,306.52,0.54,3,Normal,47,8,6,5,89,155,0.51,151.5,0.49,151.5,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00863,0.000344,0.119,0.00475,1,0.147,0.266,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,806
2004-08-28,2003,11,48,241,303.51,0.55,3,Normal,47,8,6,5,89,155,0.51,148.5,0.49,148.5,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.109,0.00837,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,790
2004-08-29,2003,11,48,242,301.05,0.55,3,Normal,47,8,6,5,89,155,0.52,146.1,0.48,146.1,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00816,0.000325,0.117,0.00465,1,0.14,0.256,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,777
2004-08-30,2003,11,48,243,298.05,0.55,3,Normal,47,8,6,5,89,155,0.52,143.1,0.48,143.1,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00791,0.000315,0.115,0.0046,1,0.136,0.251,0.01,24.9,0.937,0.97,0.908,32.7,31.7,31.7,760
2004-08-31,2003,11,48,244,295.04,0.56,3,Normal,47,8,6,5,89,155,0.53,140,0.47,140,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00765,0.000305,0.114,0.00454,1,0.132,0.246,0.00978,24.9,0.935,0.97,0.907,32,31,31,744
2004-09-01,2003,12,49,245,290.94,0.56,3,Normal,40,6,4,3,65,118,0.41,172.9,0.59,172.9,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.9,38.9,38.9,934
2004-09-02,2003,12,49,246,287.38,0.57,3,Normal,40,6,4,3,65,118,0.41,169.4,0.59,169.4,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,912
2004-09-03,2003,12,49,247,283.28,0.57,3,Normal,40,6,4,3,65,118,0.42,165.3,0.58,165.3,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2004-09-04,2003,12,49,248,279.18,0.58,3,Normal,40,6,4,3,65,118,0.42,161.2,0.58,161.2,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2004-09-05,2003,12,49,249,275.08,0.58,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2004-09-06,2003,12,49,250,271.52,0.59,3,Normal,40,6,4,3,65,118,0.43,153.5,0.56,153.5,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2004-09-07,2003,12,49,251,267.97,0.59,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2004-09-08,2003,12,50,252,264.41,0.6,3,Normal,40,6,4,3,65,118,0.45,146.4,0.55,146.4,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00819,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,783
2004-09-09,2003,12,50,253,261.95,0.6,3,Normal,40,6,4,3,65,118,0.45,143.9,0.55,143.9,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2004-09-10,2003,12,50,254,258.94,0.61,3,Normal,40,6,4,3,65,118,0.46,140.9,0.54,140.9,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00963,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2004-09-11,2003,12,50,255,255.94,0.61,3,Normal,40,6,4,3,65,118,0.46,137.9,0.54,137.9,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00747,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.6,30.7,30.7,737
2004-09-12,2003,12,50,256,252.93,0.62,3,Normal,40,6,4,3,65,118,0.47,134.9,0.53,134.9,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2004-09-13,2003,12,50,257,249.92,0.62,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00696,0.000275,0.107,0.00422,1,0.121,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2004-09-14,2003,12,50,258,246.91,0.63,3,Normal,40,6,4,3,65,118,0.48,128.9,0.52,128.9,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00876,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2004-09-15,2003,12,51,259,243.91,0.64,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000255,0.104,0.00411,1,0.112,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2004-09-16,2003,12,51,260,241.44,0.64,3,Normal,40,6,4,3,65,118,0.49,123.4,0.51,123.4,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00624,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2004-09-17,2003,12,51,261,238.98,0.65,3,Normal,40,6,4,3,65,118,0.49,121,0.51,121,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00603,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.6,26.8,26.8,644
2004-09-18,2003,12,51,262,236.52,0.65,3,Normal,40,6,4,3,65,118,0.5,118.5,0.5,118.5,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00582,0.000229,0.101,0.00397,1,0.103,0.203,0.00801,25.2,0.924,0.97,0.897,27.1,26.2,26.2,630
2004-09-19,2003,12,51,263,235.16,0.65,3,Normal,40,6,4,3,65,118,0.5,117.2,0.5,117.2,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00571,0.000225,0.1,0.00395,1,0.101,0.201,0.00791,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
2004-09-20,2003,12,51,264,233.24,0.66,3,Normal,40,6,4,3,65,118,0.51,115.2,0.49,115.2,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00555,0.000218,0.0994,0.00391,1,0.0981,0.197,0.00777,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
2004-09-21,2003,12,51,265,230.23,0.66,4,Mod_Dry,34,6,4,3,44,91,0.4,139.2,0.6,139.2,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2004-09-22,2003,12,52,266,228.87,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,137.9,0.6,137.9,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00747,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.9,30.9,740
2004-09-23,2003,12,52,267,225.86,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,134.9,0.6,134.9,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00721,0.000283,0.106,0.00416,1,0.125,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2004-09-24,2003,12,52,268,223.4,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2004-09-25,2003,12,52,269,222.03,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,131,0.59,131,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00689,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2004-09-26,2003,12,52,270,220.12,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129.1,0.59,129.1,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2004-09-27,2003,12,52,271,218.2,0.69,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00656,0.000257,0.103,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2004-09-28,2003,12,52,272,218.48,0.69,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0961,0.00659,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2004-09-29,2003,12,53,273,219.3,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2004-09-30,2003,12,53,274,216.29,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,125.3,0.58,125.3,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00836,25.3,0.929,0.97,0.901,28.9,28,28,672
2004-10-01,2004,1,1,275,214.92,0.7,3,Normal,37,5,3,2,50,97,0.45,117.9,0.55,117.9,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00577,0.000226,0.0988,0.00387,1,0.102,0.2,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2004-10-02,2004,1,1,276,213.01,0.71,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2004-10-03,2004,1,1,277,211.09,0.71,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000213,0.0971,0.0038,1,0.0965,0.194,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2004-10-04,2004,1,1,278,209.18,0.72,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0939,0.19,0.00745,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2004-10-05,2004,1,1,279,207.26,0.73,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00512,0.0002,0.0954,0.00373,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2004-10-06,2004,1,1,280,205.35,0.73,3,Normal,37,5,3,2,50,97,0.47,108.3,0.53,108.3,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00717,25.4,0.917,0.97,0.889,24.7,24,24,576
2004-10-07,2004,1,1,281,203.44,0.74,3,Normal,37,5,3,2,50,97,0.48,106.4,0.52,106.4,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2004-10-08,2004,1,2,282,202.07,0.75,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0843,0.178,0.00694,25.4,0,0,0,0,0,0,0
2004-10-09,2004,1,2,283,200.7,0.75,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00456,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2004-10-10,2004,1,2,284,199.33,0.76,3,Normal,37,5,3,2,50,97,0.49,102.3,0.51,102.3,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0806,0.173,0.00674,25.4,0,0,0,0,0,0,0
2004-10-11,2004,1,2,285,197.97,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00637,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,672
2004-10-12,2004,1,2,286,196.6,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2004-10-13,2004,1,2,287,198.51,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,125.5,0.63,125.5,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0932,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2004-10-14,2004,1,2,288,200.43,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2004-10-15,2004,1,3,289,199.06,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.0083,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2004-10-16,2004,1,3,290,197.69,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0929,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2004-10-17,2004,1,3,291,195.78,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2004-10-18,2004,1,3,292,193.87,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.8,27,27,648
2004-10-19,2004,1,3,293,192.5,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2004-10-20,2004,1,3,294,190.58,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000225,0.0962,0.00376,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2004-10-21,2004,1,3,295,188.67,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0953,0.00373,1,0.0987,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2004-10-22,2004,1,4,296,187.3,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0947,0.0037,1,0.0968,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2004-10-23,2004,1,4,297,185.94,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2004-10-24,2004,1,4,298,184.57,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0936,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2004-10-25,2004,1,4,299,183.2,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2004-10-26,2004,1,4,300,181.83,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2004-10-27,2004,1,4,301,182.66,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2004-10-28,2004,1,4,302,185.12,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2004-10-29,2004,1,5,303,185.94,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2004-10-30,2004,1,5,304,184.57,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0936,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2004-10-31,2004,1,5,305,182.66,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2004-11-01,2004,2,5,306,181.83,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,114.8,0.63,114.8,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000216,0.0939,0.00367,1,0.0975,0.191,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2004-11-02,2004,2,5,307,182.11,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,115.1,0.63,115.1,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00553,0.000216,0.094,0.00368,1,0.0979,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2004-11-03,2004,2,5,308,181.29,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,114.3,0.63,114.3,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00546,0.000214,0.0937,0.00366,1,0.0968,0.19,0.00745,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2004-11-04,2004,2,5,309,181.01,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,114,0.63,114,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00544,0.000213,0.0936,0.00366,1,0.0964,0.19,0.00743,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2004-11-05,2004,2,6,310,180.74,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,113.7,0.63,113.7,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0934,0.00366,1,0.096,0.189,0.00741,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2004-11-06,2004,2,6,311,180.47,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,113.5,0.63,113.5,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00539,0.000211,0.0933,0.00365,1,0.0957,0.189,0.00739,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2004-11-07,2004,2,6,312,180.19,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,113.2,0.63,113.2,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00537,0.00021,0.0932,0.00365,1,0.0953,0.189,0.00738,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2004-11-08,2004,2,6,313,182.11,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,115.1,0.63,115.1,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00553,0.000216,0.094,0.00368,1,0.0979,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2004-11-09,2004,2,6,314,182.38,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,115.4,0.63,115.4,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00556,0.000217,0.0942,0.00368,1,0.0983,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2004-11-10,2004,2,6,315,182.11,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,115.1,0.63,115.1,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00553,0.000216,0.094,0.00368,1,0.0979,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2004-11-11,2004,2,6,316,181.29,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,114.3,0.63,114.3,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00546,0.000214,0.0937,0.00366,1,0.0968,0.19,0.00745,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2004-11-12,2004,2,7,317,180.47,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,113.5,0.63,113.5,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00539,0.000211,0.0933,0.00365,1,0.0957,0.189,0.00739,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2004-11-13,2004,2,7,318,180.19,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,113.2,0.63,113.2,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00537,0.00021,0.0932,0.00365,1,0.0953,0.189,0.00738,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2004-11-14,2004,2,7,319,179.92,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,112.9,0.63,112.9,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00535,0.000209,0.0931,0.00364,1,0.0949,0.188,0.00736,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2004-11-15,2004,2,7,320,180.74,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,113.7,0.63,113.7,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00542,0.000212,0.0934,0.00366,1,0.096,0.189,0.00741,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2004-11-16,2004,2,7,321,184.84,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,117.8,0.64,117.8,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0952,0.00372,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2004-11-17,2004,2,7,322,187.85,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,120.8,0.64,120.8,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00602,0.000235,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.925,0.97,0.898,27.8,27,27,648
2004-11-18,2004,2,7,323,188.67,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00609,0.000238,0.0969,0.00379,1,0.107,0.204,0.00796,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2004-11-19,2004,2,8,324,187.85,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,120.8,0.64,120.8,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00602,0.000235,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.925,0.97,0.898,27.8,27,27,648
2004-11-20,2004,2,8,325,185.94,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,118.9,0.64,118.9,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00777,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2004-11-21,2004,2,8,326,184.57,0.81,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2004-11-22,2004,2,8,327,183.2,0.81,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000277,0.0998,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2004-11-23,2004,2,8,328,182.93,0.81,5,Dry,23,4,2,2,19,50,0.27,132.9,0.73,132.9,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2004-11-24,2004,2,8,329,185.39,0.8,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.4,30.4,731
2004-11-25,2004,2,8,330,191.13,0.79,5,Dry,23,4,2,2,19,50,0.26,141.1,0.74,141.1,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00775,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2004-11-26,2004,2,9,331,192.5,0.78,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00786,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2004-11-27,2004,2,9,332,191.13,0.79,5,Dry,23,4,2,2,19,50,0.26,141.1,0.74,141.1,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00775,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2004-11-28,2004,2,9,333,189.22,0.79,5,Dry,23,4,2,2,19,50,0.26,139.2,0.74,139.2,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00758,0.000296,0.102,0.00401,1,0.13,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2004-11-29,2004,2,9,334,187.3,0.8,5,Dry,23,4,2,2,19,50,0.27,137.3,0.73,137.3,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00742,0.00029,0.102,0.00397,1,0.128,0.229,0.00897,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2004-11-30,2004,2,9,335,185.39,0.8,5,Dry,23,4,2,2,19,50,0.27,135.4,0.73,135.4,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00726,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.4,30.4,731
2004-12-01,2004,3,9,336,186.76,0.8,5,Dry,26,4,3,2,24,59,0.32,127.8,0.68,127.8,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000258,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.6,28.6,688
2004-12-02,2004,3,9,337,188.67,0.79,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000265,0.0997,0.0039,1,0.118,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2004-12-03,2004,3,10,338,190.58,0.79,5,Dry,26,4,3,2,24,59,0.31,131.6,0.69,131.6,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2004-12-04,2004,3,10,339,193.59,0.78,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2004-12-05,2004,3,10,340,196.6,0.77,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00745,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,744
2004-12-06,2004,3,10,341,201.8,0.75,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2004-12-07,2004,3,10,342,205.35,0.73,5,Dry,26,4,3,2,24,59,0.29,146.3,0.71,146.3,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34.1,33,33,793
2004-12-08,2004,3,10,343,209.45,0.72,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
2004-12-09,2004,3,10,344,210.27,0.72,5,Dry,26,4,3,2,24,59,0.28,151.3,0.72,151.3,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00861,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2004-12-10,2004,3,11,345,207.26,0.73,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.251,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2004-12-11,2004,3,11,346,204.26,0.74,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2004-12-12,2004,3,11,347,204.53,0.74,5,Dry,26,4,3,2,24,59,0.29,145.5,0.71,145.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0985,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.0096,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2004-12-13,2004,3,11,348,205.35,0.73,5,Dry,26,4,3,2,24,59,0.29,146.3,0.71,146.3,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34.1,33,33,793
2004-12-14,2004,3,11,349,202.89,0.75,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2004-12-15,2004,3,11,350,203.71,0.74,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2004-12-16,2004,3,11,351,205.62,0.73,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2004-12-17,2004,3,12,352,205.35,0.73,5,Dry,26,4,3,2,24,59,0.29,146.3,0.71,146.3,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00419,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34.1,33,33,793
2004-12-18,2004,3,12,353,203.44,0.74,5,Dry,26,4,3,2,24,59,0.29,144.4,0.71,144.4,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.137,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2004-12-19,2004,3,12,354,201.52,0.75,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.2,32.2,772
2004-12-20,2004,3,12,355,202.34,0.75,5,Dry,26,4,3,2,24,59,0.29,143.3,0.71,143.3,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00793,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
