date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-12-21,2004,3,12,356,203.16,0.74,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2004-12-22,2004,3,12,357,206.17,0.73,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2004-12-23,2004,3,12,358,209.73,0.72,5,Dry,26,4,3,2,24,59,0.28,150.7,0.72,150.7,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00856,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
2004-12-24,2004,3,13,359,213.83,0.71,5,Dry,26,4,3,2,24,59,0.28,154.8,0.72,154.8,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2004-12-25,2004,3,13,360,216.83,0.7,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2004-12-26,2004,3,13,361,216.01,0.7,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2004-12-27,2004,3,13,362,219.02,0.69,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2004-12-28,2004,3,13,363,224.22,0.68,5,Dry,26,4,3,2,24,59,0.26,165.2,0.74,165.2,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00979,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2004-12-29,2004,3,13,364,227.23,0.67,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2004-12-30,2004,3,13,365,229.14,0.67,5,Dry,26,4,3,2,24,59,0.26,170.1,0.74,170.1,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2004-12-31,2004,3,14,366,231.05,0.66,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2005-01-01,2004,4,14,1,234.06,0.66,5,Dry,29,5,4,2,33,73,0.31,161.1,0.69,161.1,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00944,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
2005-01-02,2004,4,14,2,238.71,0.65,5,Dry,29,5,4,2,33,73,0.31,165.7,0.69,165.7,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2005-01-03,2004,4,14,3,241.17,0.64,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39,38,38,913
2005-01-04,2004,4,14,4,242.54,0.64,5,Dry,29,5,4,2,33,73,0.3,169.5,0.7,169.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2005-01-05,2004,4,14,5,245,0.63,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,936
2005-01-06,2004,4,14,6,246.91,0.63,5,Dry,29,5,4,2,33,73,0.3,173.9,0.7,173.9,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
2005-01-07,2004,4,15,7,247.19,0.63,5,Dry,29,5,4,2,33,73,0.29,174.2,0.7,174.2,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2005-01-08,2004,4,15,8,250.74,0.62,5,Dry,29,5,4,2,33,73,0.29,177.7,0.71,177.7,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.182,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2005-01-09,2004,4,15,9,254.3,0.62,5,Dry,29,5,4,2,33,73,0.29,181.3,0.71,181.3,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2005-01-10,2004,4,15,10,257.3,0.61,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2005-01-11,2004,4,15,11,259.76,0.61,5,Dry,29,5,4,2,33,73,0.28,186.8,0.72,186.8,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2005-01-12,2004,4,15,12,262.77,0.6,5,Dry,29,5,4,2,33,73,0.28,189.8,0.72,189.8,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2005-01-13,2004,4,15,13,269.06,0.59,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2005-01-14,2004,4,16,14,278.63,0.58,5,Dry,29,5,4,2,33,73,0.26,205.6,0.74,205.6,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2005-01-15,2004,4,16,15,287.66,0.57,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2005-01-16,2004,4,16,16,296.68,0.55,5,Dry,29,5,4,2,33,73,0.25,223.7,0.75,223.7,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2005-01-17,2004,4,16,17,305.7,0.54,5,Dry,29,5,4,2,33,73,0.24,232.7,0.76,232.7,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00585,2,0.0996,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2005-01-18,2004,4,16,18,314.73,0.53,5,Dry,29,5,4,2,33,73,0.23,241.7,0.77,241.7,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2005-01-19,2004,4,16,19,324.3,0.52,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000705,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2005-01-20,2004,4,16,20,330.58,0.51,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000825,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2005-01-21,2004,4,17,21,336.87,0.51,5,Dry,29,5,4,2,33,73,0.22,263.9,0.78,263.9,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0235,0.000945,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2005-01-22,2004,4,17,22,346.44,0.5,5,Dry,29,5,4,2,33,73,0.21,273.4,0.79,273.4,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0281,0.00113,0.174,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2005-01-23,2004,4,17,23,354.37,0.49,5,Dry,29,5,4,2,33,73,0.21,281.4,0.79,281.4,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2005-01-24,2004,4,17,24,361.21,0.48,5,Dry,29,5,4,2,33,73,0.2,288.2,0.8,288.2,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.909,32.4,31.5,62.9,1510
2005-01-25,2004,4,17,25,366.41,0.48,5,Dry,29,5,4,2,33,73,0.2,293.4,0.8,293.4,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0375,0.00151,0.19,0.00767,2,0.141,0.331,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2005-01-26,2004,4,17,26,371.05,0.47,5,Dry,29,5,4,2,33,73,0.2,298.1,0.8,298.1,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.0016,0.194,0.00783,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2005-01-27,2004,4,17,27,375.7,0.47,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.008,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2005-01-28,2004,4,18,28,380.9,0.46,5,Dry,29,5,4,2,33,73,0.19,307.9,0.81,307.9,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0443,0.0018,0.202,0.00818,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2005-01-29,2004,4,18,29,385,0.46,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2005-01-30,2004,4,18,30,390.19,0.45,5,Dry,29,5,4,2,33,73,0.19,317.2,0.81,317.2,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0487,0.00198,0.21,0.0085,2,0.157,0.366,0.0149,24.3,0.943,0.97,0.915,35.6,34.5,69.1,1660
2005-01-31,2004,4,18,31,398.12,0.45,5,Dry,29,5,4,2,33,73,0.18,325.1,0.82,325.1,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0525,0.00213,0.216,0.00878,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2005-02-01,2004,5,18,32,406.6,0.44,5,Dry,31,6,4,3,41,85,0.21,321.6,0.79,321.6,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0508,0.00207,0.214,0.00872,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,34.9,69.9,1680
2005-02-02,2004,5,18,33,412.34,0.44,5,Dry,31,6,4,3,41,85,0.21,327.3,0.79,327.3,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.166,0.0535,0.00218,0.219,0.00892,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71.1,1710
2005-02-03,2004,5,18,34,419.73,0.43,5,Dry,31,6,4,3,41,85,0.2,334.7,0.8,334.7,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.057,0.00233,0.225,0.00918,2,0.168,0.394,0.0161,24.1,0.946,0.971,0.918,37.4,36.3,72.7,1740
2005-02-04,2004,5,19,35,428.2,0.43,5,Dry,31,6,4,3,41,85,0.2,343.2,0.8,343.2,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.061,0.00249,0.232,0.00948,2,0.174,0.406,0.0166,24.1,0.947,0.973,0.921,38.4,37.3,74.6,1790
2005-02-05,2004,5,19,36,433.94,0.42,5,Dry,31,6,4,3,41,85,0.2,348.9,0.8,348.9,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0637,0.00261,0.237,0.00969,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,75.9,1820
2005-02-06,2004,5,19,37,440.78,0.42,5,Dry,31,6,4,3,41,85,0.19,355.8,0.81,355.8,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0669,0.00274,0.242,0.00993,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.8,77.5,1860
2005-02-07,2004,5,19,38,448.71,0.41,5,Dry,31,6,4,3,41,85,0.19,363.7,0.81,363.7,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0707,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.3,1900
2005-02-08,2004,5,19,39,456.64,0.41,5,Dry,31,6,4,3,41,85,0.19,371.6,0.81,371.6,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0744,0.00306,0.256,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.6,81.1,1950
2005-02-09,2004,5,19,40,466.21,0.4,5,Dry,31,6,4,3,41,85,0.18,381.2,0.82,381.2,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.185,0.0789,0.00325,0.263,0.0108,2,0.2,0.463,0.0191,23.8,0.953,0.98,0.934,42.4,41.6,83.2,2000
2005-02-10,2004,5,19,41,475.23,0.39,5,Dry,31,6,4,3,41,85,0.18,390.2,0.82,390.2,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2005-02-11,2004,5,20,42,484.8,0.39,5,Dry,31,6,4,3,41,85,0.17,399.8,0.82,399.8,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0877,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87.1,2090
2005-02-12,2004,5,20,43,496.56,0.38,5,Dry,31,6,4,3,41,85,0.17,411.6,0.83,411.6,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0933,0.00386,0.289,0.0119,2,0.22,0.509,0.0211,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2005-02-13,2004,5,20,44,508.87,0.37,5,Dry,31,6,4,3,41,85,0.17,423.9,0.83,423.9,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0991,0.00411,0.299,0.0124,2,0.229,0.527,0.0219,23.6,0.957,0.98,0.937,46.9,45.9,91.9,2210
2005-02-14,2004,5,20,45,520.08,0.37,5,Dry,31,6,4,3,41,85,0.16,435.1,0.84,435.1,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.104,0.00434,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47.1,94.1,2260
2005-02-15,2004,5,20,46,534.02,0.36,5,Dry,31,6,4,3,41,85,0.16,449,0.84,449,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2005-02-16,2004,5,20,47,550.16,0.35,5,Dry,31,6,4,3,41,85,0.15,465.2,0.84,465.2,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2005-02-17,2004,5,20,48,563.01,0.34,5,Dry,31,6,4,3,41,85,0.15,478,0.85,478,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2005-02-18,2004,5,21,49,572.03,0.33,5,Dry,31,6,4,3,41,85,0.15,487,0.85,487,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.355,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.916,35.1,34,102,2450
2005-02-19,2004,5,21,50,580.51,0.33,5,Dry,31,6,4,3,41,85,0.15,495.5,0.85,495.5,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.231,0.133,0.00559,0.364,0.0153,3,0.165,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2005-02-20,2004,5,21,51,584.06,0.33,5,Dry,31,6,4,3,41,85,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.135,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2500
2005-02-21,2004,5,21,52,588.71,0.32,5,Dry,31,6,4,3,41,85,0.14,503.7,0.86,503.7,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.2,23.8,0.236,0.137,0.00579,0.374,0.0157,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2005-02-22,2004,5,21,53,594.45,0.32,5,Dry,31,6,4,3,41,85,0.14,509.4,0.86,509.4,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00596,0.381,0.016,3,0.172,0.552,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2005-02-23,2004,5,21,54,594.73,0.32,5,Dry,31,6,4,3,41,85,0.14,509.7,0.86,509.7,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.239,0.141,0.00596,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2005-02-24,2004,5,21,55,594.45,0.32,5,Dry,31,6,4,3,41,85,0.14,509.4,0.86,509.4,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00596,0.381,0.016,3,0.172,0.552,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2005-02-25,2004,5,22,56,592.54,0.32,5,Dry,31,6,4,3,41,85,0.14,507.5,0.86,507.5,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2005-02-26,2004,5,22,57,586.8,0.33,5,Dry,31,6,4,3,41,85,0.14,501.8,0.85,501.8,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00573,0.371,0.0156,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36,35,105,2520
2005-02-27,2004,5,22,58,583.24,0.33,5,Dry,31,6,4,3,41,85,0.15,498.2,0.85,498.2,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2005-02-28,2004,5,22,59,578.05,0.33,5,Dry,31,6,4,3,41,85,0.15,493.1,0.85,493.1,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2005-03-01,2004,6,22,60,572.3,0.33,5,Dry,36,8,6,4,53,107,0.19,465.3,0.81,465.3,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.119,0.00498,0.338,0.0142,2,0.257,0.595,0.025,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2005-03-02,2004,6,22,61,564.92,0.34,5,Dry,36,8,6,4,53,107,0.19,457.9,0.81,457.9,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00483,0.33,0.0138,2,0.252,0.582,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2005-03-03,2004,6,22,62,556.44,0.34,5,Dry,36,8,6,4,53,107,0.19,449.4,0.81,449.4,0,0,0,0,-4,4,36,8,6,0,57,499,990,966.1,23.9,0.212,0.111,0.00465,0.323,0.0135,2,0.246,0.569,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2005-03-04,2004,6,23,63,547.97,0.35,5,Dry,36,8,6,4,53,107,0.2,441,0.81,441,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00448,0.316,0.0132,2,0.24,0.556,0.0232,23.4,0.958,0.98,0.938,48.4,47.4,94.9,2280
2005-03-05,2004,6,23,64,540.04,0.35,5,Dry,36,8,6,4,53,107,0.2,433,0.8,433,0,0,0,0,-4,4,36,8,6,0,57,483,990,966,24,0.206,0.103,0.00431,0.309,0.0129,2,0.235,0.544,0.0227,23.4,0.957,0.98,0.938,47.6,46.7,93.3,2240
2005-03-06,2004,6,23,65,532.11,0.36,5,Dry,36,8,6,4,53,107,0.2,425.1,0.8,425.1,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0997,0.00415,0.303,0.0126,2,0.229,0.532,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.7,2200
2005-03-07,2004,6,23,66,527.46,0.36,5,Dry,36,8,6,4,53,107,0.2,420.5,0.8,420.5,0,0,0,0,-4,4,36,8,6,0,57,470,990,966,24,0.202,0.0975,0.00406,0.299,0.0124,2,0.226,0.525,0.0219,23.5,0.956,0.98,0.937,46.3,45.4,90.8,2180
2005-03-08,2004,6,23,67,526.09,0.36,5,Dry,36,8,6,4,53,107,0.2,419.1,0.8,419.1,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0968,0.00403,0.298,0.0124,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.5,2170
2005-03-09,2004,6,23,68,521.44,0.36,5,Dry,36,8,6,4,53,107,0.2,414.4,0.8,414.4,0,0,0,0,-4,4,36,8,6,0,57,464,990,965.9,24.1,0.199,0.0946,0.00393,0.294,0.0122,2,0.222,0.516,0.0215,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2005-03-10,2004,6,23,69,514.61,0.37,5,Dry,36,8,6,4,53,107,0.21,407.6,0.79,407.6,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0914,0.00379,0.288,0.012,2,0.218,0.506,0.021,23.6,0.955,0.98,0.936,45,44.1,88.3,2120
2005-03-11,2004,6,24,70,512.15,0.37,5,Dry,36,8,6,4,53,107,0.21,405.1,0.79,405.1,0,0,0,0,-4,4,36,8,6,0,57,455,990,965.9,24.1,0.196,0.0902,0.00374,0.286,0.0119,2,0.216,0.502,0.0208,23.6,0.955,0.98,0.936,44.8,43.9,87.8,2110
2005-03-12,2004,6,24,71,508.05,0.37,5,Dry,36,8,6,4,53,107,0.21,401.1,0.79,401.1,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0883,0.00366,0.283,0.0117,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,86.9,2090
2005-03-13,2004,6,24,72,502.85,0.38,5,Dry,36,8,6,4,53,107,0.21,395.9,0.79,395.9,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.0858,0.00356,0.279,0.0115,2,0.21,0.488,0.0202,23.6,0.954,0.98,0.935,43.8,42.9,85.9,2060
2005-03-14,2004,6,24,73,501.48,0.38,5,Dry,36,8,6,4,53,107,0.21,394.5,0.79,394.5,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0852,0.00353,0.278,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
2005-03-15,2004,6,24,74,497.93,0.38,5,Dry,36,8,6,4,53,107,0.21,390.9,0.79,390.9,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0835,0.00346,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.9,2040
2005-03-16,2004,6,24,75,493.83,0.38,5,Dry,36,8,6,4,53,107,0.22,386.8,0.78,386.8,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0816,0.00337,0.271,0.0112,2,0.204,0.475,0.0196,23.7,0.953,0.98,0.934,42.9,42,84,2020
2005-03-17,2004,6,24,76,490.82,0.38,5,Dry,36,8,6,4,53,107,0.22,383.8,0.78,383.8,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0802,0.00331,0.269,0.0111,2,0.202,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2005-03-18,2004,6,25,77,484.53,0.39,5,Dry,36,8,6,4,53,107,0.22,377.5,0.78,377.5,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.186,0.0772,0.00319,0.264,0.0109,2,0.197,0.461,0.019,23.8,0.952,0.98,0.933,41.9,41,82.1,1970
2005-03-19,2004,6,25,78,478.24,0.39,5,Dry,36,8,6,4,53,107,0.22,371.2,0.78,371.2,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.8,24.2,0.184,0.0742,0.00306,0.258,0.0107,2,0.193,0.452,0.0186,23.8,0.951,0.979,0.931,41.2,40.3,80.7,1940
2005-03-20,2004,6,25,79,474.69,0.39,5,Dry,36,8,6,4,53,107,0.23,367.7,0.78,367.7,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0725,0.00299,0.255,0.0105,2,0.191,0.446,0.0184,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1920
2005-03-21,2004,6,25,80,471.68,0.4,5,Dry,36,8,6,4,53,107,0.23,364.7,0.77,364.7,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0711,0.00293,0.253,0.0104,2,0.189,0.442,0.0182,23.8,0.95,0.977,0.929,40.5,39.6,79.2,1900
2005-03-22,2004,6,25,81,468.67,0.4,5,Dry,36,8,6,4,53,107,0.23,361.7,0.77,361.7,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.0697,0.00287,0.251,0.0103,2,0.187,0.437,0.018,23.9,0.95,0.976,0.928,40.2,39.2,78.5,1880
2005-03-23,2004,6,25,82,468.94,0.4,5,Dry,36,8,6,4,53,107,0.23,361.9,0.77,361.9,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.0698,0.00288,0.251,0.0103,2,0.187,0.438,0.018,23.9,0.95,0.976,0.928,40.2,39.3,78.5,1890
2005-03-24,2004,6,25,83,472.5,0.4,5,Dry,36,8,6,4,53,107,0.23,365.5,0.77,365.5,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0715,0.00295,0.254,0.0105,2,0.189,0.443,0.0182,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1900
2005-03-25,2004,6,26,84,477.69,0.39,5,Dry,36,8,6,4,53,107,0.22,370.7,0.78,370.7,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.7,24.3,0.184,0.074,0.00305,0.258,0.0106,2,0.193,0.451,0.0186,23.8,0.951,0.978,0.931,41.1,40.3,80.5,1930
2005-03-26,2004,6,26,85,483.98,0.39,5,Dry,36,8,6,4,53,107,0.22,377,0.78,377,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.0769,0.00318,0.263,0.0109,2,0.197,0.46,0.019,23.8,0.952,0.98,0.933,41.8,41,82,1970
2005-03-27,2004,6,26,86,486.44,0.39,5,Dry,36,8,6,4,53,107,0.22,379.4,0.78,379.4,0,0,0,0,-4,4,36,8,6,0,57,429,990,965.8,24.2,0.187,0.0781,0.00323,0.265,0.011,2,0.199,0.464,0.0192,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
2005-03-28,2004,6,26,87,490.55,0.38,5,Dry,36,8,6,4,53,107,0.22,383.6,0.78,383.6,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.08,0.00331,0.269,0.0111,2,0.201,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.7,83.3,2000
2005-03-29,2004,6,26,88,497.93,0.38,5,Dry,36,8,6,4,53,107,0.21,390.9,0.79,390.9,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0835,0.00346,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.9,2040
2005-03-30,2004,6,26,89,505.31,0.37,5,Dry,36,8,6,4,53,107,0.21,398.3,0.79,398.3,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.087,0.00361,0.281,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
2005-03-31,2004,6,26,90,513.79,0.37,5,Dry,36,8,6,4,53,107,0.21,406.8,0.79,406.8,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.091,0.00378,0.288,0.0119,2,0.217,0.505,0.021,23.6,0.955,0.98,0.936,44.9,44,88.1,2110
2005-04-01,2004,7,27,91,520.62,0.37,5,Dry,40,10,8,5,62,125,0.24,395.6,0.76,395.6,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.0857,0.00356,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.6,42.8,85.5,2050
2005-04-02,2004,7,27,92,529.1,0.36,5,Dry,40,10,8,5,62,125,0.24,404.1,0.76,404.1,0,0,0,0,-5,5,40,10,8,0,67,462,990,966,24,0.199,0.0897,0.00374,0.288,0.012,2,0.215,0.504,0.021,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2005-04-03,2004,7,27,93,540.86,0.35,5,Dry,40,10,8,5,62,125,0.23,415.9,0.77,415.9,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0953,0.00398,0.298,0.0124,2,0.223,0.521,0.0217,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
2005-04-04,2004,7,27,94,552.62,0.35,5,Dry,40,10,8,5,62,125,0.23,427.6,0.77,427.6,0,0,0,0,-5,5,40,10,8,0,67,486,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0225,23.4,0.957,0.98,0.938,46.9,46,91.9,2210
2005-04-05,2004,7,27,95,562.19,0.34,5,Dry,40,10,8,5,62,125,0.22,437.2,0.78,437.2,0,0,0,0,-5,5,40,10,8,0,67,495,990,966.1,23.9,0.21,0.105,0.00441,0.316,0.0132,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,47.9,46.9,93.8,2250
2005-04-06,2004,7,27,96,572.85,0.33,5,Dry,40,10,8,5,62,125,0.22,447.9,0.78,447.9,0,0,0,0,-5,5,40,10,8,0,67,506,990,966.2,23.8,0.214,0.11,0.00463,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,48.9,47.9,95.9,2300
2005-04-07,2004,7,27,97,583.51,0.33,5,Dry,40,10,8,5,62,125,0.21,458.5,0.79,458.5,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.22,0.115,0.00485,0.335,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2005-04-08,2004,7,28,98,594.18,0.32,5,Dry,40,10,8,5,62,125,0.21,469.2,0.79,469.2,0,0,0,0,-5,5,40,10,8,0,67,527,990,966.3,23.7,0.226,0.12,0.00508,0.347,0.0146,2,0.259,0.606,0.0255,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
2005-04-09,2004,7,28,99,604.3,0.32,5,Dry,40,10,8,5,62,125,0.21,479.3,0.79,479.3,0,0,0,0,-5,5,40,10,8,0,67,537,990,966.3,23.7,0.232,0.125,0.00529,0.357,0.0151,2,0.266,0.623,0.0263,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2005-04-10,2004,7,28,100,614.41,0.31,5,Dry,40,10,8,5,62,125,0.2,489.4,0.8,489.4,0,0,0,0,-5,5,40,10,8,0,67,547,990,966.4,23.6,0.238,0.13,0.0055,0.368,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,34.9,33.9,102,2440
2005-04-11,2004,7,28,101,624.53,0.31,5,Dry,40,10,8,5,62,125,0.2,499.5,0.8,499.5,0,0,0,0,-5,5,40,10,8,0,67,558,990,966.4,23.6,0.243,0.135,0.00571,0.378,0.016,3,0.167,0.545,0.0231,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2005-04-12,2004,7,28,102,635.19,0.3,5,Dry,40,10,8,5,62,125,0.2,510.2,0.8,510.2,0,0,0,0,-5,5,40,10,8,0,67,568,990,966.4,23.6,0.249,0.142,0.00602,0.391,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.3,35.2,106,2540
2005-04-13,2004,7,28,103,646.95,0.29,5,Dry,40,10,8,5,62,125,0.19,522,0.81,522,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00637,0.406,0.0173,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
2005-04-14,2004,7,28,104,658.16,0.29,5,Dry,40,10,8,5,62,125,0.19,533.2,0.81,533.2,0,0,0,0,-5,5,40,10,8,0,67,591,990,966.5,23.5,0.262,0.157,0.0067,0.42,0.0179,3,0.182,0.602,0.0257,22.9,0.949,0.971,0.922,37.8,36.8,110,2650
2005-04-15,2004,7,29,105,669.37,0.28,5,Dry,40,10,8,5,62,125,0.19,544.4,0.81,544.4,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.269,0.165,0.00703,0.433,0.0185,3,0.187,0.621,0.0265,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
2005-04-16,2004,7,29,106,681.13,0.28,5,Dry,40,10,8,5,62,125,0.18,556.1,0.82,556.1,0,0,0,0,-5,5,40,10,8,0,67,614,990,966.6,23.4,0.276,0.172,0.00738,0.448,0.0192,3,0.193,0.641,0.0274,22.7,0.951,0.975,0.927,39.3,38.3,115,2760
2005-04-17,2004,7,29,107,690.16,0.27,5,Dry,40,10,8,5,62,125,0.18,565.2,0.82,565.2,0,0,0,0,-5,5,40,10,8,0,67,623,990,966.7,23.3,0.281,0.179,0.00765,0.459,0.0197,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2005-04-18,2004,7,29,108,698.63,0.27,5,Dry,40,10,8,5,62,125,0.18,573.6,0.82,573.6,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.285,0.184,0.0079,0.47,0.0202,3,0.201,0.67,0.0288,22.6,0.952,0.977,0.93,40.4,39.5,118,2840
2005-04-19,2004,7,29,109,705.47,0.27,5,Dry,40,10,8,5,62,125,0.18,580.5,0.82,580.5,0,0,0,0,-5,5,40,10,8,0,67,638,990,966.7,23.3,0.289,0.189,0.00811,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,40.9,40,120,2880
2005-04-20,2004,7,29,110,710.12,0.27,5,Dry,40,10,8,5,62,125,0.18,585.1,0.82,585.1,0,0,0,0,-5,5,40,10,8,0,67,643,990,966.7,23.3,0.292,0.192,0.00825,0.484,0.0208,3,0.206,0.69,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2005-04-21,2004,7,29,111,714.22,0.27,5,Dry,40,10,8,5,62,125,0.17,589.2,0.82,589.2,0,0,0,0,-5,5,40,10,8,0,67,647,990,966.8,23.2,0.294,0.195,0.00837,0.489,0.021,3,0.208,0.697,0.03,22.5,0.954,0.979,0.934,41.4,40.5,122,2920
2005-04-22,2004,7,30,112,715.58,0.27,5,Dry,40,10,8,5,62,125,0.17,590.6,0.82,590.6,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.196,0.00841,0.491,0.0211,3,0.208,0.699,0.0301,22.5,0.954,0.979,0.934,41.5,40.6,122,2930
2005-04-23,2004,7,30,113,714.76,0.27,5,Dry,40,10,8,5,62,125,0.17,589.8,0.82,589.8,0,0,0,0,-5,5,40,10,8,0,67,648,990,966.8,23.2,0.295,0.195,0.00839,0.49,0.0211,3,0.208,0.697,0.03,22.5,0.954,0.979,0.934,41.4,40.6,122,2920
2005-04-24,2004,7,30,114,712.85,0.27,5,Dry,40,10,8,5,62,125,0.17,587.9,0.82,587.9,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00833,0.487,0.021,3,0.207,0.694,0.0299,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
2005-04-25,2004,7,30,115,708.75,0.27,5,Dry,40,10,8,5,62,125,0.18,583.8,0.82,583.8,0,0,0,0,-5,5,40,10,8,0,67,642,990,966.7,23.3,0.291,0.191,0.00821,0.482,0.0207,3,0.205,0.687,0.0295,22.6,0.953,0.978,0.933,41.1,40.2,121,2890
2005-04-26,2004,7,30,116,702.46,0.27,5,Dry,40,10,8,5,62,125,0.18,577.5,0.82,577.5,0,0,0,0,-5,5,40,10,8,0,67,635,990,966.7,23.3,0.288,0.187,0.00802,0.474,0.0204,3,0.202,0.677,0.0291,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
2005-04-27,2004,7,30,117,693.98,0.27,5,Dry,40,10,8,5,62,125,0.18,569,0.82,569,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00776,0.464,0.0199,3,0.199,0.662,0.0284,22.7,0.952,0.976,0.93,40.1,39.2,118,2820
2005-04-28,2004,7,30,118,686.05,0.28,5,Dry,40,10,8,5,62,125,0.18,561,0.82,561,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.278,0.176,0.00753,0.454,0.0194,3,0.195,0.649,0.0278,22.7,0.952,0.975,0.928,39.6,38.6,116,2780
2005-04-29,2004,7,31,119,676.48,0.28,5,Dry,40,10,8,5,62,125,0.18,551.5,0.81,551.5,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.273,0.169,0.00724,0.442,0.0189,3,0.191,0.633,0.0271,22.8,0.951,0.974,0.926,39,38,114,2740
2005-04-30,2004,7,31,120,665.82,0.29,5,Dry,40,10,8,5,62,125,0.19,540.8,0.81,540.8,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.162,0.00692,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.972,0.924,38.3,37.3,112,2680
2005-05-01,2004,8,31,121,654.06,0.29,5,Dry,42,9,8,6,82,147,0.23,507.1,0.78,507.1,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2005-05-02,2004,8,31,122,642.85,0.3,5,Dry,42,9,8,6,82,147,0.23,495.9,0.77,495.9,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00565,0.375,0.0159,3,0.166,0.541,0.023,23,0.946,0.97,0.917,35.2,34.2,103,2460
2005-05-03,2004,8,31,123,631.09,0.3,5,Dry,42,9,8,6,82,147,0.23,484.1,0.77,484.1,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.127,0.00541,0.363,0.0154,2,0.269,0.632,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2005-05-04,2004,8,31,124,619.33,0.31,5,Dry,42,9,8,6,82,147,0.24,472.3,0.76,472.3,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2005-05-05,2004,8,31,125,606.48,0.31,5,Dry,42,9,8,6,82,147,0.24,459.5,0.76,459.5,0,0,0,0,-6,6,42,9,8,0,88,518,990,966.3,23.7,0.221,0.116,0.00489,0.337,0.0142,2,0.253,0.59,0.0249,23.1,0.958,0.98,0.938,49.8,48.2,96.4,2310
2005-05-06,2004,8,32,126,595.27,0.32,5,Dry,42,9,8,6,82,147,0.25,448.3,0.75,448.3,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.8,47.8,95.6,2290
2005-05-07,2004,8,32,127,583.51,0.33,5,Dry,42,9,8,6,82,147,0.25,436.5,0.75,436.5,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.21,0.105,0.00442,0.315,0.0133,2,0.237,0.553,0.0232,23.2,0.957,0.98,0.938,47.6,46.6,93.3,2240
2005-05-08,2004,8,32,128,571.76,0.33,5,Dry,42,9,8,6,82,147,0.26,424.8,0.74,424.8,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0995,0.00418,0.306,0.0128,2,0.229,0.535,0.0225,23.3,0.957,0.98,0.937,46.4,45.5,90.9,2180
2005-05-09,2004,8,32,129,560,0.34,5,Dry,42,9,8,6,82,147,0.26,413,0.74,413,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.0939,0.00393,0.296,0.0124,2,0.221,0.517,0.0217,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
2005-05-10,2004,8,32,130,548.24,0.35,5,Dry,42,9,8,6,82,147,0.27,401.2,0.73,401.2,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0884,0.00369,0.286,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.3,2070
2005-05-11,2004,8,32,131,536.48,0.36,5,Dry,42,9,8,6,82,147,0.27,389.5,0.73,389.5,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0828,0.00345,0.277,0.0115,2,0.205,0.482,0.0201,23.5,0.954,0.98,0.935,42.8,41.9,83.9,2010
2005-05-12,2004,8,32,132,525.27,0.36,5,Dry,42,9,8,6,82,147,0.28,378.3,0.72,378.3,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0775,0.00323,0.267,0.0111,2,0.198,0.465,0.0194,23.6,0.952,0.98,0.933,41.6,40.8,81.6,1960
2005-05-13,2004,8,33,133,515.16,0.37,5,Dry,42,9,8,6,82,147,0.28,368.2,0.71,368.2,0,0,0,0,-6,6,42,9,8,0,88,427,990,965.9,24.1,0.186,0.0728,0.00302,0.259,0.0108,2,0.191,0.45,0.0187,23.6,0.951,0.977,0.929,40.6,39.6,79.3,1900
2005-05-14,2004,8,33,134,504.49,0.37,5,Dry,42,9,8,6,82,147,0.29,357.5,0.71,357.5,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.183,0.0677,0.00281,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.926,39.4,38.4,76.9,1850
2005-05-15,2004,8,33,135,493.83,0.38,5,Dry,42,9,8,6,82,147,0.3,346.8,0.7,346.8,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.0627,0.00259,0.241,0.00999,2,0.177,0.418,0.0173,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
2005-05-16,2004,8,33,136,484.8,0.39,5,Dry,42,9,8,6,82,147,0.3,337.8,0.7,337.8,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0584,0.00241,0.234,0.00966,2,0.171,0.405,0.0167,23.8,0.947,0.97,0.919,37.3,36.2,72.5,1740
2005-05-17,2004,8,33,137,475.23,0.39,5,Dry,42,9,8,6,82,147,0.31,328.2,0.69,328.2,0,0,0,0,-6,6,42,9,8,0,88,387,990,965.7,24.3,0.172,0.0539,0.00222,0.226,0.00932,2,0.164,0.39,0.0161,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
2005-05-18,2004,8,33,138,465.66,0.4,5,Dry,42,9,8,6,82,147,0.32,318.7,0.68,318.7,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0494,0.00203,0.218,0.00898,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.5,1640
2005-05-19,2004,8,33,139,456.64,0.41,5,Dry,42,9,8,6,82,147,0.32,309.6,0.68,309.6,0,0,0,0,-6,6,42,9,8,0,88,369,990,965.7,24.3,0.166,0.0452,0.00185,0.211,0.00866,2,0.152,0.362,0.0149,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
2005-05-20,2004,8,34,140,448.71,0.41,5,Dry,42,9,8,6,82,147,0.33,301.7,0.67,301.7,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0414,0.0017,0.204,0.00838,2,0.146,0.35,0.0144,24,0.941,0.97,0.913,33.5,32.5,64.9,1560
2005-05-21,2004,8,34,141,440.23,0.42,5,Dry,42,9,8,6,82,147,0.33,293.2,0.67,293.2,0,0,0,0,-6,6,42,9,8,0,88,352,990,965.6,24.4,0.16,0.0374,0.00153,0.197,0.00808,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.5,31.5,63.1,1510
2005-05-22,2004,8,34,142,431.76,0.42,5,Dry,42,9,8,6,82,147,0.34,284.8,0.66,284.8,0,0,0,0,-6,6,42,9,8,0,88,344,990,965.5,24.5,0.157,0.0334,0.00137,0.19,0.00778,2,0.135,0.325,0.0133,24.1,0.937,0.97,0.909,31.6,30.6,61.3,1470
2005-05-23,2004,8,34,143,423.83,0.43,5,Dry,42,9,8,6,82,147,0.35,276.8,0.65,276.8,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.0075,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
2005-05-24,2004,8,34,144,416.99,0.43,5,Dry,42,9,8,6,82,147,0.35,270,0.65,270,0,0,0,0,-6,6,42,9,8,0,88,329,990,965.5,24.5,0.152,0.0264,0.00108,0.178,0.00726,2,0.125,0.303,0.0123,24.2,0.934,0.97,0.906,30,29.1,58.1,1390
2005-05-25,2004,8,34,145,409.61,0.44,5,Dry,42,9,8,6,82,147,0.36,262.6,0.64,262.6,0,0,0,0,-6,6,42,9,8,0,88,322,990,965.4,24.6,0.149,0.023,0.000935,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.1,28.3,56.5,1360
2005-05-26,2004,8,34,146,402.23,0.44,5,Dry,42,9,8,6,82,147,0.36,255.2,0.64,255.2,0,0,0,0,-6,6,42,9,8,0,88,314,990,965.4,24.6,0.146,0.0195,0.000792,0.166,0.00675,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2005-05-27,2004,8,35,147,394.84,0.45,5,Dry,42,9,8,6,82,147,0.37,247.8,0.63,247.8,0,0,0,0,-6,6,42,9,8,0,88,307,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00652,2,0.11,0.27,0.011,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2005-05-28,2004,8,35,148,388.01,0.46,5,Dry,42,9,8,6,82,147,0.38,241,0.62,241,0,0,0,0,-6,6,42,9,8,0,88,300,990,965.3,24.7,0.141,0.0162,0.000658,0.158,0.00639,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2005-05-29,2004,8,35,149,382.26,0.46,5,Dry,42,9,8,6,82,147,0.39,235.3,0.61,235.3,0,0,0,0,-6,6,42,9,8,0,88,294,990,965.3,24.7,0.139,0.0157,0.000638,0.155,0.00628,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2005-05-30,2004,8,35,150,375.98,0.47,5,Dry,42,9,8,6,82,147,0.39,229,0.61,229,0,0,0,0,-6,6,42,9,8,0,88,288,990,965.3,24.7,0.137,0.0152,0.000615,0.152,0.00616,1,0.252,0.404,0.0163,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2005-05-31,2004,8,35,151,369.69,0.47,5,Dry,42,9,8,6,82,147,0.4,222.7,0.6,222.7,0,0,0,0,-6,6,42,9,8,0,88,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00605,1,0.243,0.393,0.0159,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2005-06-01,2004,9,35,152,363.4,0.48,5,Dry,39,9,7,5,59,119,0.33,244.4,0.67,244.4,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000667,0.158,0.00636,2,0.107,0.265,0.0107,24.5,0.928,0.97,0.9,27.3,26.4,52.9,1270
2005-06-02,2004,9,35,153,357.66,0.48,5,Dry,39,9,7,5,59,119,0.33,238.7,0.67,238.7,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.016,0.000646,0.155,0.00626,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2005-06-03,2004,9,36,154,351.91,0.49,5,Dry,39,9,7,5,59,119,0.34,232.9,0.66,232.9,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000626,0.153,0.00615,2,0.0997,0.252,0.0102,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2005-06-04,2004,9,36,155,347.26,0.5,5,Dry,39,9,7,5,59,119,0.34,228.3,0.66,228.3,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.136,0.0152,0.000609,0.151,0.00606,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2005-06-05,2004,9,36,156,342.07,0.5,5,Dry,39,9,7,5,59,119,0.35,223.1,0.65,223.1,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000591,0.148,0.00596,1,0.244,0.392,0.0158,24.5,0.959,0.98,0.94,51.4,48.2,48.2,1160
2005-06-06,2004,9,36,157,336.87,0.51,5,Dry,39,9,7,5,59,119,0.35,217.9,0.65,217.9,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000573,0.146,0.00586,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
2005-06-07,2004,9,36,158,331.68,0.51,5,Dry,39,9,7,5,59,119,0.36,212.7,0.64,212.7,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000554,0.144,0.00577,1,0.23,0.373,0.015,24.6,0.957,0.98,0.938,49,48.1,48.1,1150
2005-06-08,2004,9,36,159,327.03,0.52,5,Dry,39,9,7,5,59,119,0.36,208,0.64,208,0,0,0,0,-5,5,39,9,7,0,64,263,990,965,25,0.128,0.0134,0.000538,0.142,0.00568,1,0.223,0.365,0.0146,24.6,0.956,0.98,0.937,48,47,47,1130
2005-06-09,2004,9,36,160,322.38,0.52,5,Dry,39,9,7,5,59,119,0.37,203.4,0.63,203.4,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.000522,0.14,0.00559,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,46.9,46,46,1100
2005-06-10,2004,9,37,161,317.73,0.53,5,Dry,39,9,7,5,59,119,0.38,198.7,0.63,198.7,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0126,0.000505,0.138,0.00551,1,0.211,0.349,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2005-06-11,2004,9,37,162,314.18,0.53,5,Dry,39,9,7,5,59,119,0.38,195.2,0.62,195.2,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000493,0.136,0.00544,1,0.206,0.342,0.0137,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2005-06-12,2004,9,37,163,310.08,0.54,5,Dry,39,9,7,5,59,119,0.38,191.1,0.62,191.1,0,0,0,0,-5,5,39,9,7,0,64,246,990,965,25,0.122,0.012,0.000479,0.134,0.00536,1,0.2,0.335,0.0134,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2005-06-13,2004,9,37,164,305.98,0.54,5,Dry,39,9,7,5,59,119,0.39,187,0.61,187,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000464,0.133,0.00529,1,0.195,0.328,0.0131,24.7,0.951,0.98,0.932,43.1,42.3,42.3,1010
2005-06-14,2004,9,37,165,301.87,0.55,5,Dry,39,9,7,5,59,119,0.39,182.9,0.61,182.9,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.119,0.0113,0.00045,0.131,0.00521,1,0.189,0.32,0.0128,24.8,0.95,0.98,0.931,42.2,41.3,41.3,992
2005-06-15,2004,9,37,166,297.77,0.55,5,Dry,39,9,7,5,59,119,0.4,178.8,0.6,178.8,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.0109,0.000436,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2005-06-16,2004,9,37,167,293.67,0.56,5,Dry,39,9,7,5,59,119,0.41,174.7,0.59,174.7,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000422,0.127,0.00506,1,0.178,0.305,0.0122,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
2005-06-17,2004,9,38,168,290.12,0.56,5,Dry,39,9,7,5,59,119,0.41,171.1,0.59,171.1,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.00041,0.126,0.005,1,0.174,0.299,0.0119,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2005-06-18,2004,9,38,169,286.56,0.57,5,Dry,39,9,7,5,59,119,0.41,167.6,0.58,167.6,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.00999,0.000397,0.124,0.00493,1,0.169,0.293,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2005-06-19,2004,9,38,170,283.01,0.57,5,Dry,39,9,7,5,59,119,0.42,164,0.58,164,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00969,0.000385,0.123,0.00487,1,0.164,0.286,0.0114,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2005-06-20,2004,9,38,171,279.45,0.58,5,Dry,39,9,7,5,59,119,0.43,160.4,0.57,160.4,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.112,0.00939,0.000373,0.121,0.0048,1,0.159,0.28,0.0111,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2005-06-21,2004,9,38,172,275.9,0.58,5,Dry,39,9,7,5,59,119,0.43,156.9,0.57,156.9,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00909,0.000361,0.119,0.00474,1,0.154,0.274,0.0109,24.9,0.941,0.97,0.913,36.1,35,35,840
2005-06-22,2004,9,38,173,273.44,0.59,5,Dry,39,9,7,5,59,119,0.43,154.4,0.56,154.4,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00888,0.000352,0.118,0.00469,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2005-06-23,2004,9,38,174,270.43,0.59,5,Dry,39,9,7,5,59,119,0.44,151.4,0.56,151.4,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00862,0.000342,0.117,0.00464,1,0.147,0.264,0.0105,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2005-06-24,2004,9,39,175,267.42,0.59,5,Dry,39,9,7,5,59,119,0.45,148.4,0.56,148.4,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00837,0.000332,0.116,0.00459,1,0.143,0.259,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2005-06-25,2004,9,39,176,264.41,0.6,5,Dry,39,9,7,5,59,119,0.45,145.4,0.55,145.4,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00811,0.000321,0.114,0.00453,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2005-06-26,2004,9,39,177,261.41,0.6,5,Dry,39,9,7,5,59,119,0.46,142.4,0.55,142.4,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00785,0.000311,0.113,0.00448,1,0.135,0.248,0.00981,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2005-06-27,2004,9,39,178,258.4,0.61,5,Dry,39,9,7,5,59,119,0.46,139.4,0.54,139.4,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.0076,0.000301,0.112,0.00442,1,0.131,0.242,0.00959,25,0.935,0.97,0.907,32,31,31,744
2005-06-28,2004,9,39,179,255.39,0.61,5,Dry,39,9,7,5,59,119,0.47,136.4,0.53,136.4,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00734,0.00029,0.11,0.00437,1,0.127,0.237,0.00938,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2005-06-29,2004,9,39,180,252.38,0.62,5,Dry,39,9,7,5,59,119,0.47,133.4,0.53,133.4,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00709,0.00028,0.109,0.00431,1,0.123,0.232,0.00916,25.1,0.932,0.97,0.904,30.6,29.6,29.6,711
2005-06-30,2004,9,39,181,249.92,0.62,5,Dry,39,9,7,5,59,119,0.48,130.9,0.52,130.9,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00688,0.000272,0.108,0.00427,1,0.119,0.227,0.00898,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2005-07-01,2004,10,40,182,247.46,0.63,5,Dry,37,8,6,4,53,108,0.44,139.5,0.56,139.5,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00952,25.1,0.935,0.97,0.907,32.1,31.1,31.1,746
2005-07-02,2004,10,40,183,245,0.63,5,Dry,37,8,6,4,53,108,0.44,137,0.56,137,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.0074,0.000292,0.109,0.00431,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,733
2005-07-03,2004,10,40,184,242.54,0.64,5,Dry,37,8,6,4,53,108,0.45,134.5,0.56,134.5,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
2005-07-04,2004,10,40,185,240.08,0.64,5,Dry,37,8,6,4,53,108,0.45,132.1,0.55,132.1,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00698,0.000275,0.107,0.00422,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2005-07-05,2004,10,40,186,237.62,0.65,5,Dry,37,8,6,4,53,108,0.46,129.6,0.55,129.6,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0993,0.00677,0.000267,0.106,0.00418,1,0.117,0.224,0.00881,25.2,0.931,0.97,0.903,29.8,28.9,28.9,693
2005-07-06,2004,10,40,187,236.25,0.65,5,Dry,37,8,6,4,53,108,0.46,128.3,0.54,128.3,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00415,1,0.116,0.221,0.00871,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2005-07-07,2004,10,40,188,234.33,0.66,5,Dry,37,8,6,4,53,108,0.46,126.3,0.54,126.3,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0981,0.00649,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2005-07-08,2004,10,41,189,232.42,0.66,5,Dry,37,8,6,4,53,108,0.47,124.4,0.54,124.4,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0974,0.00633,0.000249,0.104,0.00408,1,0.11,0.214,0.00843,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
2005-07-09,2004,10,41,190,230.51,0.66,5,Dry,37,8,6,4,53,108,0.47,122.5,0.53,122.5,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0968,0.00616,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28.1,27.2,27.2,654
2005-07-10,2004,10,41,191,228.59,0.67,5,Dry,37,8,6,4,53,108,0.47,120.6,0.53,120.6,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00401,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2005-07-11,2004,10,41,192,226.68,0.67,5,Dry,37,8,6,4,53,108,0.48,118.7,0.52,118.7,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0954,0.00584,0.000229,0.101,0.00398,1,0.103,0.204,0.00802,25.2,0.924,0.97,0.897,27.2,26.3,26.3,632
2005-07-12,2004,10,41,193,224.76,0.68,5,Dry,37,8,6,4,53,108,0.48,116.8,0.52,116.8,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00567,0.000223,0.1,0.00395,1,0.1,0.201,0.00788,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2005-07-13,2004,10,41,194,222.85,0.68,5,Dry,37,8,6,4,53,108,0.48,114.8,0.52,114.8,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00551,0.000216,0.0996,0.00391,1,0.0975,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,611
2005-07-14,2004,10,41,195,220.94,0.69,5,Dry,37,8,6,4,53,108,0.49,112.9,0.51,112.9,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.095,0.194,0.0076,25.3,0.92,0.97,0.893,25.8,25,25,600
2005-07-15,2004,10,42,196,219.02,0.69,5,Dry,37,8,6,4,53,108,0.49,111,0.51,111,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0927,0.00519,0.000204,0.0979,0.00384,1,0.0924,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2005-07-16,2004,10,42,197,217.11,0.7,5,Dry,37,8,6,4,53,108,0.5,109.1,0.5,109.1,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.092,0.00502,0.000197,0.0971,0.00381,1,0.0898,0.187,0.00733,25.3,0.918,0.97,0.89,24.8,24.1,24.1,578
2005-07-17,2004,10,42,198,215.19,0.7,5,Dry,37,8,6,4,53,108,0.5,107.2,0.5,107.2,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00486,0.000191,0.0962,0.00377,1,0.0872,0.183,0.00719,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2005-07-18,2004,10,42,199,213.28,0.71,5,Dry,37,8,6,4,53,108,0.51,105.3,0.49,105.3,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0907,0.0047,0.000184,0.0954,0.00374,1,0.0846,0.18,0.00705,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2005-07-19,2004,10,42,200,211.37,0.71,5,Dry,37,8,6,4,53,108,0.51,103.4,0.49,103.4,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.09,0.00454,0.000178,0.0945,0.0037,1,0.082,0.177,0.00692,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2005-07-20,2004,10,42,201,209.45,0.72,5,Dry,37,8,6,4,53,108,0.52,101.5,0.48,101.5,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0893,0.00437,0.000171,0.0937,0.00367,1,0.0795,0.173,0.00678,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2005-07-21,2004,10,42,202,207.54,0.73,5,Dry,37,8,6,4,53,108,0.52,99.54,0.48,99.54,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0887,0.00421,0.000165,0.0929,0.00363,1,0.0769,0.17,0.00664,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2005-07-22,2004,10,43,203,205.62,0.73,5,Dry,37,8,6,4,53,108,0.53,97.62,0.47,97.62,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.088,0.00405,0.000158,0.092,0.0036,1,0.0743,0.166,0.00651,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2005-07-23,2004,10,43,204,203.71,0.74,5,Dry,37,8,6,4,53,108,0.53,95.71,0.47,95.71,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0873,0.00389,0.000152,0.0912,0.00357,1,0.0717,0.163,0.00637,25.4,0,0,0,0,0,0,0
2005-07-24,2004,10,43,205,202.34,0.75,5,Dry,37,8,6,4,53,108,0.53,94.34,0.47,94.34,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0868,0.00377,0.000147,0.0906,0.00354,1,0.0699,0.16,0.00627,25.4,0,0,0,0,0,0,0
2005-07-25,2004,10,43,206,200.98,0.75,5,Dry,37,8,6,4,53,108,0.54,92.98,0.46,92.98,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0863,0.00365,0.000143,0.09,0.00352,1,0.068,0.158,0.00617,25.4,0,0,0,0,0,0,0
2005-07-26,2004,10,43,207,199.61,0.76,5,Dry,37,8,6,4,53,108,0.54,91.61,0.46,91.61,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00354,0.000138,0.0894,0.00349,1,0.0662,0.156,0.00608,25.4,0,0,0,0,0,0,0
