date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-07-27,2004,10,43,208,198.24,0.76,5,Dry,37,8,6,4,53,108,0.55,90.24,0.46,90.24,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0854,0.00342,0.000134,0.0888,0.00347,1,0.0643,0.153,0.00598,25.4,0,0,0,0,0,0,0
2005-07-28,2004,10,43,209,196.87,0.77,5,Dry,37,8,6,4,53,108,0.55,88.87,0.45,88.87,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0849,0.0033,0.000129,0.0882,0.00345,1,0.0625,0.151,0.00589,25.4,0,0,0,0,0,0,0
2005-07-29,2004,10,44,210,195.51,0.77,5,Dry,37,8,6,4,53,108,0.55,87.51,0.45,87.51,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0844,0.00319,0.000125,0.0876,0.00342,1,0.0606,0.148,0.00579,25.4,0,0,0,0,0,0,0
2005-07-30,2004,10,44,211,194.14,0.78,5,Dry,37,8,6,4,53,108,0.56,86.14,0.44,86.14,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0839,0.00307,0.00012,0.087,0.0034,1,0.0588,0.146,0.0057,25.4,0,0,0,0,0,0,0
2005-07-31,2004,10,44,212,192.77,0.78,5,Dry,37,8,6,4,53,108,0.56,84.77,0.44,84.77,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0834,0.00296,0.000116,0.0864,0.00338,1,0.0569,0.143,0.0056,25.4,0,0,0,0,0,0,0
2005-08-01,2004,11,44,213,191.41,0.78,5,Dry,34,7,5,3,44,93,0.49,98.41,0.51,98.41,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00411,0.000161,0.0906,0.00354,1,0.0754,0.166,0.00649,25.4,0,0,0,0,0,0,0
2005-08-02,2004,11,44,214,188.4,0.79,5,Dry,34,7,5,3,44,93,0.49,95.4,0.51,95.4,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00386,0.000151,0.0893,0.00349,1,0.0713,0.161,0.00628,25.4,0,0,0,0,0,0,0
2005-08-03,2004,11,44,215,185.94,0.8,5,Dry,34,7,5,3,44,93,0.5,92.94,0.5,92.94,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00365,0.000143,0.0882,0.00345,1,0.068,0.156,0.00611,25.4,0,0,0,0,0,0,0
2005-08-04,2004,11,44,216,183.48,0.81,5,Dry,34,7,5,3,44,93,0.51,90.48,0.49,90.48,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0837,0.00344,0.000135,0.0871,0.00341,1,0.0646,0.152,0.00594,25.4,0,0,0,0,0,0,0
2005-08-05,2004,11,45,217,181.01,0.82,5,Dry,34,7,5,3,44,93,0.51,88.01,0.49,88.01,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0828,0.00323,0.000126,0.0861,0.00337,1,0.0613,0.147,0.00577,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,179.65,0.82,5,Dry,34,7,5,3,44,93,0.52,86.65,0.48,86.65,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0823,0.00312,0.000122,0.0855,0.00334,1,0.0595,0.145,0.00567,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,177.73,0.83,5,Dry,34,7,5,3,44,93,0.52,84.73,0.48,84.73,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00295,0.000116,0.0846,0.00331,1,0.0569,0.142,0.00554,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,175.82,0.83,5,Dry,34,7,5,3,44,93,0.53,82.82,0.47,82.82,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.081,0.00279,0.000109,0.0838,0.00328,1,0.0543,0.138,0.0054,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,173.91,0.84,5,Dry,34,7,5,3,44,93,0.54,80.91,0.47,80.91,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00263,0.000103,0.0829,0.00325,1,0.0517,0.135,0.00527,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,171.99,0.85,5,Dry,34,7,5,3,44,93,0.54,78.99,0.46,78.99,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00246,0.0000965,0.0821,0.00321,1,0.0491,0.131,0.00514,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,170.08,0.85,5,Dry,34,7,5,3,44,93,0.55,77.08,0.45,77.08,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.0023,0.0000901,0.0813,0.00318,1,0.0466,0.128,0.00501,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,168.16,0.86,5,Dry,34,7,5,3,44,93,0.55,75.16,0.45,75.16,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00214,0.0000837,0.0804,0.00315,1,0.044,0.124,0.00487,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,166.25,0.86,5,Dry,34,7,5,3,44,93,0.56,73.25,0.44,73.25,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00198,0.0000774,0.0796,0.00312,1,0.0414,0.121,0.00474,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,164.88,0.87,5,Dry,34,7,5,3,44,93,0.56,71.88,0.44,71.88,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00186,0.0000728,0.079,0.00309,1,0.0395,0.119,0.00464,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,163.51,0.87,5,Dry,34,7,5,3,44,93,0.57,70.51,0.43,70.51,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0767,0.00174,0.0000683,0.0784,0.00307,1,0.0377,0.116,0.00455,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,162.15,0.87,5,Dry,34,7,5,3,44,93,0.57,69.15,0.43,69.15,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0762,0.00163,0.0000638,0.0778,0.00305,1,0.0359,0.114,0.00445,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,160.78,0.88,5,Dry,34,7,5,3,44,93,0.58,67.78,0.42,67.78,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0757,0.00151,0.0000592,0.0772,0.00302,1,0.034,0.111,0.00436,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,159.41,0.88,5,Dry,34,7,5,3,44,93,0.58,66.41,0.42,66.41,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0752,0.00139,0.0000547,0.0766,0.003,1,0.0322,0.109,0.00426,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,158.05,0.88,5,Dry,34,7,5,3,44,93,0.59,65.05,0.41,65.05,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00128,0.0000501,0.076,0.00298,1,0.0303,0.106,0.00417,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,156.68,0.89,5,Dry,34,7,5,3,44,93,0.59,63.68,0.41,63.68,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00116,0.0000456,0.0754,0.00296,1,0.0285,0.104,0.00407,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,155.31,0.89,5,Dry,34,7,5,3,44,93,0.6,62.31,0.4,62.31,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0738,0.00105,0.000041,0.0748,0.00293,1,0.0266,0.101,0.00398,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,153.94,0.89,5,Dry,34,7,5,3,44,93,0.6,60.94,0.4,60.94,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0733,0.00093,0.0000365,0.0742,0.00291,1,0.0248,0.099,0.00388,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,152.58,0.9,5,Dry,34,7,5,3,44,93,0.61,59.58,0.39,59.58,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0728,0.000814,0.0000319,0.0736,0.00289,1,0.0229,0.0965,0.00379,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,151.21,0.9,5,Dry,34,7,5,3,44,93,0.61,58.21,0.39,58.21,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000698,0.0000274,0.073,0.00286,1,0.0211,0.0941,0.00369,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,149.84,0.9,5,Dry,34,7,5,3,44,93,0.62,56.84,0.38,56.84,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.000581,0.0000228,0.0724,0.00284,1,0.0192,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,148.48,0.91,5,Dry,34,7,5,3,44,93,0.63,55.48,0.37,55.48,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000466,0.0000183,0.0718,0.00282,1,0.0174,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,147.11,0.91,5,Dry,34,7,5,3,44,93,0.63,54.11,0.37,54.11,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000349,0.0000137,0.0712,0.00279,1,0.0155,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,146.83,0.91,5,Dry,34,7,5,3,44,93,0.63,53.83,0.37,53.83,0,0,0,0,-3,3,34,7,5,0,47,99.8,990,964.5,25.5,0.0708,0.000326,0.0000128,0.0711,0.00279,1,0.0152,0.0863,0.00339,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,146.01,0.91,5,Dry,34,7,5,3,44,93,0.64,53.01,0.36,53.01,0,0,0,0,-3,3,34,7,5,0,47,99,990,964.5,25.5,0.0708,0.000256,0.00001,0.0711,0.00279,1,0.0141,0.0851,0.00334,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,145.19,0.91,5,Dry,34,7,5,3,44,93,0.64,52.19,0.36,52.19,0,0,0,0,-3,3,34,7,5,0,47,98.2,990,964.5,25.5,0.0708,0.000186,0.0000073,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,144.37,0.91,5,Dry,34,7,5,3,44,93,0.64,51.37,0.36,51.37,0,0,0,0,-3,3,34,7,5,0,47,97.4,990,964.5,25.5,0.0708,0.000116,0.00000457,0.0709,0.00278,1,0.0118,0.0828,0.00325,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,142.46,0.92,5,Dry,30,6,4,2,30,72,0.51,70.46,0.49,70.46,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00174,0.0000682,0.0763,0.00299,1,0.0376,0.114,0.00447,25.4,0.915,0.96,0.879,16.1,15.4,15.4,370
2005-09-02,2004,12,49,245,139.45,0.92,5,Dry,30,6,4,2,30,72,0.52,67.45,0.48,67.45,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0735,0.00148,0.0000582,0.0749,0.00294,1,0.0336,0.108,0.00425,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2005-09-03,2004,12,49,246,136.99,0.93,5,Dry,30,6,4,2,30,72,0.53,64.99,0.47,64.99,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00127,0.00005,0.0739,0.0029,1,0.0302,0.104,0.00408,25.4,0.885,0.96,0.85,14.3,13.8,13.8,330
2005-09-04,2004,12,49,247,134.53,0.94,5,Dry,30,6,4,2,30,72,0.54,62.53,0.47,62.53,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0717,0.00107,0.0000418,0.0728,0.00285,1,0.0269,0.0997,0.00391,25.4,0,0,0,0,0,0,0
2005-09-05,2004,12,49,248,133.16,0.94,5,Dry,30,6,4,2,30,72,0.54,61.16,0.46,61.16,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000949,0.0000372,0.0722,0.00283,1,0.0251,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2005-09-06,2004,12,49,249,131.25,0.94,5,Dry,30,6,4,2,30,72,0.55,59.25,0.45,59.25,0,0,0,0,-2,2,30,6,4,0,32,99.3,990,964.5,25.5,0.0708,0.000786,0.0000308,0.0716,0.00281,1,0.0225,0.0941,0.00369,25.4,0,0,0,0,0,0,0
2005-09-07,2004,12,49,250,129.33,0.95,5,Dry,30,6,4,2,30,72,0.56,57.33,0.44,57.33,0,0,0,0,-2,2,30,6,4,0,32,97.3,990,964.5,25.5,0.0708,0.000623,0.0000244,0.0714,0.0028,1,0.0199,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2005-09-08,2004,12,49,251,127.42,0.95,5,Dry,30,6,4,2,30,72,0.56,55.42,0.43,55.42,0,0,0,0,-2,2,30,6,4,0,32,95.4,990,964.5,25.5,0.0708,0.000461,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00347,25.4,0,0,0,0,0,0,0
2005-09-09,2004,12,50,252,125.51,0.95,5,Dry,30,6,4,2,30,72,0.57,53.51,0.43,53.51,0,0,0,0,-2,2,30,6,4,0,32,93.5,990,964.5,25.5,0.0708,0.000298,0.0000117,0.0711,0.00279,1,0.0147,0.0859,0.00337,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,123.59,0.96,5,Dry,30,6,4,2,30,72,0.58,51.59,0.42,51.59,0,0,0,0,-2,2,30,6,4,0,32,91.6,990,964.5,25.5,0.0708,0.000135,0.0000053,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,121.68,0.96,5,Dry,30,6,4,2,30,72,0.59,49.68,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,120.31,0.96,5,Dry,30,6,4,2,30,72,0.6,48.31,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,118.94,0.96,5,Dry,30,6,4,2,30,72,0.6,46.94,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,117.58,0.96,5,Dry,30,6,4,2,30,72,0.61,45.58,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,116.21,0.96,5,Dry,30,6,4,2,30,72,0.62,44.21,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,114.84,0.96,5,Dry,30,6,4,2,30,72,0.63,42.84,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,113.48,0.97,5,Dry,30,6,4,2,30,72,0.63,41.48,0.37,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,112.11,0.97,5,Dry,30,6,4,2,30,72,0.64,40.11,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,110.74,0.97,5,Dry,30,6,4,2,30,72,0.65,38.74,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,109.37,0.97,5,Dry,30,6,4,2,30,72,0.66,37.37,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,109.1,0.97,5,Dry,30,6,4,2,30,72,0.66,37.1,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,108.28,0.97,5,Dry,30,6,4,2,30,72,0.67,36.28,0.34,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,107.46,0.97,5,Dry,30,6,4,2,30,72,0.67,35.46,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,106.64,0.97,5,Dry,30,6,4,2,30,72,0.68,34.64,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,105.82,0.97,5,Dry,30,6,4,2,30,72,0.68,33.82,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,105,0.97,5,Dry,30,6,4,2,30,72,0.69,33,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,104.18,0.97,5,Dry,30,6,4,2,30,72,0.69,32.18,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,103.36,0.97,5,Dry,30,6,4,2,30,72,0.7,31.36,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,102.54,0.97,5,Dry,30,6,4,2,30,72,0.7,30.54,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,101.72,0.98,5,Dry,30,6,4,2,30,72,0.71,29.72,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,99.8,0.98,5,Dry,24,4,2,2,20,52,0.52,47.8,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,98.44,0.98,5,Dry,24,4,2,2,20,52,0.53,46.44,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,97.07,0.98,5,Dry,24,4,2,2,20,52,0.54,45.07,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,96.8,0.98,5,Dry,24,4,2,2,20,52,0.54,44.8,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,95.98,0.98,5,Dry,24,4,2,2,20,52,0.54,43.98,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,95.7,0.98,5,Dry,24,4,2,2,20,52,0.54,43.7,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,95.43,0.98,5,Dry,24,4,2,2,20,52,0.55,43.43,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,94.61,0.98,5,Dry,24,4,2,2,20,52,0.55,42.61,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,93.79,0.98,5,Dry,24,4,2,2,20,52,0.55,41.79,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,92.97,0.98,5,Dry,24,4,2,2,20,52,0.56,40.97,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,92.15,0.98,5,Dry,24,4,2,2,20,52,0.56,40.15,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,91.33,0.98,5,Dry,24,4,2,2,20,52,0.57,39.33,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,90.51,0.98,5,Dry,24,4,2,2,20,52,0.57,38.51,0.42,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,89.69,0.98,5,Dry,24,4,2,2,20,52,0.58,37.69,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,89.41,0.99,5,Dry,24,4,2,2,20,52,0.58,37.41,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,88.59,0.99,5,Dry,24,4,2,2,20,52,0.59,36.59,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,88.87,0.99,5,Dry,24,4,2,2,20,52,0.58,36.87,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,88.05,0.99,5,Dry,24,4,2,2,20,52,0.59,36.05,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,87.77,0.99,5,Dry,24,4,2,2,20,52,0.59,35.77,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,86.95,0.99,5,Dry,24,4,2,2,20,52,0.6,34.95,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,86.13,0.99,5,Dry,24,4,2,2,20,52,0.6,34.13,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,85.31,0.99,5,Dry,24,4,2,2,20,52,0.61,33.31,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,84.49,0.99,5,Dry,24,4,2,2,20,52,0.61,32.49,0.39,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,85.31,0.99,5,Dry,24,4,2,2,20,52,0.61,33.31,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,84.49,0.99,5,Dry,24,4,2,2,20,52,0.61,32.49,0.39,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,84.22,0.99,5,Dry,24,4,2,2,20,52,0.62,32.22,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,83.94,0.99,5,Dry,24,4,2,2,20,52,0.62,31.94,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,83.12,0.99,5,Dry,24,4,2,2,20,52,0.63,31.12,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,82.3,0.99,5,Dry,24,4,2,2,20,52,0.63,30.3,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,83.12,0.99,5,Dry,24,4,2,2,20,52,0.63,31.12,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,82.3,0.99,5,Dry,24,4,2,2,20,52,0.63,30.3,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,83.12,0.99,5,Dry,23,4,2,2,19,50,0.6,33.12,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,85.58,0.99,5,Dry,23,4,2,2,19,50,0.58,35.58,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,90.23,0.98,5,Dry,23,4,2,2,19,50,0.55,40.23,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,94.33,0.98,5,Dry,23,4,2,2,19,50,0.53,44.33,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,95.7,0.98,5,Dry,23,4,2,2,19,50,0.52,45.7,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,98.71,0.98,5,Dry,23,4,2,2,19,50,0.51,48.71,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,102.81,0.97,5,Dry,23,4,2,2,19,50,0.49,52.81,0.51,52.81,0,0,0,0,-2,2,23,4,2,0,21,81.8,990,964.5,25.5,0.0708,0.000239,0.00000937,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,109.1,0.97,5,Dry,23,4,2,2,19,50,0.46,59.1,0.54,59.1,0,0,0,0,-2,2,23,4,2,0,21,88.1,990,964.5,25.5,0.0708,0.000774,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,113.2,0.97,5,Dry,23,4,2,2,19,50,0.44,63.2,0.56,63.2,0,0,0,0,-2,2,23,4,2,0,21,92.2,990,964.5,25.5,0.0708,0.00112,0.000044,0.0719,0.00282,1,0.0278,0.0998,0.00391,25.4,0,0,0,0,0,0,0
2005-11-10,2005,2,6,314,114.02,0.97,5,Dry,23,4,2,2,19,50,0.44,64.02,0.56,64.02,0,0,0,0,-2,2,23,4,2,0,21,93,990,964.5,25.5,0.0708,0.00119,0.0000467,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
2005-11-11,2005,2,6,315,116.48,0.96,5,Dry,23,4,2,2,19,50,0.43,66.48,0.57,66.48,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.0014,0.0000549,0.0722,0.00283,1,0.0322,0.104,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2005-11-12,2005,2,7,316,122.77,0.96,5,Dry,23,4,2,2,19,50,0.41,72.77,0.59,72.77,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00194,0.0000759,0.0734,0.00288,1,0.0407,0.114,0.00448,25.4,0.928,0.96,0.891,16.8,16.1,16.1,388
2005-11-13,2005,2,7,317,126.33,0.95,5,Dry,23,4,2,2,19,50,0.4,76.33,0.6,76.33,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00224,0.0000878,0.0749,0.00294,1,0.0455,0.12,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2005-11-14,2005,2,7,318,127.15,0.95,5,Dry,23,4,2,2,19,50,0.39,77.15,0.61,77.15,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000905,0.0753,0.00295,1,0.0467,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
2005-11-15,2005,2,7,319,126.87,0.95,5,Dry,23,4,2,2,19,50,0.39,76.87,0.61,76.87,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000896,0.0752,0.00295,1,0.0463,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2005-11-16,2005,2,7,320,124.96,0.95,5,Dry,23,4,2,2,19,50,0.4,74.96,0.6,74.96,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00212,0.0000832,0.0743,0.00292,1,0.0437,0.118,0.00463,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
2005-11-17,2005,2,7,321,125.78,0.95,5,Dry,23,4,2,2,19,50,0.4,75.78,0.6,75.78,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00219,0.0000859,0.0747,0.00293,1,0.0448,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,408
2005-11-18,2005,2,7,322,127.69,0.95,5,Dry,23,4,2,2,19,50,0.39,77.69,0.61,77.69,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00235,0.0000923,0.0755,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2005-11-19,2005,2,8,323,129.06,0.95,5,Dry,23,4,2,2,19,50,0.39,79.06,0.61,79.06,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.0000969,0.0761,0.00299,1,0.0492,0.125,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2005-11-20,2005,2,8,324,132.07,0.94,5,Dry,23,4,2,2,19,50,0.38,82.07,0.62,82.07,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00273,0.000107,0.0775,0.00304,1,0.0533,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2005-11-21,2005,2,8,325,130.16,0.95,5,Dry,23,4,2,2,19,50,0.38,80.16,0.62,80.16,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00256,0.000101,0.0766,0.003,1,0.0507,0.127,0.00499,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2005-11-22,2005,2,8,326,128.79,0.95,5,Dry,23,4,2,2,19,50,0.39,78.79,0.61,78.79,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.000096,0.076,0.00298,1,0.0489,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2005-11-23,2005,2,8,327,126.87,0.95,5,Dry,23,4,2,2,19,50,0.39,76.87,0.61,76.87,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000896,0.0752,0.00295,1,0.0463,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2005-11-24,2005,2,8,328,128.24,0.95,5,Dry,23,4,2,2,19,50,0.39,78.24,0.61,78.24,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.0000941,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2005-11-25,2005,2,8,329,133.44,0.94,5,Dry,23,4,2,2,19,50,0.38,83.44,0.63,83.44,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00284,0.000111,0.0781,0.00306,1,0.0551,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2005-11-26,2005,2,9,330,138.63,0.93,5,Dry,23,4,2,2,19,50,0.36,88.63,0.64,88.63,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00328,0.000129,0.0803,0.00315,1,0.0622,0.142,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2005-11-27,2005,2,9,331,143.28,0.92,5,Dry,23,4,2,2,19,50,0.35,93.28,0.65,93.28,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0787,0.00368,0.000144,0.0824,0.00323,1,0.0684,0.151,0.00591,25.3,0.918,0.966,0.886,21.3,20.6,20.6,493
2005-11-28,2005,2,9,332,146.83,0.91,5,Dry,23,4,2,2,19,50,0.34,96.83,0.66,96.83,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00398,0.000156,0.0839,0.00329,1,0.0732,0.157,0.00616,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2005-11-29,2005,2,9,333,148.75,0.91,5,Dry,23,4,2,2,19,50,0.34,98.75,0.66,98.75,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00414,0.000162,0.0848,0.00332,1,0.0758,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2005-11-30,2005,2,9,334,150.66,0.9,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0784,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-12-01,2005,3,9,335,151.48,0.9,5,Dry,26,4,3,2,24,59,0.39,92.48,0.61,92.48,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0798,0.00361,0.000142,0.0834,0.00327,1,0.0673,0.151,0.00591,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2005-12-02,2005,3,9,336,150.12,0.9,5,Dry,26,4,3,2,24,59,0.39,91.12,0.61,91.12,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0793,0.0035,0.000137,0.0828,0.00325,1,0.0655,0.148,0.00582,25.4,0.92,0.965,0.888,20.8,20.1,20.1,483
2005-12-03,2005,3,10,337,150.39,0.9,5,Dry,26,4,3,2,24,59,0.39,91.39,0.61,91.39,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00352,0.000138,0.083,0.00325,1,0.0659,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2005-12-04,2005,3,10,338,154.49,0.89,5,Dry,26,4,3,2,24,59,0.38,95.49,0.62,95.49,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00387,0.000152,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
2005-12-05,2005,3,10,339,158.05,0.88,5,Dry,26,4,3,2,24,59,0.37,99.05,0.63,99.05,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00417,0.000163,0.0863,0.00338,1,0.0762,0.163,0.00637,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2005-12-06,2005,3,10,340,159.41,0.88,5,Dry,26,4,3,2,24,59,0.37,100.4,0.63,100.4,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.00341,1,0.0781,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,529
2005-12-07,2005,3,10,341,157.5,0.89,5,Dry,26,4,3,2,24,59,0.38,98.5,0.63,98.5,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0819,0.00412,0.000162,0.0861,0.00337,1,0.0755,0.162,0.00633,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2005-12-08,2005,3,10,342,158.32,0.88,5,Dry,26,4,3,2,24,59,0.37,99.32,0.63,99.32,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0766,0.163,0.00639,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2005-12-09,2005,3,10,343,161.33,0.88,5,Dry,26,4,3,2,24,59,0.37,102.3,0.63,102.3,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0877,0.00344,1,0.0806,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2005-12-10,2005,3,11,344,162.15,0.87,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
2005-12-11,2005,3,11,345,160.78,0.88,5,Dry,26,4,3,2,24,59,0.37,101.8,0.63,101.8,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000172,0.0875,0.00343,1,0.0799,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2005-12-12,2005,3,11,346,161.05,0.88,5,Dry,26,4,3,2,24,59,0.37,102,0.63,102,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0832,0.00442,0.000173,0.0876,0.00343,1,0.0803,0.168,0.00658,25.4,0.912,0.97,0.885,23.1,22.4,22.4,539
2005-12-13,2005,3,11,347,162.42,0.87,5,Dry,26,4,3,2,24,59,0.36,103.4,0.64,103.4,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00454,0.000178,0.0882,0.00346,1,0.0821,0.17,0.00667,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2005-12-14,2005,3,11,348,161.6,0.87,5,Dry,26,4,3,2,24,59,0.36,102.6,0.64,102.6,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00447,0.000175,0.0879,0.00344,1,0.081,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
2005-12-15,2005,3,11,349,161.33,0.88,5,Dry,26,4,3,2,24,59,0.37,102.3,0.63,102.3,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0877,0.00344,1,0.0806,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2005-12-16,2005,3,11,350,163.24,0.87,5,Dry,26,4,3,2,24,59,0.36,104.2,0.64,104.2,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.000181,0.0886,0.00347,1,0.0832,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,551
2005-12-17,2005,3,12,351,166.8,0.86,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00491,0.000192,0.0901,0.00353,1,0.088,0.178,0.00698,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2005-12-18,2005,3,12,352,170.35,0.85,5,Dry,26,4,3,2,24,59,0.35,111.3,0.65,111.3,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00521,0.000204,0.0917,0.00359,1,0.0928,0.185,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2005-12-19,2005,3,12,353,170.62,0.85,5,Dry,26,4,3,2,24,59,0.35,111.6,0.65,111.6,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.00359,1,0.0932,0.185,0.00724,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2005-12-20,2005,3,12,354,172.54,0.84,5,Dry,26,4,3,2,24,59,0.34,113.5,0.66,113.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0872,0.0054,0.000211,0.0927,0.00363,1,0.0958,0.188,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2005-12-21,2005,3,12,355,176.09,0.83,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.0057,0.000223,0.0942,0.00369,1,0.101,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2005-12-22,2005,3,12,356,178.55,0.83,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2005-12-23,2005,3,12,357,177.73,0.83,5,Dry,26,4,3,2,24,59,0.33,118.7,0.67,118.7,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00584,0.000229,0.0949,0.00371,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2005-12-24,2005,3,13,358,174.73,0.84,5,Dry,26,4,3,2,24,59,0.34,115.7,0.66,115.7,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00559,0.000219,0.0936,0.00366,1,0.0987,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2005-12-25,2005,3,13,359,175.55,0.83,5,Dry,26,4,3,2,24,59,0.34,116.5,0.66,116.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0883,0.00566,0.000221,0.094,0.00368,1,0.0998,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2005-12-26,2005,3,13,360,179.1,0.82,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2005-12-27,2005,3,13,361,181.56,0.82,5,Dry,26,4,3,2,24,59,0.33,122.6,0.68,122.6,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00617,0.000241,0.0966,0.00378,1,0.108,0.205,0.008,25.4,0.927,0.97,0.899,28.2,27.4,27.4,658
2005-12-28,2005,3,13,362,184.57,0.81,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00642,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2005-12-29,2005,3,13,363,185.39,0.8,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.00649,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2005-12-30,2005,3,13,364,186.21,0.8,5,Dry,26,4,3,2,24,59,0.32,127.2,0.68,127.2,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00656,0.000257,0.0986,0.00386,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2005-12-31,2005,3,14,365,189.22,0.79,5,Dry,26,4,3,2,24,59,0.31,130.2,0.69,130.2,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2006-01-01,2005,4,14,1,192.23,0.78,5,Dry,29,5,4,2,33,73,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2006-01-02,2005,4,14,2,194.69,0.77,5,Dry,29,5,4,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2006-01-03,2005,4,14,3,196.6,0.77,5,Dry,29,5,4,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2006-01-04,2005,4,14,4,199.61,0.76,5,Dry,29,5,4,2,33,73,0.37,126.6,0.63,126.6,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.00651,0.000254,0.1,0.00391,1,0.113,0.214,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2006-01-05,2005,4,14,5,203.16,0.74,5,Dry,29,5,4,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0949,0.00681,0.000266,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2006-01-06,2005,4,14,6,208.36,0.72,5,Dry,29,5,4,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00897,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2006-01-07,2005,4,15,7,213.01,0.71,5,Dry,29,5,4,2,33,73,0.34,140,0.66,140,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00765,0.0003,0.106,0.00415,1,0.132,0.238,0.00931,25.3,0.935,0.97,0.907,32.4,31.5,31.5,755
2006-01-08,2005,4,15,8,216.56,0.7,5,Dry,29,5,4,2,33,73,0.34,143.6,0.66,143.6,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0996,0.00795,0.000312,0.108,0.00422,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-01-09,2005,4,15,9,221.76,0.68,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00839,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2006-01-10,2005,4,15,10,226.41,0.67,5,Dry,29,5,4,2,33,73,0.32,153.4,0.68,153.4,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00879,0.000345,0.112,0.0044,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2006-01-11,2005,4,15,11,231.05,0.66,5,Dry,29,5,4,2,33,73,0.32,158.1,0.68,158.1,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00918,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2006-01-12,2005,4,15,12,238.44,0.65,5,Dry,29,5,4,2,33,73,0.31,165.4,0.69,165.4,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00981,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2006-01-13,2005,4,15,13,245.27,0.63,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39,39,937
2006-01-14,2005,4,16,14,251.56,0.62,5,Dry,29,5,4,2,33,73,0.29,178.6,0.71,178.6,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.184,0.306,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,975
2006-01-15,2005,4,16,15,256.76,0.61,5,Dry,29,5,4,2,33,73,0.28,183.8,0.72,183.8,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1000
2006-01-16,2005,4,16,16,265.23,0.6,5,Dry,29,5,4,2,33,73,0.28,192.2,0.72,192.2,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2006-01-17,2005,4,16,17,276.99,0.58,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2006-01-18,2005,4,16,18,288.2,0.57,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2006-01-19,2005,4,16,19,298.32,0.55,5,Dry,29,5,4,2,33,73,0.24,225.3,0.76,225.3,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2006-01-20,2005,4,16,20,308.98,0.54,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2006-01-21,2005,4,17,21,320.19,0.53,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2006-01-22,2005,4,17,22,333.05,0.51,5,Dry,29,5,4,2,33,73,0.22,260.1,0.78,260.1,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0217,0.000872,0.162,0.00652,2,0.118,0.281,0.0112,24.7,0.931,0.97,0.904,29.3,28.4,56.8,1360
2006-01-23,2005,4,17,23,345.9,0.5,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2006-01-24,2005,4,17,24,358.2,0.48,5,Dry,29,5,4,2,33,73,0.2,285.2,0.8,285.2,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0336,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1490
2006-01-25,2005,4,17,25,371.6,0.47,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2006-01-26,2005,4,17,26,385.55,0.46,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
2006-01-27,2005,4,17,27,398.4,0.45,5,Dry,29,5,4,2,33,73,0.18,325.4,0.82,325.4,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0526,0.00214,0.216,0.00879,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2006-01-28,2005,4,18,28,409.61,0.44,5,Dry,29,5,4,2,33,73,0.18,336.6,0.82,336.6,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0579,0.00236,0.226,0.00919,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.3,1760
2006-01-29,2005,4,18,29,423.55,0.43,5,Dry,29,5,4,2,33,73,0.17,350.6,0.83,350.6,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0645,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.3,38.2,76.5,1840
2006-01-30,2005,4,18,30,438.59,0.42,5,Dry,29,5,4,2,33,73,0.17,365.6,0.83,365.6,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0716,0.00293,0.25,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.929,40.9,40,79.9,1920
2006-01-31,2005,4,18,31,453.63,0.41,5,Dry,29,5,4,2,33,73,0.16,380.6,0.84,380.6,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.3,2000
2006-02-01,2005,5,18,32,467.58,0.4,5,Dry,31,6,4,3,41,85,0.18,382.6,0.82,382.6,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0796,0.00328,0.265,0.0109,2,0.201,0.465,0.0192,23.8,0.953,0.98,0.934,42.6,41.7,83.5,2000
2006-02-02,2005,5,18,33,477.69,0.39,5,Dry,31,6,4,3,41,85,0.18,392.7,0.82,392.7,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.7,24.3,0.189,0.0843,0.00348,0.273,0.0113,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
2006-02-03,2005,5,18,34,490.55,0.38,5,Dry,31,6,4,3,41,85,0.17,405.6,0.83,405.6,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0904,0.00374,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,45,44.1,88.2,2120
2006-02-04,2005,5,19,35,505.04,0.37,5,Dry,31,6,4,3,41,85,0.17,420,0.83,420,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0973,0.00403,0.296,0.0122,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.1,2190
2006-02-05,2005,5,19,36,519.53,0.37,5,Dry,31,6,4,3,41,85,0.16,434.5,0.84,434.5,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
2006-02-06,2005,5,19,37,534.02,0.36,5,Dry,31,6,4,3,41,85,0.16,449,0.84,449,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.246,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2006-02-07,2005,5,19,38,548.51,0.35,5,Dry,31,6,4,3,41,85,0.15,463.5,0.84,463.5,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00492,0.331,0.0138,2,0.255,0.587,0.0245,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2006-02-08,2005,5,19,39,559.73,0.34,5,Dry,31,6,4,3,41,85,0.15,474.7,0.85,474.7,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00515,0.343,0.0143,2,0.263,0.606,0.0254,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2006-02-09,2005,5,19,40,571.48,0.33,5,Dry,31,6,4,3,41,85,0.15,486.5,0.85,486.5,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2006-02-10,2005,5,19,41,585.43,0.33,5,Dry,31,6,4,3,41,85,0.14,500.4,0.85,500.4,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00569,0.369,0.0155,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2006-02-11,2005,5,20,42,600.47,0.32,5,Dry,31,6,4,3,41,85,0.14,515.5,0.86,515.5,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.563,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,108,2580
2006-02-12,2005,5,20,43,616.05,0.31,5,Dry,31,6,4,3,41,85,0.14,531,0.86,531,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.181,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2006-02-13,2005,5,20,44,628.36,0.3,5,Dry,31,6,4,3,41,85,0.14,543.4,0.86,543.4,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.259,0.164,0.00695,0.423,0.0179,3,0.187,0.61,0.0258,23,0.95,0.973,0.925,38.8,37.8,113,2720
2006-02-14,2005,5,20,45,641.21,0.3,5,Dry,31,6,4,3,41,85,0.13,556.2,0.87,556.2,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.173,0.00733,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2006-02-15,2005,5,20,46,656.25,0.29,5,Dry,31,6,4,3,41,85,0.13,571.3,0.87,571.3,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.183,0.00778,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2006-02-16,2005,5,20,47,671.29,0.28,5,Dry,31,6,4,3,41,85,0.13,586.3,0.87,586.3,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.193,0.00823,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.5,40.7,122,2930
2006-02-17,2005,5,20,48,686.33,0.28,5,Dry,31,6,4,3,41,85,0.12,601.3,0.88,601.3,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.292,0.203,0.00868,0.494,0.0212,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
2006-02-18,2005,5,21,49,700.27,0.27,5,Dry,31,6,4,3,41,85,0.12,615.3,0.88,615.3,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.0091,0.511,0.022,3,0.219,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,127,3060
2006-02-19,2005,5,21,50,713.12,0.27,5,Dry,31,6,4,3,41,85,0.12,628.1,0.88,628.1,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.00949,0.527,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2006-02-20,2005,5,21,51,722.15,0.26,5,Dry,31,6,4,3,41,85,0.12,637.1,0.88,637.1,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00976,0.539,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
2006-02-21,2005,5,21,52,732.26,0.26,5,Dry,31,6,4,3,41,85,0.12,647.3,0.88,647.3,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.318,0.233,0.0101,0.551,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2006-02-22,2005,5,21,53,746.21,0.26,5,Dry,31,6,4,3,41,85,0.11,661.2,0.89,661.2,0,0,0,0,-3,3,31,6,4,0,44,702,990,966.9,23.1,0.326,0.243,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46.1,45.2,136,3260
2006-02-23,2005,5,21,54,760.7,0.25,5,Dry,31,6,4,3,41,85,0.11,675.7,0.89,675.7,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.247,0.833,0.0361,22.2,0.957,0.98,0.938,47,46.1,138,3320
2006-02-24,2005,5,21,55,771.54,0.25,5,Dry,31,6,4,3,41,85,0.11,686.5,0.89,686.5,0,0,0,0,-3,3,31,6,4,0,44,728,990,967,23,0.34,0.26,0.0113,0.6,0.0261,3,0.251,0.851,0.037,22.2,0.957,0.98,0.938,47.6,46.7,140,3360
2006-02-25,2005,5,22,56,779.54,0.24,5,Dry,31,6,4,3,41,85,0.11,694.5,0.89,694.5,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.609,0.0265,3,0.255,0.865,0.0376,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
2006-02-26,2005,5,22,57,789.33,0.24,5,Dry,31,6,4,3,41,85,0.11,704.3,0.89,704.3,0,0,0,0,-3,3,31,6,4,0,44,745,990,967.1,22.9,0.35,0.271,0.0118,0.622,0.0271,3,0.259,0.881,0.0384,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2006-02-27,2005,5,22,58,803.56,0.23,5,Dry,31,6,4,3,41,85,0.11,718.6,0.89,718.6,0,0,0,0,-3,3,31,6,4,0,44,760,990,967.1,22.9,0.358,0.281,0.0123,0.639,0.0279,3,0.266,0.905,0.0395,22,0.957,0.98,0.938,49.4,48.2,145,3470
2006-02-28,2005,5,22,59,822.77,0.23,5,Dry,31,6,4,3,41,85,0.1,737.8,0.9,737.8,0,0,0,0,-3,3,31,6,4,0,44,779,990,967.2,22.8,0.369,0.294,0.0129,0.663,0.0291,3,0.274,0.937,0.0411,21.9,0.957,0.98,0.938,50.5,48.2,145,3470
2006-03-01,2005,6,22,60,843.57,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,714.6,0.85,714.6,0,0,0,0,-6,6,41,8,7,0,73,771,990,967.3,22.7,0.364,0.278,0.0122,0.643,0.0283,3,0.264,0.907,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2006-03-02,2005,6,22,61,861.56,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,732.6,0.85,732.6,0,0,0,0,-6,6,41,8,7,0,73,789,990,967.3,22.7,0.377,0.29,0.0128,0.667,0.0295,3,0.272,0.939,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2006-03-03,2005,6,22,62,880.33,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,751.3,0.85,751.3,0,0,0,0,-6,6,41,8,7,0,73,807,990,967.4,22.6,0.394,0.303,0.0134,0.697,0.0309,3,0.28,0.977,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2006-03-04,2005,6,23,63,904.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,775.2,0.86,775.2,0,0,0,0,-6,6,41,8,7,0,73,831,990,967.5,22.5,0.416,0.314,0.014,0.73,0.0325,3,0.287,1.02,0.0452,21.5,0.956,0.98,0.937,52,48.2,145,3470
2006-03-05,2005,6,23,64,928.99,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,800,0.86,800,0,0,0,0,-6,6,41,8,7,0,73,856,990,967.6,22.4,0.439,0.326,0.0146,0.765,0.0342,4,0.212,0.977,0.0437,21.4,0.953,0.976,0.93,40,39.1,156,3750
2006-03-06,2005,6,23,65,954.64,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,825.6,0.86,825.6,0,0,0,0,-6,6,41,8,7,0,73,882,990,967.7,22.3,0.462,0.339,0.0152,0.801,0.0359,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41,40.2,161,3860
2006-03-07,2005,6,23,66,976.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,847.2,0.87,847.2,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.482,0.349,0.0157,0.831,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2006-03-08,2005,6,23,67,998.25,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,869.3,0.87,869.3,0,0,0,0,-6,6,41,8,7,0,73,925,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.8,41.9,168,4020
2006-03-09,2005,6,23,68,1025.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,896.8,0.87,896.8,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.0169,0.9,0.0409,4,0.245,1.15,0.052,20.9,0.955,0.98,0.936,43.8,43,172,4130
2006-03-10,2005,6,23,69,1054,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,925,0.88,925,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.94,0.0428,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4230
2006-03-11,2005,6,24,70,1077.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,948.6,0.88,948.6,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.574,0.398,0.0182,0.973,0.0445,4,0.263,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
2006-03-12,2005,6,24,71,1101.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,972.5,0.88,972.5,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.596,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0586,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
