date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-03-13,2005,6,24,72,1125.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,996.8,0.89,996.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.629,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2006-03-14,2005,6,24,73,1139.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.649,0.447,0.0206,1.1,0.0506,4,0.282,1.38,0.0636,20.3,0.956,0.98,0.936,48,47.1,188,4520
2006-03-15,2005,6,24,74,1147.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1019,0.89,1019,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.661,0.465,0.0215,1.13,0.0521,4,0.284,1.41,0.0652,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2006-03-16,2005,6,24,75,1156,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1027,0.89,1027,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.674,0.484,0.0224,1.16,0.0536,4,0.285,1.44,0.0668,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2006-03-17,2005,6,24,76,1164.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1035,0.89,1035,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.686,0.503,0.0233,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2006-03-18,2005,6,25,77,1172.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1044,0.89,1044,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.698,0.521,0.0242,1.22,0.0566,4,0.289,1.51,0.07,20,0.955,0.98,0.936,49,48,192,4610
2006-03-19,2005,6,25,78,1186.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1058,0.89,1058,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.719,0.553,0.0257,1.27,0.0591,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2006-03-20,2005,6,25,79,1195.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1066,0.89,1066,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.731,0.572,0.0266,1.3,0.0606,4,0.293,1.6,0.0743,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2006-03-21,2005,6,25,80,1203.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1075,0.89,1075,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.743,0.591,0.0275,1.33,0.0622,4,0.295,1.63,0.0759,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2006-03-22,2005,6,25,81,1212.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1083,0.89,1083,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.756,0.61,0.0285,1.37,0.0637,4,0.297,1.66,0.0776,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2006-03-23,2005,6,25,82,1220.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1092,0.89,1092,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.769,0.63,0.0294,1.4,0.0653,4,0.298,1.7,0.0793,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2006-03-24,2005,6,25,83,1229.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1100,0.9,1100,0,0,0,0,-6,6,41,8,7,0,73,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2006-03-25,2005,6,26,84,1238.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1109,0.9,1100,9,2,0,0,-6,13,43,8,7,0,80,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-26,2005,6,26,85,1252.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1124,0.9,1100,24,5,1,1,-5,22,46,9,8,1,89,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-03-27,2005,6,26,86,1267.1,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1138,0.9,1100,38,9,1,1,-5,32,50,9,8,1,99,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-03-28,2005,6,26,87,1281.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1153,0.9,1100,53,12,2,2,-4,41,53,10,9,2,108,1170,990,968.8,21.2,0.804,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-03-29,2005,6,26,88,1296.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1168,0.9,1100,68,15,2,2,-4,53,56,10,9,2,120,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-03-30,2005,6,26,89,1305.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.099,1176,0.9,1100,76,17,2,2,-4,59,58,10,9,2,126,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-03-31,2005,6,26,90,1314.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.098,1185,0.9,1100,85,19,3,3,-3,63,60,11,10,3,130,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-04-01,2005,7,27,91,1317.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1169,0.89,1100,69,16,2,2,-8,57,61,13,12,2,129,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-04-02,2005,7,27,92,1320.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1172,0.89,1100,72,16,2,2,-8,60,61,13,12,2,132,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-04-03,2005,7,27,93,1311.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1163,0.89,1100,63,14,2,2,-8,53,59,13,12,2,125,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-04-04,2005,7,27,94,1302.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1154,0.89,1100,54,12,2,2,-8,46,57,13,12,2,118,1180,990,968.9,21.1,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-04-05,2005,7,27,95,1293.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2006-04-06,2005,7,27,96,1284.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1137,0.89,1100,37,8,1,1,-9,36,53,12,11,1,108,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2006-04-07,2005,7,27,97,1275.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1128,0.88,1100,28,6,1,1,-9,29,51,12,11,1,101,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2006-04-08,2005,7,28,98,1267.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1119,0.88,1100,19,4,1,1,-9,22,49,12,11,1,94,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-04-09,2005,7,28,99,1258.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1110,0.88,1100,10,2,0,0,-10,18,47,11,10,0,90,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-10,2005,7,28,100,1249.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1102,0.88,1100,2,0,0,0,-10,12,45,11,10,0,84,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2006-04-11,2005,7,28,101,1246.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1099,0.88,1099,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.793,0.645,0.0303,1.44,0.0675,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-12,2005,7,28,102,1243.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1096,0.88,1096,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.789,0.639,0.0299,1.43,0.0669,4,0.299,1.73,0.0809,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-04-13,2005,7,28,103,1241,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1093,0.88,1093,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.785,0.632,0.0296,1.42,0.0664,4,0.299,1.72,0.0804,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2006-04-14,2005,7,28,104,1232.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1084,0.88,1084,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.772,0.613,0.0287,1.38,0.0648,4,0.297,1.68,0.0787,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2006-04-15,2005,7,29,105,1223.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1076,0.88,1076,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.76,0.593,0.0277,1.35,0.0632,4,0.295,1.65,0.077,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2006-04-16,2005,7,29,106,1215.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1067,0.88,1067,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.747,0.574,0.0268,1.32,0.0617,4,0.293,1.61,0.0754,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
2006-04-17,2005,7,29,107,1206.6,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1059,0.88,1059,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.734,0.555,0.0259,1.29,0.0601,4,0.292,1.58,0.0737,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2006-04-18,2005,7,29,108,1198,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1050,0.88,1050,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.722,0.536,0.0249,1.26,0.0586,4,0.29,1.55,0.0721,19.9,0.955,0.98,0.936,49,48,192,4610
2006-04-19,2005,7,29,109,1189.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1042,0.88,1042,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.71,0.517,0.024,1.23,0.057,4,0.288,1.51,0.0704,20,0.955,0.98,0.936,48.8,47.8,191,4590
2006-04-20,2005,7,29,110,1181.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,1033,0.88,1033,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.697,0.498,0.0231,1.19,0.0555,4,0.287,1.48,0.0688,20,0.955,0.98,0.936,48.5,47.5,190,4560
2006-04-21,2005,7,29,111,1172.7,0.14,5,Dry,40,10,8,5,62,125,0.11,1048,0.89,1048,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.4,21.6,0.707,0.53,0.0246,1.24,0.0574,4,0.29,1.53,0.0708,20,0.955,0.98,0.936,49.1,48.2,193,4620
2006-04-22,2005,7,30,112,1164.4,0.14,5,Dry,40,10,8,5,62,125,0.11,1039,0.89,1039,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.695,0.512,0.0237,1.21,0.0559,4,0.288,1.49,0.0692,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2006-04-23,2005,7,30,113,1150.5,0.14,5,Dry,40,10,8,5,62,125,0.11,1026,0.89,1026,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.674,0.48,0.0222,1.15,0.0534,4,0.285,1.44,0.0666,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2006-04-24,2005,7,30,114,1136.8,0.14,5,Dry,40,10,8,5,62,125,0.11,1012,0.89,1012,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.654,0.449,0.0207,1.1,0.0509,4,0.282,1.39,0.064,20.3,0.956,0.98,0.936,48.1,47.1,188,4520
2006-04-25,2005,7,30,115,1117.7,0.15,5,Dry,40,10,8,5,62,125,0.11,992.7,0.89,992.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.626,0.419,0.0193,1.05,0.0481,4,0.278,1.32,0.0609,20.4,0.956,0.98,0.937,47.5,46.5,186,4470
2006-04-26,2005,7,30,116,1098.8,0.15,5,Dry,40,10,8,5,62,125,0.11,973.8,0.89,973.8,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.599,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
2006-04-27,2005,7,30,117,1080.2,0.15,5,Dry,40,10,8,5,62,125,0.12,955.2,0.88,955.2,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.582,0.401,0.0184,0.984,0.045,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2006-04-28,2005,7,30,118,1061.8,0.16,5,Dry,40,10,8,5,62,125,0.12,936.8,0.88,936.8,0,0,0,0,-5,5,40,10,8,0,67,995,990,968.1,21.9,0.566,0.392,0.0179,0.958,0.0437,4,0.259,1.22,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2006-04-29,2005,7,31,119,1043.7,0.16,5,Dry,40,10,8,5,62,125,0.12,918.7,0.88,918.7,0,0,0,0,-5,5,40,10,8,0,67,977,990,968,22,0.549,0.384,0.0175,0.933,0.0425,4,0.253,1.19,0.054,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
2006-04-30,2005,7,31,120,1025.8,0.16,5,Dry,40,10,8,5,62,125,0.12,900.8,0.88,900.8,0,0,0,0,-5,5,40,10,8,0,67,959,990,968,22,0.533,0.375,0.017,0.908,0.0412,4,0.247,1.15,0.0524,20.9,0.955,0.98,0.936,44,43.1,173,4140
2006-05-01,2005,8,31,121,1008.2,0.17,5,Dry,42,9,8,6,82,147,0.15,861.2,0.85,861.2,0,0,0,0,-6,6,42,9,8,0,88,920,990,967.9,22.1,0.497,0.356,0.0161,0.853,0.0386,4,0.233,1.09,0.0492,21,0.955,0.98,0.935,42.3,41.5,166,3980
2006-05-02,2005,8,31,122,990.84,0.17,5,Dry,42,9,8,6,82,147,0.15,843.8,0.85,843.8,0,0,0,0,-6,6,42,9,8,0,88,903,990,967.9,22.1,0.481,0.347,0.0157,0.829,0.0374,4,0.227,1.06,0.0477,21.1,0.954,0.979,0.935,41.6,40.8,163,3910
2006-05-03,2005,8,31,123,973.78,0.18,5,Dry,42,9,8,6,82,147,0.15,826.8,0.85,826.8,0,0,0,0,-6,6,42,9,8,0,88,886,990,967.8,22.2,0.466,0.339,0.0153,0.805,0.0363,4,0.222,1.03,0.0462,21.2,0.954,0.978,0.933,40.9,40,160,3840
2006-05-04,2005,8,31,124,957.01,0.18,5,Dry,42,9,8,6,82,147,0.15,810,0.85,810,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.45,0.331,0.0149,0.781,0.0351,4,0.216,0.997,0.0448,21.3,0.953,0.977,0.931,40.3,39.3,157,3780
2006-05-05,2005,8,31,125,940.55,0.19,5,Dry,42,9,8,6,82,147,0.16,793.5,0.84,793.5,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.435,0.323,0.0145,0.758,0.034,4,0.21,0.969,0.0434,21.4,0.953,0.975,0.929,39.6,38.6,155,3710
2006-05-06,2005,8,32,126,924.42,0.19,5,Dry,42,9,8,6,82,147,0.16,777.4,0.84,777.4,0,0,0,0,-6,6,42,9,8,0,88,836,990,967.6,22.4,0.421,0.315,0.0141,0.736,0.0328,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2006-05-07,2005,8,32,127,908.64,0.2,5,Dry,42,9,8,6,82,147,0.16,761.6,0.84,761.6,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0318,3,0.283,0.997,0.0444,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2006-05-08,2005,8,32,128,893.23,0.2,5,Dry,42,9,8,6,82,147,0.17,746.2,0.83,746.2,0,0,0,0,-6,6,42,9,8,0,88,805,990,967.5,22.5,0.392,0.299,0.0133,0.692,0.0307,3,0.278,0.97,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2006-05-09,2005,8,32,129,878.21,0.21,5,Dry,42,9,8,6,82,147,0.17,731.2,0.83,731.2,0,0,0,0,-6,6,42,9,8,0,88,790,990,967.4,22.6,0.378,0.289,0.0128,0.668,0.0296,3,0.272,0.939,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2006-05-10,2005,8,32,130,863.61,0.21,5,Dry,42,9,8,6,82,147,0.17,716.6,0.83,716.6,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.912,0.0403,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2006-05-11,2005,8,32,131,849.48,0.22,5,Dry,42,9,8,6,82,147,0.17,702.5,0.83,702.5,0,0,0,0,-6,6,42,9,8,0,88,761,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.888,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
2006-05-12,2005,8,32,132,835.84,0.22,5,Dry,42,9,8,6,82,147,0.18,688.8,0.82,688.8,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.252,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2006-05-13,2005,8,33,133,822.77,0.23,5,Dry,42,9,8,6,82,147,0.18,675.8,0.82,675.8,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.252,0.0111,0.596,0.0262,3,0.247,0.843,0.037,22,0.957,0.98,0.938,46.4,45.5,137,3280
2006-05-14,2005,8,33,134,810.34,0.23,5,Dry,42,9,8,6,82,147,0.18,663.3,0.82,663.3,0,0,0,0,-6,6,42,9,8,0,88,722,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.822,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3230
2006-05-15,2005,8,33,135,801.9,0.23,5,Dry,42,9,8,6,82,147,0.18,654.9,0.82,654.9,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2006-05-16,2005,8,33,136,790.83,0.24,5,Dry,42,9,8,6,82,147,0.19,643.8,0.81,643.8,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2006-05-17,2005,8,33,137,783.57,0.24,5,Dry,42,9,8,6,82,147,0.19,636.6,0.81,636.6,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00985,0.548,0.0239,3,0.229,0.777,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2006-05-18,2005,8,33,138,777.02,0.24,5,Dry,42,9,8,6,82,147,0.19,630,0.81,630,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00965,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
2006-05-19,2005,8,33,139,770.27,0.25,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2006-05-20,2005,8,34,140,757.42,0.25,5,Dry,42,9,8,6,82,147,0.19,610.4,0.81,610.4,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00905,0.516,0.0224,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2006-05-21,2005,8,34,141,745.12,0.26,5,Dry,42,9,8,6,82,147,0.2,598.1,0.8,598.1,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.201,0.00867,0.501,0.0216,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2006-05-22,2005,8,34,142,733.91,0.26,5,Dry,42,9,8,6,82,147,0.2,586.9,0.8,586.9,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00833,0.487,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
2006-05-23,2005,8,34,143,722.15,0.26,5,Dry,42,9,8,6,82,147,0.2,575.1,0.8,575.1,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00798,0.472,0.0203,3,0.201,0.673,0.029,22.5,0.952,0.977,0.93,40.4,39.4,118,2840
2006-05-24,2005,8,34,144,710.39,0.27,5,Dry,42,9,8,6,82,147,0.21,563.4,0.79,563.4,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00762,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
2006-05-25,2005,8,34,145,699.18,0.27,5,Dry,42,9,8,6,82,147,0.21,552.2,0.79,552.2,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00729,0.444,0.019,3,0.191,0.635,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
2006-05-26,2005,8,34,146,689.06,0.28,5,Dry,42,9,8,6,82,147,0.21,542.1,0.79,542.1,0,0,0,0,-6,6,42,9,8,0,88,601,990,966.7,23.3,0.268,0.163,0.00699,0.431,0.0185,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.924,38.3,37.2,112,2680
2006-05-27,2005,8,35,147,678.4,0.28,5,Dry,42,9,8,6,82,147,0.22,531.4,0.78,531.4,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.156,0.00667,0.418,0.0179,3,0.182,0.6,0.0256,22.8,0.949,0.971,0.922,37.6,36.5,109,2630
2006-05-28,2005,8,35,148,667.73,0.28,5,Dry,42,9,8,6,82,147,0.22,520.7,0.78,520.7,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00635,0.405,0.0173,3,0.177,0.582,0.0248,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
2006-05-29,2005,8,35,149,657.62,0.29,5,Dry,42,9,8,6,82,147,0.22,510.6,0.78,510.6,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.25,0.142,0.00605,0.392,0.0167,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2006-05-30,2005,8,35,150,648.59,0.29,5,Dry,42,9,8,6,82,147,0.23,501.6,0.77,501.6,0,0,0,0,-6,6,42,9,8,0,88,561,990,966.5,23.5,0.245,0.136,0.00579,0.381,0.0162,3,0.168,0.549,0.0234,23,0.946,0.97,0.918,35.6,34.6,104,2490
2006-05-31,2005,8,35,151,639.02,0.3,5,Dry,42,9,8,6,82,147,0.23,492,0.77,492,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00557,0.371,0.0158,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
2006-06-01,2005,9,35,152,629.45,0.3,5,Dry,39,9,7,5,59,119,0.19,510.4,0.81,510.4,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00602,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
2006-06-02,2005,9,35,153,620.43,0.31,5,Dry,39,9,7,5,59,119,0.19,501.4,0.81,501.4,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.243,0.136,0.00576,0.379,0.016,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2006-06-03,2005,9,36,154,612.5,0.31,5,Dry,39,9,7,5,59,119,0.19,493.5,0.81,493.5,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.3,23.7,0.238,0.132,0.00558,0.37,0.0157,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2460
2006-06-04,2005,9,36,155,604.02,0.32,5,Dry,39,9,7,5,59,119,0.2,485,0.8,485,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0153,2,0.27,0.631,0.0267,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2006-06-05,2005,9,36,156,595.55,0.32,5,Dry,39,9,7,5,59,119,0.2,476.6,0.8,476.6,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00522,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2006-06-06,2005,9,36,157,587.07,0.32,5,Dry,39,9,7,5,59,119,0.2,468.1,0.8,468.1,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00505,0.344,0.0145,2,0.258,0.602,0.0253,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2006-06-07,2005,9,36,158,579.14,0.33,5,Dry,39,9,7,5,59,119,0.2,460.1,0.8,460.1,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00488,0.335,0.0141,2,0.253,0.589,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2006-06-08,2005,9,36,159,571.21,0.33,5,Dry,39,9,7,5,59,119,0.21,452.2,0.79,452.2,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00472,0.327,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2006-06-09,2005,9,36,160,563.28,0.34,5,Dry,39,9,7,5,59,119,0.21,444.3,0.79,444.3,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.109,0.00455,0.32,0.0134,2,0.242,0.563,0.0236,23.3,0.958,0.98,0.939,48.6,47.7,95.3,2290
2006-06-10,2005,9,37,161,556.44,0.34,5,Dry,39,9,7,5,59,119,0.21,437.4,0.79,437.4,0,0,0,0,-5,5,39,9,7,0,64,492,990,966.1,23.9,0.209,0.105,0.00441,0.315,0.0132,2,0.238,0.553,0.0231,23.3,0.957,0.98,0.938,47.9,47,94,2250
2006-06-11,2005,9,37,162,549.06,0.35,5,Dry,39,9,7,5,59,119,0.22,430.1,0.78,430.1,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00426,0.309,0.0129,2,0.233,0.542,0.0226,23.4,0.957,0.98,0.938,47.2,46.3,92.5,2220
2006-06-12,2005,9,37,163,541.68,0.35,5,Dry,39,9,7,5,59,119,0.22,422.7,0.78,422.7,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0985,0.00411,0.303,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2006-06-13,2005,9,37,164,534.3,0.36,5,Dry,39,9,7,5,59,119,0.22,415.3,0.78,415.3,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.202,0.095,0.00396,0.297,0.0124,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2006-06-14,2005,9,37,165,527.46,0.36,5,Dry,39,9,7,5,59,119,0.23,408.5,0.77,408.5,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0918,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
2006-06-15,2005,9,37,166,520.62,0.37,5,Dry,39,9,7,5,59,119,0.23,401.6,0.77,401.6,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0886,0.00368,0.285,0.0119,2,0.214,0.499,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2006-06-16,2005,9,37,167,514.88,0.37,5,Dry,39,9,7,5,59,119,0.23,395.9,0.77,395.9,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0859,0.00356,0.281,0.0116,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2006-06-17,2005,9,38,168,508.59,0.37,5,Dry,39,9,7,5,59,119,0.23,389.6,0.77,389.6,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.192,0.0829,0.00344,0.275,0.0114,2,0.205,0.481,0.0199,23.6,0.954,0.98,0.935,43,42.2,84.4,2030
2006-06-18,2005,9,38,169,502.3,0.38,5,Dry,39,9,7,5,59,119,0.24,383.3,0.76,383.3,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0799,0.00331,0.27,0.0112,2,0.201,0.471,0.0195,23.7,0.953,0.98,0.934,42.4,41.5,83.1,1990
2006-06-19,2005,9,38,170,496.01,0.38,5,Dry,39,9,7,5,59,119,0.24,377,0.76,377,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0769,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
2006-06-20,2005,9,38,171,489.73,0.38,5,Dry,39,9,7,5,59,119,0.24,370.7,0.76,370.7,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.074,0.00306,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.3,1930
2006-06-21,2005,9,38,172,483.44,0.39,5,Dry,39,9,7,5,59,119,0.25,364.4,0.75,364.4,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.184,0.071,0.00293,0.255,0.0105,2,0.188,0.443,0.0183,23.8,0.95,0.977,0.928,40.4,39.5,78.9,1890
2006-06-22,2005,9,38,173,477.69,0.39,5,Dry,39,9,7,5,59,119,0.25,358.7,0.75,358.7,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.7,24.3,0.182,0.0683,0.00282,0.25,0.0103,2,0.185,0.434,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.6,1860
2006-06-23,2005,9,38,174,471.95,0.4,5,Dry,39,9,7,5,59,119,0.25,352.9,0.75,352.9,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.18,0.0656,0.0027,0.245,0.0101,2,0.181,0.426,0.0175,23.9,0.949,0.974,0.924,39.2,38.2,76.3,1830
2006-06-24,2005,9,39,175,466.21,0.4,5,Dry,39,9,7,5,59,119,0.26,347.2,0.74,347.2,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.177,0.0629,0.00259,0.24,0.00989,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
2006-06-25,2005,9,39,176,461.56,0.4,5,Dry,39,9,7,5,59,119,0.26,342.6,0.74,342.6,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0607,0.0025,0.237,0.00972,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2006-06-26,2005,9,39,177,456.37,0.41,5,Dry,39,9,7,5,59,119,0.26,337.4,0.74,337.4,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0582,0.00239,0.232,0.00954,2,0.17,0.402,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2006-06-27,2005,9,39,178,451.17,0.41,5,Dry,39,9,7,5,59,119,0.26,332.2,0.74,332.2,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0558,0.00229,0.228,0.00935,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
2006-06-28,2005,9,39,179,445.98,0.41,5,Dry,39,9,7,5,59,119,0.27,327,0.73,327,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0533,0.00219,0.224,0.00917,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1690
2006-06-29,2005,9,39,180,440.78,0.42,5,Dry,39,9,7,5,59,119,0.27,321.8,0.73,321.8,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0509,0.00208,0.219,0.00899,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2006-06-30,2005,9,39,181,435.58,0.42,5,Dry,39,9,7,5,59,119,0.27,316.6,0.73,316.6,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0484,0.00198,0.215,0.0088,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.2,34.2,68.4,1640
2006-07-01,2005,10,40,182,430.39,0.42,5,Dry,37,8,6,4,53,108,0.25,322.4,0.75,322.4,0,0,0,0,-4,4,37,8,6,0,57,373,990,965.5,24.5,0.167,0.0512,0.00209,0.218,0.00893,2,0.16,0.379,0.0155,24.1,0.944,0.97,0.916,35.9,34.9,69.7,1670
2006-07-02,2005,10,40,183,425.19,0.43,5,Dry,37,8,6,4,53,108,0.25,317.2,0.75,317.2,0,0,0,0,-4,4,37,8,6,0,57,368,990,965.5,24.5,0.165,0.0487,0.00199,0.214,0.00875,2,0.157,0.371,0.0151,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
2006-07-03,2005,10,40,184,420,0.43,5,Dry,37,8,6,4,53,108,0.26,312,0.74,312,0,0,0,0,-4,4,37,8,6,0,57,363,990,965.5,24.5,0.164,0.0463,0.00189,0.21,0.00856,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.8,33.8,67.5,1620
2006-07-04,2005,10,40,185,414.8,0.44,5,Dry,37,8,6,4,53,108,0.26,306.8,0.74,306.8,0,0,0,0,-4,4,37,8,6,0,57,358,990,965.5,24.5,0.162,0.0438,0.00179,0.206,0.00838,2,0.15,0.355,0.0145,24.2,0.942,0.97,0.913,34.3,33.2,66.4,1590
2006-07-05,2005,10,40,186,410.16,0.44,5,Dry,37,8,6,4,53,108,0.26,302.2,0.74,302.2,0,0,0,0,-4,4,37,8,6,0,57,353,990,965.4,24.6,0.16,0.0416,0.0017,0.202,0.00822,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.7,32.7,65.5,1570
2006-07-06,2005,10,40,187,405.51,0.44,5,Dry,37,8,6,4,53,108,0.27,297.5,0.73,297.5,0,0,0,0,-4,4,37,8,6,0,57,349,990,965.4,24.6,0.159,0.0394,0.0016,0.198,0.00806,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.2,32.2,64.5,1550
2006-07-07,2005,10,40,188,400.86,0.45,5,Dry,37,8,6,4,53,108,0.27,292.9,0.73,292.9,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0372,0.00151,0.194,0.00789,2,0.14,0.334,0.0136,24.3,0.939,0.97,0.911,32.7,31.7,63.5,1520
2006-07-08,2005,10,41,189,396.21,0.45,5,Dry,37,8,6,4,53,108,0.27,288.2,0.73,288.2,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.035,0.00142,0.19,0.00773,2,0.137,0.327,0.0133,24.3,0.938,0.97,0.91,32.2,31.2,62.5,1500
2006-07-09,2005,10,41,190,392.66,0.45,5,Dry,37,8,6,4,53,108,0.28,284.7,0.72,284.7,0,0,0,0,-4,4,37,8,6,0,57,336,990,965.4,24.6,0.154,0.0334,0.00135,0.187,0.0076,2,0.135,0.322,0.0131,24.3,0.937,0.97,0.909,31.8,30.9,61.7,1480
2006-07-10,2005,10,41,191,388.55,0.46,5,Dry,37,8,6,4,53,108,0.28,280.6,0.72,280.6,0,0,0,0,-4,4,37,8,6,0,57,332,990,965.3,24.7,0.153,0.0314,0.00127,0.184,0.00746,2,0.132,0.316,0.0128,24.3,0.936,0.97,0.908,31.4,30.4,60.8,1460
2006-07-11,2005,10,41,192,384.45,0.46,5,Dry,37,8,6,4,53,108,0.28,276.4,0.72,276.4,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0295,0.00119,0.181,0.00732,2,0.129,0.31,0.0125,24.4,0.935,0.97,0.907,30.9,30,59.9,1440
2006-07-12,2005,10,41,193,380.35,0.46,5,Dry,37,8,6,4,53,108,0.28,272.4,0.72,272.4,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.15,0.0275,0.00112,0.177,0.00717,2,0.126,0.304,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,59.1,1420
2006-07-13,2005,10,41,194,376.25,0.47,5,Dry,37,8,6,4,53,108,0.29,268.3,0.71,268.3,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0256,0.00104,0.174,0.00703,2,0.124,0.297,0.012,24.4,0.933,0.97,0.905,30,29.1,58.2,1400
2006-07-14,2005,10,41,195,372.15,0.47,5,Dry,37,8,6,4,53,108,0.29,264.1,0.71,264.1,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0237,0.000957,0.17,0.00689,2,0.121,0.291,0.0118,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1380
2006-07-15,2005,10,42,196,368.05,0.47,5,Dry,37,8,6,4,53,108,0.29,260.1,0.71,260.1,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0217,0.000878,0.167,0.00675,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
2006-07-16,2005,10,42,197,364.49,0.48,5,Dry,37,8,6,4,53,108,0.3,256.5,0.7,256.5,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0201,0.00081,0.164,0.00662,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1340
2006-07-17,2005,10,42,198,360.94,0.48,5,Dry,37,8,6,4,53,108,0.3,252.9,0.7,252.9,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0184,0.000742,0.161,0.0065,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2006-07-18,2005,10,42,199,357.38,0.49,5,Dry,37,8,6,4,53,108,0.3,249.4,0.7,249.4,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.142,0.0169,0.000683,0.158,0.00639,2,0.111,0.269,0.0109,24.5,0.929,0.97,0.901,27.9,27.1,54.1,1300
2006-07-19,2005,10,42,200,353.83,0.49,5,Dry,37,8,6,4,53,108,0.3,245.8,0.69,245.8,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0166,0.00067,0.157,0.00632,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.3,1280
2006-07-20,2005,10,42,201,350.27,0.49,5,Dry,37,8,6,4,53,108,0.31,242.3,0.69,242.3,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000658,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
2006-07-21,2005,10,42,202,346.72,0.5,5,Dry,37,8,6,4,53,108,0.31,238.7,0.69,238.7,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.016,0.000645,0.154,0.00619,2,0.104,0.257,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
2006-07-22,2005,10,43,203,343.16,0.5,5,Dry,37,8,6,4,53,108,0.32,235.2,0.69,235.2,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,50.9,1220
2006-07-23,2005,10,43,204,340.7,0.5,5,Dry,37,8,6,4,53,108,0.32,232.7,0.68,232.7,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00607,2,0.0996,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2006-07-24,2005,10,43,205,337.69,0.51,5,Dry,37,8,6,4,53,108,0.32,229.7,0.68,229.7,0,0,0,0,-4,4,37,8,6,0,57,281,990,965.1,24.9,0.135,0.0153,0.000613,0.15,0.00602,2,0.0975,0.247,0.00993,24.7,0.923,0.97,0.895,25.6,24.9,49.7,1190
2006-07-25,2005,10,43,206,334.69,0.51,5,Dry,37,8,6,4,53,108,0.32,226.7,0.68,226.7,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00596,1,0.249,0.397,0.0159,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2006-07-26,2005,10,43,207,331.68,0.51,5,Dry,37,8,6,4,53,108,0.33,223.7,0.67,223.7,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.0059,1,0.244,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2006-07-27,2005,10,43,208,328.67,0.52,5,Dry,37,8,6,4,53,108,0.33,220.7,0.67,220.7,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2006-07-28,2005,10,43,209,325.66,0.52,5,Dry,37,8,6,4,53,108,0.33,217.7,0.67,217.7,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000571,0.145,0.00579,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2006-07-29,2005,10,44,210,322.66,0.52,5,Dry,37,8,6,4,53,108,0.34,214.7,0.67,214.7,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.00056,0.143,0.00573,1,0.232,0.376,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2006-07-30,2005,10,44,211,319.65,0.53,5,Dry,37,8,6,4,53,108,0.34,211.7,0.66,211.7,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2006-07-31,2005,10,44,212,316.64,0.53,5,Dry,37,8,6,4,53,108,0.34,208.6,0.66,208.6,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.2,47.3,47.3,1130
2006-08-01,2005,11,44,213,313.63,0.53,5,Dry,34,7,5,3,44,93,0.3,220.6,0.7,220.6,0,0,0,0,-3,3,34,7,5,0,47,267,990,965,25,0.13,0.0145,0.000579,0.144,0.00576,1,0.24,0.384,0.0154,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2006-08-02,2005,11,44,214,309.53,0.54,5,Dry,34,7,5,3,44,93,0.3,216.5,0.7,216.5,0,0,0,0,-3,3,34,7,5,0,47,263,990,964.9,25.1,0.128,0.0142,0.000565,0.142,0.00568,1,0.235,0.377,0.0151,24.7,0.958,0.98,0.939,50.2,48.2,48.2,1160
2006-08-03,2005,11,44,215,305.98,0.54,5,Dry,34,7,5,3,44,93,0.3,213,0.7,213,0,0,0,0,-3,3,34,7,5,0,47,259,990,964.9,25.1,0.127,0.0139,0.000553,0.141,0.00562,1,0.23,0.371,0.0148,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
2006-08-04,2005,11,44,216,302.42,0.55,5,Dry,34,7,5,3,44,93,0.31,209.4,0.69,209.4,0,0,0,0,-3,3,34,7,5,0,47,255,990,964.9,25.1,0.126,0.0136,0.00054,0.139,0.00555,1,0.225,0.364,0.0145,24.7,0.956,0.98,0.937,48.6,47.6,47.6,1140
2006-08-05,2005,11,45,217,298.87,0.55,5,Dry,34,7,5,3,44,93,0.31,205.9,0.69,205.9,0,0,0,0,-3,3,34,7,5,0,47,252,990,964.9,25.1,0.124,0.0132,0.000528,0.138,0.00548,1,0.22,0.358,0.0143,24.7,0.956,0.98,0.937,47.8,46.8,46.8,1120
2006-08-06,2005,11,45,218,296.41,0.56,5,Dry,34,7,5,3,44,93,0.31,203.4,0.69,203.4,0,0,0,0,-3,3,34,7,5,0,47,249,990,964.9,25.1,0.124,0.013,0.000519,0.137,0.00544,1,0.217,0.354,0.0141,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2006-08-07,2005,11,45,219,293.4,0.56,5,Dry,34,7,5,3,44,93,0.32,200.4,0.68,200.4,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0128,0.000509,0.135,0.00538,1,0.213,0.348,0.0139,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
2006-08-08,2005,11,45,220,290.39,0.56,5,Dry,34,7,5,3,44,93,0.32,197.4,0.68,197.4,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000498,0.134,0.00533,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.8,44.9,44.9,1080
2006-08-09,2005,11,45,221,287.38,0.57,5,Dry,34,7,5,3,44,93,0.32,194.4,0.68,194.4,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0123,0.000488,0.133,0.00527,1,0.205,0.338,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2006-08-10,2005,11,45,222,284.37,0.57,5,Dry,34,7,5,3,44,93,0.33,191.4,0.67,191.4,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000478,0.131,0.00522,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-08-11,2005,11,45,223,281.37,0.57,5,Dry,34,7,5,3,44,93,0.33,188.4,0.67,188.4,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0118,0.000467,0.13,0.00516,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2006-08-12,2005,11,46,224,278.36,0.58,5,Dry,34,7,5,3,44,93,0.33,185.4,0.67,185.4,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.321,0.0128,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2006-08-13,2005,11,46,225,275.35,0.58,5,Dry,34,7,5,3,44,93,0.34,182.3,0.66,182.3,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000446,0.127,0.00505,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
2006-08-14,2005,11,46,226,272.89,0.59,5,Dry,34,7,5,3,44,93,0.34,179.9,0.66,179.9,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000438,0.126,0.00501,1,0.185,0.312,0.0124,24.9,0.948,0.98,0.929,41.7,40.8,40.8,979
2006-08-15,2005,11,46,227,270.43,0.59,5,Dry,34,7,5,3,44,93,0.34,177.4,0.66,177.4,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.00043,0.125,0.00497,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
2006-08-16,2005,11,46,228,267.97,0.59,5,Dry,34,7,5,3,44,93,0.35,175,0.65,175,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2006-08-17,2005,11,46,229,265.51,0.6,5,Dry,34,7,5,3,44,93,0.35,172.5,0.65,172.5,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,935
2006-08-18,2005,11,46,230,263.05,0.6,5,Dry,34,7,5,3,44,93,0.35,170.1,0.65,170.1,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000404,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.975,0.921,39.3,38.3,38.3,920
2006-08-19,2005,11,47,231,260.58,0.61,5,Dry,34,7,5,3,44,93,0.36,167.6,0.64,167.6,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.00999,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.919,38.8,37.7,37.7,905
2006-08-20,2005,11,47,232,258.12,0.61,5,Dry,34,7,5,3,44,93,0.36,165.1,0.64,165.1,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00979,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2006-08-21,2005,11,47,233,255.66,0.61,5,Dry,34,7,5,3,44,93,0.36,162.7,0.64,162.7,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00958,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,876
2006-08-22,2005,11,47,234,253.2,0.62,5,Dry,34,7,5,3,44,93,0.37,160.2,0.63,160.2,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00937,0.00037,0.118,0.00465,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2006-08-23,2005,11,47,235,251.83,0.62,5,Dry,34,7,5,3,44,93,0.37,158.8,0.63,158.8,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2006-08-24,2005,11,47,236,249.92,0.62,5,Dry,34,7,5,3,44,93,0.37,156.9,0.63,156.9,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00909,0.000359,0.116,0.00459,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2006-08-25,2005,11,47,237,248.01,0.63,5,Dry,34,7,5,3,44,93,0.38,155,0.63,155,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2006-08-26,2005,11,48,238,246.09,0.63,5,Dry,34,7,5,3,44,93,0.38,153.1,0.62,153.1,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00876,0.000346,0.115,0.00452,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
2006-08-27,2005,11,48,239,244.18,0.64,5,Dry,34,7,5,3,44,93,0.38,151.2,0.62,151.2,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.0086,0.000339,0.114,0.00449,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2006-08-28,2005,11,48,240,242.26,0.64,5,Dry,34,7,5,3,44,93,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,803
2006-08-29,2005,11,48,241,240.35,0.64,5,Dry,34,7,5,3,44,93,0.39,147.3,0.61,147.3,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00827,0.000326,0.112,0.00442,1,0.141,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2006-08-30,2005,11,48,242,238.44,0.65,5,Dry,34,7,5,3,44,93,0.39,145.4,0.61,145.4,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00811,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2006-08-31,2005,11,48,243,236.52,0.65,5,Dry,34,7,5,3,44,93,0.39,143.5,0.61,143.5,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2006-09-01,2005,12,48,244,233.51,0.66,5,Dry,30,6,4,2,30,72,0.31,161.5,0.69,161.5,0,0,0,0,-2,2,30,6,4,0,32,202,990,964.6,25.4,0.107,0.00948,0.000373,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,874
2006-09-02,2005,12,49,245,231.05,0.66,5,Dry,30,6,4,2,30,72,0.31,159.1,0.69,159.1,0,0,0,0,-2,2,30,6,4,0,32,199,990,964.6,25.4,0.106,0.00927,0.000365,0.115,0.00453,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,860
2006-09-03,2005,12,49,246,228.05,0.67,5,Dry,30,6,4,2,30,72,0.32,156.1,0.68,156.1,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.00901,0.000354,0.114,0.00447,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2006-09-04,2005,12,49,247,225.04,0.68,5,Dry,30,6,4,2,30,72,0.32,153,0.68,153,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.6,25.4,0.104,0.00876,0.000344,0.112,0.00442,1,0.149,0.262,0.0103,25.2,0.94,0.97,0.912,35.5,34.5,34.5,827
2006-09-05,2005,12,49,248,222.03,0.68,5,Dry,30,6,4,2,30,72,0.32,150,0.68,150,0,0,0,0,-2,2,30,6,4,0,32,190,990,964.5,25.5,0.103,0.0085,0.000334,0.111,0.00436,1,0.145,0.256,0.0101,25.2,0.939,0.97,0.911,34.8,33.8,33.8,811
2006-09-06,2005,12,49,249,219.02,0.69,5,Dry,30,6,4,2,30,72,0.33,147,0.67,147,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.102,0.00825,0.000324,0.11,0.00431,1,0.141,0.251,0.00984,25.2,0.937,0.97,0.909,34.1,33.1,33.1,794
2006-09-07,2005,12,49,250,216.56,0.7,5,Dry,30,6,4,2,30,72,0.33,144.6,0.67,144.6,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00804,0.000315,0.109,0.00426,1,0.138,0.246,0.00966,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2006-09-08,2005,12,49,251,214.1,0.71,5,Dry,30,6,4,2,30,72,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00783,0.000307,0.108,0.00422,1,0.134,0.242,0.00948,25.3,0.935,0.97,0.907,32.9,32,32,767
2006-09-09,2005,12,50,252,211.64,0.71,5,Dry,30,6,4,2,30,72,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0989,0.00762,0.000298,0.107,0.00417,1,0.131,0.238,0.00931,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2006-09-10,2005,12,50,253,209.18,0.72,5,Dry,30,6,4,2,30,72,0.34,137.2,0.66,137.2,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00741,0.00029,0.105,0.00413,1,0.128,0.233,0.00913,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2006-09-11,2005,12,50,254,206.72,0.73,5,Dry,30,6,4,2,30,72,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.0072,0.000282,0.104,0.00408,1,0.124,0.229,0.00895,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2006-09-12,2005,12,50,255,205.35,0.73,5,Dry,30,6,4,2,30,72,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00708,0.000277,0.104,0.00406,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,30,30,719
2006-09-13,2005,12,50,256,203.44,0.74,5,Dry,30,6,4,2,30,72,0.35,131.4,0.65,131.4,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00692,0.000271,0.103,0.00403,1,0.12,0.223,0.00871,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2006-09-14,2005,12,50,257,201.52,0.75,5,Dry,30,6,4,2,30,72,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0954,0.00676,0.000264,0.102,0.00399,1,0.117,0.219,0.00858,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2006-09-15,2005,12,50,258,199.61,0.76,5,Dry,30,6,4,2,30,72,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2006-09-16,2005,12,51,259,197.69,0.76,5,Dry,30,6,4,2,30,72,0.36,125.7,0.64,125.7,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00643,0.000251,0.1,0.00392,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
2006-09-17,2005,12,51,260,195.78,0.77,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-09-18,2005,12,51,261,193.87,0.78,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2006-09-19,2005,12,51,262,191.95,0.78,5,Dry,30,6,4,2,30,72,0.38,120,0.63,120,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00595,0.000232,0.0979,0.00383,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2006-09-20,2005,12,51,263,190.04,0.79,5,Dry,30,6,4,2,30,72,0.38,118,0.62,118,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00578,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2006-09-21,2005,12,51,264,188.12,0.8,5,Dry,30,6,4,2,30,72,0.38,116.1,0.62,116.1,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0963,0.00376,1,0.0993,0.196,0.00764,25.4,0.922,0.97,0.894,26.7,25.9,25.9,620
2006-09-22,2005,12,51,265,186.21,0.8,5,Dry,30,6,4,2,30,72,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000213,0.0954,0.00373,1,0.0967,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2006-09-23,2005,12,52,266,184.3,0.81,5,Dry,30,6,4,2,30,72,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0941,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2006-09-24,2005,12,52,267,182.93,0.81,5,Dry,30,6,4,2,30,72,0.39,110.9,0.61,110.9,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00728,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2006-09-25,2005,12,52,268,181.56,0.82,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00506,0.000198,0.0934,0.00365,1,0.0904,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2006-09-26,2005,12,52,269,180.19,0.82,5,Dry,30,6,4,2,30,72,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00495,0.000194,0.0928,0.00363,1,0.0886,0.181,0.00709,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2006-09-27,2005,12,52,270,179.92,0.82,5,Dry,30,6,4,2,30,72,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00492,0.000193,0.0927,0.00363,1,0.0882,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2006-09-28,2005,12,52,271,179.1,0.82,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00485,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2006-09-29,2005,12,52,272,177.19,0.83,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0845,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2006-09-30,2005,12,53,273,175.82,0.83,5,Dry,30,6,4,2,30,72,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00457,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2006-10-01,2006,1,1,274,174.45,0.84,5,Dry,24,4,2,2,20,52,0.3,122.5,0.7,122.5,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00616,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-10-02,2006,1,1,275,173.08,0.84,5,Dry,24,4,2,2,20,52,0.3,121.1,0.7,121.1,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00604,0.000237,0.0949,0.00371,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27,27,649
2006-10-03,2006,1,1,276,171.72,0.85,5,Dry,24,4,2,2,20,52,0.3,119.7,0.7,119.7,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00593,0.000232,0.0943,0.00369,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2006-10-04,2006,1,1,277,170.35,0.85,5,Dry,24,4,2,2,20,52,0.3,118.3,0.69,118.3,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00581,0.000227,0.0937,0.00367,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2006-10-05,2006,1,1,278,173.36,0.84,5,Dry,24,4,2,2,20,52,0.3,121.4,0.7,121.4,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000237,0.095,0.00372,1,0.106,0.201,0.00788,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2006-10-06,2006,1,1,279,176.37,0.83,5,Dry,24,4,2,2,20,52,0.29,124.4,0.7,124.4,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00632,0.000247,0.0963,0.00377,1,0.11,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-10-07,2006,1,1,280,175,0.84,5,Dry,24,4,2,2,20,52,0.3,123,0.7,123,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.5,25.5,0.0895,0.00621,0.000243,0.0957,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
2006-10-08,2006,1,2,281,173.08,0.84,5,Dry,24,4,2,2,20,52,0.3,121.1,0.7,121.1,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00604,0.000237,0.0949,0.00371,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27,27,649
2006-10-09,2006,1,2,282,171.17,0.85,5,Dry,24,4,2,2,20,52,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00588,0.00023,0.0941,0.00368,1,0.103,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2006-10-10,2006,1,2,283,169.26,0.85,5,Dry,24,4,2,2,20,52,0.31,117.3,0.69,117.3,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00572,0.000224,0.0932,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2006-10-11,2006,1,2,284,167.34,0.86,5,Dry,24,4,2,2,20,52,0.31,115.3,0.69,115.3,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00555,0.000218,0.0924,0.00362,1,0.0982,0.191,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2006-10-12,2006,1,2,285,165.43,0.86,5,Dry,24,4,2,2,20,52,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0862,0.00539,0.000211,0.0915,0.00359,1,0.0956,0.187,0.00733,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2006-10-13,2006,1,2,286,164.06,0.87,5,Dry,24,4,2,2,20,52,0.32,112.1,0.68,112.1,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.0909,0.00356,1,0.0938,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-10-14,2006,1,2,287,162.69,0.87,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0903,0.00354,1,0.0919,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2006-10-15,2006,1,3,288,161.33,0.88,5,Dry,24,4,2,2,20,52,0.32,109.3,0.68,109.3,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00504,0.000198,0.0897,0.00352,1,0.0901,0.18,0.00705,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
