date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-10-16,2006,1,3,289,159.96,0.88,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0891,0.00349,1,0.0882,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,572
2006-10-17,2006,1,3,290,159.69,0.88,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.0049,0.000192,0.089,0.00349,1,0.0879,0.177,0.00693,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2006-10-18,2006,1,3,291,159.96,0.88,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0891,0.00349,1,0.0882,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,572
2006-10-19,2006,1,3,292,160.23,0.88,5,Dry,24,4,2,2,20,52,0.33,108.2,0.68,108.2,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00495,0.000194,0.0893,0.0035,1,0.0886,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2006-10-20,2006,1,3,293,159.96,0.88,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0891,0.00349,1,0.0882,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,572
2006-10-21,2006,1,3,294,158.59,0.88,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000189,0.0885,0.00347,1,0.0864,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2006-10-22,2006,1,4,295,157.23,0.89,5,Dry,24,4,2,2,20,52,0.33,105.2,0.67,105.2,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.00469,0.000184,0.088,0.00345,1,0.0846,0.173,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2006-10-23,2006,1,4,296,155.86,0.89,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.000179,0.0874,0.00342,1,0.0827,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2006-10-24,2006,1,4,297,154.49,0.89,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0823,0.00446,0.000175,0.0868,0.0034,1,0.0809,0.168,0.00657,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2006-10-25,2006,1,4,298,153.12,0.9,5,Dry,24,4,2,2,20,52,0.34,101.1,0.66,101.1,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.00017,0.0862,0.00338,1,0.079,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2006-10-26,2006,1,4,299,151.76,0.9,5,Dry,24,4,2,2,20,52,0.34,99.76,0.66,99.76,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00335,1,0.0772,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2006-10-27,2006,1,4,300,150.39,0.9,5,Dry,24,4,2,2,20,52,0.35,98.39,0.65,98.39,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.085,0.00333,1,0.0753,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,518
2006-10-28,2006,1,4,301,149.02,0.91,5,Dry,24,4,2,2,20,52,0.35,97.02,0.65,97.02,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2006-10-29,2006,1,5,302,148.75,0.91,5,Dry,24,4,2,2,20,52,0.35,96.75,0.65,96.75,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00397,0.000156,0.0842,0.0033,1,0.0731,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2006-10-30,2006,1,5,303,148.48,0.91,5,Dry,24,4,2,2,20,52,0.35,96.48,0.65,96.48,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0727,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2006-10-31,2006,1,5,304,150.39,0.9,5,Dry,24,4,2,2,20,52,0.35,98.39,0.65,98.39,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.085,0.00333,1,0.0753,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,518
2006-11-01,2006,2,5,305,153.4,0.9,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2006-11-02,2006,2,5,306,155.31,0.89,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0876,0.00344,1,0.0847,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2006-11-03,2006,2,5,307,159.41,0.88,5,Dry,23,4,2,2,19,50,0.31,109.4,0.69,109.4,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0894,0.0035,1,0.0902,0.18,0.00704,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
2006-11-04,2006,2,5,308,162.42,0.87,5,Dry,23,4,2,2,19,50,0.31,112.4,0.69,112.4,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00531,0.000208,0.0907,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2006-11-05,2006,2,6,309,164.33,0.87,5,Dry,23,4,2,2,19,50,0.3,114.3,0.7,114.3,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0968,0.188,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2006-11-06,2006,2,6,310,165.7,0.86,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00558,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-11-07,2006,2,6,311,167.62,0.86,5,Dry,23,4,2,2,19,50,0.3,117.6,0.7,117.6,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2006-11-08,2006,2,6,312,171.72,0.85,5,Dry,23,4,2,2,19,50,0.29,121.7,0.71,121.7,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2006-11-09,2006,2,6,313,173.63,0.84,5,Dry,23,4,2,2,19,50,0.29,123.6,0.71,123.6,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00374,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2006-11-10,2006,2,6,314,172.26,0.84,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.0951,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2006-11-11,2006,2,6,315,170.35,0.85,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2006-11-12,2006,2,7,316,168.44,0.86,5,Dry,23,4,2,2,19,50,0.3,118.4,0.7,118.4,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2006-11-13,2006,2,7,317,170.35,0.85,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2006-11-14,2006,2,7,318,171.72,0.85,5,Dry,23,4,2,2,19,50,0.29,121.7,0.71,121.7,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2006-11-15,2006,2,7,319,170.9,0.85,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,647
2006-11-16,2006,2,7,320,170.62,0.85,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2006-11-17,2006,2,7,321,171.99,0.85,5,Dry,23,4,2,2,19,50,0.29,122,0.71,122,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.00612,0.00024,0.0949,0.00372,1,0.107,0.202,0.00791,25.3,0.926,0.97,0.899,28.1,27.2,27.2,654
2006-11-18,2006,2,7,322,173.91,0.84,5,Dry,23,4,2,2,19,50,0.29,123.9,0.71,123.9,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00628,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2006-11-19,2006,2,8,323,175.82,0.83,5,Dry,23,4,2,2,19,50,0.28,125.8,0.72,125.8,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00644,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2006-11-20,2006,2,8,324,177.73,0.83,5,Dry,23,4,2,2,19,50,0.28,127.7,0.72,127.7,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2006-11-21,2006,2,8,325,176.37,0.83,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2006-11-22,2006,2,8,326,174.45,0.84,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-11-23,2006,2,8,327,172.54,0.84,5,Dry,23,4,2,2,19,50,0.29,122.5,0.71,122.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000241,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-11-24,2006,2,8,328,172.26,0.84,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.0951,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2006-11-25,2006,2,8,329,174.73,0.84,5,Dry,23,4,2,2,19,50,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000249,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2006-11-26,2006,2,9,330,179.37,0.82,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2006-11-27,2006,2,9,331,184.02,0.81,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2006-11-28,2006,2,9,332,184.3,0.81,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.00028,0.1,0.00392,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2006-11-29,2006,2,9,333,181.83,0.81,5,Dry,23,4,2,2,19,50,0.28,131.8,0.72,131.8,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0992,0.00388,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2006-11-30,2006,2,9,334,178.83,0.82,5,Dry,23,4,2,2,19,50,0.28,128.8,0.72,128.8,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.0979,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2006-12-01,2006,3,9,335,175.82,0.83,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
2006-12-02,2006,3,9,336,174.45,0.84,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00556,0.000218,0.0935,0.00366,1,0.0984,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2006-12-03,2006,3,10,337,173.08,0.84,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00545,0.000213,0.0929,0.00364,1,0.0965,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2006-12-04,2006,3,10,338,174.45,0.84,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00556,0.000218,0.0935,0.00366,1,0.0984,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2006-12-05,2006,3,10,339,179.65,0.82,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2006-12-06,2006,3,10,340,183.2,0.81,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.207,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-12-07,2006,3,10,341,185.12,0.8,5,Dry,26,4,3,2,24,59,0.32,126.1,0.68,126.1,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2006-12-08,2006,3,10,342,186.48,0.8,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00834,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2006-12-09,2006,3,10,343,188.94,0.79,5,Dry,26,4,3,2,24,59,0.31,129.9,0.69,129.9,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000266,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2006-12-10,2006,3,11,344,191.41,0.78,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2006-12-11,2006,3,11,345,191.68,0.78,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.0087,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
2006-12-12,2006,3,11,346,192.5,0.78,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000277,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2006-12-13,2006,3,11,347,196.6,0.77,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00745,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,744
2006-12-14,2006,3,11,348,200.16,0.76,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2006-12-15,2006,3,11,349,202.62,0.75,5,Dry,26,4,3,2,24,59,0.29,143.6,0.71,143.6,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2006-12-16,2006,3,11,350,205.08,0.74,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.000319,0.107,0.00418,1,0.14,0.247,0.00964,25.3,0.937,0.97,0.909,34,33,33,791
2006-12-17,2006,3,12,351,206.44,0.73,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.00421,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2006-12-18,2006,3,12,352,208.36,0.72,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2006-12-19,2006,3,12,353,211.37,0.71,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2006-12-20,2006,3,12,354,214.37,0.71,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2006-12-21,2006,3,12,355,217.38,0.7,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2006-12-22,2006,3,12,356,220.39,0.69,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2006-12-23,2006,3,12,357,220.66,0.69,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00949,0.000373,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,877
2006-12-24,2006,3,13,358,219.3,0.69,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2006-12-25,2006,3,13,359,219.57,0.69,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2006-12-26,2006,3,13,360,223.67,0.68,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.4,37.3,37.3,895
2006-12-27,2006,3,13,361,226.68,0.67,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38,38,913
2006-12-28,2006,3,13,362,229.14,0.67,5,Dry,26,4,3,2,24,59,0.26,170.1,0.74,170.1,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2006-12-29,2006,3,13,363,233.79,0.66,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2006-12-30,2006,3,13,364,238.98,0.65,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000436,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2006-12-31,2006,3,14,365,245.27,0.63,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2007-01-01,2006,4,14,1,251.01,0.62,5,Dry,29,5,4,2,33,73,0.29,178,0.71,178,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.5,40.5,971
2007-01-02,2006,4,14,2,258.4,0.61,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2007-01-03,2006,4,14,3,266.33,0.6,5,Dry,29,5,4,2,33,73,0.27,193.3,0.73,193.3,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.203,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2007-01-04,2006,4,14,4,275.35,0.58,5,Dry,29,5,4,2,33,73,0.27,202.3,0.73,202.3,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000514,0.133,0.00529,1,0.216,0.349,0.0138,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2007-01-05,2006,4,14,5,284.37,0.57,5,Dry,29,5,4,2,33,73,0.26,211.4,0.74,211.4,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2007-01-06,2006,4,14,6,295.04,0.56,5,Dry,29,5,4,2,33,73,0.25,222,0.75,222,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2007-01-07,2006,4,15,7,307.89,0.54,5,Dry,29,5,4,2,33,73,0.24,234.9,0.76,234.9,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00992,24.8,0.924,0.97,0.897,26.4,25.6,51.3,1230
2007-01-08,2006,4,15,8,320.19,0.53,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
2007-01-09,2006,4,15,9,334.14,0.51,5,Dry,29,5,4,2,33,73,0.22,261.1,0.78,261.1,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0223,0.000893,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2007-01-10,2006,4,15,10,348.08,0.49,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0288,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2007-01-11,2006,4,15,11,359.3,0.48,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0341,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.5,1500
2007-01-12,2006,4,15,12,372.15,0.47,5,Dry,29,5,4,2,33,73,0.2,299.1,0.8,299.1,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0402,0.00162,0.195,0.00787,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.3,1570
2007-01-13,2006,4,15,13,385.55,0.46,5,Dry,29,5,4,2,33,73,0.19,312.6,0.81,312.6,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0465,0.00189,0.206,0.00834,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.1,1630
2007-01-14,2006,4,16,14,403.87,0.44,5,Dry,29,5,4,2,33,73,0.18,330.9,0.82,330.9,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0552,0.00224,0.221,0.00899,2,0.166,0.387,0.0157,24.2,0.945,0.97,0.917,37.1,36,72,1730
2007-01-15,2006,4,16,15,424.37,0.43,5,Dry,29,5,4,2,33,73,0.17,351.4,0.83,351.4,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0648,0.00265,0.238,0.00971,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.7,1840
2007-01-16,2006,4,16,16,445.43,0.41,5,Dry,29,5,4,2,33,73,0.16,372.4,0.84,372.4,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0748,0.00307,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.8,81.5,1960
2007-01-17,2006,4,16,17,469.22,0.4,5,Dry,29,5,4,2,33,73,0.16,396.2,0.84,396.2,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.086,0.00354,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.1,43.3,86.5,2080
2007-01-18,2006,4,16,18,494.1,0.38,5,Dry,29,5,4,2,33,73,0.15,421.1,0.85,421.1,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0978,0.00404,0.295,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2007-01-19,2006,4,16,19,521.17,0.37,5,Dry,29,5,4,2,33,73,0.14,448.2,0.86,448.2,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.111,0.0046,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2007-01-20,2006,4,16,20,547.69,0.35,5,Dry,29,5,4,2,33,73,0.13,474.7,0.87,474.7,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00514,0.341,0.0142,2,0.263,0.604,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2007-01-21,2006,4,17,21,574.22,0.33,5,Dry,29,5,4,2,33,73,0.13,501.2,0.87,501.2,0,0,0,0,-2,2,29,5,4,0,35,539,990,966.2,23.8,0.233,0.136,0.0057,0.369,0.0155,3,0.168,0.537,0.0225,23.3,0.946,0.97,0.918,36.1,35,105,2520
2007-01-22,2006,4,17,22,601.29,0.32,5,Dry,29,5,4,2,33,73,0.12,528.3,0.88,528.3,0,0,0,0,-2,2,29,5,4,0,35,566,990,966.3,23.7,0.248,0.154,0.00649,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2007-01-23,2006,4,17,23,627.81,0.3,5,Dry,29,5,4,2,33,73,0.12,554.8,0.88,554.8,0,0,0,0,-2,2,29,5,4,0,35,593,990,966.4,23.6,0.263,0.172,0.00728,0.435,0.0184,3,0.192,0.627,0.0266,23,0.951,0.975,0.928,39.6,38.6,116,2780
2007-01-24,2006,4,17,24,653.24,0.29,5,Dry,29,5,4,2,33,73,0.11,580.2,0.89,580.2,0,0,0,0,-2,2,29,5,4,0,35,618,990,966.5,23.5,0.278,0.189,0.00803,0.466,0.0199,3,0.204,0.67,0.0285,22.8,0.953,0.979,0.933,41.2,40.4,121,2910
2007-01-25,2006,4,17,25,679.22,0.28,5,Dry,29,5,4,2,33,73,0.11,606.2,0.89,606.2,0,0,0,0,-2,2,29,5,4,0,35,644,990,966.6,23.4,0.293,0.206,0.00881,0.499,0.0213,3,0.215,0.714,0.0305,22.7,0.955,0.98,0.936,42.9,42,126,3030
2007-01-26,2006,4,17,26,707.38,0.27,5,Dry,29,5,4,2,33,73,0.1,634.4,0.9,634.4,0,0,0,0,-2,2,29,5,4,0,35,672,990,966.7,23.3,0.309,0.225,0.00966,0.533,0.0229,3,0.228,0.761,0.0327,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
2007-01-27,2006,4,17,27,735,0.26,5,Dry,29,5,4,2,33,73,0.099,662,0.9,662,0,0,0,0,-2,2,29,5,4,0,35,700,990,966.8,23.2,0.324,0.243,0.0105,0.568,0.0245,3,0.24,0.808,0.0349,22.4,0.957,0.98,0.938,46.3,45.4,136,3270
2007-01-28,2006,4,18,28,761.52,0.25,5,Dry,29,5,4,2,33,73,0.096,688.5,0.9,688.5,0,0,0,0,-2,2,29,5,4,0,35,727,990,966.9,23.1,0.339,0.261,0.0113,0.6,0.026,3,0.252,0.853,0.037,22.2,0.957,0.98,0.938,47.8,46.9,141,3370
2007-01-29,2006,4,18,29,779.54,0.24,5,Dry,29,5,4,2,33,73,0.094,706.5,0.91,706.5,0,0,0,0,-2,2,29,5,4,0,35,745,990,967,23,0.35,0.273,0.0119,0.623,0.0271,3,0.26,0.883,0.0384,22.1,0.957,0.98,0.938,48.8,47.9,144,3450
2007-01-30,2006,4,18,30,801.9,0.23,5,Dry,29,5,4,2,33,73,0.091,728.9,0.91,728.9,0,0,0,0,-2,2,29,5,4,0,35,767,990,967.1,22.9,0.362,0.288,0.0126,0.65,0.0284,3,0.271,0.921,0.0402,22,0.957,0.98,0.938,50.1,48.2,145,3470
2007-01-31,2006,4,18,31,828.3,0.22,5,Dry,29,5,4,2,33,73,0.088,755.3,0.91,755.3,0,0,0,0,-2,2,29,5,4,0,35,793,990,967.2,22.8,0.381,0.305,0.0134,0.686,0.0301,3,0.281,0.967,0.0424,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
2007-02-01,2006,5,18,32,857.49,0.21,3,Normal,43,7,5,4,78,137,0.16,720.5,0.84,720.5,0,0,0,0,-4,4,43,7,5,0,82,775,990,967.3,22.7,0.367,0.282,0.0125,0.65,0.0287,3,0.267,0.916,0.0404,21.8,0.957,0.98,0.938,49,48,144,3460
2007-02-02,2006,5,18,33,884.59,0.2,3,Normal,43,7,5,4,78,137,0.15,747.6,0.84,747.6,0,0,0,0,-4,4,43,7,5,0,82,803,990,967.4,22.6,0.39,0.3,0.0133,0.69,0.0306,3,0.279,0.969,0.0429,21.6,0.957,0.98,0.938,50.5,48.2,145,3470
2007-02-03,2006,5,18,34,917.61,0.19,3,Normal,43,7,5,4,78,137,0.15,780.6,0.85,780.6,0,0,0,0,-4,4,43,7,5,0,82,836,990,967.6,22.4,0.42,0.317,0.0141,0.737,0.0328,3,0.288,1.02,0.0457,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2007-02-04,2006,5,19,35,961.77,0.18,3,Normal,43,7,5,4,78,137,0.14,824.8,0.86,824.8,0,0,0,0,-4,4,43,7,5,0,82,880,990,967.7,22.3,0.46,0.338,0.0152,0.798,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,41,40.1,160,3850
2007-02-05,2006,5,19,36,1013.2,0.17,3,Normal,43,7,5,4,78,137,0.14,876.2,0.86,876.2,0,0,0,0,-4,4,43,7,5,0,82,931,990,967.9,22.1,0.507,0.363,0.0165,0.87,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,43,42.1,168,4040
2007-02-06,2006,5,19,37,1072.3,0.16,3,Normal,43,7,5,4,78,137,0.13,935.3,0.87,935.3,0,0,0,0,-4,4,43,7,5,0,82,990,990,968.1,21.9,0.561,0.392,0.0179,0.953,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.3,44.4,177,4260
2007-02-07,2006,5,19,38,1139.5,0.14,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.636,0.429,0.0198,1.06,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2007-02-08,2006,5,19,39,1215.1,0.13,3,Normal,43,7,5,4,78,137,0.11,1078,0.89,1078,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.747,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2007-02-09,2006,5,19,40,1293.6,0.12,3,Normal,43,7,5,4,78,137,0.11,1157,0.89,1100,57,13,2,2,-2,42,56,9,7,2,120,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.934,50,48.2,193,4630
2007-02-10,2006,5,19,41,1374.7,0.11,3,Normal,43,7,5,4,78,137,0.1,1238,0.9,1100,138,31,4,4,0,99,74,11,9,4,177,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2007-02-11,2006,5,20,42,1427,0.099,2,Mod_Wet,49,8,7,5,93,162,0.11,1265,0.89,1100,165,37,5,5,0,118,86,13,12,5,211,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2007-02-12,2006,5,20,43,1473.9,0.091,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2007-02-13,2006,5,20,44,1521.6,0.086,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2007-02-14,2006,5,20,45,1576.3,0.08,2,Mod_Wet,49,8,7,5,93,162,0.1,1414,0.9,1100,314,51,9,10,4,240,100,17,17,9,333,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2007-02-15,2006,5,20,46,1631.9,0.074,2,Mod_Wet,49,8,7,5,93,162,0.099,1470,0.9,1100,370,51,10,11,6,292,100,18,18,11,385,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2007-02-16,2006,5,20,47,1695,0.067,2,Mod_Wet,49,8,7,5,93,162,0.096,1533,0.9,1100,433,51,10,13,8,351,100,18,20,13,444,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.3,181,4350
2007-02-17,2006,5,20,48,1759,0.061,2,Mod_Wet,49,8,7,5,93,162,0.092,1597,0.91,1100,497,51,10,15,10,411,100,18,22,15,504,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-02-18,2006,5,21,49,1823.9,0.055,2,Mod_Wet,49,8,7,5,93,162,0.089,1662,0.91,1100,562,51,10,17,12,472,100,18,24,17,565,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-02-19,2006,5,21,50,1896.6,0.048,2,Mod_Wet,49,8,7,5,93,162,0.085,1735,0.92,1100,635,51,10,18,14,542,100,18,25,19,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2007-02-20,2006,5,21,51,1963.4,0.043,2,Mod_Wet,49,8,7,5,93,162,0.083,1801,0.92,1100,701,51,10,18,16,606,100,18,25,21,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.9,43,172,4130
2007-02-21,2006,5,21,52,2030.9,0.038,2,Mod_Wet,49,8,7,5,93,162,0.08,1869,0.92,1100,769,51,10,18,18,672,100,18,25,23,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
2007-02-22,2006,5,21,53,2099.3,0.034,2,Mod_Wet,49,8,7,5,93,162,0.077,1937,0.92,1100,837,51,10,18,20,738,100,18,25,25,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-02-23,2006,5,21,54,2168.4,0.03,2,Mod_Wet,49,8,7,5,93,162,0.075,2006,0.93,1100,906,51,10,18,22,805,100,18,25,27,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-02-24,2006,5,21,55,2238.3,0.026,2,Mod_Wet,49,8,7,5,93,162,0.072,2076,0.93,1100,976,51,10,18,24,873,100,18,25,29,966,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.1,165,3950
2007-02-25,2006,5,22,56,2294,0.022,2,Mod_Wet,49,8,7,5,93,162,0.071,2132,0.93,1100,1030,51,10,18,26,927,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2007-02-26,2006,5,22,57,2335.1,0.019,2,Mod_Wet,49,8,7,5,93,162,0.069,2173,0.93,1100,1070,51,10,18,27,967,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-02-27,2006,5,22,58,2369,0.017,2,Mod_Wet,49,8,7,5,93,162,0.068,2207,0.93,1100,1110,51,10,18,28,1000,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2007-02-28,2006,5,22,59,2395.4,0.016,2,Mod_Wet,49,8,7,5,93,162,0.068,2233,0.93,1100,1130,51,10,18,29,1030,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-03-01,2006,6,22,60,2421.9,0.014,2,Mod_Wet,59,11,12,13,144,239,0.099,2183,0.9,1100,1080,41,7,13,19,1000,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-03-02,2006,6,22,61,2440.9,0.013,2,Mod_Wet,59,11,12,13,144,239,0.098,2202,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2007-03-03,2006,6,22,62,2452.3,0.012,2,Mod_Wet,59,11,12,13,144,239,0.098,2213,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-03-04,2006,6,23,63,2463.7,0.012,2,Mod_Wet,59,11,12,13,144,239,0.097,2225,0.9,1100,1130,41,7,13,21,1040,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-03-05,2006,6,23,64,2475.2,0.011,2,Mod_Wet,59,11,12,13,144,239,0.097,2236,0.9,1100,1140,41,7,13,21,1050,100,18,25,34,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2007-03-06,2006,6,23,65,2479,0.011,2,Mod_Wet,59,11,12,13,144,239,0.096,2240,0.9,1100,1140,41,7,13,21,1060,100,18,25,34,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-03-07,2006,6,23,66,2482.8,0.011,2,Mod_Wet,59,11,12,13,144,239,0.096,2244,0.9,1100,1140,41,7,13,21,1060,100,18,25,34,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-03-08,2006,6,23,67,2486.7,0.01,2,Mod_Wet,59,11,12,13,144,239,0.096,2248,0.9,1100,1150,41,7,13,21,1070,100,18,25,34,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2007-03-09,2006,6,23,68,2490.5,0.01,2,Mod_Wet,59,11,12,13,144,239,0.096,2251,0.9,1100,1150,41,7,13,22,1070,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-03-10,2006,6,23,69,2494.3,0.01,2,Mod_Wet,59,11,12,13,144,239,0.096,2255,0.9,1100,1160,41,7,13,22,1070,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-03-11,2006,6,24,70,2498.2,0.0099,2,Mod_Wet,59,11,12,13,144,239,0.096,2259,0.9,1100,1160,41,7,13,22,1080,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2007-03-12,2006,6,24,71,2502,0.0098,2,Mod_Wet,59,11,12,13,144,239,0.096,2263,0.9,1100,1160,41,7,13,22,1080,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2007-03-13,2006,6,24,72,2505.8,0.0097,2,Mod_Wet,59,11,12,13,144,239,0.095,2267,0.91,1100,1170,41,7,13,22,1080,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2007-03-14,2006,6,24,73,2509.7,0.0096,2,Mod_Wet,59,11,12,13,144,239,0.095,2271,0.91,1100,1170,41,7,13,22,1090,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2007-03-15,2006,6,24,74,2513.5,0.0096,2,Mod_Wet,59,11,12,13,144,239,0.095,2275,0.91,1100,1180,41,7,13,22,1090,100,18,25,35,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-03-16,2006,6,24,75,2517.3,0.0095,2,Mod_Wet,59,11,12,13,144,239,0.095,2278,0.91,1100,1180,41,7,13,22,1100,100,18,25,35,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-03-17,2006,6,24,76,2521.2,0.0094,2,Mod_Wet,59,11,12,13,144,239,0.095,2282,0.91,1100,1180,41,7,13,22,1100,100,18,25,35,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-03-18,2006,6,25,77,2525,0.0093,2,Mod_Wet,59,11,12,13,144,239,0.095,2286,0.91,1100,1190,41,7,13,23,1100,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-03-19,2006,6,25,78,2528.9,0.0092,2,Mod_Wet,59,11,12,13,144,239,0.095,2290,0.91,1100,1190,41,7,13,23,1110,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2007-03-20,2006,6,25,79,2532.7,0.0092,2,Mod_Wet,59,11,12,13,144,239,0.094,2294,0.91,1100,1190,41,7,13,23,1110,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2007-03-21,2006,6,25,80,2536.6,0.0091,3,Normal,49,9,9,9,107,183,0.072,2354,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2007-03-22,2006,6,25,81,2540.4,0.009,3,Normal,49,9,9,9,107,183,0.072,2357,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2007-03-23,2006,6,25,82,2544.3,0.0089,3,Normal,49,9,9,9,107,183,0.072,2361,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2007-03-24,2006,6,25,83,2548.1,0.0088,3,Normal,49,9,9,9,107,183,0.072,2365,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2007-03-25,2006,6,26,84,2552,0.0088,3,Normal,49,9,9,9,107,183,0.072,2369,0.93,1100,1270,51,9,16,29,1160,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2007-03-26,2006,6,26,85,2555.8,0.0087,3,Normal,49,9,9,9,107,183,0.072,2373,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2007-03-27,2006,6,26,86,2559.7,0.0086,3,Normal,49,9,9,9,107,183,0.071,2377,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2007-03-28,2006,6,26,87,2563.6,0.0085,3,Normal,49,9,9,9,107,183,0.071,2381,0.93,1100,1280,51,9,16,29,1180,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2007-03-29,2006,6,26,88,2567.4,0.0084,3,Normal,49,9,9,9,107,183,0.071,2384,0.93,1100,1280,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2007-03-30,2006,6,26,89,2571.3,0.0083,3,Normal,49,9,9,9,107,183,0.071,2388,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2007-03-31,2006,6,26,90,2575.2,0.0083,3,Normal,49,9,9,9,107,183,0.071,2392,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2007-04-01,2006,7,27,91,2571.3,0.0083,3,Normal,54,13,14,19,117,217,0.084,2354,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2007-04-02,2006,7,27,92,2567.4,0.0084,3,Normal,54,13,14,19,117,217,0.085,2350,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2007-04-03,2006,7,27,93,2555.8,0.0087,3,Normal,54,13,14,19,117,217,0.085,2339,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2007-04-04,2006,7,27,94,2536.6,0.0091,3,Normal,54,13,14,19,117,217,0.086,2320,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2007-04-05,2006,7,27,95,2517.3,0.0095,3,Normal,54,13,14,19,117,217,0.086,2300,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2007-04-06,2006,7,27,96,2498.2,0.0099,3,Normal,54,13,14,19,117,217,0.087,2281,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2007-04-07,2006,7,27,97,2471.4,0.011,3,Normal,54,13,14,19,117,217,0.088,2254,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-04-08,2006,7,28,98,2444.7,0.013,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-09,2006,7,28,99,2418.1,0.014,3,Normal,54,13,14,19,117,217,0.09,2201,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-04-10,2006,7,28,100,2391.6,0.016,3,Normal,54,13,14,19,117,217,0.091,2175,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-04-11,2006,7,28,101,2365.2,0.018,3,Normal,54,13,14,19,117,217,0.092,2148,0.91,1100,1050,46,5,11,12,974,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2007-04-12,2006,7,28,102,2346.4,0.019,3,Normal,54,13,14,19,117,217,0.092,2129,0.91,1100,1030,46,5,11,12,955,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2007-04-13,2006,7,28,103,2327.6,0.02,3,Normal,54,13,14,19,117,217,0.093,2111,0.91,1100,1010,46,5,11,11,938,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-04-14,2006,7,28,104,2308.9,0.021,3,Normal,54,13,14,19,117,217,0.094,2092,0.91,1100,992,46,5,11,11,919,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2007-04-15,2006,7,29,105,2290.3,0.022,3,Normal,54,13,14,19,117,217,0.095,2073,0.91,1100,973,46,5,11,10,901,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2007-04-16,2006,7,29,106,2271.7,0.023,3,Normal,54,13,14,19,117,217,0.096,2055,0.9,1100,955,46,5,11,10,883,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-04-17,2006,7,29,107,2253.1,0.025,3,Normal,54,13,14,19,117,217,0.096,2036,0.9,1100,936,46,5,11,9,865,100,18,25,28,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2007-04-18,2006,7,29,108,2234.6,0.026,3,Normal,54,13,14,19,117,217,0.097,2018,0.9,1100,918,46,5,11,9,847,100,18,25,28,964,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-04-19,2006,7,29,109,2216.2,0.027,3,Normal,54,13,14,19,117,217,0.098,1999,0.9,1100,899,46,5,11,8,829,100,18,25,27,946,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2007-04-20,2006,7,29,110,2205.1,0.028,3,Normal,54,13,14,19,117,217,0.098,1988,0.9,1100,888,46,5,11,8,818,100,18,25,27,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2007-04-21,2006,7,29,111,2194.1,0.029,4,Mod_Dry,45,11,10,10,72,148,0.068,2046,0.93,1100,946,55,7,15,18,851,100,18,25,28,923,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-04-22,2006,7,30,112,2175.7,0.03,4,Mod_Dry,45,11,10,10,72,148,0.068,2028,0.93,1100,928,55,7,15,18,833,100,18,25,28,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2007-04-23,2006,7,30,113,2157.4,0.031,4,Mod_Dry,45,11,10,10,72,148,0.069,2009,0.93,1100,909,55,7,15,17,815,100,18,25,27,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2007-04-24,2006,7,30,114,2139.2,0.032,4,Mod_Dry,45,11,10,10,72,148,0.069,1991,0.93,1100,891,55,7,15,17,797,100,18,25,27,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-04-25,2006,7,30,115,2121,0.033,4,Mod_Dry,45,11,10,10,72,148,0.07,1973,0.93,1100,873,55,7,15,16,780,100,18,25,26,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2007-04-26,2006,7,30,116,2095.7,0.035,4,Mod_Dry,45,11,10,10,72,148,0.071,1948,0.93,1100,848,55,7,15,15,756,100,18,25,25,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-04-27,2006,7,30,117,2070.4,0.036,4,Mod_Dry,45,11,10,10,72,148,0.071,1922,0.93,1100,822,55,7,15,15,730,100,18,25,25,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-04-28,2006,7,30,118,2045.3,0.037,4,Mod_Dry,45,11,10,10,72,148,0.072,1897,0.93,1100,797,55,7,15,14,706,100,18,25,24,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2007-04-29,2006,7,31,119,2020.2,0.039,4,Mod_Dry,45,11,10,10,72,148,0.073,1872,0.93,1100,772,55,7,15,13,682,100,18,25,23,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-04-30,2006,7,31,120,1995.3,0.041,4,Mod_Dry,45,11,10,10,72,148,0.074,1847,0.93,1100,747,55,7,15,12,658,100,18,25,22,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2007-05-01,2006,8,31,121,1963.4,0.043,4,Mod_Dry,47,10,10,10,115,192,0.098,1771,0.9,1100,671,53,8,15,10,585,100,18,25,20,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.9,43,172,4130
2007-05-02,2006,8,31,122,1938.7,0.045,4,Mod_Dry,47,10,10,10,115,192,0.099,1747,0.9,1100,647,53,8,15,9,562,100,18,25,19,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-05-03,2006,8,31,123,1914.1,0.047,4,Mod_Dry,47,10,10,10,115,192,0.1,1722,0.9,1100,622,53,8,15,9,537,100,18,25,19,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-05-04,2006,8,31,124,1889.7,0.048,4,Mod_Dry,47,10,10,10,115,192,0.1,1698,0.9,1100,598,53,8,15,8,514,100,18,25,18,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2007-05-05,2006,8,31,125,1858.4,0.051,4,Mod_Dry,47,10,10,10,115,192,0.1,1666,0.9,1100,566,53,8,15,7,483,100,18,25,17,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2007-05-06,2006,8,32,126,1827.3,0.054,4,Mod_Dry,47,10,10,10,115,192,0.1,1635,0.9,1100,535,53,8,15,6,453,100,18,25,16,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2007-05-07,2006,8,32,127,1796.4,0.058,4,Mod_Dry,47,10,10,10,115,192,0.11,1604,0.89,1100,504,53,8,15,5,423,100,18,25,15,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2007-05-08,2006,8,32,128,1765.7,0.061,4,Mod_Dry,47,10,10,10,115,192,0.11,1574,0.89,1100,474,53,8,14,4,395,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-05-09,2006,8,32,129,1735.3,0.064,4,Mod_Dry,47,10,10,10,115,192,0.11,1543,0.89,1100,443,53,8,14,3,365,100,18,24,13,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2007-05-10,2006,8,32,130,1705,0.066,4,Mod_Dry,47,10,10,10,115,192,0.11,1513,0.89,1100,413,53,8,13,2,337,100,18,23,12,452,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-05-11,2006,8,32,131,1674.9,0.069,4,Mod_Dry,47,10,10,10,115,192,0.12,1483,0.89,1100,383,53,8,12,1,309,100,18,22,11,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2007-05-12,2006,8,32,132,1645.1,0.072,4,Mod_Dry,47,10,10,10,115,192,0.12,1453,0.88,1100,353,53,8,11,1,280,100,18,21,11,395,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2007-05-13,2006,8,33,133,1615.5,0.075,4,Mod_Dry,47,10,10,10,115,192,0.12,1423,0.88,1100,323,53,8,10,0,252,100,18,20,10,367,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2007-05-14,2006,8,33,134,1586.1,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1394,0.88,1100,294,53,8,9,-1,225,100,18,19,9,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2007-05-15,2006,8,33,135,1556.9,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1365,0.88,1100,265,53,8,8,-2,198,100,18,18,8,313,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
