date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-05-16,2006,8,33,136,1528,0.085,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2007-05-17,2006,8,33,137,1499.3,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1307,0.87,1100,207,47,6,6,-4,152,94,16,16,6,267,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4510
2007-05-18,2006,8,33,138,1470.8,0.092,4,Mod_Dry,47,10,10,10,115,192,0.13,1279,0.87,1100,179,40,5,5,-5,134,87,15,15,5,249,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-05-19,2006,8,33,139,1442.6,0.096,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2007-05-20,2006,8,34,140,1414.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-05-21,2006,8,34,141,1386.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2007-05-22,2006,8,34,142,1335.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1143,0.86,1100,43,10,1,1,-9,40,57,11,11,1,155,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2007-05-23,2006,8,34,143,1290.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.795,0.645,0.0304,1.44,0.0679,4,0.3,1.74,0.0821,19.4,0.954,0.98,0.935,50,48.2,193,4630
2007-05-24,2006,8,34,144,1246.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.73,0.546,0.0256,1.28,0.0599,4,0.291,1.57,0.0735,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2007-05-25,2006,8,34,145,1209.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1017,0.84,1017,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.676,0.462,0.0216,1.14,0.0531,4,0.283,1.42,0.0663,20,0.955,0.98,0.936,47.7,46.7,187,4490
2007-05-26,2006,8,34,146,1172.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,980.7,0.84,980.7,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.622,0.414,0.0192,1.04,0.048,4,0.273,1.31,0.0607,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2007-05-27,2006,8,35,147,1142.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,950.2,0.83,950.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.586,0.399,0.0184,0.985,0.0455,4,0.263,1.25,0.0576,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2007-05-28,2006,8,35,148,1112.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,920.3,0.83,920.3,0,0,0,0,-10,10,47,10,10,0,125,987,990,968.3,21.7,0.559,0.384,0.0177,0.943,0.0434,4,0.253,1.2,0.055,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
2007-05-29,2006,8,35,149,1082.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,890.9,0.82,890.9,0,0,0,0,-10,10,47,10,10,0,125,958,990,968.2,21.8,0.532,0.37,0.017,0.902,0.0413,4,0.243,1.15,0.0524,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2007-05-30,2006,8,35,150,1059.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,867.2,0.82,867.2,0,0,0,0,-10,10,47,10,10,0,125,934,990,968.1,21.9,0.51,0.359,0.0164,0.869,0.0396,4,0.235,1.1,0.0504,20.8,0.954,0.98,0.935,42.2,41.4,166,3970
2007-05-31,2006,8,35,151,1036,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,844,0.81,844,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.489,0.348,0.0158,0.836,0.038,4,0.227,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2007-06-01,2006,9,35,152,1013.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,852.2,0.84,852.2,0,0,0,0,-9,9,45,10,9,0,97,916,990,967.9,22.1,0.494,0.351,0.0159,0.845,0.0383,4,0.23,1.08,0.0487,21,0.954,0.98,0.935,41.8,41,164,3940
2007-06-02,2006,9,35,153,990.84,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,829.8,0.84,829.8,0,0,0,0,-9,9,45,10,9,0,97,894,990,967.9,22.1,0.473,0.341,0.0154,0.814,0.0368,4,0.223,1.04,0.0468,21.1,0.954,0.978,0.933,40.9,40,160,3840
2007-06-03,2006,9,36,154,968.95,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,808,0.83,808,0,0,0,0,-9,9,45,10,9,0,97,872,990,967.8,22.2,0.453,0.33,0.0149,0.783,0.0352,4,0.215,0.998,0.0449,21.2,0.953,0.976,0.931,40.1,39.1,157,3760
2007-06-04,2006,9,36,155,952.27,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,791.3,0.83,791.3,0,0,0,0,-9,9,45,10,9,0,97,855,990,967.7,22.3,0.438,0.322,0.0144,0.76,0.0341,4,0.21,0.969,0.0435,21.3,0.953,0.975,0.929,39.4,38.4,154,3690
2007-06-05,2006,9,36,156,935.91,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,774.9,0.83,774.9,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.014,0.737,0.033,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2007-06-06,2006,9,36,157,919.87,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,758.9,0.82,758.9,0,0,0,0,-9,9,45,10,9,0,97,823,990,967.6,22.4,0.408,0.306,0.0137,0.715,0.0319,3,0.282,0.997,0.0445,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2007-06-07,2006,9,36,158,904.2,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,743.2,0.82,743.2,0,0,0,0,-9,9,45,10,9,0,97,807,990,967.5,22.5,0.394,0.297,0.0132,0.691,0.0307,3,0.277,0.968,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2007-06-08,2006,9,36,159,888.89,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,727.9,0.82,727.9,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0127,0.667,0.0296,3,0.27,0.937,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2007-06-09,2006,9,36,160,873.99,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,713,0.82,713,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.645,0.0286,3,0.263,0.909,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2007-06-10,2006,9,37,161,859.52,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,698.5,0.81,698.5,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.627,0.0277,3,0.257,0.884,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2007-06-11,2006,9,37,162,845.53,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,684.5,0.81,684.5,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.61,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2007-06-12,2006,9,37,163,832.05,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,671,0.81,671,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.0109,0.594,0.0261,3,0.244,0.838,0.0368,21.9,0.957,0.98,0.938,46,45.1,135,3250
2007-06-13,2006,9,37,164,822.77,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,661.8,0.8,661.8,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.582,0.0255,3,0.24,0.822,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2007-06-14,2006,9,37,165,813.82,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,652.8,0.8,652.8,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.807,0.0353,22,0.956,0.98,0.937,45,44.1,132,3170
2007-06-15,2006,9,37,166,805.23,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,644.2,0.8,644.2,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.793,0.0346,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2007-06-16,2006,9,37,167,797.04,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,636,0.8,636,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00986,0.55,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2007-06-17,2006,9,38,168,789.33,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,628.3,0.8,628.3,0,0,0,0,-9,9,45,10,9,0,97,692,990,967.1,22.9,0.32,0.221,0.00962,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2007-06-18,2006,9,38,169,782.19,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,621.2,0.79,621.2,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.0094,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2007-06-19,2006,9,38,170,775.82,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,614.8,0.79,614.8,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2007-06-20,2006,9,38,171,770,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0224,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2007-06-21,2006,9,38,172,759.88,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,598.9,0.79,598.9,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2007-06-22,2006,9,38,173,747.03,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,586,0.78,586,0,0,0,0,-9,9,45,10,9,0,97,650,990,966.9,23.1,0.296,0.192,0.00833,0.488,0.0211,3,0.206,0.695,0.0301,22.4,0.953,0.978,0.932,40.9,40,120,2880
2007-06-23,2006,9,38,174,735.82,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,574.8,0.78,574.8,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00799,0.475,0.0205,3,0.201,0.676,0.0292,22.5,0.952,0.977,0.93,40.2,39.3,118,2830
2007-06-24,2006,9,39,175,724.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,563.1,0.78,563.1,0,0,0,0,-9,9,45,10,9,0,97,627,990,966.8,23.2,0.283,0.177,0.00763,0.46,0.0198,3,0.196,0.656,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2770
2007-06-25,2006,9,39,176,712.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,551.3,0.77,551.3,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00728,0.445,0.0192,3,0.191,0.636,0.0274,22.6,0.951,0.973,0.925,38.7,37.7,113,2720
2007-06-26,2006,9,39,177,702.19,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,541.2,0.77,541.2,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.163,0.00698,0.433,0.0186,3,0.186,0.619,0.0266,22.7,0.95,0.972,0.923,38.1,37,111,2670
2007-06-27,2006,9,39,178,691.52,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,530.5,0.77,530.5,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.264,0.155,0.00666,0.42,0.018,3,0.181,0.601,0.0258,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
2007-06-28,2006,9,39,179,680.86,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,519.9,0.76,519.9,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.258,0.148,0.00634,0.407,0.0174,3,0.176,0.583,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2570
2007-06-29,2006,9,39,180,670.74,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,509.7,0.76,509.7,0,0,0,0,-9,9,45,10,9,0,97,574,990,966.6,23.4,0.253,0.142,0.00604,0.394,0.0168,3,0.172,0.566,0.0242,22.9,0.947,0.97,0.919,36.1,35,105,2520
2007-06-30,2006,9,39,181,660.62,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,499.6,0.76,499.6,0,0,0,0,-9,9,45,10,9,0,97,564,990,966.5,23.5,0.247,0.135,0.00575,0.382,0.0163,3,0.167,0.549,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
2007-07-01,2006,10,40,182,651.6,0.29,3,Normal,50,10,9,9,108,186,0.28,465.6,0.71,465.6,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.23,0.119,0.00506,0.349,0.0149,2,0.257,0.606,0.0258,22.9,0.957,0.98,0.938,50,48.2,96.4,2310
2007-07-02,2006,10,40,183,642.03,0.3,3,Normal,50,10,9,9,108,186,0.29,456,0.71,456,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00485,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.3,2310
2007-07-03,2006,10,40,184,632.46,0.3,3,Normal,50,10,9,9,108,186,0.29,446.5,0.71,446.5,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00466,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.3,94.5,2270
2007-07-04,2006,10,40,185,623.44,0.31,3,Normal,50,10,9,9,108,186,0.3,437.4,0.7,437.4,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00447,0.32,0.0135,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.3,46.4,92.8,2230
2007-07-05,2006,10,40,186,614.41,0.31,3,Normal,50,10,9,9,108,186,0.3,428.4,0.7,428.4,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00428,0.312,0.0132,2,0.232,0.544,0.023,23.1,0.957,0.98,0.938,46.4,45.5,91,2180
2007-07-06,2006,10,40,187,606.48,0.31,3,Normal,50,10,9,9,108,186,0.31,420.5,0.69,420.5,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0975,0.00412,0.306,0.0129,2,0.226,0.532,0.0225,23.1,0.956,0.98,0.937,45.6,44.7,89.4,2150
2007-07-07,2006,10,40,188,598.01,0.32,3,Normal,50,10,9,9,108,186,0.31,412,0.69,412,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0935,0.00394,0.299,0.0126,2,0.221,0.519,0.0219,23.2,0.956,0.98,0.936,44.8,43.9,87.7,2110
2007-07-08,2006,10,41,189,589.53,0.32,3,Normal,50,10,9,9,108,186,0.32,403.5,0.68,403.5,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0895,0.00377,0.292,0.0123,2,0.215,0.507,0.0213,23.2,0.955,0.98,0.936,43.9,43,86.1,2070
2007-07-09,2006,10,41,190,581.05,0.33,3,Normal,50,10,9,9,108,186,0.32,395.1,0.68,395.1,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0855,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.4,2030
2007-07-10,2006,10,41,191,573.12,0.33,3,Normal,50,10,9,9,108,186,0.33,387.1,0.68,387.1,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.197,0.0817,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2007-07-11,2006,10,41,192,566.29,0.34,3,Normal,50,10,9,9,108,186,0.33,380.3,0.67,380.3,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0785,0.00329,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.7,81.3,1950
2007-07-12,2006,10,41,193,558.91,0.34,3,Normal,50,10,9,9,108,186,0.33,372.9,0.67,372.9,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.075,0.00314,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.8,39.8,79.7,1910
2007-07-13,2006,10,41,194,551.52,0.35,3,Normal,50,10,9,9,108,186,0.34,365.5,0.66,365.5,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0715,0.00299,0.26,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2007-07-14,2006,10,41,195,544.14,0.35,3,Normal,50,10,9,9,108,186,0.34,358.1,0.66,358.1,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.068,0.00284,0.254,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2007-07-15,2006,10,42,196,536.76,0.36,3,Normal,50,10,9,9,108,186,0.35,350.8,0.65,350.8,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0646,0.00269,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2007-07-16,2006,10,42,197,529.92,0.36,3,Normal,50,10,9,9,108,186,0.35,343.9,0.65,343.9,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0613,0.00255,0.243,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2007-07-17,2006,10,42,198,523.08,0.36,3,Normal,50,10,9,9,108,186,0.36,337.1,0.64,337.1,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0581,0.00242,0.237,0.00985,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2007-07-18,2006,10,42,199,517.34,0.37,3,Normal,50,10,9,9,108,186,0.36,331.3,0.64,331.3,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2007-07-19,2006,10,42,200,511.05,0.37,3,Normal,50,10,9,9,108,186,0.36,325.1,0.64,325.1,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0524,0.00218,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2007-07-20,2006,10,42,201,504.76,0.37,3,Normal,50,10,9,9,108,186,0.37,318.8,0.63,318.8,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0495,0.00205,0.222,0.00919,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.915,35,34,68,1630
2007-07-21,2006,10,42,202,498.48,0.38,3,Normal,50,10,9,9,108,186,0.37,312.5,0.63,312.5,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0465,0.00192,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2007-07-22,2006,10,43,203,492.19,0.38,3,Normal,50,10,9,9,108,186,0.38,306.2,0.62,306.2,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.211,0.00874,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2007-07-23,2006,10,43,204,486.44,0.39,3,Normal,50,10,9,9,108,186,0.38,300.4,0.62,300.4,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2007-07-24,2006,10,43,205,480.7,0.39,3,Normal,50,10,9,9,108,186,0.39,294.7,0.61,294.7,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0381,0.00157,0.202,0.00833,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,63,1510
2007-07-25,2006,10,43,206,474.96,0.39,3,Normal,50,10,9,9,108,186,0.39,289,0.61,289,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0354,0.00146,0.197,0.00813,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2007-07-26,2006,10,43,207,469.22,0.4,3,Normal,50,10,9,9,108,186,0.4,283.2,0.6,283.2,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0327,0.00135,0.193,0.00793,2,0.134,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.3,60.5,1450
2007-07-27,2006,10,43,208,464.57,0.4,3,Normal,50,10,9,9,108,186,0.4,278.6,0.6,278.6,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
2007-07-28,2006,10,43,209,459.37,0.4,3,Normal,50,10,9,9,108,186,0.41,273.4,0.59,273.4,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.028,0.00115,0.184,0.00758,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2007-07-29,2006,10,44,210,454.18,0.41,3,Normal,50,10,9,9,108,186,0.41,268.2,0.59,268.2,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.00739,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
2007-07-30,2006,10,44,211,448.98,0.41,3,Normal,50,10,9,9,108,186,0.41,263,0.59,263,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0231,0.000949,0.176,0.00721,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2007-07-31,2006,10,44,212,443.79,0.41,3,Normal,50,10,9,9,108,186,0.42,257.8,0.58,257.8,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0207,0.000847,0.172,0.00703,2,0.117,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2007-08-01,2006,11,44,213,438.59,0.42,3,Normal,47,8,6,5,89,155,0.35,283.6,0.65,283.6,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.0329,0.00135,0.19,0.00778,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,60.9,1460
2007-08-02,2006,11,44,214,432.3,0.42,3,Normal,47,8,6,5,89,155,0.36,277.3,0.64,277.3,0,0,0,0,-5,5,47,8,6,0,94,338,990,965.5,24.5,0.155,0.0299,0.00122,0.185,0.00756,2,0.13,0.314,0.0129,24.1,0.936,0.97,0.908,30.7,29.8,59.6,1430
2007-08-03,2006,11,44,215,426.56,0.43,3,Normal,47,8,6,5,89,155,0.36,271.6,0.64,271.6,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0272,0.00111,0.18,0.00736,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.4,1400
2007-08-04,2006,11,44,216,420.82,0.43,3,Normal,47,8,6,5,89,155,0.37,265.8,0.63,265.8,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0245,0.000998,0.175,0.00716,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.1,1370
2007-08-05,2006,11,45,217,416.17,0.43,3,Normal,47,8,6,5,89,155,0.37,261.2,0.63,261.2,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0223,0.000908,0.172,0.00699,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28.1,56.1,1350
2007-08-06,2006,11,45,218,410.98,0.44,3,Normal,47,8,6,5,89,155,0.38,256,0.62,256,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0198,0.000807,0.167,0.00681,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55,1320
2007-08-07,2006,11,45,219,405.78,0.44,3,Normal,47,8,6,5,89,155,0.38,250.8,0.62,250.8,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0174,0.000707,0.163,0.00663,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2007-08-08,2006,11,45,220,400.58,0.45,3,Normal,47,8,6,5,89,155,0.39,245.6,0.61,245.6,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0166,0.000676,0.16,0.00652,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.8,1270
2007-08-09,2006,11,45,221,395.39,0.45,3,Normal,47,8,6,5,89,155,0.39,240.4,0.61,240.4,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2007-08-10,2006,11,45,222,390.74,0.45,3,Normal,47,8,6,5,89,155,0.4,235.7,0.6,235.7,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000641,0.156,0.00633,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2007-08-11,2006,11,45,223,386.09,0.46,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.254,0.408,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2007-08-12,2006,11,46,224,381.44,0.46,3,Normal,47,8,6,5,89,155,0.41,226.4,0.59,226.4,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2007-08-13,2006,11,46,225,376.8,0.47,3,Normal,47,8,6,5,89,155,0.41,221.8,0.59,221.8,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2007-08-14,2006,11,46,226,373.24,0.47,3,Normal,47,8,6,5,89,155,0.41,218.2,0.58,218.2,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2007-08-15,2006,11,46,227,369.14,0.47,3,Normal,47,8,6,5,89,155,0.42,214.1,0.58,214.1,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2007-08-16,2006,11,46,228,365.04,0.48,3,Normal,47,8,6,5,89,155,0.42,210,0.57,210,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2007-08-17,2006,11,46,229,360.94,0.48,3,Normal,47,8,6,5,89,155,0.43,205.9,0.57,205.9,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2007-08-18,2006,11,46,230,356.83,0.49,3,Normal,47,8,6,5,89,155,0.43,201.8,0.57,201.8,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2007-08-19,2006,11,47,231,352.73,0.49,3,Normal,47,8,6,5,89,155,0.44,197.7,0.56,197.7,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2007-08-20,2006,11,47,232,349.18,0.49,3,Normal,47,8,6,5,89,155,0.44,194.2,0.56,194.2,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.342,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2007-08-21,2006,11,47,233,345.62,0.5,3,Normal,47,8,6,5,89,155,0.45,190.6,0.55,190.6,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2007-08-22,2006,11,47,234,342.07,0.5,3,Normal,47,8,6,5,89,155,0.45,187.1,0.55,187.1,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000468,0.135,0.00541,1,0.195,0.33,0.0132,24.6,0.951,0.98,0.932,42.9,42,42,1010
2007-08-23,2006,11,47,235,338.51,0.51,3,Normal,47,8,6,5,89,155,0.46,183.5,0.54,183.5,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0113,0.000456,0.133,0.00535,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,989
2007-08-24,2006,11,47,236,334.96,0.51,3,Normal,47,8,6,5,89,155,0.46,180,0.54,180,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.011,0.000443,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.3,40.3,968
2007-08-25,2006,11,47,237,331.41,0.51,3,Normal,47,8,6,5,89,155,0.47,176.4,0.53,176.4,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000431,0.13,0.00521,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,947
2007-08-26,2006,11,48,238,328.94,0.52,3,Normal,47,8,6,5,89,155,0.47,173.9,0.53,173.9,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,932
2007-08-27,2006,11,48,239,325.94,0.52,3,Normal,47,8,6,5,89,155,0.48,170.9,0.52,170.9,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000412,0.128,0.00511,1,0.173,0.301,0.0121,24.7,0.946,0.974,0.922,39.1,38.1,38.1,915
2007-08-28,2006,11,48,240,322.93,0.52,3,Normal,47,8,6,5,89,155,0.48,167.9,0.52,167.9,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000401,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.4,37.4,37.4,897
2007-08-29,2006,11,48,241,319.92,0.53,3,Normal,47,8,6,5,89,155,0.48,164.9,0.52,164.9,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00977,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,880
2007-08-30,2006,11,48,242,316.91,0.53,3,Normal,47,8,6,5,89,155,0.49,161.9,0.51,161.9,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00951,0.00038,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,862
2007-08-31,2006,11,48,243,313.91,0.53,3,Normal,47,8,6,5,89,155,0.49,158.9,0.51,158.9,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00926,0.00037,0.122,0.00489,1,0.157,0.279,0.0112,24.8,0.942,0.97,0.914,36.3,35.3,35.3,846
2007-09-01,2006,12,48,244,309.8,0.54,3,Normal,40,6,4,3,65,118,0.38,191.8,0.62,191.8,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2007-09-02,2006,12,49,245,306.25,0.54,3,Normal,40,6,4,3,65,118,0.39,188.3,0.61,188.3,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0118,0.000469,0.131,0.00524,1,0.197,0.328,0.0131,24.7,0.951,0.98,0.932,43.4,42.6,42.6,1020
2007-09-03,2006,12,49,246,302.15,0.55,3,Normal,40,6,4,3,65,118,0.39,184.2,0.61,184.2,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00516,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2007-09-04,2006,12,49,247,298.05,0.55,3,Normal,40,6,4,3,65,118,0.4,180.1,0.6,180.1,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.00509,1,0.186,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2007-09-05,2006,12,49,248,293.94,0.56,3,Normal,40,6,4,3,65,118,0.4,175.9,0.6,175.9,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.6,39.6,952
2007-09-06,2006,12,49,249,290.39,0.56,3,Normal,40,6,4,3,65,118,0.41,172.4,0.59,172.4,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000414,0.124,0.00495,1,0.175,0.3,0.0119,24.8,0.946,0.975,0.923,39.7,38.8,38.8,930
2007-09-07,2006,12,49,250,286.83,0.57,3,Normal,40,6,4,3,65,118,0.41,168.8,0.59,168.8,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00488,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2007-09-08,2006,12,49,251,283.28,0.57,3,Normal,40,6,4,3,65,118,0.42,165.3,0.58,165.3,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2007-09-09,2006,12,50,252,279.73,0.58,3,Normal,40,6,4,3,65,118,0.42,161.7,0.58,161.7,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2007-09-10,2006,12,50,253,277.26,0.58,3,Normal,40,6,4,3,65,118,0.43,159.3,0.57,159.3,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2007-09-11,2006,12,50,254,274.26,0.58,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00903,0.000358,0.117,0.00466,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2007-09-12,2006,12,50,255,271.25,0.59,3,Normal,40,6,4,3,65,118,0.43,153.3,0.56,153.3,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00878,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2007-09-13,2006,12,50,256,268.24,0.59,3,Normal,40,6,4,3,65,118,0.44,150.2,0.56,150.2,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,804
2007-09-14,2006,12,50,257,265.23,0.6,3,Normal,40,6,4,3,65,118,0.45,147.2,0.56,147.2,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00826,0.000327,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2007-09-15,2006,12,50,258,262.23,0.6,3,Normal,40,6,4,3,65,118,0.45,144.2,0.55,144.2,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2007-09-16,2006,12,51,259,259.22,0.61,3,Normal,40,6,4,3,65,118,0.46,141.2,0.55,141.2,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00775,0.000307,0.111,0.00438,1,0.133,0.244,0.00966,25,0.936,0.97,0.907,32.4,31.4,31.4,755
2007-09-17,2006,12,51,260,256.21,0.61,3,Normal,40,6,4,3,65,118,0.46,138.2,0.54,138.2,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.0075,0.000297,0.109,0.00433,1,0.129,0.239,0.00944,25,0.934,0.97,0.906,31.7,30.8,30.8,738
2007-09-18,2006,12,51,261,253.75,0.62,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2007-09-19,2006,12,51,262,251.29,0.62,3,Normal,40,6,4,3,65,118,0.47,133.3,0.53,133.3,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00708,0.00028,0.107,0.00424,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2007-09-20,2006,12,51,263,248.83,0.63,3,Normal,40,6,4,3,65,118,0.47,130.8,0.53,130.8,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000271,0.106,0.0042,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2007-09-21,2006,12,51,264,246.37,0.63,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2007-09-22,2006,12,51,265,243.91,0.64,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000255,0.104,0.00411,1,0.112,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2007-09-23,2006,12,52,266,241.44,0.64,3,Normal,40,6,4,3,65,118,0.49,123.4,0.51,123.4,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00624,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2007-09-24,2006,12,52,267,240.08,0.64,3,Normal,40,6,4,3,65,118,0.49,122.1,0.51,122.1,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00613,0.000242,0.102,0.00404,1,0.107,0.21,0.00827,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2007-09-25,2006,12,52,268,238.16,0.65,3,Normal,40,6,4,3,65,118,0.49,120.2,0.51,120.2,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00596,0.000235,0.102,0.004,1,0.105,0.206,0.00813,25.2,0.926,0.97,0.898,27.4,26.6,26.6,639
2007-09-26,2006,12,52,269,235.16,0.65,3,Normal,40,6,4,3,65,118,0.5,117.2,0.5,117.2,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00571,0.000225,0.1,0.00395,1,0.101,0.201,0.00791,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
2007-09-27,2006,12,52,270,233.79,0.66,3,Normal,40,6,4,3,65,118,0.51,115.8,0.49,115.8,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00559,0.00022,0.0996,0.00392,1,0.0988,0.198,0.00781,25.2,0.923,0.97,0.895,26.4,25.6,25.6,615
2007-09-28,2006,12,52,271,231.87,0.66,3,Normal,40,6,4,3,65,118,0.51,113.9,0.49,113.9,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00543,0.000214,0.0988,0.00389,1,0.0962,0.195,0.00768,25.2,0.921,0.97,0.894,25.9,25.2,25.2,604
2007-09-29,2006,12,52,272,229.96,0.67,3,Normal,40,6,4,3,65,118,0.51,112,0.49,112,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00527,0.000207,0.098,0.00385,1,0.0936,0.192,0.00754,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2007-09-30,2006,12,53,273,228.05,0.67,3,Normal,40,6,4,3,65,118,0.52,110,0.48,110,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.0051,0.000201,0.0971,0.00382,1,0.0911,0.188,0.0074,25.2,0.919,0.97,0.891,25,24.3,24.3,583
2007-10-01,2007,1,1,274,226.13,0.67,3,Normal,37,5,3,2,50,97,0.43,129.1,0.57,129.1,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000264,0.104,0.00408,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2007-10-02,2007,1,1,275,226.41,0.67,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2007-10-03,2007,1,1,276,226.68,0.67,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00677,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.8,28.9,28.9,695
2007-10-04,2007,1,1,277,224.76,0.68,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2007-10-05,2007,1,1,278,223.4,0.68,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00649,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2007-10-06,2007,1,1,279,221.48,0.69,3,Normal,37,5,3,2,50,97,0.44,124.5,0.56,124.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00633,0.000249,0.102,0.00399,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2007-10-07,2007,1,1,280,219.57,0.69,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2007-10-08,2007,1,2,281,217.66,0.7,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2007-10-09,2007,1,2,282,215.74,0.7,3,Normal,37,5,3,2,50,97,0.45,118.7,0.55,118.7,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00584,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2007-10-10,2007,1,2,283,214.37,0.71,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00573,0.000224,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2007-10-11,2007,1,2,284,213.01,0.71,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0991,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2007-10-12,2007,1,2,285,211.09,0.71,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000213,0.0971,0.0038,1,0.0965,0.194,0.00758,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2007-10-13,2007,1,2,286,209.18,0.72,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0939,0.19,0.00745,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2007-10-14,2007,1,2,287,207.26,0.73,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00512,0.0002,0.0954,0.00373,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2007-10-15,2007,1,3,288,205.35,0.73,3,Normal,37,5,3,2,50,97,0.47,108.3,0.53,108.3,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00717,25.4,0.917,0.97,0.889,24.7,24,24,576
2007-10-16,2007,1,3,289,203.98,0.74,3,Normal,37,5,3,2,50,97,0.48,107,0.52,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00484,0.000189,0.094,0.00368,1,0.0869,0.181,0.00707,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2007-10-17,2007,1,3,290,202.62,0.75,3,Normal,37,5,3,2,50,97,0.48,105.6,0.52,105.6,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2007-10-18,2007,1,3,291,201.25,0.75,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0832,0.176,0.00688,25.4,0,0,0,0,0,0,0
2007-10-19,2007,1,3,292,199.88,0.76,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00449,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2007-10-20,2007,1,3,293,198.51,0.76,3,Normal,37,5,3,2,50,97,0.49,101.5,0.51,101.5,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0872,0.00438,0.000171,0.0916,0.00358,1,0.0795,0.171,0.00669,25.4,0,0,0,0,0,0,0
2007-10-21,2007,1,3,294,197.15,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.0063,0.000246,0.0991,0.00387,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2007-10-22,2007,1,4,295,195.78,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2007-10-23,2007,1,4,296,194.41,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.4,0.63,121.4,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2007-10-24,2007,1,4,297,194.14,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2007-10-25,2007,1,4,298,193.32,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2007-10-26,2007,1,4,299,195.78,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2007-10-27,2007,1,4,300,198.79,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00644,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2007-10-28,2007,1,4,301,197.42,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,124.4,0.63,124.4,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2007-10-29,2007,1,5,302,200.43,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2007-10-30,2007,1,5,303,202.89,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000265,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2007-10-31,2007,1,5,304,201.52,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0943,0.00667,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2007-11-01,2007,2,5,305,202.34,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2007-11-02,2007,2,5,306,204.26,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2007-11-03,2007,2,5,307,202.34,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2007-11-04,2007,2,5,308,202.07,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2007-11-05,2007,2,6,309,201.25,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2007-11-06,2007,2,6,310,202.62,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.6,0.67,135.6,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0957,0.00728,0.000284,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2007-11-07,2007,2,6,311,207.81,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2007-11-08,2007,2,6,312,209.73,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,142.7,0.68,142.7,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00788,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2007-11-09,2007,2,6,313,207.26,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2007-11-10,2007,2,6,314,205.9,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.234,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2007-11-11,2007,2,6,315,203.98,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00739,0.000289,0.104,0.00405,1,0.127,0.231,0.00903,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2007-11-12,2007,2,7,316,202.07,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2007-11-13,2007,2,7,317,200.16,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,29.9,29.9,719
2007-11-14,2007,2,7,318,201.52,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,134.5,0.67,134.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00718,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2007-11-15,2007,2,7,319,203.44,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2007-11-16,2007,2,7,320,205.35,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,138.3,0.67,138.3,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.233,0.00913,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2007-11-17,2007,2,7,321,206.72,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,139.7,0.68,139.7,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000298,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2007-11-18,2007,2,7,322,204.8,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00746,0.000292,0.104,0.00407,1,0.129,0.233,0.00909,25.3,0.934,0.97,0.906,32,31,31,744
2007-11-19,2007,2,8,323,202.89,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.0073,0.000285,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2007-11-20,2007,2,8,324,204.26,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2007-11-21,2007,2,8,325,206.72,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,139.7,0.68,139.7,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000298,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2007-11-22,2007,2,8,326,205.9,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.234,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2007-11-23,2007,2,8,327,205.62,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,138.6,0.67,138.6,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00753,0.000295,0.104,0.00408,1,0.13,0.234,0.00915,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2007-11-24,2007,2,8,328,206.99,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.131,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2007-11-25,2007,2,8,329,208.36,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2007-11-26,2007,2,9,330,205.35,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,138.3,0.67,138.3,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.233,0.00913,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2007-11-27,2007,2,9,331,206.17,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2007-11-28,2007,2,9,332,206.99,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.131,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2007-11-29,2007,2,9,333,204.53,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,137.5,0.67,137.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00907,25.3,0.933,0.97,0.905,31.9,30.9,30.9,743
2007-11-30,2007,2,9,334,201.52,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,134.5,0.67,134.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00718,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2007-12-01,2007,3,9,335,202.34,0.75,5,Dry,26,4,3,2,24,59,0.29,143.3,0.71,143.3,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00793,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2007-12-02,2007,3,9,336,206.44,0.73,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.00421,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2007-12-03,2007,3,10,337,211.64,0.71,5,Dry,26,4,3,2,24,59,0.28,152.6,0.72,152.6,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2007-12-04,2007,3,10,338,215.19,0.7,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2007-12-05,2007,3,10,339,218.2,0.69,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2007-12-06,2007,3,10,340,220.12,0.69,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2007-12-07,2007,3,10,341,220.94,0.69,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2007-12-08,2007,3,10,342,222.3,0.68,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2007-12-09,2007,3,10,343,225.86,0.67,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2007-12-10,2007,3,11,344,228.32,0.67,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.5,38.5,923
2007-12-11,2007,3,11,345,231.33,0.66,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2007-12-12,2007,3,11,346,234.33,0.66,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,39.9,39.9,959
2007-12-13,2007,3,11,347,237.34,0.65,5,Dry,26,4,3,2,24,59,0.25,178.3,0.75,178.3,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,977
2007-12-14,2007,3,11,348,239.8,0.65,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
