date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-12-15,2007,3,11,349,242.26,0.64,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2007-12-16,2007,3,11,350,243.63,0.64,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2007-12-17,2007,3,12,351,245.55,0.63,5,Dry,26,4,3,2,24,59,0.24,186.6,0.76,186.6,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2007-12-18,2007,3,12,352,248.55,0.63,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2007-12-19,2007,3,12,353,251.01,0.62,5,Dry,26,4,3,2,24,59,0.23,192,0.77,192,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2007-12-20,2007,3,12,354,254.02,0.62,5,Dry,26,4,3,2,24,59,0.23,195,0.77,195,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2007-12-21,2007,3,12,355,257.03,0.61,5,Dry,26,4,3,2,24,59,0.23,198,0.77,198,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2007-12-22,2007,3,12,356,260.04,0.61,5,Dry,26,4,3,2,24,59,0.23,201,0.77,201,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2007-12-23,2007,3,12,357,263.05,0.6,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2007-12-24,2007,3,13,358,267.15,0.6,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2007-12-25,2007,3,13,359,268.51,0.59,5,Dry,26,4,3,2,24,59,0.22,209.5,0.78,209.5,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2007-12-26,2007,3,13,360,269.88,0.59,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2007-12-27,2007,3,13,361,273.44,0.59,5,Dry,26,4,3,2,24,59,0.22,214.4,0.78,214.4,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000555,0.137,0.00543,1,0.232,0.369,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2007-12-28,2007,3,13,362,277.54,0.58,5,Dry,26,4,3,2,24,59,0.21,218.5,0.79,218.5,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0143,0.000569,0.139,0.0055,1,0.238,0.376,0.0149,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-12-29,2007,3,13,363,282.73,0.57,5,Dry,26,4,3,2,24,59,0.21,223.7,0.79,223.7,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000587,0.141,0.0056,1,0.245,0.385,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2007-12-30,2007,3,13,364,287.38,0.57,5,Dry,26,4,3,2,24,59,0.2,228.4,0.8,228.4,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00568,2,0.0967,0.24,0.00953,24.9,0.922,0.97,0.895,25.7,25,49.9,1200
2007-12-31,2007,3,14,365,292.03,0.56,5,Dry,26,4,3,2,24,59,0.2,233,0.8,233,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2008-01-01,2007,4,14,1,296.68,0.55,5,Dry,29,5,4,2,33,73,0.25,223.7,0.75,223.7,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2008-01-02,2007,4,14,2,301.33,0.55,5,Dry,29,5,4,2,33,73,0.24,228.3,0.76,228.3,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00962,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1200
2008-01-03,2007,4,14,3,305.98,0.54,5,Dry,29,5,4,2,33,73,0.24,233,0.76,233,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.00062,0.147,0.00585,2,0.0998,0.246,0.00983,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2008-01-04,2007,4,14,4,310.62,0.54,5,Dry,29,5,4,2,33,73,0.23,237.6,0.77,237.6,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.0159,0.000637,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1240
2008-01-05,2007,4,14,5,316.91,0.53,5,Dry,29,5,4,2,33,73,0.23,243.9,0.77,243.9,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2008-01-06,2007,4,14,6,322.66,0.52,5,Dry,29,5,4,2,33,73,0.23,249.7,0.77,249.7,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2008-01-07,2007,4,15,7,330.04,0.51,5,Dry,29,5,4,2,33,73,0.22,257,0.78,257,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.2,1350
2008-01-08,2007,4,15,8,335.78,0.51,5,Dry,29,5,4,2,33,73,0.22,262.8,0.78,262.8,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000924,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2008-01-09,2007,4,15,9,343.16,0.5,5,Dry,29,5,4,2,33,73,0.21,270.2,0.79,270.2,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0265,0.00107,0.171,0.00686,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2008-01-10,2007,4,15,10,353.83,0.49,5,Dry,29,5,4,2,33,73,0.21,280.8,0.79,280.8,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2008-01-11,2007,4,15,11,364.49,0.48,5,Dry,29,5,4,2,33,73,0.2,291.5,0.8,291.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.0076,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2008-01-12,2007,4,15,12,373.51,0.47,5,Dry,29,5,4,2,33,73,0.2,300.5,0.81,300.5,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0408,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2008-01-13,2007,4,15,13,387.46,0.46,5,Dry,29,5,4,2,33,73,0.19,314.5,0.81,314.5,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
2008-01-14,2007,4,16,14,405.23,0.44,5,Dry,29,5,4,2,33,73,0.18,332.2,0.82,332.2,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0558,0.00227,0.222,0.00903,2,0.167,0.389,0.0158,24.2,0.945,0.97,0.917,37.3,36.1,72.3,1730
2008-01-15,2007,4,16,15,425.19,0.43,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0652,0.00266,0.238,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1840
2008-01-16,2007,4,16,16,444.06,0.41,5,Dry,29,5,4,2,33,73,0.16,371.1,0.84,371.1,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0741,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.5,40.6,81.2,1950
2008-01-17,2007,4,16,17,465.12,0.4,5,Dry,29,5,4,2,33,73,0.16,392.1,0.84,392.1,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0841,0.00346,0.271,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.8,85.7,2060
2008-01-18,2007,4,16,18,493.28,0.38,5,Dry,29,5,4,2,33,73,0.15,420.3,0.85,420.3,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0974,0.00403,0.295,0.0122,2,0.226,0.521,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.4,2190
2008-01-19,2007,4,16,19,523.08,0.36,5,Dry,29,5,4,2,33,73,0.14,450.1,0.86,450.1,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2008-01-20,2007,4,16,20,555.08,0.35,5,Dry,29,5,4,2,33,73,0.13,482.1,0.87,482.1,0,0,0,0,-2,2,29,5,4,0,35,520,990,966.1,23.9,0.222,0.127,0.00529,0.349,0.0146,2,0.268,0.617,0.0258,23.3,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-01-21,2007,4,17,21,588.71,0.32,5,Dry,29,5,4,2,33,73,0.12,515.7,0.88,515.7,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.2,23.8,0.241,0.145,0.00613,0.387,0.0163,3,0.175,0.561,0.0236,23.2,0.948,0.97,0.919,37.1,35.9,108,2590
2008-01-22,2007,4,17,22,621.8,0.31,5,Dry,29,5,4,2,33,73,0.12,548.8,0.88,548.8,0,0,0,0,-2,2,29,5,4,0,35,587,990,966.4,23.6,0.26,0.168,0.0071,0.428,0.0181,3,0.189,0.617,0.0261,23,0.951,0.974,0.926,39.2,38.2,115,2750
2008-01-23,2007,4,17,23,659.26,0.29,5,Dry,29,5,4,2,33,73,0.11,586.3,0.89,586.3,0,0,0,0,-2,2,29,5,4,0,35,624,990,966.5,23.5,0.281,0.193,0.00821,0.474,0.0202,3,0.206,0.68,0.029,22.8,0.953,0.98,0.934,41.6,40.8,122,2940
2008-01-24,2007,4,17,24,701.64,0.27,5,Dry,29,5,4,2,33,73,0.1,628.6,0.9,628.6,0,0,0,0,-2,2,29,5,4,0,35,667,990,966.7,23.3,0.305,0.221,0.00948,0.526,0.0226,3,0.225,0.752,0.0323,22.5,0.956,0.98,0.936,44.3,43.4,130,3120
2008-01-25,2007,4,17,25,743.48,0.26,5,Dry,29,5,4,2,33,73,0.098,670.5,0.9,670.5,0,0,0,0,-2,2,29,5,4,0,35,708,990,966.9,23.1,0.329,0.249,0.0108,0.578,0.025,3,0.244,0.822,0.0356,22.3,0.957,0.98,0.938,46.8,45.9,138,3300
2008-01-26,2007,4,17,26,777.02,0.24,5,Dry,29,5,4,2,33,73,0.094,704,0.91,704,0,0,0,0,-2,2,29,5,4,0,35,742,990,967,23,0.348,0.271,0.0118,0.619,0.0269,3,0.259,0.879,0.0382,22.1,0.957,0.98,0.938,48.7,47.7,143,3440
2008-01-27,2007,4,17,27,805.23,0.23,5,Dry,29,5,4,2,33,73,0.091,732.2,0.91,732.2,0,0,0,0,-2,2,29,5,4,0,35,770,990,967.1,22.9,0.364,0.29,0.0127,0.654,0.0286,3,0.272,0.926,0.0405,22,0.957,0.98,0.938,50.3,48.2,145,3470
2008-01-28,2007,4,18,28,839.68,0.22,5,Dry,29,5,4,2,33,73,0.087,766.7,0.91,766.7,0,0,0,0,-2,2,29,5,4,0,35,805,990,967.3,22.7,0.392,0.31,0.0136,0.702,0.0309,3,0.284,0.986,0.0434,21.8,0.956,0.98,0.937,52.1,48.2,145,3470
2008-01-29,2007,4,18,29,878.21,0.21,5,Dry,29,5,4,2,33,73,0.083,805.2,0.92,805.2,0,0,0,0,-2,2,29,5,4,0,35,843,990,967.4,22.6,0.427,0.329,0.0146,0.756,0.0335,4,0.214,0.97,0.0429,21.6,0.954,0.978,0.932,40.7,39.8,159,3820
2008-01-30,2007,4,18,30,919.87,0.19,5,Dry,29,5,4,2,33,73,0.079,846.9,0.92,846.9,0,0,0,0,-2,2,29,5,4,0,35,885,990,967.6,22.4,0.465,0.349,0.0156,0.814,0.0363,4,0.228,1.04,0.0465,21.4,0.955,0.98,0.936,42.4,41.5,166,3990
2008-01-31,2007,4,18,31,959.38,0.18,5,Dry,29,5,4,2,33,73,0.076,886.4,0.92,886.4,0,0,0,0,-2,2,29,5,4,0,35,924,990,967.7,22.3,0.501,0.368,0.0165,0.869,0.039,4,0.242,1.11,0.0499,21.2,0.956,0.98,0.936,43.9,43,172,4130
2008-02-01,2007,5,18,32,1000.7,0.17,3,Normal,43,7,5,4,78,137,0.14,863.7,0.86,863.7,0,0,0,0,-4,4,43,7,5,0,82,919,990,967.9,22.1,0.496,0.357,0.0162,0.853,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.6,167,4000
2008-02-02,2007,5,18,33,1043.7,0.16,3,Normal,43,7,5,4,78,137,0.13,906.7,0.87,906.7,0,0,0,0,-4,4,43,7,5,0,82,962,990,968,22,0.535,0.378,0.0172,0.913,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2008-02-03,2007,5,18,34,1088.2,0.15,3,Normal,43,7,5,4,78,137,0.13,951.2,0.87,951.2,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.399,0.0183,0.975,0.0447,4,0.264,1.24,0.0568,20.6,0.955,0.98,0.936,45.9,44.9,180,4320
2008-02-04,2007,5,19,35,1139.5,0.14,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.636,0.429,0.0198,1.06,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2008-02-05,2007,5,19,36,1186.8,0.14,3,Normal,43,7,5,4,78,137,0.12,1050,0.89,1050,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.705,0.535,0.0249,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.1,48.1,193,4620
2008-02-06,2007,5,19,37,1235.2,0.13,3,Normal,43,7,5,4,78,137,0.11,1098,0.89,1098,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.776,0.644,0.0301,1.42,0.0665,4,0.3,1.72,0.0805,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2008-02-07,2007,5,19,38,1284.7,0.12,3,Normal,43,7,5,4,78,137,0.11,1148,0.89,1100,48,11,1,1,-3,38,54,8,6,1,116,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50,48.2,193,4630
2008-02-08,2007,5,19,39,1341.3,0.11,3,Normal,43,7,5,4,78,137,0.1,1204,0.9,1100,104,24,3,3,-1,75,67,10,8,3,153,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-02-09,2007,5,19,40,1399.2,0.1,3,Normal,43,7,5,4,78,137,0.098,1262,0.9,1100,162,37,5,5,1,114,80,12,10,5,192,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,48,192,4600
2008-02-10,2007,5,19,41,1439.5,0.097,3,Normal,43,7,5,4,78,137,0.095,1302,0.91,1100,202,46,6,6,2,142,89,13,11,6,220,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2008-02-11,2007,5,20,42,1486.6,0.089,2,Mod_Wet,49,8,7,5,93,162,0.11,1325,0.89,1100,225,51,7,7,2,158,100,15,14,7,251,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2008-02-12,2007,5,20,43,1547.2,0.083,2,Mod_Wet,49,8,7,5,93,162,0.1,1385,0.9,1100,285,51,9,9,4,212,100,17,16,9,305,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-02-13,2007,5,20,44,1608.9,0.076,2,Mod_Wet,49,8,7,5,93,162,0.1,1447,0.9,1100,347,51,10,11,5,270,100,18,18,10,363,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2008-02-14,2007,5,20,45,1678.3,0.069,2,Mod_Wet,49,8,7,5,93,162,0.097,1516,0.9,1100,416,51,10,13,7,335,100,18,20,12,428,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2008-02-15,2007,5,20,46,1748.8,0.062,2,Mod_Wet,49,8,7,5,93,162,0.093,1587,0.91,1100,487,51,10,15,10,401,100,18,22,15,494,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0947,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2008-02-16,2007,5,20,47,1827.3,0.054,2,Mod_Wet,49,8,7,5,93,162,0.089,1665,0.91,1100,565,51,10,17,12,475,100,18,24,17,568,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-02-17,2007,5,20,48,1907.1,0.047,2,Mod_Wet,49,8,7,5,93,162,0.085,1745,0.92,1100,645,51,10,18,14,552,100,18,25,19,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2008-02-18,2007,5,21,49,1988.2,0.041,2,Mod_Wet,49,8,7,5,93,162,0.082,1826,0.92,1100,726,51,10,18,17,630,100,18,25,22,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2008-02-19,2007,5,21,50,2070.4,0.036,2,Mod_Wet,49,8,7,5,93,162,0.078,1908,0.92,1100,808,51,10,18,19,710,100,18,25,24,803,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2008-02-20,2007,5,21,51,2153.8,0.031,2,Mod_Wet,49,8,7,5,93,162,0.075,1992,0.93,1100,892,51,10,18,22,791,100,18,25,27,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2008-02-21,2007,5,21,52,2230.9,0.026,2,Mod_Wet,49,8,7,5,93,162,0.073,2069,0.93,1100,969,51,10,18,24,866,100,18,25,29,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2008-02-22,2007,5,21,53,2286.6,0.022,2,Mod_Wet,49,8,7,5,93,162,0.071,2125,0.93,1100,1030,51,10,18,26,920,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2008-02-23,2007,5,21,54,2327.6,0.02,2,Mod_Wet,49,8,7,5,93,162,0.07,2166,0.93,1100,1070,51,10,18,27,960,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-02-24,2007,5,21,55,2361.4,0.018,2,Mod_Wet,49,8,7,5,93,162,0.069,2199,0.93,1100,1100,51,10,18,28,992,100,18,25,33,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2008-02-25,2007,5,22,56,2387.8,0.016,2,Mod_Wet,49,8,7,5,93,162,0.068,2226,0.93,1100,1130,51,10,18,29,1020,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2008-02-26,2007,5,22,57,2406.7,0.015,2,Mod_Wet,49,8,7,5,93,162,0.067,2245,0.93,1100,1150,51,10,18,29,1040,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2008-02-27,2007,5,22,58,2425.7,0.014,2,Mod_Wet,49,8,7,5,93,162,0.067,2264,0.93,1100,1160,51,10,18,30,1060,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2008-02-28,2007,5,22,59,2437.1,0.013,2,Mod_Wet,49,8,7,5,93,162,0.067,2275,0.93,1100,1180,51,10,18,30,1070,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2008-02-29,2007,5,22,60,2448.5,0.013,2,Mod_Wet,49,8,7,5,93,162,0.066,2287,0.93,1100,1190,51,10,18,31,1080,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2008-03-01,2007,6,22,61,2452.3,0.012,2,Mod_Wet,59,11,12,13,144,239,0.098,2213,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2008-03-02,2007,6,22,62,2456.1,0.012,2,Mod_Wet,59,11,12,13,144,239,0.097,2217,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2008-03-03,2007,6,23,63,2459.9,0.012,2,Mod_Wet,59,11,12,13,144,239,0.097,2221,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2008-03-04,2007,6,23,64,2456.1,0.012,2,Mod_Wet,59,11,12,13,144,239,0.097,2217,0.9,1100,1120,41,7,13,21,1040,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2008-03-05,2007,6,23,65,2444.7,0.013,2,Mod_Wet,59,11,12,13,144,239,0.098,2206,0.9,1100,1110,41,7,13,20,1030,100,18,25,33,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2008-03-06,2007,6,23,66,2433.3,0.013,2,Mod_Wet,59,11,12,13,144,239,0.098,2194,0.9,1100,1090,41,7,13,20,1010,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2008-03-07,2007,6,23,67,2421.9,0.014,2,Mod_Wet,59,11,12,13,144,239,0.099,2183,0.9,1100,1080,41,7,13,19,1000,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-03-08,2007,6,23,68,2410.5,0.015,2,Mod_Wet,59,11,12,13,144,239,0.099,2172,0.9,1100,1070,41,7,13,19,992,100,18,25,32,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2008-03-09,2007,6,23,69,2391.6,0.016,2,Mod_Wet,59,11,12,13,144,239,0.1,2153,0.9,1100,1050,41,7,13,19,973,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2008-03-10,2007,6,24,70,2372.7,0.017,2,Mod_Wet,59,11,12,13,144,239,0.1,2134,0.9,1100,1030,41,7,13,18,955,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2008-03-11,2007,6,24,71,2353.9,0.018,2,Mod_Wet,59,11,12,13,144,239,0.1,2115,0.9,1100,1020,41,7,13,17,937,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2008-03-12,2007,6,24,72,2335.1,0.019,2,Mod_Wet,59,11,12,13,144,239,0.1,2096,0.9,1100,996,41,7,13,17,918,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-03-13,2007,6,24,73,2316.4,0.02,2,Mod_Wet,59,11,12,13,144,239,0.1,2077,0.9,1100,977,41,7,13,16,900,100,18,25,29,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2008-03-14,2007,6,24,74,2297.7,0.022,2,Mod_Wet,59,11,12,13,144,239,0.1,2059,0.9,1100,959,41,7,13,16,882,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-03-15,2007,6,24,75,2279.1,0.023,2,Mod_Wet,59,11,12,13,144,239,0.1,2040,0.9,1100,940,41,7,13,15,864,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2008-03-16,2007,6,24,76,2260.5,0.024,2,Mod_Wet,59,11,12,13,144,239,0.11,2022,0.89,1100,922,41,7,13,15,846,100,18,25,28,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2008-03-17,2007,6,25,77,2234.6,0.026,2,Mod_Wet,59,11,12,13,144,239,0.11,1996,0.89,1100,896,41,7,13,14,821,100,18,25,27,965,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2008-03-18,2007,6,25,78,2208.8,0.028,2,Mod_Wet,59,11,12,13,144,239,0.11,1970,0.89,1100,870,41,7,13,13,796,100,18,25,26,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2008-03-19,2007,6,25,79,2183.1,0.029,2,Mod_Wet,59,11,12,13,144,239,0.11,1944,0.89,1100,844,41,7,13,12,771,100,18,25,25,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2008-03-20,2007,6,25,80,2157.4,0.031,2,Mod_Wet,59,11,12,13,144,239,0.11,1918,0.89,1100,818,41,7,13,12,745,100,18,25,25,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2008-03-21,2007,6,25,81,2124.7,0.033,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2008-03-22,2007,6,25,82,2092.1,0.035,3,Normal,49,9,9,9,107,183,0.087,1909,0.91,1100,809,51,9,16,15,718,100,18,25,24,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-03-23,2007,6,25,83,2066.8,0.036,3,Normal,49,9,9,9,107,183,0.088,1884,0.91,1100,784,51,9,16,15,693,100,18,25,24,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2008-03-24,2007,6,26,84,2041.7,0.038,3,Normal,49,9,9,9,107,183,0.09,1859,0.91,1100,759,51,9,16,14,669,100,18,25,23,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2008-03-25,2007,6,26,85,2016.6,0.039,3,Normal,49,9,9,9,107,183,0.091,1834,0.91,1100,734,51,9,16,13,645,100,18,25,22,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2008-03-26,2007,6,26,86,1991.7,0.041,3,Normal,49,9,9,9,107,183,0.092,1809,0.91,1100,709,51,9,16,12,621,100,18,25,21,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2008-03-27,2007,6,26,87,1966.9,0.043,3,Normal,49,9,9,9,107,183,0.093,1784,0.91,1100,684,51,9,16,12,596,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-03-28,2007,6,26,88,1942.2,0.045,3,Normal,49,9,9,9,107,183,0.094,1759,0.91,1100,659,51,9,16,11,572,100,18,25,20,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2008-03-29,2007,6,26,89,1917.6,0.046,3,Normal,49,9,9,9,107,183,0.095,1735,0.91,1100,635,51,9,16,10,549,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2008-03-30,2007,6,26,90,1893.2,0.048,3,Normal,49,9,9,9,107,183,0.097,1710,0.9,1100,610,51,9,16,9,525,100,18,25,18,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2008-03-31,2007,6,27,91,1868.8,0.05,3,Normal,49,9,9,9,107,183,0.098,1686,0.9,1100,586,51,9,16,9,501,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2008-04-01,2007,7,27,92,1851.5,0.052,3,Normal,54,13,14,19,117,217,0.12,1634,0.88,1100,534,46,5,11,-3,475,100,18,25,16,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2008-04-02,2007,7,27,93,1827.3,0.054,3,Normal,54,13,14,19,117,217,0.12,1610,0.88,1100,510,46,5,11,-4,452,100,18,25,15,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2008-04-03,2007,7,27,94,1810.1,0.056,3,Normal,54,13,14,19,117,217,0.12,1593,0.88,1100,493,46,5,11,-4,435,100,18,25,15,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2008-04-04,2007,7,27,95,1793,0.058,3,Normal,54,13,14,19,117,217,0.12,1576,0.88,1100,476,46,5,11,-5,419,100,18,25,14,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2008-04-05,2007,7,27,96,1776,0.06,3,Normal,54,13,14,19,117,217,0.12,1559,0.88,1100,459,46,5,11,-5,402,100,18,25,14,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2008-04-06,2007,7,27,97,1752.2,0.062,3,Normal,54,13,14,19,117,217,0.12,1535,0.88,1100,435,46,5,11,-6,379,100,18,25,13,496,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-07,2007,7,28,98,1728.5,0.064,3,Normal,54,13,14,19,117,217,0.13,1512,0.87,1100,412,46,5,11,-7,357,100,18,25,12,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2008-04-08,2007,7,28,99,1705,0.066,3,Normal,54,13,14,19,117,217,0.13,1488,0.87,1100,388,46,5,11,-7,333,100,18,25,12,450,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2008-04-09,2007,7,28,100,1681.6,0.068,3,Normal,54,13,14,19,117,217,0.13,1465,0.87,1100,365,46,5,11,-8,311,100,18,25,11,428,1240,990,970.1,19.9,0.926,0.648,0.0325,1.57,0.079,4,0.3,1.87,0.094,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2008-04-10,2007,7,28,101,1658.3,0.071,3,Normal,54,13,14,19,117,217,0.13,1441,0.87,1100,341,46,5,10,-9,289,100,18,24,10,406,1240,990,970,20,0.924,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2008-04-11,2007,7,28,102,1635.2,0.073,4,Mod_Dry,45,11,10,10,72,148,0.09,1487,0.91,1100,387,55,7,12,2,311,100,18,22,12,383,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2008-04-12,2007,7,28,103,1612.2,0.076,4,Mod_Dry,45,11,10,10,72,148,0.092,1464,0.91,1100,364,55,7,11,1,290,100,18,21,11,362,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2008-04-13,2007,7,28,104,1589.3,0.078,4,Mod_Dry,45,11,10,10,72,148,0.093,1441,0.91,1100,341,55,7,10,0,269,100,18,20,10,341,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2008-04-14,2007,7,29,105,1566.6,0.081,4,Mod_Dry,45,11,10,10,72,148,0.095,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2008-04-15,2007,7,29,106,1537.6,0.084,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2008-04-16,2007,7,29,107,1508.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.098,1361,0.9,1100,261,55,7,8,-2,193,100,18,18,8,265,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2008-04-17,2007,7,29,108,1480.3,0.09,4,Mod_Dry,45,11,10,10,72,148,0.1,1332,0.9,1100,232,52,7,7,-3,169,97,18,17,7,241,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2008-04-18,2007,7,29,109,1452,0.095,4,Mod_Dry,45,11,10,10,72,148,0.1,1304,0.9,1100,204,46,6,6,-4,150,91,17,16,6,222,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-04-19,2007,7,29,110,1423.9,0.099,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2008-04-20,2007,7,29,111,1396.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.1,20.9,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
2008-04-21,2007,7,30,112,1350.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1202,0.89,1100,102,23,3,3,-7,80,68,14,13,3,152,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2008-04-22,2007,7,30,113,1305.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1157,0.89,1100,57,13,2,2,-8,48,58,13,12,2,120,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2008-04-23,2007,7,30,114,1261.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1113,0.88,1100,13,3,0,0,-10,20,48,11,10,0,92,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2008-04-24,2007,7,30,115,1223.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1076,0.88,1076,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.76,0.593,0.0277,1.35,0.0632,4,0.295,1.65,0.077,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2008-04-25,2007,7,30,116,1186.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,1039,0.88,1039,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.705,0.51,0.0237,1.22,0.0565,4,0.288,1.5,0.0699,20,0.955,0.98,0.936,48.7,47.7,191,4580
2008-04-26,2007,7,30,117,1156,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,1008,0.87,1008,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.66,0.441,0.0204,1.1,0.051,4,0.282,1.38,0.064,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
2008-04-27,2007,7,30,118,1125.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,977.8,0.87,977.8,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.616,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.0599,20.4,0.955,0.98,0.936,46.7,45.8,183,4400
2008-04-28,2007,7,31,119,1096.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,948.2,0.86,948.2,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.583,0.398,0.0183,0.981,0.045,4,0.263,1.24,0.0571,20.6,0.955,0.98,0.936,45.7,44.7,179,4290
2008-04-29,2007,7,31,120,1067.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,919.1,0.86,919.1,0,0,0,0,-10,10,45,11,10,0,82,985,990,968.1,21.9,0.557,0.384,0.0175,0.94,0.043,4,0.253,1.19,0.0545,20.7,0.955,0.98,0.936,44.6,43.7,175,4190
2008-04-30,2007,7,31,121,1043.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,895.7,0.86,895.7,0,0,0,0,-10,10,45,11,10,0,82,962,990,968,22,0.535,0.373,0.017,0.908,0.0413,4,0.245,1.15,0.0525,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2008-05-01,2007,8,31,122,1020.8,0.17,5,Dry,42,9,8,6,82,147,0.14,873.8,0.86,873.8,0,0,0,0,-6,6,42,9,8,0,88,933,990,968,22,0.509,0.362,0.0164,0.871,0.0395,4,0.237,1.11,0.0503,20.9,0.955,0.98,0.936,42.8,41.9,168,4030
2008-05-02,2007,8,31,123,1003.2,0.17,5,Dry,42,9,8,6,82,147,0.15,856.2,0.85,856.2,0,0,0,0,-6,6,42,9,8,0,88,915,990,967.9,22.1,0.493,0.353,0.016,0.846,0.0383,4,0.231,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2008-05-03,2007,8,31,124,985.94,0.17,5,Dry,42,9,8,6,82,147,0.15,838.9,0.85,838.9,0,0,0,0,-6,6,42,9,8,0,88,898,990,967.8,22.2,0.477,0.345,0.0156,0.822,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3890
2008-05-04,2007,8,31,125,968.95,0.18,5,Dry,42,9,8,6,82,147,0.15,822,0.85,822,0,0,0,0,-6,6,42,9,8,0,88,881,990,967.8,22.2,0.461,0.337,0.0152,0.798,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.932,40.8,39.8,159,3830
2008-05-05,2007,8,32,126,952.27,0.18,5,Dry,42,9,8,6,82,147,0.15,805.3,0.85,805.3,0,0,0,0,-6,6,42,9,8,0,88,864,990,967.7,22.3,0.446,0.329,0.0147,0.775,0.0348,4,0.214,0.989,0.0444,21.3,0.953,0.976,0.931,40.1,39.1,157,3760
2008-05-06,2007,8,32,127,935.91,0.19,5,Dry,42,9,8,6,82,147,0.16,788.9,0.84,788.9,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0144,0.752,0.0336,4,0.209,0.961,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2008-05-07,2007,8,32,128,919.87,0.19,5,Dry,42,9,8,6,82,147,0.16,772.9,0.84,772.9,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.416,0.313,0.014,0.73,0.0325,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2008-05-08,2007,8,32,129,904.2,0.2,5,Dry,42,9,8,6,82,147,0.16,757.2,0.84,757.2,0,0,0,0,-6,6,42,9,8,0,88,816,990,967.5,22.5,0.402,0.305,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2008-05-09,2007,8,32,130,888.89,0.2,5,Dry,42,9,8,6,82,147,0.17,741.9,0.83,741.9,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.388,0.297,0.0132,0.685,0.0304,3,0.276,0.961,0.0426,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2008-05-10,2007,8,32,131,873.99,0.21,5,Dry,42,9,8,6,82,147,0.17,727,0.83,727,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.374,0.287,0.0127,0.661,0.0292,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2008-05-11,2007,8,32,132,859.52,0.21,5,Dry,42,9,8,6,82,147,0.17,712.5,0.83,712.5,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.905,0.0399,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2008-05-12,2007,8,33,133,845.53,0.22,5,Dry,42,9,8,6,82,147,0.17,698.5,0.83,698.5,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.881,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2008-05-13,2007,8,33,134,832.05,0.22,5,Dry,42,9,8,6,82,147,0.18,685,0.82,685,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.349,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
2008-05-14,2007,8,33,135,822.77,0.23,5,Dry,42,9,8,6,82,147,0.18,675.8,0.82,675.8,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.252,0.0111,0.596,0.0262,3,0.247,0.843,0.037,22,0.957,0.98,0.938,46.4,45.5,137,3280
2008-05-15,2007,8,33,136,813.82,0.23,5,Dry,42,9,8,6,82,147,0.18,666.8,0.82,666.8,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.243,0.828,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2008-05-16,2007,8,33,137,805.23,0.23,5,Dry,42,9,8,6,82,147,0.18,658.2,0.82,658.2,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3200
2008-05-17,2007,8,33,138,797.04,0.23,5,Dry,42,9,8,6,82,147,0.18,650,0.82,650,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.329,0.235,0.0103,0.565,0.0246,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2008-05-18,2007,8,33,139,789.33,0.24,5,Dry,42,9,8,6,82,147,0.19,642.3,0.81,642.3,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2008-05-19,2007,8,34,140,782.19,0.24,5,Dry,42,9,8,6,82,147,0.19,635.2,0.81,635.2,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.546,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44,43.2,129,3110
2008-05-20,2007,8,34,141,775.82,0.24,5,Dry,42,9,8,6,82,147,0.19,628.8,0.81,628.8,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.317,0.221,0.00961,0.538,0.0234,3,0.225,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2008-05-21,2007,8,34,142,770,0.25,5,Dry,42,9,8,6,82,147,0.19,623,0.81,623,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
2008-05-22,2007,8,34,143,757.15,0.25,5,Dry,42,9,8,6,82,147,0.19,610.1,0.81,610.1,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00904,0.515,0.0223,3,0.217,0.732,0.0317,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2008-05-23,2007,8,34,144,745.39,0.26,5,Dry,42,9,8,6,82,147,0.2,598.4,0.8,598.4,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.201,0.00868,0.501,0.0217,3,0.212,0.713,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2008-05-24,2007,8,34,145,733.63,0.26,5,Dry,42,9,8,6,82,147,0.2,586.6,0.8,586.6,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.293,0.193,0.00833,0.486,0.021,3,0.206,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2890
2008-05-25,2007,8,34,146,723.51,0.26,5,Dry,42,9,8,6,82,147,0.2,576.5,0.8,576.5,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.186,0.00802,0.474,0.0204,3,0.202,0.676,0.0291,22.5,0.953,0.977,0.931,40.4,39.5,119,2850
2008-05-26,2007,8,35,147,712.85,0.27,5,Dry,42,9,8,6,82,147,0.21,565.9,0.79,565.9,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.0077,0.461,0.0198,3,0.197,0.658,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2790
2008-05-27,2007,8,35,148,702.19,0.27,5,Dry,42,9,8,6,82,147,0.21,555.2,0.79,555.2,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.276,0.172,0.00738,0.447,0.0192,3,0.192,0.64,0.0275,22.7,0.951,0.974,0.926,39.1,38.1,114,2740
2008-05-28,2007,8,35,149,691.52,0.27,5,Dry,42,9,8,6,82,147,0.21,544.5,0.79,544.5,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.269,0.165,0.00706,0.434,0.0186,3,0.188,0.622,0.0266,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
2008-05-29,2007,8,35,150,681.41,0.28,5,Dry,42,9,8,6,82,147,0.22,534.4,0.78,534.4,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.264,0.158,0.00676,0.422,0.018,3,0.183,0.605,0.0259,22.8,0.949,0.971,0.922,37.8,36.7,110,2640
2008-05-30,2007,8,35,151,671.29,0.28,5,Dry,42,9,8,6,82,147,0.22,524.3,0.78,524.3,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00646,0.409,0.0175,3,0.178,0.588,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2008-05-31,2007,8,35,152,660.62,0.29,5,Dry,42,9,8,6,82,147,0.22,513.6,0.78,513.6,0,0,0,0,-6,6,42,9,8,0,88,573,990,966.5,23.5,0.252,0.144,0.00614,0.396,0.0169,3,0.174,0.57,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2008-06-01,2007,9,35,153,649.96,0.29,5,Dry,39,9,7,5,59,119,0.18,531,0.82,531,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.26,0.156,0.00662,0.415,0.0177,3,0.181,0.597,0.0254,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
2008-06-02,2007,9,36,154,639.84,0.3,5,Dry,39,9,7,5,59,119,0.19,520.8,0.81,520.8,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00633,0.403,0.0171,3,0.177,0.58,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2008-06-03,2007,9,36,155,630.82,0.3,5,Dry,39,9,7,5,59,119,0.19,511.8,0.81,511.8,0,0,0,0,-5,5,39,9,7,0,64,567,990,966.4,23.6,0.249,0.143,0.00606,0.392,0.0166,3,0.173,0.564,0.0239,23,0.947,0.97,0.919,36.5,35.4,106,2550
2008-06-04,2007,9,36,156,621.25,0.31,5,Dry,39,9,7,5,59,119,0.19,502.3,0.81,502.3,0,0,0,0,-5,5,39,9,7,0,64,557,990,966.4,23.6,0.243,0.137,0.00578,0.38,0.0161,3,0.169,0.548,0.0232,23.1,0.946,0.97,0.918,35.8,34.8,104,2500
2008-06-05,2007,9,36,157,611.68,0.31,5,Dry,39,9,7,5,59,119,0.2,492.7,0.81,492.7,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00556,0.369,0.0156,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.2,34.2,102,2460
2008-06-06,2007,9,36,158,602.66,0.32,5,Dry,39,9,7,5,59,119,0.2,483.7,0.8,483.7,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.629,0.0265,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2008-06-07,2007,9,36,159,594.73,0.32,5,Dry,39,9,7,5,59,119,0.2,475.7,0.8,475.7,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00521,0.352,0.0148,2,0.264,0.615,0.0259,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2008-06-08,2007,9,36,160,586.25,0.33,5,Dry,39,9,7,5,59,119,0.2,467.3,0.8,467.3,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.12,0.00503,0.343,0.0144,2,0.258,0.601,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2008-06-09,2007,9,37,161,577.77,0.33,5,Dry,39,9,7,5,59,119,0.21,458.8,0.79,458.8,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.218,0.116,0.00485,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2008-06-10,2007,9,37,162,572.58,0.33,5,Dry,39,9,7,5,59,119,0.21,453.6,0.79,453.6,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.577,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2008-06-11,2007,9,37,163,571.21,0.33,5,Dry,39,9,7,5,59,119,0.21,452.2,0.79,452.2,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.215,0.112,0.00472,0.327,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2008-06-12,2007,9,37,164,566.56,0.34,5,Dry,39,9,7,5,59,119,0.21,447.6,0.79,447.6,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.1,23.9,0.213,0.11,0.00462,0.323,0.0135,2,0.245,0.568,0.0238,23.3,0.958,0.98,0.939,49,48,95.9,2300
2008-06-13,2007,9,37,165,558.08,0.34,5,Dry,39,9,7,5,59,119,0.21,439.1,0.79,439.1,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00445,0.316,0.0132,2,0.239,0.555,0.0232,23.3,0.957,0.98,0.938,48.1,47.1,94.3,2260
2008-06-14,2007,9,37,166,549.61,0.35,5,Dry,39,9,7,5,59,119,0.22,430.6,0.78,430.6,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.102,0.00427,0.309,0.0129,2,0.233,0.542,0.0227,23.4,0.957,0.98,0.938,47.3,46.3,92.6,2220
2008-06-15,2007,9,37,167,541.68,0.35,5,Dry,39,9,7,5,59,119,0.22,422.7,0.78,422.7,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0985,0.00411,0.303,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
2008-06-16,2007,9,38,168,534.84,0.36,5,Dry,39,9,7,5,59,119,0.22,415.8,0.78,415.8,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0953,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.8,44.8,89.7,2150
2008-06-17,2007,9,38,169,527.46,0.36,5,Dry,39,9,7,5,59,119,0.23,408.5,0.77,408.5,0,0,0,0,-5,5,39,9,7,0,64,463,990,966,24,0.199,0.0918,0.00382,0.291,0.0121,2,0.218,0.509,0.0212,23.5,0.955,0.98,0.936,45,44.1,88.2,2120
2008-06-18,2007,9,38,170,520.08,0.37,5,Dry,39,9,7,5,59,119,0.23,401.1,0.77,401.1,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.196,0.0883,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.7,2080
2008-06-19,2007,9,38,171,512.69,0.37,5,Dry,39,9,7,5,59,119,0.23,393.7,0.77,393.7,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0848,0.00352,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.5,42.6,85.2,2050
2008-06-20,2007,9,38,172,505.86,0.37,5,Dry,39,9,7,5,59,119,0.23,386.9,0.77,386.9,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.191,0.0816,0.00338,0.273,0.0113,2,0.204,0.477,0.0198,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
2008-06-21,2007,9,38,173,499.02,0.38,5,Dry,39,9,7,5,59,119,0.24,380,0.76,380,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0784,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.4,1980
2008-06-22,2007,9,38,174,493.28,0.38,5,Dry,39,9,7,5,59,119,0.24,374.3,0.76,374.3,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0757,0.00313,0.263,0.0109,2,0.195,0.458,0.0189,23.7,0.952,0.979,0.932,41.4,40.6,81.1,1950
2008-06-23,2007,9,39,175,486.99,0.39,5,Dry,39,9,7,5,59,119,0.24,368,0.76,368,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0727,0.003,0.258,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
2008-06-24,2007,9,39,176,480.7,0.39,5,Dry,39,9,7,5,59,119,0.25,361.7,0.75,361.7,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0697,0.00288,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.3,1880
2008-06-25,2007,9,39,177,474.41,0.39,5,Dry,39,9,7,5,59,119,0.25,355.4,0.75,355.4,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0668,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1840
2008-06-26,2007,9,39,178,468.67,0.4,5,Dry,39,9,7,5,59,119,0.25,349.7,0.75,349.7,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.064,0.00264,0.242,0.00998,2,0.179,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.6,1810
2008-06-27,2007,9,39,179,462.93,0.4,5,Dry,39,9,7,5,59,119,0.26,343.9,0.74,343.9,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0613,0.00252,0.238,0.00977,2,0.175,0.412,0.017,23.9,0.948,0.972,0.921,38.2,37.1,74.3,1780
2008-06-28,2007,9,39,180,458.28,0.41,5,Dry,39,9,7,5,59,119,0.26,339.3,0.74,339.3,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.00961,2,0.172,0.405,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2008-06-29,2007,9,39,181,453.08,0.41,5,Dry,39,9,7,5,59,119,0.26,334.1,0.74,334.1,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0567,0.00233,0.23,0.00942,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
2008-06-30,2007,9,40,182,447.89,0.41,5,Dry,39,9,7,5,59,119,0.27,328.9,0.73,328.9,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0542,0.00222,0.225,0.00924,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
2008-07-01,2007,10,40,183,442.69,0.42,5,Dry,37,8,6,4,53,108,0.24,334.7,0.76,334.7,0,0,0,0,-4,4,37,8,6,0,57,386,990,965.6,24.4,0.172,0.057,0.00233,0.229,0.00937,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.3,36.2,72.3,1740
2008-07-02,2007,10,40,184,437.5,0.42,5,Dry,37,8,6,4,53,108,0.25,329.5,0.75,329.5,0,0,0,0,-4,4,37,8,6,0,57,381,990,965.6,24.4,0.17,0.0545,0.00223,0.224,0.00918,2,0.165,0.389,0.0159,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
2008-07-03,2007,10,40,185,432.3,0.42,5,Dry,37,8,6,4,53,108,0.25,324.3,0.75,324.3,0,0,0,0,-4,4,37,8,6,0,57,375,990,965.5,24.5,0.168,0.0521,0.00213,0.22,0.009,2,0.161,0.381,0.0156,24.1,0.944,0.97,0.916,36.2,35.1,70.1,1680
2008-07-04,2007,10,40,186,427.11,0.43,5,Dry,37,8,6,4,53,108,0.25,319.1,0.75,319.1,0,0,0,0,-4,4,37,8,6,0,57,370,990,965.5,24.5,0.166,0.0496,0.00203,0.216,0.00882,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.6,34.5,69,1660
2008-07-05,2007,10,40,187,421.91,0.43,5,Dry,37,8,6,4,53,108,0.26,313.9,0.74,313.9,0,0,0,0,-4,4,37,8,6,0,57,365,990,965.5,24.5,0.164,0.0472,0.00193,0.211,0.00863,2,0.154,0.366,0.0149,24.1,0.943,0.97,0.914,35,34,67.9,1630
2008-07-06,2007,10,40,188,417.26,0.43,5,Dry,37,8,6,4,53,108,0.26,309.3,0.74,309.3,0,0,0,0,-4,4,37,8,6,0,57,360,990,965.5,24.5,0.163,0.045,0.00183,0.208,0.00847,2,0.151,0.359,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,67,1610
2008-07-07,2007,10,41,189,412.62,0.44,5,Dry,37,8,6,4,53,108,0.26,304.6,0.74,304.6,0,0,0,0,-4,4,37,8,6,0,57,356,990,965.5,24.5,0.161,0.0428,0.00174,0.204,0.0083,2,0.148,0.352,0.0143,24.2,0.941,0.97,0.913,34,33,66,1580
2008-07-08,2007,10,41,190,407.97,0.44,5,Dry,37,8,6,4,53,108,0.27,300,0.73,300,0,0,0,0,-4,4,37,8,6,0,57,351,990,965.4,24.6,0.159,0.0406,0.00165,0.2,0.00814,2,0.145,0.345,0.014,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
2008-07-09,2007,10,41,191,403.32,0.44,5,Dry,37,8,6,4,53,108,0.27,295.3,0.73,295.3,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.158,0.0384,0.00156,0.196,0.00798,2,0.142,0.338,0.0137,24.2,0.939,0.97,0.911,33,32,64,1540
2008-07-10,2007,10,41,192,399.76,0.45,5,Dry,37,8,6,4,53,108,0.27,291.8,0.73,291.8,0,0,0,0,-4,4,37,8,6,0,57,343,990,965.4,24.6,0.157,0.0367,0.00149,0.193,0.00785,2,0.139,0.333,0.0135,24.3,0.939,0.97,0.911,32.6,31.6,63.2,1520
2008-07-11,2007,10,41,193,395.66,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,260.7,0.66,260.7,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.022,0.000895,0.17,0.00692,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2008-07-12,2007,10,41,194,391.56,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,256.6,0.66,256.6,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0201,0.000816,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2008-07-13,2007,10,41,195,387.46,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,252.5,0.65,252.5,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0182,0.000736,0.164,0.00663,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.5,1310
2008-07-14,2007,10,42,196,383.36,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,248.4,0.65,248.4,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0169,0.000683,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
2008-07-15,2007,10,42,197,379.26,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,244.3,0.64,244.3,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.143,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
2008-07-16,2007,10,42,198,375.16,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,240.2,0.64,240.2,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00636,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
