date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-07-17,2007,10,42,199,371.05,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,236.1,0.64,236.1,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000639,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.9,1220
2008-07-18,2007,10,42,200,367.5,0.48,4,Mod_Dry,42,9,8,6,70,135,0.37,232.5,0.63,232.5,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00622,2,0.0994,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
2008-07-19,2007,10,42,201,363.94,0.48,4,Mod_Dry,42,9,8,6,70,135,0.37,228.9,0.63,228.9,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2008-07-20,2007,10,42,202,360.39,0.48,4,Mod_Dry,42,9,8,6,70,135,0.38,225.4,0.63,225.4,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.000601,0.151,0.00608,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2008-07-21,2007,10,43,203,356.83,0.49,4,Mod_Dry,42,9,8,6,70,135,0.38,221.8,0.62,221.8,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00601,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2008-07-22,2007,10,43,204,353.28,0.49,4,Mod_Dry,42,9,8,6,70,135,0.38,218.3,0.62,218.3,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2008-07-23,2007,10,43,205,349.73,0.49,4,Mod_Dry,42,9,8,6,70,135,0.39,214.7,0.61,214.7,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.1,24.9,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.379,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2008-07-24,2007,10,43,206,347.26,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,212.3,0.61,212.3,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0138,0.000555,0.145,0.00583,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2008-07-25,2007,10,43,207,344.26,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,209.3,0.61,209.3,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2008-07-26,2007,10,43,208,341.25,0.5,4,Mod_Dry,42,9,8,6,70,135,0.4,206.3,0.6,206.3,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2008-07-27,2007,10,43,209,338.24,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,203.2,0.6,203.2,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.6,0.955,0.98,0.936,46.8,45.8,45.8,1100
2008-07-28,2007,10,44,210,335.23,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,200.2,0.6,200.2,0,0,0,0,-6,6,42,9,8,0,76,259,990,965.1,24.9,0.127,0.0128,0.000512,0.14,0.00561,1,0.213,0.353,0.0141,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2008-07-29,2007,10,44,211,332.23,0.51,4,Mod_Dry,42,9,8,6,70,135,0.41,197.2,0.59,197.2,0,0,0,0,-6,6,42,9,8,0,76,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00555,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2008-07-30,2007,10,44,212,329.22,0.52,4,Mod_Dry,42,9,8,6,70,135,0.41,194.2,0.59,194.2,0,0,0,0,-6,6,42,9,8,0,76,253,990,965,25,0.125,0.0123,0.000491,0.137,0.0055,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2008-07-31,2007,10,44,213,326.21,0.52,4,Mod_Dry,42,9,8,6,70,135,0.41,191.2,0.59,191.2,0,0,0,0,-6,6,42,9,8,0,76,250,990,965,25,0.124,0.012,0.000481,0.136,0.00544,1,0.201,0.336,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1030
2008-08-01,2007,11,44,214,322.11,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,207.1,0.64,207.1,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1120
2008-08-02,2007,11,44,215,318.55,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,203.6,0.64,203.6,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000522,0.138,0.00554,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2008-08-03,2007,11,44,216,314.45,0.53,4,Mod_Dry,39,7,5,4,60,115,0.37,199.4,0.63,199.4,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2008-08-04,2007,11,45,217,310.9,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,195.9,0.63,195.9,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.3,44.3,1060
2008-08-05,2007,11,45,218,307.34,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,192.3,0.63,192.3,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2008-08-06,2007,11,45,219,303.79,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,188.8,0.62,188.8,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1030
2008-08-07,2007,11,45,220,301.33,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,186.3,0.62,186.3,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2008-08-08,2007,11,45,221,298.32,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,183.3,0.61,183.3,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2008-08-09,2007,11,45,222,295.31,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,180.3,0.61,180.3,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00511,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
2008-08-10,2007,11,45,223,292.3,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,177.3,0.61,177.3,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2008-08-11,2007,11,46,224,289.3,0.56,5,Dry,34,7,5,3,44,93,0.32,196.3,0.68,196.3,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000495,0.133,0.00531,1,0.208,0.341,0.0136,24.8,0.954,0.98,0.935,45.5,44.6,44.6,1070
2008-08-12,2007,11,46,225,286.29,0.57,5,Dry,34,7,5,3,44,93,0.33,193.3,0.68,193.3,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000484,0.132,0.00525,1,0.203,0.336,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-08-13,2007,11,46,226,283.28,0.57,5,Dry,34,7,5,3,44,93,0.33,190.3,0.67,190.3,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000474,0.131,0.0052,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2008-08-14,2007,11,46,227,280.27,0.58,5,Dry,34,7,5,3,44,93,0.33,187.3,0.67,187.3,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000463,0.13,0.00514,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2008-08-15,2007,11,46,228,277.26,0.58,5,Dry,34,7,5,3,44,93,0.34,184.3,0.67,184.3,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000453,0.128,0.00509,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2008-08-16,2007,11,46,229,274.8,0.58,5,Dry,34,7,5,3,44,93,0.34,181.8,0.66,181.8,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000445,0.127,0.00504,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.1,41.3,41.3,990
2008-08-17,2007,11,46,230,272.34,0.59,5,Dry,34,7,5,3,44,93,0.34,179.3,0.66,179.3,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.005,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2008-08-18,2007,11,47,231,269.88,0.59,5,Dry,34,7,5,3,44,93,0.34,176.9,0.66,176.9,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,40.9,40.1,40.1,961
2008-08-19,2007,11,47,232,267.42,0.59,5,Dry,34,7,5,3,44,93,0.35,174.4,0.65,174.4,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0106,0.000419,0.124,0.00491,1,0.178,0.302,0.012,24.9,0.947,0.977,0.925,40.4,39.4,39.4,946
2008-08-20,2007,11,47,233,264.96,0.6,5,Dry,34,7,5,3,44,93,0.35,172,0.65,172,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2008-08-21,2007,11,47,234,262.5,0.6,4,Mod_Dry,39,7,5,4,60,115,0.44,147.5,0.56,147.5,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.3,0.106,0.00829,0.000328,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2008-08-22,2007,11,47,235,260.04,0.61,4,Mod_Dry,39,7,5,4,60,115,0.44,145,0.56,145,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00808,0.00032,0.113,0.00447,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2008-08-23,2007,11,47,236,257.58,0.61,4,Mod_Dry,39,7,5,4,60,115,0.45,142.6,0.55,142.6,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2008-08-24,2007,11,47,237,256.21,0.61,4,Mod_Dry,39,7,5,4,60,115,0.45,141.2,0.55,141.2,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00775,0.000307,0.111,0.0044,1,0.133,0.244,0.00966,25,0.936,0.97,0.907,32.4,31.5,31.5,755
2008-08-25,2007,11,48,238,254.3,0.62,4,Mod_Dry,39,7,5,4,60,115,0.45,139.3,0.55,139.3,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.00759,0.0003,0.11,0.00436,1,0.131,0.241,0.00953,25,0.935,0.97,0.907,32,31,31,744
2008-08-26,2007,11,48,239,252.38,0.62,4,Mod_Dry,39,7,5,4,60,115,0.46,137.4,0.54,137.4,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00433,1,0.128,0.237,0.00939,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2008-08-27,2007,11,48,240,250.47,0.62,4,Mod_Dry,39,7,5,4,60,115,0.46,135.5,0.54,135.5,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00726,0.000287,0.109,0.00429,1,0.125,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2008-08-28,2007,11,48,241,248.55,0.63,4,Mod_Dry,39,7,5,4,60,115,0.46,133.6,0.54,133.6,0,0,0,0,-4,4,39,7,5,0,64,185,990,964.7,25.3,0.101,0.0071,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2008-08-29,2007,11,48,242,246.64,0.63,4,Mod_Dry,39,7,5,4,60,115,0.47,131.6,0.53,131.6,0,0,0,0,-4,4,39,7,5,0,64,183,990,964.7,25.3,0.1,0.00694,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.931,0.97,0.904,30.2,29.3,29.3,702
2008-08-30,2007,11,48,243,244.73,0.63,4,Mod_Dry,39,7,5,4,60,115,0.47,129.7,0.53,129.7,0,0,0,0,-4,4,39,7,5,0,64,181,990,964.7,25.3,0.0993,0.00678,0.000268,0.106,0.00419,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2008-08-31,2007,11,48,244,242.81,0.64,4,Mod_Dry,39,7,5,4,60,115,0.47,127.8,0.53,127.8,0,0,0,0,-4,4,39,7,5,0,64,179,990,964.7,25.3,0.0986,0.00661,0.000261,0.105,0.00415,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2008-09-01,2007,12,49,245,239.8,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,148.8,0.62,148.8,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.0084,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.4,33.4,800
2008-09-02,2007,12,49,246,236.25,0.65,4,Mod_Dry,34,6,4,3,44,91,0.39,145.3,0.61,145.3,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.0081,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,781
2008-09-03,2007,12,49,247,232.69,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,141.7,0.61,141.7,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.2,0.935,0.97,0.907,32.7,31.7,31.7,761
2008-09-04,2007,12,49,248,230.23,0.66,4,Mod_Dry,34,6,4,3,44,91,0.4,139.2,0.6,139.2,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2008-09-05,2007,12,49,249,227.23,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,136.2,0.6,136.2,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2008-09-06,2007,12,49,250,224.22,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2008-09-07,2007,12,49,251,221.21,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,130.2,0.59,130.2,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,699
2008-09-08,2007,12,50,252,218.2,0.69,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00656,0.000257,0.103,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2008-09-09,2007,12,50,253,215.74,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,124.7,0.58,124.7,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2008-09-10,2007,12,50,254,213.28,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2008-09-11,2007,12,50,255,210.82,0.71,5,Dry,30,6,4,2,30,72,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00755,0.000296,0.106,0.00416,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2008-09-12,2007,12,50,256,208.36,0.72,5,Dry,30,6,4,2,30,72,0.35,136.4,0.65,136.4,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.5,25.5,0.0978,0.00734,0.000287,0.105,0.00411,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-09-13,2007,12,50,257,205.9,0.73,5,Dry,30,6,4,2,30,72,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00713,0.000279,0.104,0.00407,1,0.123,0.227,0.00889,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2008-09-14,2007,12,50,258,204.53,0.74,5,Dry,30,6,4,2,30,72,0.35,132.5,0.65,132.5,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0964,0.00702,0.000274,0.103,0.00404,1,0.121,0.225,0.00879,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2008-09-15,2007,12,51,259,202.62,0.75,5,Dry,30,6,4,2,30,72,0.35,130.6,0.65,130.6,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0957,0.00685,0.000268,0.103,0.00401,1,0.119,0.221,0.00866,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2008-09-16,2007,12,51,260,200.7,0.75,5,Dry,30,6,4,2,30,72,0.36,128.7,0.64,128.7,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.00669,0.000261,0.102,0.00398,1,0.116,0.218,0.00852,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2008-09-17,2007,12,51,261,198.79,0.76,5,Dry,30,6,4,2,30,72,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00653,0.000255,0.101,0.00394,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.3,28.4,28.4,683
2008-09-18,2007,12,51,262,196.87,0.77,5,Dry,30,6,4,2,30,72,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00636,0.000249,0.1,0.00391,1,0.111,0.211,0.00825,25.4,0.928,0.97,0.9,28.9,28,28,672
2008-09-19,2007,12,51,263,194.96,0.77,5,Dry,30,6,4,2,30,72,0.37,123,0.63,123,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.0062,0.000242,0.0992,0.00388,1,0.108,0.208,0.00812,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2008-09-20,2007,12,51,264,193.05,0.78,5,Dry,30,6,4,2,30,72,0.37,121,0.63,121,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00604,0.000236,0.0984,0.00385,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2008-09-21,2007,12,51,265,191.13,0.79,5,Dry,30,6,4,2,30,72,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00588,0.00023,0.0976,0.00381,1,0.103,0.201,0.00785,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2008-09-22,2007,12,52,266,189.22,0.79,5,Dry,30,6,4,2,30,72,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00571,0.000223,0.0967,0.00378,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2008-09-23,2007,12,52,267,187.3,0.8,5,Dry,30,6,4,2,30,72,0.38,115.3,0.62,115.3,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00555,0.000217,0.0959,0.00375,1,0.0982,0.194,0.00759,25.4,0.921,0.97,0.894,26.4,25.7,25.7,616
2008-09-24,2007,12,52,268,185.39,0.8,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.0951,0.00372,1,0.0956,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2008-09-25,2007,12,52,269,184.02,0.81,5,Dry,30,6,4,2,30,72,0.39,112,0.61,112,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00527,0.000206,0.0945,0.00369,1,0.0937,0.188,0.00736,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2008-09-26,2007,12,52,270,182.66,0.81,5,Dry,30,6,4,2,30,72,0.39,110.7,0.61,110.7,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00516,0.000202,0.0939,0.00367,1,0.0919,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2008-09-27,2007,12,52,271,181.29,0.82,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.09,0.183,0.00717,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2008-09-28,2007,12,52,272,179.92,0.82,5,Dry,30,6,4,2,30,72,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00492,0.000193,0.0927,0.00363,1,0.0882,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2008-09-29,2007,12,53,273,178.55,0.83,5,Dry,30,6,4,2,30,72,0.4,106.5,0.6,106.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00481,0.000188,0.0921,0.0036,1,0.0863,0.178,0.00698,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2008-09-30,2007,12,53,274,177.19,0.83,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0845,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2008-10-01,2008,1,1,275,175.82,0.83,5,Dry,24,4,2,2,20,52,0.3,123.8,0.7,123.8,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00627,0.000246,0.0961,0.00376,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2008-10-02,2008,1,1,276,174.45,0.84,5,Dry,24,4,2,2,20,52,0.3,122.5,0.7,122.5,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00616,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2008-10-03,2008,1,1,277,173.08,0.84,5,Dry,24,4,2,2,20,52,0.3,121.1,0.7,121.1,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00604,0.000237,0.0949,0.00371,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27,27,649
2008-10-04,2008,1,1,278,171.72,0.85,5,Dry,24,4,2,2,20,52,0.3,119.7,0.7,119.7,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00593,0.000232,0.0943,0.00369,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2008-10-05,2008,1,1,279,170.35,0.85,5,Dry,24,4,2,2,20,52,0.3,118.3,0.69,118.3,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00581,0.000227,0.0937,0.00367,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2008-10-06,2008,1,1,280,168.98,0.85,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00569,0.000223,0.0931,0.00365,1,0.1,0.194,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
2008-10-07,2008,1,1,281,167.62,0.86,5,Dry,24,4,2,2,20,52,0.31,115.6,0.69,115.6,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0869,0.00558,0.000218,0.0925,0.00362,1,0.0986,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2008-10-08,2008,1,2,282,166.25,0.86,5,Dry,24,4,2,2,20,52,0.31,114.3,0.69,114.3,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00546,0.000214,0.0919,0.0036,1,0.0967,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2008-10-09,2008,1,2,283,164.88,0.87,5,Dry,24,4,2,2,20,52,0.32,112.9,0.69,112.9,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00534,0.000209,0.0913,0.00358,1,0.0949,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25,25,601
2008-10-10,2008,1,2,284,164.61,0.87,5,Dry,24,4,2,2,20,52,0.32,112.6,0.68,112.6,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00532,0.000208,0.0912,0.00357,1,0.0945,0.186,0.00727,25.3,0.92,0.97,0.892,25.7,25,25,599
2008-10-11,2008,1,2,285,163.79,0.87,5,Dry,24,4,2,2,20,52,0.32,111.8,0.68,111.8,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00525,0.000206,0.0908,0.00356,1,0.0934,0.184,0.00722,25.3,0.919,0.97,0.892,25.5,24.8,24.8,595
2008-10-12,2008,1,2,286,162.97,0.87,5,Dry,24,4,2,2,20,52,0.32,111,0.68,111,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00518,0.000203,0.0905,0.00354,1,0.0923,0.183,0.00716,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2008-10-13,2008,1,2,287,162.15,0.87,5,Dry,24,4,2,2,20,52,0.32,110.2,0.68,110.2,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00511,0.0002,0.0901,0.00353,1,0.0912,0.181,0.0071,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2008-10-14,2008,1,2,288,160.23,0.88,5,Dry,24,4,2,2,20,52,0.33,108.2,0.68,108.2,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00495,0.000194,0.0893,0.0035,1,0.0886,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2008-10-15,2008,1,3,289,158.87,0.88,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00483,0.000189,0.0887,0.00347,1,0.0868,0.175,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2008-10-16,2008,1,3,290,159.69,0.88,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.0049,0.000192,0.089,0.00349,1,0.0879,0.177,0.00693,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2008-10-17,2008,1,3,291,160.51,0.88,5,Dry,24,4,2,2,20,52,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0844,0.00497,0.000195,0.0894,0.0035,1,0.089,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,576
2008-10-18,2008,1,3,292,159.14,0.88,5,Dry,24,4,2,2,20,52,0.33,107.1,0.67,107.1,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00486,0.00019,0.0888,0.00348,1,0.0871,0.176,0.00689,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
2008-10-19,2008,1,3,293,157.77,0.89,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2008-10-20,2008,1,3,294,157.5,0.89,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.0849,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2008-10-21,2008,1,3,295,158.32,0.88,5,Dry,24,4,2,2,20,52,0.33,106.3,0.67,106.3,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00479,0.000188,0.0884,0.00347,1,0.086,0.174,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2008-10-22,2008,1,4,296,160.78,0.88,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,577
2008-10-23,2008,1,4,297,163.24,0.87,5,Dry,24,4,2,2,20,52,0.32,111.2,0.68,111.2,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0927,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2008-10-24,2008,1,4,298,162.97,0.87,5,Dry,24,4,2,2,20,52,0.32,111,0.68,111,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00518,0.000203,0.0905,0.00354,1,0.0923,0.183,0.00716,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2008-10-25,2008,1,4,299,161.6,0.87,5,Dry,24,4,2,2,20,52,0.32,109.6,0.68,109.6,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00507,0.000198,0.0899,0.00352,1,0.0905,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2008-10-26,2008,1,4,300,159.69,0.88,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.0049,0.000192,0.089,0.00349,1,0.0879,0.177,0.00693,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2008-10-27,2008,1,4,301,157.77,0.89,5,Dry,24,4,2,2,20,52,0.33,105.8,0.67,105.8,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00474,0.000186,0.0882,0.00346,1,0.0853,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2008-10-28,2008,1,4,302,155.86,0.89,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.000179,0.0874,0.00342,1,0.0827,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2008-10-29,2008,1,5,303,153.94,0.89,5,Dry,24,4,2,2,20,52,0.34,101.9,0.66,101.9,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.0801,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2008-10-30,2008,1,5,304,152.58,0.9,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0783,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2008-10-31,2008,1,5,305,151.21,0.9,5,Dry,24,4,2,2,20,52,0.34,99.21,0.66,99.21,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00418,0.000164,0.0853,0.00335,1,0.0764,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2008-11-01,2008,2,5,306,150.94,0.9,5,Dry,23,4,2,2,19,50,0.33,100.9,0.67,100.9,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.164,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2008-11-02,2008,2,5,307,153.94,0.89,5,Dry,23,4,2,2,19,50,0.33,103.9,0.68,103.9,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.00018,0.087,0.00341,1,0.0828,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2008-11-03,2008,2,5,308,161.33,0.88,5,Dry,23,4,2,2,19,50,0.31,111.3,0.69,111.3,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00521,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2008-11-04,2008,2,5,309,168.16,0.86,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00579,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2008-11-05,2008,2,6,310,171.72,0.85,5,Dry,23,4,2,2,19,50,0.29,121.7,0.71,121.7,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2008-11-06,2008,2,6,311,174.73,0.84,5,Dry,23,4,2,2,19,50,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000249,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2008-11-07,2008,2,6,312,179.92,0.82,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
2008-11-08,2008,2,6,313,184.02,0.81,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2008-11-09,2008,2,6,314,184.3,0.81,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.00028,0.1,0.00392,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2008-11-10,2008,2,6,315,186.21,0.8,5,Dry,23,4,2,2,19,50,0.27,136.2,0.73,136.2,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2008-11-11,2008,2,6,316,190.31,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0976,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
2008-11-12,2008,2,7,317,194.96,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00663,0.000259,0.0997,0.00389,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2008-11-13,2008,2,7,318,195.23,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.2,0.66,128.2,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2008-11-14,2008,2,7,319,193.87,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00653,0.000255,0.0992,0.00388,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2008-11-15,2008,2,7,320,191.95,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0984,0.00384,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2008-11-16,2008,2,7,321,190.58,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00625,0.000244,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2008-11-17,2008,2,7,322,190.31,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0976,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
2008-11-18,2008,2,7,323,191.68,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,124.7,0.65,124.7,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00635,0.000248,0.0982,0.00384,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2008-11-19,2008,2,8,324,195.78,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2008-11-20,2008,2,8,325,199.88,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00704,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2008-11-21,2008,2,8,326,203.44,0.74,5,Dry,23,4,2,2,19,50,0.25,153.4,0.75,153.4,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0999,0.00879,0.000344,0.109,0.00425,1,0.15,0.258,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,833
2008-11-22,2008,2,8,327,205.9,0.73,5,Dry,23,4,2,2,19,50,0.24,155.9,0.76,155.9,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.009,0.000352,0.11,0.00429,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,847
2008-11-23,2008,2,8,328,208.91,0.72,5,Dry,23,4,2,2,19,50,0.24,158.9,0.76,158.9,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00926,0.000362,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,863
2008-11-24,2008,2,8,329,211.91,0.71,5,Dry,23,4,2,2,19,50,0.24,161.9,0.76,161.9,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00951,0.000373,0.112,0.0044,1,0.161,0.274,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,881
2008-11-25,2008,2,8,330,211.64,0.71,5,Dry,23,4,2,2,19,50,0.24,161.6,0.76,161.6,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00949,0.000372,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,879
2008-11-26,2008,2,9,331,211.37,0.71,5,Dry,23,4,2,2,19,50,0.24,161.4,0.76,161.4,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00947,0.000371,0.112,0.00439,1,0.16,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,878
2008-11-27,2008,2,9,332,214.37,0.71,5,Dry,23,4,2,2,19,50,0.23,164.4,0.77,164.4,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00972,0.000381,0.113,0.00445,1,0.164,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2008-11-28,2008,2,9,333,216.83,0.7,5,Dry,23,4,2,2,19,50,0.23,166.8,0.77,166.8,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00993,0.000389,0.115,0.00449,1,0.168,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2008-11-29,2008,2,9,334,219.3,0.69,5,Dry,23,4,2,2,19,50,0.23,169.3,0.77,169.3,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.106,0.0101,0.000398,0.116,0.00454,1,0.171,0.287,0.0113,25.2,0.945,0.975,0.921,39.5,38.5,38.5,925
2008-11-30,2008,2,9,335,221.76,0.68,5,Dry,23,4,2,2,19,50,0.23,171.8,0.78,171.8,0,0,0,0,-2,2,23,4,2,0,21,201,990,964.5,25.5,0.106,0.0103,0.000406,0.117,0.00458,1,0.174,0.291,0.0114,25.2,0.945,0.976,0.923,40.1,39.1,39.1,940
2008-12-01,2008,3,9,336,223.12,0.68,5,Dry,26,4,3,2,24,59,0.26,164.1,0.74,164.1,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2008-12-02,2008,3,9,337,222.85,0.68,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
2008-12-03,2008,3,10,338,221.48,0.69,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2008-12-04,2008,3,10,339,218.48,0.69,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2008-12-05,2008,3,10,340,218.2,0.69,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2008-12-06,2008,3,10,341,217.93,0.7,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2008-12-07,2008,3,10,342,216.56,0.7,5,Dry,26,4,3,2,24,59,0.27,157.6,0.73,157.6,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00914,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,854
2008-12-08,2008,3,10,343,218.48,0.69,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2008-12-09,2008,3,10,344,219.84,0.69,5,Dry,26,4,3,2,24,59,0.27,160.8,0.73,160.8,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00942,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2008-12-10,2008,3,11,345,222.85,0.68,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
2008-12-11,2008,3,11,346,226.41,0.67,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,911
2008-12-12,2008,3,11,347,229.96,0.67,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
2008-12-13,2008,3,11,348,233.51,0.66,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.7,39.7,954
2008-12-14,2008,3,11,349,234.88,0.66,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2008-12-15,2008,3,11,350,237.89,0.65,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2008-12-16,2008,3,11,351,239.26,0.65,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2008-12-17,2008,3,12,352,241.17,0.64,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2008-12-18,2008,3,12,353,245.27,0.63,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2008-12-19,2008,3,12,354,250.47,0.62,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2008-12-20,2008,3,12,355,255.12,0.62,5,Dry,26,4,3,2,24,59,0.23,196.1,0.77,196.1,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2008-12-21,2008,3,12,356,258.67,0.61,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2008-12-22,2008,3,12,357,261.68,0.6,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2008-12-23,2008,3,12,358,264.69,0.6,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2008-12-24,2008,3,13,359,268.79,0.59,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
2008-12-25,2008,3,13,360,270.16,0.59,5,Dry,26,4,3,2,24,59,0.22,211.2,0.78,211.2,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2008-12-26,2008,3,13,361,269.33,0.59,5,Dry,26,4,3,2,24,59,0.22,210.3,0.78,210.3,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2008-12-27,2008,3,13,362,272.34,0.59,5,Dry,26,4,3,2,24,59,0.22,213.3,0.78,213.3,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2008-12-28,2008,3,13,363,275.35,0.58,5,Dry,26,4,3,2,24,59,0.21,216.3,0.79,216.3,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2008-12-29,2008,3,13,364,275.62,0.58,5,Dry,26,4,3,2,24,59,0.21,216.6,0.79,216.6,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2008-12-30,2008,3,13,365,278.08,0.58,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2008-12-31,2008,3,14,366,285.47,0.57,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.237,0.00944,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2009-01-01,2008,4,14,1,291.21,0.56,5,Dry,29,5,4,2,33,73,0.25,218.2,0.75,218.2,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2009-01-02,2008,4,14,2,294.76,0.56,5,Dry,29,5,4,2,33,73,0.25,221.8,0.75,221.8,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2009-01-03,2008,4,14,3,298.32,0.55,5,Dry,29,5,4,2,33,73,0.24,225.3,0.76,225.3,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2009-01-04,2008,4,14,4,302.42,0.55,5,Dry,29,5,4,2,33,73,0.24,229.4,0.76,229.4,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0153,0.000608,0.145,0.00579,2,0.0974,0.243,0.00967,24.8,0.923,0.97,0.895,25.8,25,50,1200
2009-01-05,2008,4,14,5,304.88,0.54,5,Dry,29,5,4,2,33,73,0.24,231.9,0.76,231.9,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.099,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2009-01-06,2008,4,14,6,310.62,0.54,5,Dry,29,5,4,2,33,73,0.23,237.6,0.77,237.6,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.0159,0.000637,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1240
2009-01-07,2008,4,15,7,319.65,0.53,5,Dry,29,5,4,2,33,73,0.23,246.7,0.77,246.7,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
2009-01-08,2008,4,15,8,327.58,0.52,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000768,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2009-01-09,2008,4,15,9,333.87,0.51,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000888,0.163,0.00654,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2009-01-10,2008,4,15,10,339.61,0.5,5,Dry,29,5,4,2,33,73,0.21,266.6,0.79,266.6,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0248,0.000998,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2009-01-11,2008,4,15,11,345.35,0.5,5,Dry,29,5,4,2,33,73,0.21,272.4,0.79,272.4,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0275,0.00111,0.173,0.00694,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.7,59.5,1430
2009-01-12,2008,4,15,12,348.36,0.49,5,Dry,29,5,4,2,33,73,0.21,275.4,0.79,275.4,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2009-01-13,2008,4,15,13,351.37,0.49,5,Dry,29,5,4,2,33,73,0.21,278.4,0.79,278.4,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
2009-01-14,2008,4,16,14,354.92,0.49,5,Dry,29,5,4,2,33,73,0.21,281.9,0.79,281.9,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2009-01-15,2008,4,16,15,360.66,0.48,5,Dry,29,5,4,2,33,73,0.2,287.7,0.8,287.7,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.4,31.4,62.8,1510
2009-01-16,2008,4,16,16,367.5,0.48,5,Dry,29,5,4,2,33,73,0.2,294.5,0.8,294.5,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.038,0.00153,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2009-01-17,2008,4,16,17,374.88,0.47,5,Dry,29,5,4,2,33,73,0.2,301.9,0.81,301.9,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0415,0.00168,0.197,0.00797,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.9,1580
2009-01-18,2008,4,16,18,382.26,0.46,5,Dry,29,5,4,2,33,73,0.19,309.3,0.81,309.3,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00822,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
2009-01-19,2008,4,16,19,386.91,0.46,5,Dry,29,5,4,2,33,73,0.19,313.9,0.81,313.9,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0472,0.00191,0.207,0.00839,2,0.154,0.361,0.0146,24.3,0.942,0.97,0.914,35.3,34.2,68.4,1640
2009-01-20,2008,4,16,20,390.47,0.45,5,Dry,29,5,4,2,33,73,0.19,317.5,0.81,317.5,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0488,0.00198,0.21,0.00851,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.2,1660
2009-01-21,2008,4,17,21,396.76,0.45,5,Dry,29,5,4,2,33,73,0.18,323.8,0.82,323.8,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0518,0.0021,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.5,1690
2009-01-22,2008,4,17,22,402.5,0.44,5,Dry,29,5,4,2,33,73,0.18,329.5,0.82,329.5,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0545,0.00222,0.22,0.00894,2,0.165,0.385,0.0156,24.2,0.945,0.97,0.917,37,35.8,71.7,1720
2009-01-23,2008,4,17,23,408.24,0.44,5,Dry,29,5,4,2,33,73,0.18,335.2,0.82,335.2,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0572,0.00233,0.224,0.00914,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2009-01-24,2008,4,17,24,413.98,0.44,5,Dry,29,5,4,2,33,73,0.18,341,0.82,341,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0599,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.3,1780
2009-01-25,2008,4,17,25,419.73,0.43,5,Dry,29,5,4,2,33,73,0.17,346.7,0.83,346.7,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0167,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1810
2009-01-26,2008,4,17,26,426.01,0.43,5,Dry,29,5,4,2,33,73,0.17,353,0.83,353,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0656,0.00268,0.239,0.00977,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.5,38.5,77.1,1850
2009-01-27,2008,4,17,27,430.12,0.42,5,Dry,29,5,4,2,33,73,0.17,357.1,0.83,357.1,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0676,0.00276,0.243,0.00991,2,0.184,0.426,0.0174,24,0.949,0.976,0.926,40,39,78,1870
2009-01-28,2008,4,18,28,433.67,0.42,5,Dry,29,5,4,2,33,73,0.17,360.7,0.83,360.7,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0692,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2009-01-29,2008,4,18,29,441.05,0.42,5,Dry,29,5,4,2,33,73,0.17,368.1,0.83,368.1,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.3,80.5,1930
2009-01-30,2008,4,18,30,448.44,0.41,5,Dry,29,5,4,2,33,73,0.16,375.4,0.84,375.4,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0762,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2009-01-31,2008,4,18,31,456.91,0.41,5,Dry,29,5,4,2,33,73,0.16,383.9,0.84,383.9,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0802,0.00329,0.265,0.0109,2,0.202,0.466,0.0192,23.9,0.953,0.98,0.934,42.8,42,84,2010
2009-02-01,2008,5,18,32,464.84,0.4,5,Dry,31,6,4,3,41,85,0.18,379.8,0.82,379.8,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0783,0.00322,0.262,0.0108,2,0.199,0.461,0.019,23.8,0.952,0.98,0.933,42.3,41.5,82.9,1990
2009-02-02,2008,5,18,33,474.41,0.39,5,Dry,31,6,4,3,41,85,0.18,389.4,0.82,389.4,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0828,0.00341,0.27,0.0111,2,0.205,0.476,0.0196,23.8,0.954,0.98,0.935,43.3,42.5,84.9,2040
2009-02-03,2008,5,18,34,485.08,0.39,5,Dry,31,6,4,3,41,85,0.17,400.1,0.82,400.1,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0878,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.1,2090
2009-02-04,2008,5,19,35,496.83,0.38,5,Dry,31,6,4,3,41,85,0.17,411.8,0.83,411.8,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0934,0.00386,0.289,0.0119,2,0.22,0.509,0.0211,23.7,0.956,0.98,0.937,45.7,44.7,89.5,2150
2009-02-05,2008,5,19,36,510.78,0.37,5,Dry,31,6,4,3,41,85,0.17,425.8,0.83,425.8,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00415,0.3,0.0125,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.1,92.3,2210
2009-02-06,2008,5,19,37,525.27,0.36,5,Dry,31,6,4,3,41,85,0.16,440.3,0.84,440.3,0,0,0,0,-3,3,31,6,4,0,44,481,990,966,24,0.205,0.107,0.00444,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.938,48.6,47.6,95.2,2280
2009-02-07,2008,5,19,38,541.41,0.35,5,Dry,31,6,4,3,41,85,0.16,456.4,0.84,456.4,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.326,0.0136,2,0.251,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2009-02-08,2008,5,19,39,556.44,0.34,5,Dry,31,6,4,3,41,85,0.15,471.4,0.85,471.4,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.122,0.00509,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.5,48.2,96.4,2310
2009-02-09,2008,5,19,40,573.67,0.33,5,Dry,31,6,4,3,41,85,0.15,488.7,0.85,488.7,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00544,0.357,0.015,3,0.162,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2009-02-10,2008,5,19,41,594.73,0.32,5,Dry,31,6,4,3,41,85,0.14,509.7,0.86,509.7,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.239,0.141,0.00596,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2009-02-11,2008,5,20,42,618.51,0.31,5,Dry,31,6,4,3,41,85,0.14,533.5,0.86,533.5,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.157,0.00666,0.41,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.1,37.1,111,2670
2009-02-12,2008,5,20,43,642.85,0.3,5,Dry,31,6,4,3,41,85,0.13,557.9,0.87,557.9,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00738,0.44,0.0187,3,0.194,0.634,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2009-02-13,2008,5,20,44,666.09,0.28,5,Dry,31,6,4,3,41,85,0.13,581.1,0.87,581.1,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00807,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2009-02-14,2008,5,20,45,689.33,0.28,5,Dry,31,6,4,3,41,85,0.12,604.3,0.88,604.3,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.205,0.00877,0.498,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2009-02-15,2008,5,20,46,712.58,0.27,5,Dry,31,6,4,3,41,85,0.12,627.6,0.88,627.6,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.306,0.22,0.00947,0.527,0.0227,3,0.225,0.752,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2009-02-16,2008,5,20,47,734.18,0.26,5,Dry,31,6,4,3,41,85,0.12,649.2,0.88,649.2,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.235,0.0101,0.553,0.0239,3,0.235,0.788,0.034,22.4,0.956,0.98,0.937,45.4,44.5,134,3200
