date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-02-17,2008,5,20,48,753.59,0.25,5,Dry,31,6,4,3,41,85,0.11,668.6,0.89,668.6,0,0,0,0,-3,3,31,6,4,0,44,710,990,966.9,23.1,0.33,0.248,0.0107,0.577,0.025,3,0.243,0.821,0.0356,22.3,0.957,0.98,0.938,46.6,45.6,137,3290
2009-02-18,2008,5,21,49,769.73,0.25,5,Dry,31,6,4,3,41,85,0.11,684.7,0.89,684.7,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.258,0.0112,0.597,0.0259,3,0.251,0.848,0.0368,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2009-02-19,2008,5,21,50,777.02,0.24,5,Dry,31,6,4,3,41,85,0.11,692,0.89,692,0,0,0,0,-3,3,31,6,4,0,44,733,990,967,23,0.343,0.263,0.0115,0.606,0.0264,3,0.254,0.86,0.0374,22.1,0.957,0.98,0.938,47.9,47,141,3380
2009-02-20,2008,5,21,51,786.4,0.24,5,Dry,31,6,4,3,41,85,0.11,701.4,0.89,701.4,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.27,0.0117,0.618,0.0269,3,0.258,0.876,0.0382,22.1,0.957,0.98,0.938,48.4,47.5,142,3420
2009-02-21,2008,5,21,52,793.9,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,688.9,0.87,688.9,0,0,0,0,-4,4,36,6,5,0,58,736,990,967.1,22.9,0.345,0.261,0.0114,0.606,0.0264,3,0.253,0.858,0.0374,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
2009-02-22,2008,5,21,53,801.9,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,696.9,0.87,696.9,0,0,0,0,-4,4,36,6,5,0,58,744,990,967.1,22.9,0.349,0.267,0.0116,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,48,47,141,3390
2009-02-23,2008,5,21,54,806.92,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,701.9,0.87,701.9,0,0,0,0,-4,4,36,6,5,0,58,749,990,967.1,22.9,0.352,0.27,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.3,47.3,142,3410
2009-02-24,2008,5,21,55,812.07,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,707.1,0.87,707.1,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.273,0.012,0.628,0.0275,3,0.261,0.889,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
2009-02-25,2008,5,22,56,817.36,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,6,5,0,58,759,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2009-02-26,2008,5,22,57,822.77,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,717.8,0.87,717.8,0,0,0,0,-4,4,36,6,5,0,58,765,990,967.2,22.8,0.361,0.28,0.0123,0.642,0.0281,3,0.265,0.907,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2009-02-27,2008,5,22,58,828.3,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,723.3,0.87,723.3,0,0,0,0,-4,4,36,6,5,0,58,770,990,967.2,22.8,0.364,0.284,0.0125,0.648,0.0285,3,0.268,0.916,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2009-02-28,2008,5,22,59,830.17,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,725.2,0.87,725.2,0,0,0,0,-4,4,36,6,5,0,58,772,990,967.2,22.8,0.365,0.285,0.0125,0.651,0.0286,3,0.269,0.92,0.0404,21.9,0.957,0.98,0.938,49.6,48.2,145,3470
2009-03-01,2008,6,22,60,832.05,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,703,0.84,703,0,0,0,0,-6,6,41,8,7,0,73,759,990,967.2,22.8,0.358,0.271,0.0119,0.629,0.0276,3,0.259,0.887,0.039,21.9,0.957,0.98,0.938,48.1,47.2,141,3400
2009-03-02,2008,6,22,61,833.94,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,704.9,0.84,704.9,0,0,0,0,-6,6,41,8,7,0,73,761,990,967.2,22.8,0.359,0.272,0.0119,0.631,0.0277,3,0.26,0.891,0.0391,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2009-03-03,2008,6,22,62,835.84,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,706.8,0.85,706.8,0,0,0,0,-6,6,41,8,7,0,73,763,990,967.2,22.8,0.36,0.273,0.012,0.633,0.0278,3,0.261,0.894,0.0393,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2009-03-04,2008,6,23,63,841.62,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,712.6,0.85,712.6,0,0,0,0,-6,6,41,8,7,0,73,769,990,967.3,22.7,0.363,0.277,0.0122,0.64,0.0282,3,0.263,0.904,0.0397,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
2009-03-05,2008,6,23,64,847.5,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,718.5,0.85,718.5,0,0,0,0,-6,6,41,8,7,0,73,775,990,967.3,22.7,0.367,0.281,0.0124,0.648,0.0285,3,0.266,0.913,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
2009-03-06,2008,6,23,65,853.47,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,724.5,0.85,724.5,0,0,0,0,-6,6,41,8,7,0,73,780,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0289,3,0.269,0.924,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2009-03-07,2008,6,23,66,859.52,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,730.5,0.85,730.5,0,0,0,0,-6,6,41,8,7,0,73,787,990,967.3,22.7,0.375,0.289,0.0128,0.664,0.0293,3,0.271,0.935,0.0413,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2009-03-08,2008,6,23,67,865.67,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,736.7,0.85,736.7,0,0,0,0,-6,6,41,8,7,0,73,793,990,967.4,22.6,0.381,0.293,0.0129,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
2009-03-09,2008,6,23,68,871.9,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,742.9,0.85,742.9,0,0,0,0,-6,6,41,8,7,0,73,799,990,967.4,22.6,0.386,0.297,0.0131,0.684,0.0302,3,0.277,0.96,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2009-03-10,2008,6,23,69,873.99,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,745,0.85,745,0,0,0,0,-6,6,41,8,7,0,73,801,990,967.4,22.6,0.388,0.299,0.0132,0.687,0.0304,3,0.278,0.965,0.0427,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2009-03-11,2008,6,24,70,880.33,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,751.3,0.85,751.3,0,0,0,0,-6,6,41,8,7,0,73,807,990,967.4,22.6,0.394,0.303,0.0134,0.697,0.0309,3,0.28,0.977,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2009-03-12,2008,6,24,71,891.06,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,762.1,0.85,762.1,0,0,0,0,-6,6,41,8,7,0,73,818,990,967.5,22.5,0.404,0.308,0.0137,0.712,0.0316,3,0.283,0.995,0.0441,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2009-03-13,2008,6,24,72,906.41,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,777.4,0.86,777.4,0,0,0,0,-6,6,41,8,7,0,73,833,990,967.5,22.5,0.418,0.315,0.014,0.733,0.0326,3,0.287,1.02,0.0454,21.5,0.956,0.98,0.937,52.1,48.2,145,3470
2009-03-14,2008,6,24,73,922.14,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,793.1,0.86,793.1,0,0,0,0,-6,6,41,8,7,0,73,849,990,967.6,22.4,0.432,0.323,0.0144,0.755,0.0337,4,0.21,0.965,0.0431,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2009-03-15,2008,6,24,74,942.88,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,813.9,0.86,813.9,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.451,0.333,0.0149,0.784,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2009-03-16,2008,6,24,75,968.95,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,840,0.87,840,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.346,0.0155,0.821,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2009-03-17,2008,6,24,76,1000.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,871.7,0.87,871.7,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.504,0.361,0.0163,0.865,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,42,168,4030
2009-03-18,2008,6,25,77,1033.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,904.5,0.88,904.5,0,0,0,0,-6,6,41,8,7,0,73,960,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.3,173,4150
2009-03-19,2008,6,25,78,1067.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,938.1,0.88,938.1,0,0,0,0,-6,6,41,8,7,0,73,994,990,968.1,21.9,0.565,0.393,0.018,0.958,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2009-03-20,2008,6,25,79,1112.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,983.3,0.88,983.3,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.609,0.415,0.0191,1.02,0.0471,4,0.274,1.3,0.0597,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2009-03-21,2008,6,25,80,1164.4,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1035,0.89,1035,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.686,0.503,0.0233,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2009-03-22,2008,6,25,81,1218,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.764,0.623,0.0291,1.39,0.0648,4,0.298,1.69,0.0787,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2009-03-23,2008,6,25,82,1278.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1150,0.9,1100,50,11,2,2,-4,39,52,10,9,2,106,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2009-03-24,2008,6,25,83,1341.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.096,1212,0.9,1100,112,25,3,3,-3,84,66,11,10,3,151,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2009-03-25,2008,6,26,84,1399.2,0.1,4,Mod_Dry,41,8,7,6,67,129,0.092,1270,0.91,1100,170,38,5,5,-1,123,79,13,12,5,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2009-03-26,2008,6,26,85,1433.2,0.098,4,Mod_Dry,41,8,7,6,67,129,0.09,1304,0.91,1100,204,46,6,6,0,146,87,14,13,6,213,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2009-03-27,2008,6,26,86,1467.7,0.092,4,Mod_Dry,41,8,7,6,67,129,0.088,1339,0.91,1100,239,54,7,7,1,170,95,15,14,7,237,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2009-03-28,2008,6,26,87,1502.4,0.088,4,Mod_Dry,41,8,7,6,67,129,0.086,1373,0.91,1100,273,59,8,8,2,196,100,16,15,8,263,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2009-03-29,2008,6,26,88,1537.6,0.084,4,Mod_Dry,41,8,7,6,67,129,0.084,1409,0.92,1100,309,59,9,9,3,229,100,17,16,9,296,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2009-03-30,2008,6,26,89,1566.6,0.081,4,Mod_Dry,41,8,7,6,67,129,0.082,1438,0.92,1100,338,59,10,10,4,255,100,18,17,10,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2009-03-31,2008,6,26,90,1595.8,0.078,4,Mod_Dry,41,8,7,6,67,129,0.081,1467,0.92,1100,367,59,10,11,5,282,100,18,18,11,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2009-04-01,2008,7,27,91,1625.3,0.074,4,Mod_Dry,45,11,10,10,72,148,0.091,1477,0.91,1100,377,55,7,11,1,303,100,18,21,11,375,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2009-04-02,2008,7,27,92,1661.7,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2009-04-03,2008,7,27,93,1698.3,0.067,4,Mod_Dry,45,11,10,10,72,148,0.087,1550,0.91,1100,450,55,7,14,4,370,100,18,24,14,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2009-04-04,2008,7,27,94,1728.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.086,1581,0.91,1100,481,55,7,15,4,400,100,18,25,14,472,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2009-04-05,2008,7,27,95,1759,0.061,4,Mod_Dry,45,11,10,10,72,148,0.084,1611,0.92,1100,511,55,7,15,5,429,100,18,25,15,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-06,2008,7,27,96,1789.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-04-07,2008,7,27,97,1813.6,0.056,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-04-08,2008,7,28,98,1830.8,0.054,4,Mod_Dry,45,11,10,10,72,148,0.081,1683,0.92,1100,583,55,7,15,7,499,100,18,25,17,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2009-04-09,2008,7,28,99,1841.1,0.053,4,Mod_Dry,45,11,10,10,72,148,0.08,1693,0.92,1100,593,55,7,15,8,508,100,18,25,18,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2009-04-10,2008,7,28,100,1844.5,0.053,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2009-04-11,2008,7,28,101,1848,0.052,4,Mod_Dry,45,11,10,10,72,148,0.08,1700,0.92,1100,600,55,7,15,8,515,100,18,25,18,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2009-04-12,2008,7,28,102,1844.5,0.053,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2009-04-13,2008,7,28,103,1834.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.081,1686,0.92,1100,586,55,7,15,8,501,100,18,25,18,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2009-04-14,2008,7,28,104,1823.9,0.055,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2009-04-15,2008,7,29,105,1813.6,0.056,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-04-16,2008,7,29,106,1796.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.082,1648,0.92,1100,548,55,7,15,6,465,100,18,25,16,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2009-04-17,2008,7,29,107,1779.3,0.059,4,Mod_Dry,45,11,10,10,72,148,0.083,1631,0.92,1100,531,55,7,15,6,448,100,18,25,16,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2009-04-18,2008,7,29,108,1762.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.084,1614,0.92,1100,514,55,7,15,5,432,100,18,25,15,504,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2009-04-19,2008,7,29,109,1738.6,0.063,4,Mod_Dry,45,11,10,10,72,148,0.085,1591,0.92,1100,491,55,7,15,5,409,100,18,25,15,481,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2009-04-20,2008,7,29,110,1715.1,0.065,4,Mod_Dry,45,11,10,10,72,148,0.086,1567,0.91,1100,467,55,7,14,4,387,100,18,24,14,459,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2009-04-21,2008,7,29,111,1691.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2009-04-22,2008,7,30,112,1668.3,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1520,0.91,1100,420,55,7,13,3,342,100,18,23,13,414,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2009-04-23,2008,7,30,113,1645.1,0.072,4,Mod_Dry,45,11,10,10,72,148,0.09,1497,0.91,1100,397,55,7,12,2,321,100,18,22,12,393,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2009-04-24,2008,7,30,114,1622,0.075,4,Mod_Dry,45,11,10,10,72,148,0.091,1474,0.91,1100,374,55,7,11,1,300,100,18,21,11,372,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2009-04-25,2008,7,30,115,1599.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.093,1451,0.91,1100,351,55,7,11,1,277,100,18,21,11,349,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2009-04-26,2008,7,30,116,1576.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.094,1428,0.91,1100,328,55,7,10,0,256,100,18,20,10,328,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2009-04-27,2008,7,30,117,1553.7,0.082,4,Mod_Dry,45,11,10,10,72,148,0.095,1406,0.91,1100,306,55,7,9,-1,236,100,18,19,9,308,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-04-28,2008,7,30,118,1531.2,0.085,4,Mod_Dry,45,11,10,10,72,148,0.097,1383,0.9,1100,283,55,7,9,-2,214,100,18,19,8,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2009-04-29,2008,7,31,119,1508.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.098,1361,0.9,1100,261,55,7,8,-2,193,100,18,18,8,265,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2009-04-30,2008,7,31,120,1486.6,0.089,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2009-05-01,2008,8,31,121,1464.5,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2009-05-02,2008,8,31,122,1442.6,0.096,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2009-05-03,2008,8,31,123,1420.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1229,0.86,1100,129,29,4,4,-6,98,76,14,14,4,213,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2009-05-04,2008,8,31,124,1399.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1207,0.86,1100,107,24,3,3,-7,84,71,13,13,3,199,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4610
2009-05-05,2008,8,31,125,1359.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1167,0.86,1100,67,15,2,2,-8,56,62,12,12,2,171,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2009-05-06,2008,8,32,126,1314.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1122,0.85,1100,22,5,1,1,-9,24,52,11,11,1,139,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2009-05-07,2008,8,32,127,1270,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1078,0.85,1078,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.7,21.3,0.764,0.599,0.0282,1.36,0.0641,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2009-05-08,2008,8,32,128,1232.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1040,0.84,1040,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.709,0.514,0.024,1.22,0.0572,4,0.288,1.51,0.0707,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2009-05-09,2008,8,32,129,1195.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1003,0.84,1003,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.655,0.43,0.02,1.09,0.0505,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
2009-05-10,2008,8,32,130,1164.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,972.4,0.83,972.4,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0472,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2009-05-11,2008,8,32,131,1134,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,942,0.83,942,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.973,0.0449,4,0.26,1.23,0.0569,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2009-05-12,2008,8,32,132,1104.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,912.2,0.83,912.2,0,0,0,0,-10,10,47,10,10,0,125,979,990,968.2,21.8,0.551,0.381,0.0175,0.932,0.0428,4,0.25,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
2009-05-13,2008,8,33,133,1075,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,883,0.82,883,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.525,0.366,0.0168,0.891,0.0407,4,0.24,1.13,0.0517,20.7,0.955,0.98,0.936,42.9,42,168,4030
2009-05-14,2008,8,33,134,1051.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,859.5,0.82,859.5,0,0,0,0,-10,10,47,10,10,0,125,926,990,968.1,21.9,0.503,0.355,0.0162,0.858,0.0391,4,0.233,1.09,0.0497,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2009-05-15,2008,8,33,135,1028.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,836.4,0.81,836.4,0,0,0,0,-10,10,47,10,10,0,125,903,990,968,22,0.482,0.344,0.0156,0.826,0.0375,4,0.225,1.05,0.0477,21,0.954,0.978,0.933,41,40.1,160,3850
2009-05-16,2008,8,33,136,1005.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,813.7,0.81,813.7,0,0,0,0,-10,10,47,10,10,0,125,881,990,967.9,22.1,0.461,0.333,0.0151,0.794,0.036,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,156,3760
2009-05-17,2008,8,33,137,983.49,0.17,4,Mod_Dry,47,10,10,10,115,192,0.2,791.5,0.81,791.5,0,0,0,0,-10,10,47,10,10,0,125,858,990,967.8,22.2,0.441,0.322,0.0145,0.763,0.0344,4,0.21,0.973,0.0439,21.2,0.953,0.974,0.928,39.2,38.2,153,3660
2009-05-18,2008,8,33,138,961.77,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,769.8,0.8,769.8,0,0,0,0,-10,10,47,10,10,0,125,837,990,967.7,22.3,0.421,0.312,0.014,0.733,0.0329,3,0.285,1.02,0.0457,21.2,0.956,0.98,0.937,51.1,48.2,145,3470
2009-05-19,2008,8,33,139,945.22,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,753.2,0.8,753.2,0,0,0,0,-10,10,47,10,10,0,125,820,990,967.7,22.3,0.406,0.304,0.0136,0.709,0.0318,3,0.281,0.99,0.0444,21.3,0.957,0.98,0.938,50.2,48.2,145,3470
2009-05-20,2008,8,34,140,928.99,0.19,4,Mod_Dry,47,10,10,10,115,192,0.21,737,0.79,737,0,0,0,0,-10,10,47,10,10,0,125,804,990,967.6,22.4,0.391,0.293,0.0131,0.684,0.0306,3,0.274,0.958,0.0428,21.4,0.957,0.98,0.938,49.4,48.2,145,3470
2009-05-21,2008,8,34,141,913.11,0.19,5,Dry,42,9,8,6,82,147,0.16,766.1,0.84,766.1,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.41,0.31,0.0138,0.72,0.0321,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2009-05-22,2008,8,34,142,897.59,0.2,5,Dry,42,9,8,6,82,147,0.16,750.6,0.84,750.6,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.698,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2009-05-23,2008,8,34,143,882.46,0.2,5,Dry,42,9,8,6,82,147,0.17,735.5,0.83,735.5,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.382,0.292,0.013,0.675,0.0299,3,0.273,0.948,0.042,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2009-05-24,2008,8,34,144,867.74,0.21,5,Dry,42,9,8,6,82,147,0.17,720.7,0.83,720.7,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.282,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,48.9,48,144,3450
2009-05-25,2008,8,34,145,853.47,0.22,5,Dry,42,9,8,6,82,147,0.17,706.5,0.83,706.5,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.362,0.273,0.012,0.634,0.028,3,0.26,0.895,0.0394,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2009-05-26,2008,8,34,146,839.68,0.22,5,Dry,42,9,8,6,82,147,0.17,692.7,0.82,692.7,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.617,0.0271,3,0.254,0.872,0.0383,21.9,0.957,0.98,0.938,47.4,46.4,139,3340
2009-05-27,2008,8,35,147,826.45,0.22,5,Dry,42,9,8,6,82,147,0.18,679.5,0.82,679.5,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.849,0.0373,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2009-05-28,2008,8,35,148,813.82,0.23,5,Dry,42,9,8,6,82,147,0.18,666.8,0.82,666.8,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.243,0.828,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2009-05-29,2008,8,35,149,801.9,0.23,5,Dry,42,9,8,6,82,147,0.18,654.9,0.82,654.9,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2009-05-30,2008,8,35,150,793.9,0.24,5,Dry,42,9,8,6,82,147,0.18,646.9,0.81,646.9,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0245,3,0.234,0.794,0.0347,22.1,0.956,0.98,0.937,44.7,43.8,132,3160
2009-05-31,2008,8,35,151,786.4,0.24,5,Dry,42,9,8,6,82,147,0.19,639.4,0.81,639.4,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00994,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
2009-06-01,2008,9,35,152,779.54,0.24,5,Dry,39,9,7,5,59,119,0.15,660.5,0.85,660.5,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.242,0.0105,0.575,0.025,3,0.24,0.815,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2009-06-02,2008,9,35,153,773.56,0.25,5,Dry,39,9,7,5,59,119,0.15,654.6,0.85,654.6,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.238,0.0104,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
2009-06-03,2008,9,36,154,766.17,0.25,5,Dry,39,9,7,5,59,119,0.15,647.2,0.84,647.2,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3170
2009-06-04,2008,9,36,155,753.32,0.25,5,Dry,39,9,7,5,59,119,0.16,634.3,0.84,634.3,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.225,0.00973,0.543,0.0235,3,0.228,0.771,0.0334,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2009-06-05,2008,9,36,156,741.01,0.26,5,Dry,39,9,7,5,59,119,0.16,622,0.84,622,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.217,0.00936,0.528,0.0228,3,0.222,0.75,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2009-06-06,2008,9,36,157,729.8,0.26,5,Dry,39,9,7,5,59,119,0.16,610.8,0.84,610.8,0,0,0,0,-5,5,39,9,7,0,64,666,990,966.8,23.2,0.305,0.209,0.00902,0.514,0.0222,3,0.217,0.731,0.0315,22.4,0.955,0.98,0.936,42.8,41.9,126,3020
2009-06-07,2008,9,36,158,718.05,0.26,5,Dry,39,9,7,5,59,119,0.17,599,0.83,599,0,0,0,0,-5,5,39,9,7,0,64,654,990,966.8,23.2,0.298,0.201,0.00866,0.499,0.0215,3,0.212,0.711,0.0306,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2009-06-08,2008,9,36,159,710.12,0.27,5,Dry,39,9,7,5,59,119,0.17,591.1,0.83,591.1,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00842,0.49,0.021,3,0.209,0.698,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2009-06-09,2008,9,36,160,705.47,0.27,5,Dry,39,9,7,5,59,119,0.17,586.5,0.83,586.5,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.193,0.00828,0.484,0.0208,3,0.206,0.69,0.0297,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2009-06-10,2008,9,37,161,700.82,0.27,5,Dry,39,9,7,5,59,119,0.17,581.8,0.83,581.8,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.288,0.19,0.00814,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2009-06-11,2008,9,37,162,696.17,0.27,5,Dry,39,9,7,5,59,119,0.17,577.2,0.83,577.2,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.187,0.008,0.472,0.0203,3,0.202,0.675,0.0289,22.6,0.953,0.978,0.931,40.7,39.8,119,2860
2009-06-12,2008,9,37,163,688.24,0.28,5,Dry,39,9,7,5,59,119,0.17,569.2,0.83,569.2,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00776,0.463,0.0198,3,0.199,0.661,0.0283,22.7,0.952,0.976,0.93,40.2,39.2,118,2830
2009-06-13,2008,9,37,164,677.03,0.28,5,Dry,39,9,7,5,59,119,0.18,558,0.82,558,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.174,0.00743,0.449,0.0192,3,0.194,0.642,0.0275,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
2009-06-14,2008,9,37,165,666.91,0.28,5,Dry,39,9,7,5,59,119,0.18,547.9,0.82,547.9,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00713,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2009-06-15,2008,9,37,166,656.25,0.29,5,Dry,39,9,7,5,59,119,0.18,537.3,0.82,537.3,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.00681,0.423,0.018,3,0.184,0.607,0.0259,22.9,0.95,0.972,0.923,38.1,37.1,111,2670
2009-06-16,2008,9,37,167,645.58,0.29,5,Dry,39,9,7,5,59,119,0.18,526.6,0.82,526.6,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.0065,0.41,0.0174,3,0.179,0.589,0.0251,22.9,0.949,0.971,0.921,37.5,36.3,109,2620
2009-06-17,2008,9,38,168,636.56,0.3,5,Dry,39,9,7,5,59,119,0.19,517.6,0.81,517.6,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00623,0.399,0.0169,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2570
2009-06-18,2008,9,38,169,626.99,0.3,5,Dry,39,9,7,5,59,119,0.19,508,0.81,508,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.246,0.14,0.00595,0.387,0.0164,3,0.171,0.558,0.0236,23,0.947,0.97,0.919,36.2,35.1,105,2530
2009-06-19,2008,9,38,170,619.06,0.31,5,Dry,39,9,7,5,59,119,0.19,500.1,0.81,500.1,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00572,0.377,0.016,3,0.168,0.545,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2009-06-20,2008,9,38,171,610.58,0.31,5,Dry,39,9,7,5,59,119,0.2,491.6,0.81,491.6,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.237,0.131,0.00554,0.368,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2009-06-21,2008,9,38,172,603.75,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,442.8,0.73,442.8,0,0,0,0,-9,9,45,10,9,0,97,507,990,966.3,23.7,0.215,0.108,0.00456,0.322,0.0136,2,0.241,0.564,0.0238,23.1,0.958,0.98,0.939,48.1,47.1,94.2,2260
2009-06-22,2008,9,38,173,596.37,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,435.4,0.73,435.4,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.104,0.00441,0.316,0.0133,2,0.236,0.553,0.0233,23.2,0.957,0.98,0.938,47.3,46.4,92.8,2230
2009-06-23,2008,9,38,174,590.62,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,429.6,0.73,429.6,0,0,0,0,-9,9,45,10,9,0,97,494,990,966.3,23.7,0.21,0.102,0.00429,0.312,0.0131,2,0.232,0.544,0.0229,23.2,0.957,0.98,0.938,46.8,45.8,91.6,2200
2009-06-24,2008,9,39,175,584.33,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,423.3,0.72,423.3,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.208,0.0988,0.00416,0.306,0.0129,2,0.228,0.535,0.0225,23.2,0.956,0.98,0.937,46.1,45.2,90.4,2170
2009-06-25,2008,9,39,176,579.69,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,418.7,0.72,418.7,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0966,0.00406,0.303,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.8,89.5,2150
2009-06-26,2008,9,39,177,574.49,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,413.5,0.72,413.5,0,0,0,0,-9,9,45,10,9,0,97,477,990,966.2,23.8,0.204,0.0942,0.00395,0.298,0.0125,2,0.222,0.52,0.0218,23.3,0.956,0.98,0.937,45.1,44.2,88.5,2120
2009-06-27,2008,9,39,178,570.94,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,409.9,0.72,409.9,0,0,0,0,-9,9,45,10,9,0,97,474,990,966.2,23.8,0.203,0.0925,0.00388,0.295,0.0124,2,0.219,0.515,0.0216,23.3,0.956,0.98,0.936,44.8,43.9,87.8,2110
2009-06-28,2008,9,39,179,566.83,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,405.8,0.72,405.8,0,0,0,0,-9,9,45,10,9,0,97,470,990,966.2,23.8,0.201,0.0906,0.0038,0.292,0.0122,2,0.216,0.508,0.0213,23.3,0.955,0.98,0.936,44.4,43.5,87,2090
2009-06-29,2008,9,39,180,564.37,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,403.4,0.71,403.4,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.2,0.0894,0.00375,0.29,0.0121,2,0.215,0.505,0.0212,23.4,0.955,0.98,0.936,44.1,43.2,86.5,2080
2009-06-30,2008,9,39,181,561.37,0.34,4,Mod_Dry,45,10,9,9,88,161,0.29,400.4,0.71,400.4,0,0,0,0,-9,9,45,10,9,0,97,464,990,966.1,23.9,0.199,0.088,0.00368,0.287,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,43.8,42.9,85.9,2060
2009-07-01,2008,10,40,182,558.36,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,423.4,0.76,423.4,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0988,0.00414,0.305,0.0128,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.4,45.4,90.9,2180
2009-07-02,2008,10,40,183,555.9,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,420.9,0.76,420.9,0,0,0,0,-6,6,42,9,8,0,76,480,990,966.1,23.9,0.205,0.0977,0.00409,0.303,0.0127,2,0.227,0.529,0.0221,23.4,0.956,0.98,0.937,46.1,45.2,90.4,2170
2009-07-03,2008,10,40,184,552.89,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,417.9,0.76,417.9,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0962,0.00402,0.3,0.0125,2,0.225,0.525,0.0219,23.4,0.956,0.98,0.937,45.8,44.9,89.8,2160
2009-07-04,2008,10,40,185,548.79,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,413.8,0.75,413.8,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.202,0.0943,0.00394,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.4,44.5,89,2140
2009-07-05,2008,10,40,186,545.23,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,410.2,0.75,410.2,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0926,0.00387,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.3,2120
2009-07-06,2008,10,40,187,541.13,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,406.1,0.75,406.1,0,0,0,0,-6,6,42,9,8,0,76,465,990,966,24,0.2,0.0907,0.00378,0.29,0.0121,2,0.217,0.507,0.0212,23.5,0.955,0.98,0.936,44.6,43.7,87.5,2100
2009-07-07,2008,10,40,188,535.94,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,400.9,0.75,400.9,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0882,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.4,2070
2009-07-08,2008,10,41,189,531.29,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,396.3,0.75,396.3,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.086,0.00358,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.6,42.7,85.5,2050
2009-07-09,2008,10,41,190,526.64,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,391.6,0.74,391.6,0,0,0,0,-6,6,42,9,8,0,76,451,990,966,24,0.195,0.0839,0.00349,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43.1,42.3,84.5,2030
2009-07-10,2008,10,41,191,521.99,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,387,0.74,387,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0817,0.0034,0.275,0.0114,2,0.204,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.8,83.6,2010
2009-07-11,2008,10,41,192,516.8,0.37,3,Normal,50,10,9,9,108,186,0.36,330.8,0.64,330.8,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0551,0.00229,0.232,0.00963,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2009-07-12,2008,10,41,193,511.6,0.37,3,Normal,50,10,9,9,108,186,0.36,325.6,0.64,325.6,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0527,0.00219,0.227,0.00944,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1670
2009-07-13,2008,10,41,194,506.41,0.37,3,Normal,50,10,9,9,108,186,0.37,320.4,0.63,320.4,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0502,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2009-07-14,2008,10,41,195,501.21,0.38,3,Normal,50,10,9,9,108,186,0.37,315.2,0.63,315.2,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0478,0.00198,0.219,0.00907,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.2,1610
2009-07-15,2008,10,42,196,494.92,0.38,3,Normal,50,10,9,9,108,186,0.38,308.9,0.62,308.9,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0448,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2009-07-16,2008,10,42,197,489.18,0.38,3,Normal,50,10,9,9,108,186,0.38,303.2,0.62,303.2,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0421,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2009-07-17,2008,10,42,198,483.44,0.39,3,Normal,50,10,9,9,108,186,0.39,297.4,0.61,297.4,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0394,0.00163,0.204,0.00843,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2009-07-18,2008,10,42,199,478.79,0.39,3,Normal,50,10,9,9,108,186,0.39,292.8,0.61,292.8,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0372,0.00153,0.2,0.00827,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
2009-07-19,2008,10,42,200,472.5,0.4,3,Normal,50,10,9,9,108,186,0.39,286.5,0.61,286.5,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0342,0.00141,0.195,0.00804,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.6,30.6,61.2,1470
2009-07-20,2008,10,42,201,467.85,0.4,3,Normal,50,10,9,9,108,186,0.4,281.9,0.6,281.9,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.032,0.00132,0.191,0.00788,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1450
2009-07-21,2008,10,42,202,462.66,0.4,3,Normal,50,10,9,9,108,186,0.4,276.7,0.6,276.7,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0296,0.00122,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2009-07-22,2008,10,43,203,457.46,0.41,3,Normal,50,10,9,9,108,186,0.41,271.5,0.59,271.5,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0271,0.00111,0.183,0.00751,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2009-07-23,2008,10,43,204,452.26,0.41,3,Normal,50,10,9,9,108,186,0.41,266.3,0.59,266.3,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0247,0.00101,0.179,0.00733,2,0.122,0.301,0.0123,24.1,0.934,0.97,0.906,29.3,28.5,56.9,1370
2009-07-24,2008,10,43,205,447.07,0.41,3,Normal,50,10,9,9,108,186,0.42,261.1,0.58,261.1,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0222,0.000911,0.174,0.00714,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2009-07-25,2008,10,43,206,441.87,0.42,3,Normal,50,10,9,9,108,186,0.42,255.9,0.58,255.9,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0198,0.00081,0.17,0.00696,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2009-07-26,2008,10,43,207,436.68,0.42,3,Normal,50,10,9,9,108,186,0.43,250.7,0.57,250.7,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0173,0.000709,0.166,0.00678,2,0.112,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2009-07-27,2008,10,43,208,431.48,0.42,3,Normal,50,10,9,9,108,186,0.43,245.5,0.57,245.5,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.147,0.0166,0.000679,0.163,0.00667,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2009-07-28,2008,10,43,209,426.83,0.43,3,Normal,50,10,9,9,108,186,0.44,240.8,0.56,240.8,0,0,0,0,-9,9,50,10,9,0,117,310,990,965.5,24.5,0.145,0.0162,0.000663,0.161,0.00658,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2009-07-29,2008,10,44,210,422.19,0.43,3,Normal,50,10,9,9,108,186,0.44,236.2,0.56,236.2,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000646,0.159,0.00649,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2009-07-30,2008,10,44,211,417.54,0.43,3,Normal,50,10,9,9,108,186,0.45,231.5,0.56,231.5,0,0,0,0,-9,9,50,10,9,0,117,301,990,965.5,24.5,0.142,0.0154,0.000629,0.157,0.0064,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2009-07-31,2008,10,44,212,412.89,0.44,3,Normal,50,10,9,9,108,186,0.45,226.9,0.55,226.9,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.015,0.000613,0.155,0.00632,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2009-08-01,2008,11,44,213,408.24,0.44,3,Normal,47,8,6,5,89,155,0.38,253.2,0.62,253.2,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0185,0.000754,0.165,0.00672,2,0.113,0.278,0.0113,24.3,0.931,0.97,0.903,28.1,27.2,54.4,1310
2009-08-02,2008,11,44,214,401.95,0.44,3,Normal,47,8,6,5,89,155,0.39,246.9,0.61,246.9,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0167,0.000681,0.161,0.00655,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.4,26.5,53.1,1270
2009-08-03,2008,11,44,215,395.66,0.45,3,Normal,47,8,6,5,89,155,0.39,240.7,0.61,240.7,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
2009-08-04,2008,11,44,216,389.37,0.46,3,Normal,47,8,6,5,89,155,0.4,234.4,0.6,234.4,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.155,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.1,50.3,1210
2009-08-05,2008,11,45,217,383.63,0.46,3,Normal,47,8,6,5,89,155,0.4,228.6,0.6,228.6,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2009-08-06,2008,11,45,218,377.89,0.47,3,Normal,47,8,6,5,89,155,0.41,222.9,0.59,222.9,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.243,0.394,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
2009-08-07,2008,11,45,219,373.24,0.47,3,Normal,47,8,6,5,89,155,0.41,218.2,0.58,218.2,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2009-08-08,2008,11,45,220,368.05,0.47,3,Normal,47,8,6,5,89,155,0.42,213.1,0.58,213.1,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2009-08-09,2008,11,45,221,362.85,0.48,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2009-08-10,2008,11,45,222,357.66,0.48,3,Normal,47,8,6,5,89,155,0.43,202.7,0.57,202.7,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2009-08-11,2008,11,45,223,353.01,0.49,3,Normal,47,8,6,5,89,155,0.44,198,0.56,198,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2009-08-12,2008,11,46,224,348.36,0.49,3,Normal,47,8,6,5,89,155,0.45,193.4,0.56,193.4,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2009-08-13,2008,11,46,225,343.71,0.5,3,Normal,47,8,6,5,89,155,0.45,188.7,0.55,188.7,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.932,43.2,42.4,42.4,1020
2009-08-14,2008,11,46,226,340.16,0.5,3,Normal,47,8,6,5,89,155,0.46,185.2,0.54,185.2,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00538,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,998
2009-08-15,2008,11,46,227,336.05,0.51,3,Normal,47,8,6,5,89,155,0.46,181.1,0.54,181.1,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,974
2009-08-16,2008,11,46,228,331.95,0.51,3,Normal,47,8,6,5,89,155,0.47,176.9,0.53,176.9,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000433,0.13,0.00522,1,0.181,0.312,0.0125,24.6,0.948,0.977,0.926,40.5,39.6,39.6,950
2009-08-17,2008,11,46,229,327.85,0.52,3,Normal,47,8,6,5,89,155,0.47,172.8,0.53,172.8,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.129,0.00515,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,926
2009-08-18,2008,11,46,230,323.75,0.52,3,Normal,47,8,6,5,89,155,0.48,168.8,0.52,168.8,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,902
2009-08-19,2008,11,47,231,320.19,0.53,3,Normal,47,8,6,5,89,155,0.48,165.2,0.52,165.2,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00979,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,881
2009-08-20,2008,11,47,232,316.64,0.53,3,Normal,47,8,6,5,89,155,0.49,161.6,0.51,161.6,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00949,0.000379,0.124,0.00494,1,0.161,0.284,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,861
2009-08-21,2008,11,47,233,313.08,0.53,3,Normal,47,8,6,5,89,155,0.49,158.1,0.51,158.1,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00919,0.000367,0.122,0.00487,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2009-08-22,2008,11,47,234,309.53,0.54,3,Normal,47,8,6,5,89,155,0.5,154.5,0.5,154.5,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00889,0.000355,0.12,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.3,34.3,34.3,823
2009-08-23,2008,11,47,235,305.98,0.54,3,Normal,47,8,6,5,89,155,0.51,151,0.49,151,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00858,0.000342,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.5,33.5,804
2009-08-24,2008,11,47,236,303.51,0.55,3,Normal,47,8,6,5,89,155,0.51,148.5,0.49,148.5,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.109,0.00837,0.000334,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,790
2009-08-25,2008,11,47,237,300.51,0.55,3,Normal,47,8,6,5,89,155,0.52,145.5,0.48,145.5,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.108,0.00812,0.000323,0.117,0.00464,1,0.139,0.255,0.0102,24.8,0.938,0.97,0.909,33.2,32.2,32.2,774
2009-08-26,2008,11,48,238,297.5,0.55,3,Normal,47,8,6,5,89,155,0.52,142.5,0.48,142.5,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.00786,0.000313,0.115,0.00459,1,0.135,0.25,0.00996,24.9,0.936,0.97,0.908,32.5,31.6,31.6,757
2009-08-27,2008,11,48,239,294.49,0.56,3,Normal,47,8,6,5,89,155,0.53,139.5,0.47,139.5,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00761,0.000303,0.114,0.00453,1,0.131,0.245,0.00974,24.9,0.935,0.97,0.907,31.8,30.9,30.9,741
2009-08-28,2008,11,48,240,291.48,0.56,3,Normal,47,8,6,5,89,155,0.53,136.5,0.47,136.5,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00735,0.000292,0.113,0.00448,1,0.127,0.239,0.00952,24.9,0.934,0.97,0.906,31.1,30.2,30.2,724
2009-08-29,2008,11,48,241,288.48,0.57,3,Normal,47,8,6,5,89,155,0.54,133.5,0.46,133.5,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.0071,0.000282,0.111,0.00442,1,0.123,0.234,0.0093,24.9,0.933,0.97,0.905,30.4,29.5,29.5,708
2009-08-30,2008,11,48,242,285.47,0.57,3,Normal,47,8,6,5,89,155,0.54,130.5,0.46,130.5,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.00684,0.000272,0.11,0.00437,1,0.119,0.229,0.00909,24.9,0.931,0.97,0.903,29.7,28.8,28.8,692
2009-08-31,2008,11,48,243,282.46,0.57,3,Normal,47,8,6,5,89,155,0.55,127.5,0.45,127.5,0,0,0,0,-5,5,47,8,6,0,94,188,990,964.8,25.2,0.102,0.00658,0.000262,0.109,0.00432,1,0.115,0.223,0.00887,24.9,0.93,0.97,0.902,29,28.1,28.1,675
2009-09-01,2008,12,48,244,279.45,0.58,3,Normal,40,6,4,3,65,118,0.42,161.4,0.58,161.4,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00947,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,865
2009-09-02,2008,12,49,245,275.35,0.58,3,Normal,40,6,4,3,65,118,0.43,157.3,0.57,157.3,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2009-09-03,2008,12,49,246,271.8,0.59,3,Normal,40,6,4,3,65,118,0.43,153.8,0.57,153.8,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00882,0.00035,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2009-09-04,2008,12,49,247,268.24,0.59,3,Normal,40,6,4,3,65,118,0.44,150.2,0.56,150.2,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,804
2009-09-05,2008,12,49,248,265.78,0.6,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2009-09-06,2008,12,49,249,262.77,0.6,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2009-09-07,2008,12,49,250,259.76,0.61,3,Normal,40,6,4,3,65,118,0.45,141.8,0.55,141.8,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.00439,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2009-09-08,2008,12,49,251,256.76,0.61,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00754,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
2009-09-09,2008,12,50,252,253.75,0.62,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2009-09-10,2008,12,50,253,250.74,0.62,3,Normal,40,6,4,3,65,118,0.47,132.7,0.53,132.7,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00703,0.000278,0.107,0.00423,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2009-09-11,2008,12,50,254,247.73,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,156.7,0.63,156.7,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.27,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2009-09-12,2008,12,50,255,245.27,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,154.3,0.63,154.3,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.106,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.7,34.6,34.6,830
2009-09-13,2008,12,50,256,242.81,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,151.8,0.63,151.8,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,817
2009-09-14,2008,12,50,257,240.35,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2009-09-15,2008,12,50,258,237.89,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,146.9,0.62,146.9,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00824,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2009-09-16,2008,12,51,259,235.43,0.65,4,Mod_Dry,34,6,4,3,44,91,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00803,0.000316,0.11,0.00434,1,0.137,0.248,0.00975,25.1,0.937,0.97,0.909,33.4,32.4,32.4,776
2009-09-17,2008,12,51,260,232.97,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,142,0.61,142,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00782,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.2,0.936,0.97,0.908,32.8,31.8,31.8,763
2009-09-18,2008,12,51,261,231.6,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,140.6,0.61,140.6,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.5,31.5,31.5,755
