date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-09-19,2008,12,51,262,229.69,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,745
2009-09-20,2008,12,51,263,227.77,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,136.8,0.6,136.8,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.00919,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2009-09-21,2008,12,51,264,225.86,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,134.9,0.6,134.9,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00721,0.000283,0.106,0.00416,1,0.125,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2009-09-22,2008,12,51,265,223.94,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,132.9,0.59,132.9,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.6,29.7,29.7,714
2009-09-23,2008,12,52,266,222.03,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,131,0.59,131,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00689,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2009-09-24,2008,12,52,267,220.12,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129.1,0.59,129.1,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2009-09-25,2008,12,52,268,218.2,0.69,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00656,0.000257,0.103,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2009-09-26,2008,12,52,269,216.29,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,125.3,0.58,125.3,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00836,25.3,0.929,0.97,0.901,28.9,28,28,672
2009-09-27,2008,12,52,270,214.37,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,123.4,0.58,123.4,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00624,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2009-09-28,2008,12,52,271,212.46,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2009-09-29,2008,12,52,272,210.55,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,119.5,0.57,119.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00591,0.000232,0.0992,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2009-09-30,2008,12,53,273,209.73,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,118.7,0.57,118.7,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2009-10-01,2009,1,1,274,209.45,0.72,4,Mod_Dry,31,4,3,2,33,73,0.35,136.4,0.65,136.4,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0971,0.00735,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2009-10-02,2009,1,1,275,209.18,0.72,4,Mod_Dry,31,4,3,2,33,73,0.35,136.2,0.65,136.2,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.097,0.00733,0.000287,0.104,0.00408,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2009-10-03,2009,1,1,276,208.36,0.72,4,Mod_Dry,31,4,3,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00897,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2009-10-04,2009,1,1,277,206.44,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.096,0.00709,0.000277,0.103,0.00403,1,0.123,0.226,0.00883,25.3,0.932,0.97,0.904,30.9,30,30,719
2009-10-05,2009,1,1,278,205.08,0.74,4,Mod_Dry,31,4,3,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2009-10-06,2009,1,1,279,203.16,0.74,4,Mod_Dry,31,4,3,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00681,0.000266,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2009-10-07,2009,1,1,280,201.25,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2009-10-08,2009,1,2,281,199.88,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2009-10-09,2009,1,2,282,198.51,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,125.5,0.63,125.5,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0932,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2009-10-10,2009,1,2,283,197.15,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.0063,0.000246,0.0991,0.00387,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2009-10-11,2009,1,2,284,195.23,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2009-10-12,2009,1,2,285,194.41,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.4,0.63,121.4,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2009-10-13,2009,1,2,286,193.59,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
2009-10-14,2009,1,2,287,191.68,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2009-10-15,2009,1,3,288,190.31,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2009-10-16,2009,1,3,289,190.04,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2009-10-17,2009,1,3,290,188.12,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2009-10-18,2009,1,3,291,186.76,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2009-10-19,2009,1,3,292,185.39,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2009-10-20,2009,1,3,293,185.12,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2009-10-21,2009,1,3,294,184.3,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2009-10-22,2009,1,4,295,182.38,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00505,0.000197,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2009-10-23,2009,1,4,296,181.01,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2009-10-24,2009,1,4,297,179.65,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000188,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2009-10-25,2009,1,4,298,178.28,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2009-10-26,2009,1,4,299,176.91,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2009-10-27,2009,1,4,300,175.55,0.83,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00447,0.000175,0.0896,0.00351,1,0.0809,0.171,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2009-10-28,2009,1,4,301,174.18,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.883,23,22.3,22.3,534
2009-10-29,2009,1,5,302,172.81,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,99.81,0.58,99.81,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00423,0.000166,0.0884,0.00346,1,0.0772,0.166,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2009-10-30,2009,1,5,303,172.54,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,99.54,0.58,99.54,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0769,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2009-10-31,2009,1,5,304,173.36,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0886,0.00347,1,0.078,0.167,0.00652,25.4,0.911,0.969,0.883,22.8,22,22,529
2009-11-01,2009,2,5,305,175.82,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,108.8,0.62,108.8,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.005,0.000196,0.0913,0.00357,1,0.0894,0.181,0.00707,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2009-11-02,2009,2,5,306,181.01,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,114,0.63,114,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00544,0.000213,0.0936,0.00366,1,0.0964,0.19,0.00743,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2009-11-03,2009,2,5,307,186.21,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,119.2,0.64,119.2,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00588,0.00023,0.0958,0.00375,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2009-11-04,2009,2,5,308,189.76,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,122.8,0.65,122.8,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2009-11-05,2009,2,6,309,193.32,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00649,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2009-11-06,2009,2,6,310,197.97,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00688,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2009-11-07,2009,2,6,311,198.24,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131.2,0.66,131.2,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2009-11-08,2009,2,6,312,196.87,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2009-11-09,2009,2,6,313,195.51,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.5,0.66,128.5,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0932,0.00667,0.000261,0.0999,0.0039,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2009-11-10,2009,2,6,314,197.42,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,130.4,0.66,130.4,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00684,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2009-11-11,2009,2,6,315,199.33,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.3,0.66,132.3,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000273,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2009-11-12,2009,2,7,316,197.97,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00688,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2009-11-13,2009,2,7,317,196.6,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2009-11-14,2009,2,7,318,195.78,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2009-11-15,2009,2,7,319,198.24,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131.2,0.66,131.2,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2009-11-16,2009,2,7,320,203.44,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2009-11-17,2009,2,7,321,208.63,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,141.6,0.68,141.6,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2009-11-18,2009,2,7,322,212.19,0.71,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2009-11-19,2009,2,8,323,216.29,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00427,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.6,33.6,808
2009-11-20,2009,2,8,324,220.39,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2009-11-21,2009,2,8,325,220.66,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,153.7,0.7,153.7,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00881,0.000346,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2009-11-22,2009,2,8,326,217.66,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2009-11-23,2009,2,8,327,217.93,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.9,0.69,150.9,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2009-11-24,2009,2,8,328,219.84,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,152.8,0.69,152.8,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00874,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2009-11-25,2009,2,8,329,217.93,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.9,0.69,150.9,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2009-11-26,2009,2,9,330,219.84,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,152.8,0.69,152.8,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00874,0.000343,0.111,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,827
2009-11-27,2009,2,9,331,223.4,0.68,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00904,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.4,35.3,35.3,846
2009-11-28,2009,2,9,332,227.5,0.67,4,Mod_Dry,29,4,2,2,30,67,0.29,160.5,0.7,160.5,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00939,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2009-11-29,2009,2,9,333,231.05,0.66,4,Mod_Dry,29,4,2,2,30,67,0.29,164.1,0.71,164.1,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00969,0.000381,0.115,0.00454,1,0.164,0.279,0.011,25.1,0.943,0.972,0.917,38.1,37.1,37.1,890
2009-11-30,2009,2,9,334,231.33,0.66,4,Mod_Dry,29,4,2,2,30,67,0.29,164.3,0.71,164.3,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00972,0.000382,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2009-12-01,2009,3,9,335,231.6,0.66,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2009-12-02,2009,3,9,336,232.42,0.66,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2009-12-03,2009,3,10,337,234.33,0.66,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,39.9,39.9,959
2009-12-04,2009,3,10,338,235.7,0.65,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2009-12-05,2009,3,10,339,234.88,0.66,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2009-12-06,2009,3,10,340,237.89,0.65,5,Dry,26,4,3,2,24,59,0.25,178.9,0.75,178.9,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.8,40.8,980
2009-12-07,2009,3,10,341,243.08,0.64,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2009-12-08,2009,3,10,342,248.28,0.63,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2009-12-09,2009,3,10,343,254.57,0.62,5,Dry,26,4,3,2,24,59,0.23,195.6,0.77,195.6,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2009-12-10,2009,3,11,344,260.31,0.61,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2009-12-11,2009,3,11,345,266.05,0.6,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000529,0.134,0.00529,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2009-12-12,2009,3,11,346,271.8,0.59,5,Dry,26,4,3,2,24,59,0.22,212.8,0.78,212.8,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2009-12-13,2009,3,11,347,274.26,0.58,5,Dry,26,4,3,2,24,59,0.21,215.3,0.79,215.3,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2009-12-14,2009,3,11,348,277.26,0.58,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2009-12-15,2009,3,11,349,281.91,0.57,5,Dry,26,4,3,2,24,59,0.21,222.9,0.79,222.9,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2009-12-16,2009,3,11,350,283.83,0.57,5,Dry,26,4,3,2,24,59,0.21,224.8,0.79,224.8,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2009-12-17,2009,3,12,351,284.65,0.57,5,Dry,26,4,3,2,24,59,0.21,225.7,0.79,225.7,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000593,0.142,0.00563,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2009-12-18,2009,3,12,352,284.92,0.57,5,Dry,26,4,3,2,24,59,0.21,225.9,0.79,225.9,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2009-12-19,2009,3,12,353,285.74,0.57,5,Dry,26,4,3,2,24,59,0.21,226.7,0.79,226.7,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000597,0.142,0.00565,2,0.0955,0.238,0.00945,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2009-12-20,2009,3,12,354,286.56,0.57,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.127,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2009-12-21,2009,3,12,355,290.66,0.56,5,Dry,26,4,3,2,24,59,0.2,231.7,0.8,231.7,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0989,0.243,0.00968,24.9,0.923,0.97,0.896,26.1,25.3,50.7,1220
2009-12-22,2009,3,12,356,296.41,0.56,5,Dry,26,4,3,2,24,59,0.2,237.4,0.8,237.4,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000634,0.147,0.00585,2,0.103,0.25,0.00994,24.9,0.925,0.97,0.897,26.8,26,52,1250
2009-12-23,2009,3,12,357,298.87,0.55,5,Dry,26,4,3,2,24,59,0.2,239.9,0.8,239.9,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000643,0.148,0.00589,2,0.104,0.252,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.5,1260
2009-12-24,2009,3,13,358,301.87,0.55,5,Dry,26,4,3,2,24,59,0.2,242.9,0.81,242.9,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000653,0.149,0.00595,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2009-12-25,2009,3,13,359,304.33,0.55,5,Dry,26,4,3,2,24,59,0.19,245.3,0.81,245.3,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000662,0.15,0.006,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.7,1290
2009-12-26,2009,3,13,360,304.61,0.54,5,Dry,26,4,3,2,24,59,0.19,245.6,0.81,245.6,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0166,0.000663,0.15,0.006,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.8,1290
2009-12-27,2009,3,13,361,304.88,0.54,5,Dry,26,4,3,2,24,59,0.19,245.9,0.81,245.9,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0166,0.000664,0.151,0.00601,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
2009-12-28,2009,3,13,362,308.98,0.54,5,Dry,26,4,3,2,24,59,0.19,250,0.81,250,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000678,0.152,0.00608,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.8,1310
2009-12-29,2009,3,13,363,313.63,0.53,5,Dry,26,4,3,2,24,59,0.19,254.6,0.81,254.6,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0192,0.000766,0.156,0.00624,2,0.114,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.8,1340
2009-12-30,2009,3,13,364,318.83,0.53,5,Dry,26,4,3,2,24,59,0.18,259.8,0.81,259.8,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0216,0.000865,0.161,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.5,56.9,1370
2009-12-31,2009,3,14,365,324.02,0.52,5,Dry,26,4,3,2,24,59,0.18,265,0.82,265,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0241,0.000964,0.165,0.0066,2,0.121,0.286,0.0115,24.7,0.932,0.97,0.904,29.9,29,58,1390
2010-01-01,2009,4,14,1,329.22,0.52,5,Dry,29,5,4,2,33,73,0.22,256.2,0.78,256.2,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000799,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2010-01-02,2009,4,14,2,333.32,0.51,5,Dry,29,5,4,2,33,73,0.22,260.3,0.78,260.3,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000877,0.163,0.00652,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1360
2010-01-03,2009,4,14,3,335.78,0.51,5,Dry,29,5,4,2,33,73,0.22,262.8,0.78,262.8,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000924,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2010-01-04,2009,4,14,4,337.15,0.51,5,Dry,29,5,4,2,33,73,0.22,264.1,0.78,264.1,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0237,0.00095,0.166,0.00666,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.7,1380
2010-01-05,2009,4,14,5,342.34,0.5,5,Dry,29,5,4,2,33,73,0.21,269.3,0.79,269.3,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00684,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2010-01-06,2009,4,14,6,349.18,0.49,5,Dry,29,5,4,2,33,73,0.21,276.2,0.79,276.2,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2010-01-07,2009,4,15,7,356.56,0.49,5,Dry,29,5,4,2,33,73,0.2,283.6,0.8,283.6,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.9,31,61.9,1490
2010-01-08,2009,4,15,8,363.94,0.48,5,Dry,29,5,4,2,33,73,0.2,290.9,0.8,290.9,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00147,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2010-01-09,2009,4,15,9,372.42,0.47,5,Dry,29,5,4,2,33,73,0.2,299.4,0.8,299.4,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
2010-01-10,2009,4,15,10,380.35,0.46,5,Dry,29,5,4,2,33,73,0.19,307.4,0.81,307.4,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00178,0.201,0.00816,2,0.15,0.351,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2010-01-11,2009,4,15,11,389.92,0.45,5,Dry,29,5,4,2,33,73,0.19,316.9,0.81,316.9,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0486,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2010-01-12,2009,4,15,12,398.94,0.45,5,Dry,29,5,4,2,33,73,0.18,325.9,0.82,325.9,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0528,0.00215,0.217,0.00881,2,0.163,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,70.9,1700
2010-01-13,2009,4,15,13,408.51,0.44,5,Dry,29,5,4,2,33,73,0.18,335.5,0.82,335.5,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2010-01-14,2009,4,16,14,416.99,0.43,5,Dry,29,5,4,2,33,73,0.17,344,0.82,344,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0614,0.0025,0.232,0.00945,2,0.175,0.406,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
2010-01-15,2009,4,16,15,426.01,0.43,5,Dry,29,5,4,2,33,73,0.17,353,0.83,353,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0656,0.00268,0.239,0.00977,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.5,38.5,77.1,1850
2010-01-16,2009,4,16,16,438.32,0.42,5,Dry,29,5,4,2,33,73,0.17,365.3,0.83,365.3,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0714,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.9,1920
2010-01-17,2009,4,16,17,451.72,0.41,5,Dry,29,5,4,2,33,73,0.16,378.7,0.84,378.7,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0778,0.00319,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.3,41.4,82.9,1990
2010-01-18,2009,4,16,18,466.21,0.4,5,Dry,29,5,4,2,33,73,0.16,393.2,0.84,393.2,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0846,0.00348,0.272,0.0112,2,0.208,0.48,0.0198,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2010-01-19,2009,4,16,19,481.8,0.39,5,Dry,29,5,4,2,33,73,0.15,408.8,0.85,408.8,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.092,0.00379,0.285,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.5,89.1,2140
2010-01-20,2009,4,16,20,497.38,0.38,5,Dry,29,5,4,2,33,73,0.15,424.4,0.85,424.4,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0993,0.00411,0.298,0.0123,2,0.229,0.527,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.2,2210
2010-01-21,2009,4,17,21,515.7,0.37,5,Dry,29,5,4,2,33,73,0.14,442.7,0.86,442.7,0,0,0,0,-2,2,29,5,4,0,35,481,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.9,2300
2010-01-22,2009,4,17,22,536.21,0.36,5,Dry,29,5,4,2,33,73,0.14,463.2,0.86,463.2,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.118,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2010-01-23,2009,4,17,23,556.72,0.34,5,Dry,29,5,4,2,33,73,0.13,483.7,0.87,483.7,0,0,0,0,-2,2,29,5,4,0,35,522,990,966.1,23.9,0.223,0.127,0.00533,0.35,0.0147,3,0.16,0.51,0.0214,23.4,0.944,0.97,0.916,34.9,33.9,102,2440
2010-01-24,2009,4,17,24,578.32,0.33,5,Dry,29,5,4,2,33,73,0.13,505.3,0.87,505.3,0,0,0,0,-2,2,29,5,4,0,35,543,990,966.2,23.8,0.235,0.139,0.00582,0.374,0.0157,3,0.17,0.544,0.0228,23.3,0.947,0.97,0.918,36.4,35.3,106,2540
2010-01-25,2009,4,17,25,602.66,0.32,5,Dry,29,5,4,2,33,73,0.12,529.7,0.88,529.7,0,0,0,0,-2,2,29,5,4,0,35,568,990,966.3,23.7,0.249,0.155,0.00654,0.404,0.0171,3,0.181,0.585,0.0247,23.1,0.949,0.972,0.922,38,36.9,111,2660
2010-01-26,2009,4,17,26,632.46,0.3,5,Dry,29,5,4,2,33,73,0.12,559.5,0.89,559.5,0,0,0,0,-2,2,29,5,4,0,35,597,990,966.4,23.6,0.266,0.175,0.00741,0.441,0.0187,3,0.194,0.635,0.0269,22.9,0.951,0.976,0.928,39.9,38.9,117,2800
2010-01-27,2009,4,17,27,666.64,0.28,5,Dry,29,5,4,2,33,73,0.11,593.6,0.89,593.6,0,0,0,0,-2,2,29,5,4,0,35,632,990,966.6,23.4,0.285,0.198,0.00843,0.483,0.0206,3,0.21,0.693,0.0296,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2010-01-28,2009,4,18,28,703.55,0.27,5,Dry,29,5,4,2,33,73,0.1,630.5,0.9,630.5,0,0,0,0,-2,2,29,5,4,0,35,669,990,966.7,23.3,0.306,0.222,0.00954,0.529,0.0227,3,0.226,0.755,0.0324,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2010-01-29,2009,4,18,29,739.92,0.26,5,Dry,29,5,4,2,33,73,0.099,666.9,0.9,666.9,0,0,0,0,-2,2,29,5,4,0,35,705,990,966.9,23.1,0.327,0.247,0.0107,0.574,0.0248,3,0.243,0.816,0.0353,22.3,0.957,0.98,0.938,46.6,45.6,137,3290
2010-01-30,2009,4,18,30,771.54,0.25,5,Dry,29,5,4,2,33,73,0.095,698.5,0.91,698.5,0,0,0,0,-2,2,29,5,4,0,35,737,990,967,23,0.345,0.268,0.0116,0.613,0.0266,3,0.257,0.87,0.0378,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2010-01-31,2009,4,18,31,790.83,0.24,5,Dry,29,5,4,2,33,73,0.092,717.8,0.91,717.8,0,0,0,0,-2,2,29,5,4,0,35,756,990,967.1,22.9,0.356,0.281,0.0122,0.637,0.0278,3,0.266,0.902,0.0393,22,0.957,0.98,0.938,49.5,48.2,145,3470
2010-02-01,2009,5,18,32,815.58,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,710.6,0.87,710.6,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2010-02-02,2009,5,18,33,843.57,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,738.6,0.88,738.6,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.374,0.294,0.013,0.668,0.0294,3,0.275,0.943,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2010-02-03,2009,5,18,34,873.99,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,769,0.88,769,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.713,0.0315,3,0.285,0.998,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2010-02-04,2009,5,19,35,906.41,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,801.4,0.88,801.4,0,0,0,0,-4,4,36,6,5,0,58,848,990,967.5,22.5,0.432,0.327,0.0145,0.758,0.0337,4,0.213,0.971,0.0432,21.5,0.953,0.977,0.931,40.3,39.3,157,3780
2010-02-05,2009,5,19,36,940.55,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,835.5,0.89,835.5,0,0,0,0,-4,4,36,6,5,0,58,883,990,967.7,22.3,0.463,0.343,0.0154,0.806,0.0361,4,0.224,1.03,0.0461,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2010-02-06,2009,5,19,37,976.2,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,871.2,0.89,871.2,0,0,0,0,-4,4,36,6,5,0,58,918,990,967.8,22.2,0.495,0.361,0.0162,0.856,0.0386,4,0.237,1.09,0.0492,21.1,0.955,0.98,0.936,43,42.2,169,4050
2010-02-07,2009,5,19,38,1008.2,0.17,4,Mod_Dry,36,6,5,4,54,105,0.1,903.2,0.9,903.2,0,0,0,0,-4,4,36,6,5,0,58,950,990,967.9,22.1,0.525,0.376,0.017,0.901,0.0408,4,0.247,1.15,0.052,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2010-02-08,2009,5,19,39,1046.3,0.16,4,Mod_Dry,36,6,5,4,54,105,0.1,941.3,0.9,941.3,0,0,0,0,-4,4,36,6,5,0,58,988,990,968,22,0.56,0.395,0.018,0.954,0.0435,4,0.26,1.21,0.0553,20.7,0.956,0.98,0.937,45.7,44.8,179,4300
2010-02-09,2009,5,19,40,1085.5,0.15,4,Mod_Dry,36,6,5,4,54,105,0.097,980.5,0.9,980.5,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.595,0.414,0.0189,1.01,0.0462,4,0.273,1.28,0.0587,20.5,0.956,0.98,0.937,47.2,46.3,185,4440
2010-02-10,2009,5,19,41,1125.8,0.15,4,Mod_Dry,36,6,5,4,54,105,0.093,1021,0.91,1021,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.651,0.47,0.0216,1.12,0.0517,4,0.284,1.41,0.0647,20.3,0.956,0.98,0.936,48.5,47.6,190,4570
2010-02-11,2009,5,20,42,1167.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1005,0.86,1005,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.653,0.435,0.0201,1.09,0.0504,4,0.281,1.37,0.0634,20.2,0.955,0.98,0.936,47.6,46.6,186,4480
2010-02-12,2009,5,20,43,1209.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1047,0.87,1047,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.715,0.53,0.0247,1.24,0.0581,4,0.289,1.53,0.0716,19.9,0.955,0.98,0.936,48.8,47.8,191,4590
2010-02-13,2009,5,20,44,1252.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1091,0.87,1091,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.778,0.627,0.0294,1.41,0.066,4,0.298,1.7,0.0799,19.6,0.954,0.98,0.935,50,48.2,193,4630
2010-02-14,2009,5,20,45,1296.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1135,0.88,1100,35,8,1,1,-4,29,57,9,8,1,122,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2010-02-15,2009,5,20,46,1341.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1179,0.88,1100,79,18,2,2,-3,60,67,10,9,2,153,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2010-02-16,2009,5,20,47,1393,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1231,0.88,1100,131,30,4,4,-1,94,79,12,11,4,187,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2010-02-17,2009,5,20,48,1420.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2010-02-18,2009,5,21,49,1455.1,0.094,2,Mod_Wet,49,8,7,5,93,162,0.11,1293,0.89,1100,193,44,6,6,1,136,93,14,13,6,229,1220,990,969.3,20.7,0.874,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2010-02-19,2009,5,21,50,1496.1,0.088,2,Mod_Wet,49,8,7,5,93,162,0.11,1334,0.89,1100,234,51,7,7,2,167,100,15,14,7,260,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4520
2010-02-20,2009,5,21,51,1531.2,0.085,2,Mod_Wet,49,8,7,5,93,162,0.11,1369,0.89,1100,269,51,8,8,3,199,100,16,15,8,292,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2010-02-21,2009,5,21,52,1573.1,0.08,2,Mod_Wet,49,8,7,5,93,162,0.1,1411,0.9,1100,311,51,9,9,4,238,100,17,16,9,331,1230,990,969.7,20.3,0.9,0.648,0.032,1.55,0.0764,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2010-02-22,2009,5,21,53,1615.5,0.075,2,Mod_Wet,49,8,7,5,93,162,0.1,1453,0.9,1100,353,51,10,11,6,275,100,18,18,11,368,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2010-02-23,2009,5,21,54,1658.3,0.071,2,Mod_Wet,49,8,7,5,93,162,0.098,1496,0.9,1100,396,51,10,12,7,316,100,18,19,12,409,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2010-02-24,2009,5,21,55,1708.3,0.066,2,Mod_Wet,49,8,7,5,93,162,0.095,1546,0.91,1100,446,51,10,14,8,363,100,18,21,13,456,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-02-25,2009,5,22,56,1759,0.061,2,Mod_Wet,49,8,7,5,93,162,0.092,1597,0.91,1100,497,51,10,15,10,411,100,18,22,15,504,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2010-02-26,2009,5,22,57,1810.1,0.056,2,Mod_Wet,49,8,7,5,93,162,0.089,1648,0.91,1100,548,51,10,17,11,459,100,18,24,16,552,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2010-02-27,2009,5,22,58,1854.9,0.051,2,Mod_Wet,49,8,7,5,93,162,0.087,1693,0.91,1100,593,51,10,18,13,501,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2010-02-28,2009,5,22,59,1893.2,0.048,2,Mod_Wet,49,8,7,5,93,162,0.086,1731,0.91,1100,631,51,10,18,14,538,100,18,25,19,631,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2010-03-01,2009,6,22,60,1931.7,0.045,2,Mod_Wet,59,11,12,13,144,239,0.12,1693,0.88,1100,593,41,7,13,5,527,100,18,25,18,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-03-02,2009,6,22,61,1970.4,0.042,2,Mod_Wet,59,11,12,13,144,239,0.12,1731,0.88,1100,631,41,7,13,6,564,100,18,25,19,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-03-03,2009,6,22,62,2016.6,0.039,2,Mod_Wet,59,11,12,13,144,239,0.12,1778,0.88,1100,678,41,7,13,7,610,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2010-03-04,2009,6,23,63,2063.2,0.036,2,Mod_Wet,59,11,12,13,144,239,0.12,1824,0.88,1100,724,41,7,13,9,654,100,18,25,22,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2010-03-05,2009,6,23,64,2102.9,0.034,2,Mod_Wet,59,11,12,13,144,239,0.11,1864,0.89,1100,764,41,7,13,10,693,100,18,25,23,837,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2010-03-06,2009,6,23,65,2142.9,0.032,2,Mod_Wet,59,11,12,13,144,239,0.11,1904,0.89,1100,804,41,7,13,11,732,100,18,25,24,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-03-07,2009,6,23,66,2190.4,0.029,2,Mod_Wet,59,11,12,13,144,239,0.11,1951,0.89,1100,851,41,7,13,13,777,100,18,25,26,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2010-03-08,2009,6,23,67,2238.3,0.026,2,Mod_Wet,59,11,12,13,144,239,0.11,1999,0.89,1100,899,41,7,13,14,824,100,18,25,27,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.1,165,3950
2010-03-09,2009,6,23,68,2286.6,0.022,2,Mod_Wet,59,11,12,13,144,239,0.1,2048,0.9,1100,948,41,7,13,15,872,100,18,25,28,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2010-03-10,2009,6,23,69,2327.6,0.02,2,Mod_Wet,59,11,12,13,144,239,0.1,2089,0.9,1100,989,41,7,13,17,911,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2010-03-11,2009,6,24,70,2376.5,0.017,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-03-12,2009,6,24,71,2425.7,0.014,3,Normal,49,9,9,9,107,183,0.075,2243,0.93,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2010-03-13,2009,6,24,72,2475.2,0.011,3,Normal,49,9,9,9,107,183,0.074,2292,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2010-03-14,2009,6,24,73,2525,0.0093,3,Normal,49,9,9,9,107,183,0.072,2342,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-03-15,2009,6,24,74,2575.2,0.0083,3,Normal,49,9,9,9,107,183,0.071,2392,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2010-03-16,2009,6,24,75,2625.6,0.0072,3,Normal,49,9,9,9,107,183,0.07,2443,0.93,1100,1340,51,9,16,31,1240,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2010-03-17,2009,6,24,76,2668.5,0.0063,3,Normal,49,9,9,9,107,183,0.069,2486,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2010-03-18,2009,6,25,77,2703.8,0.0056,3,Normal,49,9,9,9,107,183,0.068,2521,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2010-03-19,2009,6,25,78,2731.3,0.005,3,Normal,49,9,9,9,107,183,0.067,2548,0.93,1100,1450,51,9,16,34,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2010-03-20,2009,6,25,79,2751.1,0.0046,3,Normal,49,9,9,9,107,183,0.067,2568,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2010-03-21,2009,6,25,80,2762.9,0.0043,3,Normal,49,9,9,9,107,183,0.066,2580,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2010-03-22,2009,6,25,81,2774.8,0.0041,3,Normal,49,9,9,9,107,183,0.066,2592,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2010-03-23,2009,6,25,82,2786.7,0.0038,3,Normal,49,9,9,9,107,183,0.066,2604,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2010-03-24,2009,6,25,83,2790.6,0.0038,3,Normal,49,9,9,9,107,183,0.066,2608,0.93,1100,1510,51,9,16,36,1400,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2010-03-25,2009,6,26,84,2794.6,0.0037,3,Normal,49,9,9,9,107,183,0.066,2612,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2010-03-26,2009,6,26,85,2790.6,0.0038,3,Normal,49,9,9,9,107,183,0.066,2608,0.93,1100,1510,51,9,16,36,1400,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2010-03-27,2009,6,26,86,2786.7,0.0038,3,Normal,49,9,9,9,107,183,0.066,2604,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2010-03-28,2009,6,26,87,2774.8,0.0041,3,Normal,49,9,9,9,107,183,0.066,2592,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2010-03-29,2009,6,26,88,2762.9,0.0043,3,Normal,49,9,9,9,107,183,0.066,2580,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2010-03-30,2009,6,26,89,2751.1,0.0046,3,Normal,49,9,9,9,107,183,0.067,2568,0.93,1100,1470,51,9,16,35,1360,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2010-03-31,2009,6,26,90,2739.2,0.0048,3,Normal,49,9,9,9,107,183,0.067,2556,0.93,1100,1460,51,9,16,35,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2010-04-01,2009,7,27,91,2727.4,0.0051,3,Normal,54,13,14,19,117,217,0.08,2510,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2010-04-02,2009,7,27,92,2707.7,0.0055,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2010-04-03,2009,7,27,93,2688.1,0.0059,3,Normal,54,13,14,19,117,217,0.081,2471,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2010-04-04,2009,7,27,94,2676.3,0.0062,3,Normal,54,13,14,19,117,217,0.081,2459,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-04-05,2009,7,27,95,2664.6,0.0064,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2010-04-06,2009,7,27,96,2652.9,0.0066,3,Normal,54,13,14,19,117,217,0.082,2436,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2010-04-07,2009,7,27,97,2649,0.0067,3,Normal,54,13,14,19,117,217,0.082,2432,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-04-08,2009,7,28,98,2645.1,0.0068,3,Normal,54,13,14,19,117,217,0.082,2428,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-04-09,2009,7,28,99,2649,0.0067,3,Normal,54,13,14,19,117,217,0.082,2432,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-04-10,2009,7,28,100,2652.9,0.0066,3,Normal,54,13,14,19,117,217,0.082,2436,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2010-04-11,2009,7,28,101,2656.8,0.0066,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2010-04-12,2009,7,28,102,2660.7,0.0065,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2010-04-13,2009,7,28,103,2656.8,0.0066,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2010-04-14,2009,7,28,104,2652.9,0.0066,3,Normal,54,13,14,19,117,217,0.082,2436,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2010-04-15,2009,7,29,105,2649,0.0067,3,Normal,54,13,14,19,117,217,0.082,2432,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-04-16,2009,7,29,106,2637.3,0.007,3,Normal,54,13,14,19,117,217,0.082,2420,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-04-17,2009,7,29,107,2625.6,0.0072,3,Normal,54,13,14,19,117,217,0.083,2409,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2010-04-18,2009,7,29,108,2613.9,0.0075,3,Normal,54,13,14,19,117,217,0.083,2397,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.6,154,3700
2010-04-19,2009,7,29,109,2602.3,0.0077,3,Normal,54,13,14,19,117,217,0.083,2385,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
