date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-04-20,2009,7,29,110,2590.7,0.0079,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2010-04-21,2009,7,29,111,2579,0.0082,3,Normal,54,13,14,19,117,217,0.084,2362,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2010-04-22,2009,7,30,112,2559.7,0.0086,3,Normal,54,13,14,19,117,217,0.085,2343,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2010-04-23,2009,7,30,113,2540.4,0.009,3,Normal,54,13,14,19,117,217,0.085,2323,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2010-04-24,2009,7,30,114,2521.2,0.0094,3,Normal,54,13,14,19,117,217,0.086,2304,0.91,1100,1200,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-04-25,2009,7,30,115,2502,0.0098,3,Normal,54,13,14,19,117,217,0.087,2285,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2010-04-26,2009,7,30,116,2482.8,0.011,3,Normal,54,13,14,19,117,217,0.087,2266,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2010-04-27,2009,7,30,117,2456.1,0.012,3,Normal,54,13,14,19,117,217,0.088,2239,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-04-28,2009,7,30,118,2429.5,0.014,3,Normal,54,13,14,19,117,217,0.089,2212,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-04-29,2009,7,31,119,2402.9,0.015,3,Normal,54,13,14,19,117,217,0.09,2186,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2010-04-30,2009,7,31,120,2376.5,0.017,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-05-01,2009,8,31,121,2350.2,0.018,3,Normal,55,13,13,17,178,276,0.12,2074,0.88,1100,974,45,5,12,12,900,100,18,25,29,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2010-05-02,2009,8,31,122,2323.9,0.02,3,Normal,55,13,13,17,178,276,0.12,2048,0.88,1100,948,45,5,12,11,875,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2010-05-03,2009,8,31,123,2297.7,0.022,3,Normal,55,13,13,17,178,276,0.12,2022,0.88,1100,922,45,5,12,11,849,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2010-05-04,2009,8,31,124,2271.7,0.023,3,Normal,55,13,13,17,178,276,0.12,1996,0.88,1100,896,45,5,12,10,824,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-05-05,2009,8,31,125,2230.9,0.026,3,Normal,55,13,13,17,178,276,0.12,1955,0.88,1100,855,45,5,12,9,784,100,18,25,26,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2010-05-06,2009,8,32,126,2190.4,0.029,3,Normal,55,13,13,17,178,276,0.13,1914,0.87,1100,814,45,5,12,7,745,100,18,25,24,923,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2010-05-07,2009,8,32,127,2150.2,0.031,3,Normal,55,13,13,17,178,276,0.13,1874,0.87,1100,774,45,5,12,6,706,100,18,25,23,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2010-05-08,2009,8,32,128,2102.9,0.034,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2010-05-09,2009,8,32,129,2063.2,0.036,3,Normal,55,13,13,17,178,276,0.13,1787,0.87,1100,687,45,5,12,4,621,100,18,25,21,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2010-05-10,2009,8,32,130,2016.6,0.039,3,Normal,55,13,13,17,178,276,0.14,1741,0.86,1100,641,45,5,12,2,577,100,18,25,19,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2010-05-11,2009,8,32,131,1977.5,0.042,3,Normal,55,13,13,17,178,276,0.14,1702,0.86,1100,602,45,5,12,1,539,100,18,25,18,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2010-05-12,2009,8,32,132,1938.7,0.045,3,Normal,55,13,13,17,178,276,0.14,1663,0.86,1100,563,45,5,12,0,501,100,18,25,17,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-05-13,2009,8,33,133,1900.1,0.048,3,Normal,55,13,13,17,178,276,0.14,1624,0.85,1100,524,45,5,12,-1,463,100,18,25,16,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2010-05-14,2009,8,33,134,1861.8,0.051,3,Normal,55,13,13,17,178,276,0.15,1586,0.85,1100,486,45,5,12,-2,426,100,18,25,15,604,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2010-05-15,2009,8,33,135,1823.9,0.055,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-05-16,2009,8,33,136,1786.2,0.059,3,Normal,55,13,13,17,178,276,0.15,1510,0.84,1100,410,45,5,12,-5,353,100,18,25,12,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-05-17,2009,8,33,137,1748.8,0.062,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2010-05-18,2009,8,33,138,1711.7,0.066,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-05-19,2009,8,33,139,1674.9,0.069,3,Normal,55,13,13,17,178,276,0.17,1399,0.83,1100,299,45,5,9,-8,248,100,18,22,9,426,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2010-05-20,2009,8,34,140,1638.5,0.073,3,Normal,55,13,13,17,178,276,0.17,1362,0.83,1100,262,45,5,8,-9,213,100,18,21,8,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2010-05-21,2009,8,34,141,1602.4,0.077,3,Normal,55,13,13,17,178,276,0.17,1326,0.83,1100,226,45,5,7,-10,179,100,18,20,7,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2010-05-22,2009,8,34,142,1573.1,0.08,3,Normal,55,13,13,17,178,276,0.17,1297,0.82,1100,197,45,5,6,-11,152,100,18,19,6,330,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2010-05-23,2009,8,34,143,1544,0.083,3,Normal,55,13,13,17,178,276,0.18,1268,0.82,1100,168,38,5,5,-12,132,93,18,18,5,310,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2010-05-24,2009,8,34,144,1515.2,0.086,3,Normal,55,13,13,17,178,276,0.18,1239,0.82,1100,139,31,4,4,-13,113,86,17,17,4,291,1220,990,969.5,20.5,0.874,0.648,0.0317,1.52,0.0744,4,0.3,1.82,0.089,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2010-05-25,2009,8,34,145,1486.6,0.089,3,Normal,55,13,13,17,178,276,0.19,1211,0.81,1100,111,25,3,3,-14,94,80,16,16,3,272,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2010-05-26,2009,8,34,146,1458.2,0.094,3,Normal,55,13,13,17,178,276,0.19,1182,0.81,1100,82,19,2,3,-15,73,74,15,16,2,251,1210,990,969.3,20.7,0.852,0.648,0.0314,1.5,0.0727,4,0.3,1.8,0.0872,18.9,0.952,0.98,0.933,48.4,47.4,190,4550
2010-05-27,2009,8,35,147,1430.1,0.098,3,Normal,55,13,13,17,178,276,0.19,1154,0.81,1100,54,12,2,2,-15,53,67,15,15,2,231,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2010-05-28,2009,8,35,148,1402.3,0.1,3,Normal,55,13,13,17,178,276,0.2,1126,0.8,1100,26,6,1,1,-16,34,61,14,14,1,212,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49,48,192,4610
2010-05-29,2009,8,35,149,1362.5,0.11,3,Normal,55,13,13,17,178,276,0.2,1087,0.8,1087,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969,21,0.797,0.618,0.0295,1.42,0.0675,4,0.297,1.71,0.0817,19.2,0.953,0.98,0.934,48.9,47.9,192,4600
2010-05-30,2009,8,35,150,1311.4,0.12,3,Normal,55,13,13,17,178,276,0.21,1035,0.79,1035,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.722,0.503,0.0238,1.23,0.058,4,0.287,1.51,0.0716,19.6,0.954,0.98,0.935,47.5,46.5,186,4470
2010-05-31,2009,8,35,151,1267.1,0.12,3,Normal,55,13,13,17,178,276,0.22,991.1,0.78,991.1,0,0,0,0,-17,17,55,13,13,0,195,1070,990,968.7,21.3,0.658,0.419,0.0197,1.08,0.0506,4,0.277,1.35,0.0637,19.9,0.955,0.98,0.936,46.2,45.3,181,4350
2010-06-01,2009,9,35,152,1223.7,0.13,4,Mod_Dry,45,10,9,9,88,161,0.13,1063,0.87,1063,0,0,0,0,-9,9,45,10,9,0,97,1130,990,968.6,21.4,0.738,0.564,0.0264,1.3,0.0608,4,0.293,1.59,0.0745,19.8,0.955,0.98,0.935,49.3,48.2,193,4630
2010-06-02,2009,9,35,153,1186.8,0.14,4,Mod_Dry,45,10,9,9,88,161,0.14,1026,0.86,1026,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.683,0.481,0.0224,1.16,0.0541,4,0.285,1.45,0.0674,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2010-06-03,2009,9,36,154,1156,0.14,4,Mod_Dry,45,10,9,9,88,161,0.14,995,0.86,995,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.638,0.421,0.0195,1.06,0.049,4,0.278,1.34,0.0619,20.3,0.955,0.98,0.936,47.3,46.3,185,4450
2010-06-04,2009,9,36,155,1125.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,964.8,0.86,964.8,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.597,0.406,0.0187,1,0.0462,4,0.268,1.27,0.0585,20.4,0.955,0.98,0.936,46.2,45.3,181,4340
2010-06-05,2009,9,36,156,1096.2,0.15,4,Mod_Dry,45,10,9,9,88,161,0.15,935.2,0.85,935.2,0,0,0,0,-9,9,45,10,9,0,97,999,990,968.2,21.8,0.57,0.392,0.018,0.961,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2010-06-06,2009,9,36,157,1067.1,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,906.1,0.85,906.1,0,0,0,0,-9,9,45,10,9,0,97,970,990,968.1,21.9,0.543,0.378,0.0172,0.92,0.0421,4,0.248,1.17,0.0534,20.7,0.955,0.98,0.936,44,43.1,172,4140
2010-06-07,2009,9,36,158,1043.7,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,882.7,0.85,882.7,0,0,0,0,-9,9,45,10,9,0,97,947,990,968,22,0.522,0.366,0.0167,0.888,0.0404,4,0.24,1.13,0.0514,20.8,0.955,0.98,0.936,43.1,42.2,169,4050
2010-06-08,2009,9,36,159,1020.8,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,859.8,0.84,859.8,0,0,0,0,-9,9,45,10,9,0,97,924,990,968,22,0.501,0.355,0.0161,0.856,0.0388,4,0.233,1.09,0.0494,20.9,0.954,0.98,0.935,42.1,41.3,165,3960
2010-06-09,2009,9,36,160,998.25,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,837.3,0.84,837.3,0,0,0,0,-9,9,45,10,9,0,97,901,990,967.9,22.1,0.48,0.344,0.0156,0.824,0.0373,4,0.225,1.05,0.0475,21.1,0.954,0.979,0.934,41.2,40.4,161,3870
2010-06-10,2009,9,37,161,976.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,815.2,0.83,815.2,0,0,0,0,-9,9,45,10,9,0,97,879,990,967.8,22.2,0.46,0.334,0.015,0.793,0.0357,4,0.218,1.01,0.0455,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
2010-06-11,2009,9,37,162,959.38,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,798.4,0.83,798.4,0,0,0,0,-9,9,45,10,9,0,97,862,990,967.7,22.3,0.444,0.325,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
2010-06-12,2009,9,37,163,942.88,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,781.9,0.83,781.9,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.429,0.317,0.0142,0.747,0.0334,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52,48.2,145,3470
2010-06-13,2009,9,37,164,926.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,765.7,0.83,765.7,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.414,0.31,0.0138,0.724,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2010-06-14,2009,9,37,165,910.87,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,749.9,0.82,749.9,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0134,0.702,0.0313,3,0.28,0.982,0.0437,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2010-06-15,2009,9,37,166,895.4,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,734.4,0.82,734.4,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.386,0.292,0.0129,0.677,0.0301,3,0.273,0.95,0.0422,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2010-06-16,2009,9,37,167,880.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,719.3,0.82,719.3,0,0,0,0,-9,9,45,10,9,0,97,783,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.0289,3,0.266,0.92,0.0407,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2010-06-17,2009,9,38,168,865.67,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,704.7,0.81,704.7,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.363,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
2010-06-18,2009,9,38,169,851.47,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,690.5,0.81,690.5,0,0,0,0,-9,9,45,10,9,0,97,754,990,967.3,22.7,0.355,0.262,0.0116,0.618,0.0272,3,0.253,0.871,0.0384,21.8,0.957,0.98,0.938,47.1,46.2,139,3330
2010-06-19,2009,9,38,170,837.76,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,676.8,0.81,676.8,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.347,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.4,136,3270
2010-06-20,2009,9,38,171,828.3,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,667.3,0.81,667.3,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0258,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2010-06-21,2009,9,38,172,819.15,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,658.1,0.8,658.1,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0105,0.578,0.0253,3,0.239,0.816,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2010-06-22,2009,9,38,173,810.34,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,649.3,0.8,649.3,0,0,0,0,-9,9,45,10,9,0,97,713,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.801,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2010-06-23,2009,9,38,174,801.9,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,640.9,0.8,640.9,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2010-06-24,2009,9,39,175,793.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,632.9,0.8,632.9,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00976,0.546,0.0238,3,0.227,0.774,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2010-06-25,2009,9,39,176,786.4,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,625.4,0.8,625.4,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.219,0.00953,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2010-06-26,2009,9,39,177,779.54,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,618.5,0.79,618.5,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.314,0.214,0.00932,0.529,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2010-06-27,2009,9,39,178,773.56,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,612.6,0.79,612.6,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2010-06-28,2009,9,39,179,766.17,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2010-06-29,2009,9,39,180,753.32,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,592.3,0.79,592.3,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.3,0.197,0.00852,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
2010-06-30,2009,9,39,181,742.11,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,581.1,0.78,581.1,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00818,0.482,0.0209,3,0.204,0.686,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2010-07-01,2009,10,40,182,730.35,0.26,3,Normal,50,10,9,9,108,186,0.26,544.4,0.74,544.4,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.165,0.0071,0.44,0.019,3,0.187,0.627,0.0271,22.6,0.95,0.972,0.924,38.1,37.1,111,2670
2010-07-02,2009,10,40,183,718.59,0.26,3,Normal,50,10,9,9,108,186,0.26,532.6,0.74,532.6,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.268,0.157,0.00675,0.425,0.0183,3,0.182,0.607,0.0261,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2010-07-03,2009,10,40,184,706.83,0.27,3,Normal,50,10,9,9,108,186,0.26,520.8,0.74,520.8,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.0064,0.411,0.0176,3,0.177,0.588,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,107,2560
2010-07-04,2009,10,40,185,695.62,0.27,3,Normal,50,10,9,9,108,186,0.27,509.6,0.73,509.6,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.255,0.141,0.00607,0.397,0.017,3,0.172,0.569,0.0244,22.7,0.947,0.97,0.919,35.9,34.8,104,2510
2010-07-05,2009,10,40,186,685.51,0.28,3,Normal,50,10,9,9,108,186,0.27,499.5,0.73,499.5,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00577,0.384,0.0165,3,0.167,0.552,0.0236,22.8,0.946,0.97,0.918,35.2,34.2,103,2460
2010-07-06,2009,10,40,187,674.84,0.28,3,Normal,50,10,9,9,108,186,0.28,488.8,0.72,488.8,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00554,0.373,0.016,2,0.272,0.646,0.0276,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
2010-07-07,2009,10,40,188,664.18,0.29,3,Normal,50,10,9,9,108,186,0.28,478.2,0.72,478.2,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.125,0.00532,0.362,0.0154,2,0.265,0.627,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2010-07-08,2009,10,41,189,654.06,0.29,3,Normal,50,10,9,9,108,186,0.28,468.1,0.72,468.1,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00511,0.352,0.015,2,0.258,0.61,0.026,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2010-07-09,2009,10,41,190,645.04,0.29,3,Normal,50,10,9,9,108,186,0.29,459,0.71,459,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.342,0.0146,2,0.252,0.595,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2010-07-10,2009,10,41,191,635.47,0.3,3,Normal,50,10,9,9,108,186,0.29,449.5,0.71,449.5,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.00472,0.332,0.0141,2,0.246,0.578,0.0245,23,0.958,0.98,0.939,48.5,47.6,95.1,2280
2010-07-11,2009,10,41,192,625.9,0.3,3,Normal,50,10,9,9,108,186,0.3,439.9,0.7,439.9,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.239,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.2,2240
2010-07-12,2009,10,41,193,616.87,0.31,3,Normal,50,10,9,9,108,186,0.3,430.9,0.7,430.9,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.7,91.5,2200
2010-07-13,2009,10,41,194,607.85,0.31,3,Normal,50,10,9,9,108,186,0.31,421.9,0.69,421.9,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0981,0.00415,0.307,0.013,2,0.227,0.534,0.0226,23.1,0.956,0.98,0.937,45.8,44.8,89.7,2150
2010-07-14,2009,10,41,195,599.92,0.32,3,Normal,50,10,9,9,108,186,0.31,413.9,0.69,413.9,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0944,0.00398,0.3,0.0127,2,0.222,0.522,0.022,23.2,0.956,0.98,0.937,45,44.1,88.1,2110
2010-07-15,2009,10,42,196,591.44,0.32,3,Normal,50,10,9,9,108,186,0.31,405.4,0.69,405.4,0,0,0,0,-9,9,50,10,9,0,117,474,990,966.3,23.7,0.203,0.0904,0.00381,0.293,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.2,86.5,2070
2010-07-16,2009,10,42,197,582.97,0.33,3,Normal,50,10,9,9,108,186,0.32,397,0.68,397,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0864,0.00363,0.286,0.012,2,0.21,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2030
2010-07-17,2009,10,42,198,574.49,0.33,3,Normal,50,10,9,9,108,186,0.32,388.5,0.68,388.5,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0824,0.00346,0.279,0.0117,2,0.205,0.484,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83.1,1990
2010-07-18,2009,10,42,199,566.56,0.34,3,Normal,50,10,9,9,108,186,0.33,380.6,0.67,380.6,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.1,23.9,0.194,0.0786,0.0033,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.4,1950
2010-07-19,2009,10,42,200,559.73,0.34,3,Normal,50,10,9,9,108,186,0.33,373.7,0.67,373.7,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0754,0.00316,0.267,0.0112,2,0.195,0.462,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.9,1920
2010-07-20,2009,10,42,201,552.34,0.35,3,Normal,50,10,9,9,108,186,0.34,366.3,0.66,366.3,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0719,0.00301,0.261,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
2010-07-21,2009,10,42,202,544.96,0.35,3,Normal,50,10,9,9,108,186,0.34,359,0.66,359,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.187,0.0684,0.00286,0.255,0.0106,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.6,1840
2010-07-22,2009,10,43,203,537.58,0.36,3,Normal,50,10,9,9,108,186,0.35,351.6,0.65,351.6,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0649,0.00271,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,75,1800
2010-07-23,2009,10,43,204,530.19,0.36,3,Normal,50,10,9,9,108,186,0.35,344.2,0.65,344.2,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0615,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.7,36.7,73.3,1760
2010-07-24,2009,10,43,205,523.36,0.36,3,Normal,50,10,9,9,108,186,0.35,337.4,0.65,337.4,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0582,0.00242,0.237,0.00986,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2010-07-25,2009,10,43,206,516.52,0.37,3,Normal,50,10,9,9,108,186,0.36,330.5,0.64,330.5,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.055,0.00228,0.232,0.00962,2,0.166,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2010-07-26,2009,10,43,207,510.78,0.37,3,Normal,50,10,9,9,108,186,0.36,324.8,0.64,324.8,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2010-07-27,2009,10,43,208,504.49,0.37,3,Normal,50,10,9,9,108,186,0.37,318.5,0.63,318.5,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0493,0.00204,0.222,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,34,67.9,1630
2010-07-28,2009,10,43,209,498.2,0.38,3,Normal,50,10,9,9,108,186,0.37,312.2,0.63,312.2,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0464,0.00192,0.216,0.00896,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.3,33.3,66.6,1600
2010-07-29,2009,10,44,210,491.91,0.38,3,Normal,50,10,9,9,108,186,0.38,305.9,0.62,305.9,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0434,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.3,1570
2010-07-30,2009,10,44,211,485.62,0.39,3,Normal,50,10,9,9,108,186,0.38,299.6,0.62,299.6,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0404,0.00167,0.206,0.00851,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2010-07-31,2009,10,44,212,479.33,0.39,3,Normal,50,10,9,9,108,186,0.39,293.3,0.61,293.3,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0375,0.00154,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.94,0.97,0.911,32.3,31.3,62.7,1500
2010-08-01,2009,11,44,213,473.59,0.39,3,Normal,47,8,6,5,89,155,0.33,318.6,0.67,318.6,0,0,0,0,-5,5,47,8,6,0,94,380,990,965.7,24.3,0.17,0.0494,0.00203,0.219,0.00902,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.2,34.2,68.3,1640
2010-08-02,2009,11,44,214,466.21,0.4,3,Normal,47,8,6,5,89,155,0.33,311.2,0.67,311.2,0,0,0,0,-5,5,47,8,6,0,94,372,990,965.7,24.3,0.167,0.0459,0.00189,0.213,0.00876,2,0.153,0.365,0.015,23.9,0.943,0.97,0.914,34.4,33.4,66.8,1600
2010-08-03,2009,11,44,215,460.47,0.4,3,Normal,47,8,6,5,89,155,0.34,305.5,0.66,305.5,0,0,0,0,-5,5,47,8,6,0,94,366,990,965.7,24.3,0.165,0.0432,0.00177,0.208,0.00855,2,0.149,0.357,0.0147,24,0.942,0.97,0.913,33.8,32.8,65.6,1570
2010-08-04,2009,11,44,216,454.18,0.41,3,Normal,47,8,6,5,89,155,0.34,299.2,0.66,299.2,0,0,0,0,-5,5,47,8,6,0,94,360,990,965.6,24.4,0.163,0.0402,0.00165,0.203,0.00833,2,0.144,0.347,0.0143,24,0.941,0.97,0.912,33.1,32.1,64.3,1540
2010-08-05,2009,11,45,217,447.89,0.41,3,Normal,47,8,6,5,89,155,0.35,292.9,0.65,292.9,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.16,0.0372,0.00153,0.198,0.00811,2,0.14,0.338,0.0139,24,0.939,0.97,0.911,32.4,31.5,62.9,1510
2010-08-06,2009,11,45,218,441.6,0.42,3,Normal,47,8,6,5,89,155,0.35,286.6,0.65,286.6,0,0,0,0,-5,5,47,8,6,0,94,348,990,965.6,24.4,0.158,0.0343,0.0014,0.192,0.00788,2,0.136,0.328,0.0135,24.1,0.938,0.97,0.91,31.7,30.8,61.6,1480
2010-08-07,2009,11,45,219,435.86,0.42,3,Normal,47,8,6,5,89,155,0.36,280.9,0.64,280.9,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0316,0.00129,0.188,0.00768,2,0.132,0.32,0.0131,24.1,0.937,0.97,0.909,31.1,30.2,60.4,1450
2010-08-08,2009,11,45,220,430.12,0.42,3,Normal,47,8,6,5,89,155,0.36,275.1,0.64,275.1,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0289,0.00118,0.183,0.00748,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2010-08-09,2009,11,45,221,425.47,0.43,3,Normal,47,8,6,5,89,155,0.36,270.5,0.64,270.5,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.153,0.0267,0.00109,0.179,0.00732,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.1,1400
2010-08-10,2009,11,45,222,420.27,0.43,3,Normal,47,8,6,5,89,155,0.37,265.3,0.63,265.3,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0242,0.000988,0.175,0.00714,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2010-08-11,2009,11,45,223,415.08,0.44,3,Normal,47,8,6,5,89,155,0.37,260.1,0.63,260.1,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0218,0.000887,0.171,0.00695,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,28,55.9,1340
2010-08-12,2009,11,46,224,409.88,0.44,3,Normal,47,8,6,5,89,155,0.38,254.9,0.62,254.9,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0193,0.000786,0.166,0.00677,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2010-08-13,2009,11,46,225,404.69,0.44,3,Normal,47,8,6,5,89,155,0.38,249.7,0.62,249.7,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2010-08-14,2009,11,46,226,399.49,0.45,3,Normal,47,8,6,5,89,155,0.39,244.5,0.61,244.5,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
2010-08-15,2009,11,46,227,394.84,0.45,3,Normal,47,8,6,5,89,155,0.39,239.8,0.61,239.8,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.5,25.7,51.5,1240
2010-08-16,2009,11,46,228,390.19,0.45,3,Normal,47,8,6,5,89,155,0.4,235.2,0.6,235.2,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2010-08-17,2009,11,46,229,385.55,0.46,3,Normal,47,8,6,5,89,155,0.4,230.6,0.6,230.6,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0153,0.000622,0.154,0.00623,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2010-08-18,2009,11,46,230,380.9,0.46,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000605,0.152,0.00614,1,0.247,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2010-08-19,2009,11,47,231,377.34,0.47,3,Normal,47,8,6,5,89,155,0.41,222.3,0.59,222.3,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0146,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2010-08-20,2009,11,47,232,373.24,0.47,3,Normal,47,8,6,5,89,155,0.41,218.2,0.58,218.2,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2010-08-21,2009,11,47,233,369.14,0.47,3,Normal,47,8,6,5,89,155,0.42,214.1,0.58,214.1,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2010-08-22,2009,11,47,234,365.04,0.48,3,Normal,47,8,6,5,89,155,0.42,210,0.57,210,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00584,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2010-08-23,2009,11,47,235,360.94,0.48,3,Normal,47,8,6,5,89,155,0.43,205.9,0.57,205.9,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2010-08-24,2009,11,47,236,356.83,0.49,3,Normal,47,8,6,5,89,155,0.43,201.8,0.57,201.8,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2010-08-25,2009,11,47,237,352.73,0.49,3,Normal,47,8,6,5,89,155,0.44,197.7,0.56,197.7,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2010-08-26,2009,11,48,238,349.18,0.49,3,Normal,47,8,6,5,89,155,0.44,194.2,0.56,194.2,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.342,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2010-08-27,2009,11,48,239,345.62,0.5,3,Normal,47,8,6,5,89,155,0.45,190.6,0.55,190.6,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2010-08-28,2009,11,48,240,342.07,0.5,3,Normal,47,8,6,5,89,155,0.45,187.1,0.55,187.1,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000468,0.135,0.00541,1,0.195,0.33,0.0132,24.6,0.951,0.98,0.932,42.9,42,42,1010
2010-08-29,2009,11,48,241,338.51,0.51,3,Normal,47,8,6,5,89,155,0.46,183.5,0.54,183.5,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0113,0.000456,0.133,0.00535,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,989
2010-08-30,2009,11,48,242,334.96,0.51,3,Normal,47,8,6,5,89,155,0.46,180,0.54,180,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.011,0.000443,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.3,40.3,968
2010-08-31,2009,11,48,243,331.41,0.51,3,Normal,47,8,6,5,89,155,0.47,176.4,0.53,176.4,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000431,0.13,0.00521,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,947
2010-09-01,2009,12,48,244,327.85,0.52,3,Normal,40,6,4,3,65,118,0.36,209.8,0.64,209.8,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000544,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2010-09-02,2009,12,49,245,322.66,0.52,3,Normal,40,6,4,3,65,118,0.37,204.7,0.63,204.7,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0131,0.000526,0.139,0.00555,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2010-09-03,2009,12,49,246,317.46,0.53,3,Normal,40,6,4,3,65,118,0.37,199.5,0.63,199.5,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.124,0.0127,0.000508,0.136,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.1,45.1,45.1,1080
2010-09-04,2009,12,49,247,312.81,0.53,3,Normal,40,6,4,3,65,118,0.38,194.8,0.62,194.8,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000492,0.134,0.00536,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2010-09-05,2009,12,49,248,308.16,0.54,3,Normal,40,6,4,3,65,118,0.38,190.2,0.62,190.2,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000475,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2010-09-06,2009,12,49,249,304.61,0.54,3,Normal,40,6,4,3,65,118,0.39,186.6,0.61,186.6,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2010-09-07,2009,12,49,250,300.51,0.55,3,Normal,40,6,4,3,65,118,0.39,182.5,0.61,182.5,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,990
2010-09-08,2009,12,49,251,296.41,0.56,3,Normal,40,6,4,3,65,118,0.4,178.4,0.6,178.4,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
2010-09-09,2009,12,50,252,292.3,0.56,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.00042,0.125,0.00498,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2010-09-10,2009,12,50,253,288.2,0.57,3,Normal,40,6,4,3,65,118,0.41,170.2,0.59,170.2,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2010-09-11,2009,12,50,254,284.65,0.57,3,Normal,40,6,4,3,65,118,0.41,166.7,0.58,166.7,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2010-09-12,2009,12,50,255,281.09,0.57,3,Normal,40,6,4,3,65,118,0.42,163.1,0.58,163.1,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00961,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2010-09-13,2009,12,50,256,277.54,0.58,3,Normal,40,6,4,3,65,118,0.42,159.5,0.57,159.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2010-09-14,2009,12,50,257,273.98,0.58,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000357,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2010-09-15,2009,12,50,258,271.52,0.59,3,Normal,40,6,4,3,65,118,0.43,153.5,0.56,153.5,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2010-09-16,2009,12,51,259,268.51,0.59,3,Normal,40,6,4,3,65,118,0.44,150.5,0.56,150.5,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00854,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-09-17,2009,12,51,260,265.51,0.6,3,Normal,40,6,4,3,65,118,0.44,147.5,0.56,147.5,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000328,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2010-09-18,2009,12,51,261,262.5,0.6,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2010-09-19,2009,12,51,262,259.49,0.61,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00967,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2010-09-20,2009,12,51,263,256.48,0.61,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00752,0.000298,0.11,0.00434,1,0.129,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2010-09-21,2009,12,51,264,253.48,0.62,3,Normal,40,6,4,3,65,118,0.47,135.5,0.53,135.5,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2010-09-22,2009,12,51,265,250.47,0.62,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00902,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2010-09-23,2009,12,52,266,248.01,0.63,3,Normal,40,6,4,3,65,118,0.48,130,0.52,130,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.0068,0.000269,0.106,0.00418,1,0.118,0.224,0.00884,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2010-09-24,2009,12,52,267,245.55,0.63,3,Normal,40,6,4,3,65,118,0.48,127.5,0.52,127.5,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.00659,0.00026,0.105,0.00414,1,0.115,0.219,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2010-09-25,2009,12,52,268,243.08,0.64,3,Normal,40,6,4,3,65,118,0.48,125.1,0.52,125.1,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00638,0.000252,0.104,0.00409,1,0.111,0.215,0.00849,25.1,0.929,0.97,0.901,28.6,27.8,27.8,666
2010-09-26,2009,12,52,269,240.62,0.64,3,Normal,40,6,4,3,65,118,0.49,122.6,0.51,122.6,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00617,0.000243,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28,27.2,27.2,653
2010-09-27,2009,12,52,270,238.16,0.65,3,Normal,40,6,4,3,65,118,0.49,120.2,0.51,120.2,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00596,0.000235,0.102,0.004,1,0.105,0.206,0.00813,25.2,0.926,0.97,0.898,27.4,26.6,26.6,639
2010-09-28,2009,12,52,271,235.7,0.65,3,Normal,40,6,4,3,65,118,0.5,117.7,0.5,117.7,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00575,0.000227,0.1,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
2010-09-29,2009,12,52,272,233.24,0.66,3,Normal,40,6,4,3,65,118,0.51,115.2,0.49,115.2,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0938,0.00555,0.000218,0.0994,0.00391,1,0.0981,0.197,0.00777,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
2010-09-30,2009,12,53,273,230.78,0.66,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0983,0.00387,1,0.0948,0.193,0.0076,25.2,0.92,0.97,0.893,25.7,24.9,24.9,598
2010-10-01,2010,1,1,274,228.32,0.67,3,Normal,37,5,3,2,50,97,0.42,131.3,0.57,131.3,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00691,0.000272,0.105,0.00412,1,0.12,0.224,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2010-10-02,2010,1,1,275,228.05,0.67,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00689,0.000271,0.105,0.00411,1,0.119,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,702
2010-10-03,2010,1,1,276,227.77,0.67,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.223,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2010-10-04,2010,1,1,277,226.41,0.67,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2010-10-05,2010,1,1,278,223.4,0.68,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00649,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2010-10-06,2010,1,1,279,220.94,0.69,3,Normal,37,5,3,2,50,97,0.44,123.9,0.56,123.9,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00628,0.000247,0.101,0.00398,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2010-10-07,2010,1,1,280,219.57,0.69,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2010-10-08,2010,1,2,281,217.66,0.7,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2010-10-09,2010,1,2,282,215.74,0.7,3,Normal,37,5,3,2,50,97,0.45,118.7,0.55,118.7,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00584,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2010-10-10,2010,1,2,283,213.83,0.71,3,Normal,37,5,3,2,50,97,0.45,116.8,0.55,116.8,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2010-10-11,2010,1,2,284,211.91,0.71,3,Normal,37,5,3,2,50,97,0.46,114.9,0.54,114.9,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0976,0.195,0.00764,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2010-10-12,2010,1,2,285,210,0.72,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0966,0.00378,1,0.095,0.192,0.00751,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
2010-10-13,2010,1,2,286,208.08,0.72,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00519,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2010-10-14,2010,1,2,287,207.26,0.73,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00512,0.0002,0.0954,0.00373,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2010-10-15,2010,1,3,288,208.08,0.72,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00519,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2010-10-16,2010,1,3,289,206.72,0.73,3,Normal,37,5,3,2,50,97,0.47,109.7,0.53,109.7,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00508,0.000199,0.0952,0.00373,1,0.0906,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2010-10-17,2010,1,3,290,205.35,0.73,3,Normal,37,5,3,2,50,97,0.47,108.3,0.53,108.3,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00717,25.4,0.917,0.97,0.889,24.7,24,24,576
2010-10-18,2010,1,3,291,203.44,0.74,3,Normal,37,5,3,2,50,97,0.48,106.4,0.52,106.4,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2010-10-19,2010,1,3,292,203.16,0.74,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00477,0.000187,0.0937,0.00366,1,0.0858,0.179,0.00702,25.4,0,0,0,0,0,0,0
2010-10-20,2010,1,3,293,202.89,0.75,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0935,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2010-10-21,2010,1,3,294,200.98,0.75,3,Normal,37,5,3,2,50,97,0.48,104,0.52,104,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00459,0.000179,0.0927,0.00362,1,0.0829,0.176,0.00686,25.4,0,0,0,0,0,0,0
2010-10-22,2010,1,4,295,199.06,0.76,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00443,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00672,25.4,0,0,0,0,0,0,0
2010-10-23,2010,1,4,296,197.15,0.77,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00426,0.000167,0.091,0.00356,1,0.0777,0.169,0.00659,25.4,0,0,0,0,0,0,0
2010-10-24,2010,1,4,297,195.23,0.77,3,Normal,37,5,3,2,50,97,0.5,98.23,0.5,98.23,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0751,0.165,0.00646,25.4,0,0,0,0,0,0,0
2010-10-25,2010,1,4,298,197.15,0.77,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00426,0.000167,0.091,0.00356,1,0.0777,0.169,0.00659,25.4,0,0,0,0,0,0,0
2010-10-26,2010,1,4,299,200.7,0.75,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00456,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2010-10-27,2010,1,4,300,201.52,0.75,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0836,0.177,0.0069,25.4,0,0,0,0,0,0,0
2010-10-28,2010,1,4,301,199.06,0.76,3,Normal,37,5,3,2,50,97,0.49,102.1,0.51,102.1,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00443,0.000173,0.0919,0.00359,1,0.0803,0.172,0.00672,25.4,0,0,0,0,0,0,0
2010-10-29,2010,1,5,302,196.6,0.77,3,Normal,37,5,3,2,50,97,0.49,99.6,0.51,99.6,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00655,25.4,0,0,0,0,0,0,0
2010-10-30,2010,1,5,303,194.14,0.78,3,Normal,37,5,3,2,50,97,0.5,97.14,0.5,97.14,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0736,0.163,0.00638,25.4,0,0,0,0,0,0,0
2010-10-31,2010,1,5,304,191.68,0.78,3,Normal,37,5,3,2,50,97,0.51,94.68,0.49,94.68,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.0038,0.000148,0.0886,0.00346,1,0.0703,0.159,0.00621,25.4,0,0,0,0,0,0,0
2010-11-01,2010,2,5,305,191.41,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,124.4,0.65,124.4,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00632,0.000247,0.0981,0.00384,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2010-11-02,2010,2,5,306,194.96,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00663,0.000259,0.0997,0.00389,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-11-03,2010,2,5,307,199.61,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.6,0.66,132.6,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00702,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2010-11-04,2010,2,5,308,201.52,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,134.5,0.67,134.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00718,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2010-11-05,2010,2,6,309,203.98,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00739,0.000289,0.104,0.00405,1,0.127,0.231,0.00903,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2010-11-06,2010,2,6,310,206.44,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2010-11-07,2010,2,6,311,205.62,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,138.6,0.67,138.6,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00753,0.000295,0.104,0.00408,1,0.13,0.234,0.00915,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2010-11-08,2010,2,6,312,204.8,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00746,0.000292,0.104,0.00407,1,0.129,0.233,0.00909,25.3,0.934,0.97,0.906,32,31,31,744
2010-11-09,2010,2,6,313,205.08,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00911,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2010-11-10,2010,2,6,314,205.35,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,138.3,0.67,138.3,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.233,0.00913,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2010-11-11,2010,2,6,315,205.08,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00911,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2010-11-12,2010,2,7,316,208.08,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2010-11-13,2010,2,7,317,212.73,0.71,4,Mod_Dry,29,4,2,2,30,67,0.32,145.7,0.69,145.7,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2010-11-14,2010,2,7,318,214.65,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00424,1,0.142,0.25,0.0098,25.3,0.938,0.97,0.91,34.3,33.3,33.3,798
2010-11-15,2010,2,7,319,211.64,0.71,4,Mod_Dry,29,4,2,2,30,67,0.32,144.6,0.68,144.6,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00804,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2010-11-16,2010,2,7,320,209.18,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,768
2010-11-17,2010,2,7,321,208.91,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2010-11-18,2010,2,7,322,209.18,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,768
