date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-11-19,2010,2,8,323,208.36,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2010-11-20,2010,2,8,324,206.99,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.131,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2010-11-21,2010,2,8,325,205.08,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00911,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2010-11-22,2010,2,8,326,206.44,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2010-11-23,2010,2,8,327,209.45,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,142.4,0.68,142.4,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2010-11-24,2010,2,8,328,212.46,0.71,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.00811,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,786
2010-11-25,2010,2,8,329,217.66,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2010-11-26,2010,2,9,330,219.57,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,152.6,0.69,152.6,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00433,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.5,34.4,34.4,825
2010-11-27,2010,2,9,331,218.2,0.69,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.0086,0.000337,0.11,0.00431,1,0.147,0.256,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2010-11-28,2010,2,9,332,220.12,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,153.1,0.7,153.1,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
2010-11-29,2010,2,9,333,224.22,0.68,4,Mod_Dry,29,4,2,2,30,67,0.3,157.2,0.7,157.2,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00911,0.000358,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,851
2010-11-30,2010,2,9,334,227.23,0.67,4,Mod_Dry,29,4,2,2,30,67,0.29,160.2,0.7,160.2,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00937,0.000368,0.114,0.00447,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2010-12-01,2010,3,9,335,231.33,0.66,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2010-12-02,2010,3,9,336,235.98,0.65,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,969
2010-12-03,2010,3,10,337,239.53,0.65,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2010-12-04,2010,3,10,338,243.63,0.64,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2010-12-05,2010,3,10,339,245,0.63,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000456,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2010-12-06,2010,3,10,340,246.37,0.63,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.195,0.32,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2010-12-07,2010,3,10,341,249.92,0.62,5,Dry,26,4,3,2,24,59,0.24,190.9,0.76,190.9,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2010-12-08,2010,3,10,342,254.02,0.62,5,Dry,26,4,3,2,24,59,0.23,195,0.77,195,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2010-12-09,2010,3,10,343,257.58,0.61,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2010-12-10,2010,3,11,344,261.13,0.6,5,Dry,26,4,3,2,24,59,0.23,202.1,0.77,202.1,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.0129,0.000512,0.131,0.0052,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.2,46.2,1110
2010-12-11,2010,3,11,345,261.41,0.6,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0138,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2010-12-12,2010,3,11,346,263.32,0.6,5,Dry,26,4,3,2,24,59,0.22,204.3,0.78,204.3,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00524,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2010-12-13,2010,3,11,347,266.87,0.6,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2010-12-14,2010,3,11,348,270.43,0.59,5,Dry,26,4,3,2,24,59,0.22,211.4,0.78,211.4,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2010-12-15,2010,3,11,349,275.62,0.58,5,Dry,26,4,3,2,24,59,0.21,216.6,0.79,216.6,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-12-16,2010,3,11,350,278.08,0.58,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2010-12-17,2010,3,12,351,278.36,0.58,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2010-12-18,2010,3,12,352,278.63,0.58,5,Dry,26,4,3,2,24,59,0.21,219.6,0.79,219.6,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2010-12-19,2010,3,12,353,282.19,0.57,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2010-12-20,2010,3,12,354,289.02,0.56,5,Dry,26,4,3,2,24,59,0.2,230,0.8,230,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.1,50.3,1210
2010-12-21,2010,3,12,355,297.5,0.55,5,Dry,26,4,3,2,24,59,0.2,238.5,0.8,238.5,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.103,0.251,0.00999,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2010-12-22,2010,3,12,356,304.33,0.55,5,Dry,26,4,3,2,24,59,0.19,245.3,0.81,245.3,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000662,0.15,0.006,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.9,53.7,1290
2010-12-23,2010,3,12,357,311.72,0.54,5,Dry,26,4,3,2,24,59,0.19,252.7,0.81,252.7,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0183,0.00073,0.155,0.00618,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.4,1330
2010-12-24,2010,3,13,358,318.01,0.53,5,Dry,26,4,3,2,24,59,0.19,259,0.81,259,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0213,0.00085,0.16,0.00639,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2010-12-25,2010,3,13,359,325.94,0.52,5,Dry,26,4,3,2,24,59,0.18,266.9,0.82,266.9,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.025,0.001,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.5,1400
2010-12-26,2010,3,13,360,336.05,0.51,5,Dry,26,4,3,2,24,59,0.18,277.1,0.82,277.1,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0298,0.00119,0.175,0.00701,2,0.13,0.304,0.0122,24.6,0.935,0.97,0.907,31.3,30.3,60.7,1460
2010-12-27,2010,3,13,361,347.81,0.5,5,Dry,26,4,3,2,24,59,0.17,288.8,0.83,288.8,0,0,0,0,-2,2,26,4,3,0,26,322,990,965.1,24.9,0.149,0.0353,0.00142,0.184,0.00742,2,0.137,0.322,0.0129,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2010-12-28,2010,3,13,362,361.76,0.48,5,Dry,26,4,3,2,24,59,0.16,302.8,0.84,302.8,0,0,0,0,-2,2,26,4,3,0,26,336,990,965.2,24.8,0.154,0.0419,0.00169,0.196,0.0079,2,0.147,0.343,0.0138,24.4,0.941,0.97,0.912,34.1,33.1,66.2,1590
2010-12-29,2010,3,13,363,376.8,0.47,5,Dry,26,4,3,2,24,59,0.16,317.8,0.84,317.8,0,0,0,0,-2,2,26,4,3,0,26,351,990,965.3,24.7,0.159,0.049,0.00198,0.208,0.00843,2,0.157,0.365,0.0148,24.4,0.943,0.97,0.915,35.8,34.7,69.4,1670
2010-12-30,2010,3,13,364,392.93,0.45,5,Dry,26,4,3,2,24,59,0.15,333.9,0.85,333.9,0,0,0,0,-2,2,26,4,3,0,26,367,990,965.4,24.6,0.165,0.0566,0.0023,0.222,0.009,2,0.168,0.39,0.0158,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2010-12-31,2010,3,14,365,410.16,0.44,5,Dry,26,4,3,2,24,59,0.14,351.2,0.86,351.2,0,0,0,0,-2,2,26,4,3,0,26,384,990,965.4,24.6,0.171,0.0647,0.00264,0.236,0.00961,2,0.18,0.415,0.0169,24.1,0.948,0.975,0.924,39.4,38.4,76.8,1840
2011-01-01,2010,4,14,1,425.74,0.43,5,Dry,29,5,4,2,33,73,0.17,352.7,0.83,352.7,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00267,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2011-01-02,2010,4,14,2,442.97,0.42,5,Dry,29,5,4,2,33,73,0.17,370,0.83,370,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0736,0.00302,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.5,80.9,1940
2011-01-03,2010,4,14,3,459.65,0.4,5,Dry,29,5,4,2,33,73,0.16,386.6,0.84,386.6,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
2011-01-04,2010,4,14,4,475.78,0.39,5,Dry,29,5,4,2,33,73,0.15,402.8,0.85,402.8,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0891,0.00367,0.28,0.0116,2,0.214,0.495,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.9,2110
2011-01-05,2010,4,14,5,489.18,0.38,5,Dry,29,5,4,2,33,73,0.15,416.2,0.85,416.2,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0954,0.00394,0.291,0.012,2,0.223,0.515,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.6,2170
2011-01-06,2010,4,14,6,506.41,0.37,5,Dry,29,5,4,2,33,73,0.14,433.4,0.86,433.4,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.104,0.00429,0.305,0.0127,2,0.235,0.541,0.0224,23.6,0.957,0.98,0.938,48,47,94,2260
2011-01-07,2010,4,15,7,525.82,0.36,5,Dry,29,5,4,2,33,73,0.14,452.8,0.86,452.8,0,0,0,0,-2,2,29,5,4,0,35,491,990,966,24,0.209,0.113,0.00469,0.321,0.0134,2,0.248,0.57,0.0237,23.5,0.958,0.98,0.939,49.9,48.2,96.4,2310
2011-01-08,2010,4,15,8,545.78,0.35,5,Dry,29,5,4,2,33,73,0.13,472.8,0.87,472.8,0,0,0,0,-2,2,29,5,4,0,35,511,990,966.1,23.9,0.217,0.122,0.0051,0.339,0.0142,2,0.262,0.601,0.0251,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2011-01-09,2010,4,15,9,570.66,0.34,5,Dry,29,5,4,2,33,73,0.13,497.7,0.87,497.7,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00562,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2500
2011-01-10,2010,4,15,10,596.64,0.32,5,Dry,29,5,4,2,33,73,0.12,523.6,0.88,523.6,0,0,0,0,-2,2,29,5,4,0,35,562,990,966.3,23.7,0.246,0.151,0.00636,0.396,0.0167,3,0.178,0.575,0.0242,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2011-01-11,2010,4,15,11,623.71,0.31,3,Normal,41,6,4,3,66,120,0.19,503.7,0.81,503.7,0,0,0,0,-3,3,41,6,4,0,69,555,990,966.4,23.6,0.242,0.137,0.00582,0.379,0.0161,3,0.169,0.548,0.0232,23.1,0.947,0.97,0.918,35.9,34.9,105,2510
2011-01-12,2010,4,15,12,649.14,0.29,3,Normal,41,6,4,3,66,120,0.18,529.1,0.81,529.1,0,0,0,0,-3,3,41,6,4,0,69,580,990,966.5,23.5,0.256,0.154,0.00657,0.411,0.0175,3,0.181,0.591,0.0252,22.9,0.949,0.971,0.921,37.6,36.5,110,2630
2011-01-13,2010,4,15,13,675.12,0.28,3,Normal,41,6,4,3,66,120,0.18,555.1,0.82,555.1,0,0,0,0,-3,3,41,6,4,0,69,606,990,966.6,23.4,0.271,0.172,0.00734,0.443,0.0189,3,0.192,0.635,0.0271,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2011-01-14,2010,4,16,14,701.09,0.27,3,Normal,41,6,4,3,66,120,0.17,581.1,0.83,581.1,0,0,0,0,-3,3,41,6,4,0,69,632,990,966.7,23.3,0.286,0.189,0.00812,0.475,0.0204,3,0.204,0.679,0.0291,22.6,0.953,0.978,0.932,40.9,40,120,2880
2011-01-15,2010,4,16,15,728.16,0.26,3,Normal,41,6,4,3,66,120,0.17,608.2,0.83,608.2,0,0,0,0,-3,3,41,6,4,0,69,659,990,966.8,23.2,0.301,0.207,0.00894,0.508,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2011-01-16,2010,4,16,16,756.33,0.25,3,Normal,41,6,4,3,66,120,0.16,636.3,0.84,636.3,0,0,0,0,-3,3,41,6,4,0,69,687,990,966.9,23.1,0.317,0.226,0.0098,0.543,0.0235,3,0.229,0.772,0.0335,22.3,0.956,0.98,0.937,44.3,43.5,130,3130
2011-01-17,2010,4,16,17,778.26,0.24,3,Normal,41,6,4,3,66,120,0.15,658.3,0.85,658.3,0,0,0,0,-3,3,41,6,4,0,69,709,990,967,23,0.33,0.241,0.0105,0.57,0.0248,3,0.239,0.809,0.0352,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
2011-01-18,2010,4,16,18,800.26,0.23,3,Normal,41,6,4,3,66,120,0.15,680.3,0.85,680.3,0,0,0,0,-3,3,41,6,4,0,69,731,990,967.1,22.9,0.342,0.255,0.0112,0.598,0.0261,3,0.249,0.846,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2011-01-19,2010,4,16,19,826.45,0.22,3,Normal,41,6,4,3,66,120,0.14,706.5,0.85,706.5,0,0,0,0,-3,3,41,6,4,0,69,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.26,0.89,0.0391,21.9,0.957,0.98,0.938,48.4,47.4,142,3420
2011-01-20,2010,4,16,20,855.48,0.21,3,Normal,41,6,4,3,66,120,0.14,735.5,0.86,735.5,0,0,0,0,-3,3,41,6,4,0,69,786,990,967.3,22.7,0.375,0.292,0.0129,0.667,0.0294,3,0.273,0.941,0.0415,21.7,0.957,0.98,0.938,50,48.2,145,3470
2011-01-21,2010,4,17,21,882.46,0.2,2,Mod_Wet,46,7,6,4,76,139,0.16,743.5,0.84,743.5,0,0,0,0,-4,4,46,7,6,0,80,802,990,967.4,22.6,0.39,0.298,0.0132,0.687,0.0304,3,0.277,0.964,0.0427,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2011-01-22,2010,4,17,22,910.87,0.2,2,Mod_Wet,46,7,6,4,76,139,0.15,771.9,0.85,771.9,0,0,0,0,-4,4,46,7,6,0,80,831,990,967.5,22.5,0.416,0.313,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2011-01-23,2010,4,17,23,940.55,0.19,2,Mod_Wet,46,7,6,4,76,139,0.15,801.5,0.85,801.5,0,0,0,0,-4,4,46,7,6,0,80,861,990,967.7,22.3,0.443,0.327,0.0146,0.77,0.0345,4,0.213,0.983,0.044,21.4,0.953,0.976,0.93,40,39,156,3750
2011-01-24,2010,4,17,24,966.55,0.18,2,Mod_Wet,46,7,6,4,76,139,0.14,827.5,0.86,827.5,0,0,0,0,-4,4,46,7,6,0,80,887,990,967.8,22.2,0.466,0.34,0.0153,0.806,0.0363,4,0.222,1.03,0.0462,21.2,0.954,0.978,0.933,41,40.1,161,3850
2011-01-25,2010,4,17,25,993.3,0.17,2,Mod_Wet,46,7,6,4,76,139,0.14,854.3,0.86,854.3,0,0,0,0,-4,4,46,7,6,0,80,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0381,4,0.231,1.07,0.0486,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2011-01-26,2010,4,17,26,1025.8,0.16,2,Mod_Wet,46,7,6,4,76,139,0.14,886.8,0.86,886.8,0,0,0,0,-4,4,46,7,6,0,80,946,990,968,22,0.521,0.368,0.0167,0.889,0.0404,4,0.242,1.13,0.0514,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2011-01-27,2010,4,17,27,1064.5,0.16,2,Mod_Wet,46,7,6,4,76,139,0.13,925.5,0.87,925.5,0,0,0,0,-4,4,46,7,6,0,80,984,990,968.1,21.9,0.556,0.387,0.0177,0.943,0.0431,4,0.255,1.2,0.0547,20.7,0.955,0.98,0.936,44.9,44,176,4220
2011-01-28,2010,4,18,28,1098.8,0.15,2,Mod_Wet,46,7,6,4,76,139,0.13,959.8,0.87,959.8,0,0,0,0,-4,4,46,7,6,0,80,1020,990,968.2,21.8,0.588,0.404,0.0185,0.991,0.0455,4,0.266,1.26,0.0577,20.5,0.955,0.98,0.936,46.2,45.2,181,4340
2011-01-29,2010,4,18,29,1139.5,0.14,2,Mod_Wet,46,7,6,4,76,139,0.12,1001,0.88,1001,0,0,0,0,-4,4,46,7,6,0,80,1060,990,968.3,21.7,0.639,0.424,0.0196,1.06,0.0491,4,0.28,1.34,0.062,20.3,0.956,0.98,0.936,47.6,46.7,187,4480
2011-01-30,2010,4,18,30,1192.4,0.14,2,Mod_Wet,46,7,6,4,76,139,0.12,1053,0.88,1053,0,0,0,0,-4,4,46,7,6,0,80,1110,990,968.5,21.5,0.717,0.543,0.0253,1.26,0.0586,4,0.291,1.55,0.0721,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2011-01-31,2010,4,18,31,1252.5,0.12,2,Mod_Wet,46,7,6,4,76,139,0.11,1114,0.89,1100,14,3,0,0,-4,15,49,7,6,0,91,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2011-02-01,2010,5,18,32,1320.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1158,0.88,1100,58,13,2,2,-3,44,62,10,9,2,137,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-02,2010,5,18,33,1396.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1234,0.88,1100,134,30,4,4,-1,97,79,12,11,4,190,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2011-02-03,2010,5,18,34,1442.6,0.096,2,Mod_Wet,49,8,7,5,93,162,0.11,1281,0.89,1100,181,41,5,6,0,129,90,13,13,5,222,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-02-04,2010,5,19,35,1489.7,0.089,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-02-05,2010,5,19,36,1537.6,0.084,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2011-02-06,2010,5,19,37,1586.1,0.079,2,Mod_Wet,49,8,7,5,93,162,0.1,1424,0.9,1100,324,51,10,10,5,248,100,18,17,10,341,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2011-02-07,2010,5,19,38,1641.8,0.073,2,Mod_Wet,49,8,7,5,93,162,0.099,1480,0.9,1100,380,51,10,12,6,301,100,18,19,11,394,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2011-02-08,2010,5,19,39,1711.7,0.066,2,Mod_Wet,49,8,7,5,93,162,0.095,1550,0.91,1100,450,51,10,14,9,366,100,18,21,14,459,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-02-09,2010,5,19,40,1782.8,0.059,2,Mod_Wet,49,8,7,5,93,162,0.091,1621,0.91,1100,521,51,10,16,11,433,100,18,23,16,526,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.08,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2011-02-10,2010,5,19,41,1848,0.052,2,Mod_Wet,49,8,7,5,93,162,0.088,1686,0.91,1100,586,51,10,18,13,494,100,18,25,18,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-02-11,2010,5,20,42,1914.1,0.047,2,Mod_Wet,49,8,7,5,93,162,0.085,1752,0.92,1100,652,51,10,18,15,558,100,18,25,20,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2011-02-12,2010,5,20,43,1974,0.042,2,Mod_Wet,49,8,7,5,93,162,0.082,1812,0.92,1100,712,51,10,18,16,617,100,18,25,21,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-02-13,2010,5,20,44,2034.5,0.038,2,Mod_Wet,49,8,7,5,93,162,0.08,1873,0.92,1100,773,51,10,18,18,676,100,18,25,23,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-02-14,2010,5,20,45,2088.4,0.035,2,Mod_Wet,49,8,7,5,93,162,0.078,1926,0.92,1100,826,51,10,18,20,727,100,18,25,25,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2011-02-15,2010,5,20,46,2142.9,0.032,2,Mod_Wet,49,8,7,5,93,162,0.076,1981,0.92,1100,881,51,10,18,21,781,100,18,25,26,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2011-02-16,2010,5,20,47,2190.4,0.029,2,Mod_Wet,49,8,7,5,93,162,0.074,2028,0.93,1100,928,51,10,18,23,826,100,18,25,28,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-02-17,2010,5,20,48,2230.9,0.026,2,Mod_Wet,49,8,7,5,93,162,0.073,2069,0.93,1100,969,51,10,18,24,866,100,18,25,29,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-02-18,2010,5,21,49,2264.2,0.024,2,Mod_Wet,49,8,7,5,93,162,0.071,2102,0.93,1100,1000,51,10,18,25,898,100,18,25,30,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2011-02-19,2010,5,21,50,2282.8,0.023,2,Mod_Wet,49,8,7,5,93,162,0.071,2121,0.93,1100,1020,51,10,18,26,916,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-02-20,2010,5,21,51,2301.5,0.021,2,Mod_Wet,49,8,7,5,93,162,0.07,2139,0.93,1100,1040,51,10,18,26,934,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-02-21,2010,5,21,52,2312.7,0.021,2,Mod_Wet,49,8,7,5,93,162,0.07,2151,0.93,1100,1050,51,10,18,27,945,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2011-02-22,2010,5,21,53,2323.9,0.02,2,Mod_Wet,49,8,7,5,93,162,0.07,2162,0.93,1100,1060,51,10,18,27,956,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2011-02-23,2010,5,21,54,2327.6,0.02,2,Mod_Wet,49,8,7,5,93,162,0.07,2166,0.93,1100,1070,51,10,18,27,960,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2011-02-24,2010,5,21,55,2323.9,0.02,2,Mod_Wet,49,8,7,5,93,162,0.07,2162,0.93,1100,1060,51,10,18,27,956,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2011-02-25,2010,5,22,56,2320.2,0.02,2,Mod_Wet,49,8,7,5,93,162,0.07,2158,0.93,1100,1060,51,10,18,27,952,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-02-26,2010,5,22,57,2316.4,0.02,2,Mod_Wet,49,8,7,5,93,162,0.07,2154,0.93,1100,1050,51,10,18,27,948,100,18,25,32,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2011-02-27,2010,5,22,58,2305.2,0.021,2,Mod_Wet,49,8,7,5,93,162,0.07,2143,0.93,1100,1040,51,10,18,26,938,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-02-28,2010,5,22,59,2294,0.022,2,Mod_Wet,49,8,7,5,93,162,0.071,2132,0.93,1100,1030,51,10,18,26,927,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2011-03-01,2010,6,22,60,2290.3,0.022,2,Mod_Wet,59,11,12,13,144,239,0.1,2051,0.9,1100,951,41,7,13,16,874,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2011-03-02,2010,6,22,61,2279.1,0.023,2,Mod_Wet,59,11,12,13,144,239,0.1,2040,0.9,1100,940,41,7,13,15,864,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2011-03-03,2010,6,22,62,2268,0.024,2,Mod_Wet,59,11,12,13,144,239,0.1,2029,0.9,1100,929,41,7,13,15,853,100,18,25,28,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2011-03-04,2010,6,23,63,2256.8,0.024,2,Mod_Wet,59,11,12,13,144,239,0.11,2018,0.89,1100,918,41,7,13,15,842,100,18,25,28,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2011-03-05,2010,6,23,64,2245.7,0.025,2,Mod_Wet,59,11,12,13,144,239,0.11,2007,0.89,1100,907,41,7,13,14,832,100,18,25,27,976,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2011-03-06,2010,6,23,65,2242,0.025,2,Mod_Wet,59,11,12,13,144,239,0.11,2003,0.89,1100,903,41,7,13,14,828,100,18,25,27,972,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2011-03-07,2010,6,23,66,2230.9,0.026,2,Mod_Wet,59,11,12,13,144,239,0.11,1992,0.89,1100,892,41,7,13,14,817,100,18,25,27,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-03-08,2010,6,23,67,2219.8,0.027,2,Mod_Wet,59,11,12,13,144,239,0.11,1981,0.89,1100,881,41,7,13,13,807,100,18,25,26,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2011-03-09,2010,6,23,68,2208.8,0.028,2,Mod_Wet,59,11,12,13,144,239,0.11,1970,0.89,1100,870,41,7,13,13,796,100,18,25,26,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2011-03-10,2010,6,23,69,2197.8,0.028,2,Mod_Wet,59,11,12,13,144,239,0.11,1959,0.89,1100,859,41,7,13,13,785,100,18,25,26,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-03-11,2010,6,24,70,2186.7,0.029,3,Normal,49,9,9,9,107,183,0.084,2004,0.92,1100,904,51,9,16,18,810,100,18,25,27,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-03-12,2010,6,24,71,2175.7,0.03,3,Normal,49,9,9,9,107,183,0.084,1993,0.92,1100,893,51,9,16,18,799,100,18,25,27,906,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2011-03-13,2010,6,24,72,2164.8,0.03,3,Normal,49,9,9,9,107,183,0.085,1982,0.92,1100,882,51,9,16,17,789,100,18,25,26,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2011-03-14,2010,6,24,73,2161.1,0.031,3,Normal,49,9,9,9,107,183,0.085,1978,0.92,1100,878,51,9,16,17,785,100,18,25,26,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2011-03-15,2010,6,24,74,2150.2,0.031,3,Normal,49,9,9,9,107,183,0.085,1967,0.92,1100,867,51,9,16,17,774,100,18,25,26,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2011-03-16,2010,6,24,75,2146.5,0.032,3,Normal,49,9,9,9,107,183,0.085,1964,0.92,1100,864,51,9,16,17,771,100,18,25,26,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-03-17,2010,6,24,76,2142.9,0.032,3,Normal,49,9,9,9,107,183,0.085,1960,0.92,1100,860,51,9,16,17,767,100,18,25,26,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2011-03-18,2010,6,25,77,2139.2,0.032,3,Normal,49,9,9,9,107,183,0.086,1956,0.91,1100,856,51,9,16,17,763,100,18,25,26,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2011-03-19,2010,6,25,78,2135.6,0.032,3,Normal,49,9,9,9,107,183,0.086,1953,0.91,1100,853,51,9,16,17,760,100,18,25,26,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2011-03-20,2010,6,25,79,2131.9,0.032,3,Normal,49,9,9,9,107,183,0.086,1949,0.91,1100,849,51,9,16,16,757,100,18,25,25,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2011-03-21,2010,6,25,80,2128.3,0.033,3,Normal,49,9,9,9,107,183,0.086,1945,0.91,1100,845,51,9,16,16,753,100,18,25,25,860,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2011-03-22,2010,6,25,81,2124.7,0.033,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2011-03-23,2010,6,25,82,2121,0.033,3,Normal,49,9,9,9,107,183,0.086,1938,0.91,1100,838,51,9,16,16,746,100,18,25,25,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2011-03-24,2010,6,25,83,2117.4,0.033,3,Normal,49,9,9,9,107,183,0.086,1934,0.91,1100,834,51,9,16,16,742,100,18,25,25,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2011-03-25,2010,6,26,84,2113.8,0.033,3,Normal,49,9,9,9,107,183,0.087,1931,0.91,1100,831,51,9,16,16,739,100,18,25,25,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2011-03-26,2010,6,26,85,2110.2,0.034,3,Normal,49,9,9,9,107,183,0.087,1927,0.91,1100,827,51,9,16,16,735,100,18,25,25,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-03-27,2010,6,26,86,2113.8,0.033,3,Normal,49,9,9,9,107,183,0.087,1931,0.91,1100,831,51,9,16,16,739,100,18,25,25,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2011-03-28,2010,6,26,87,2117.4,0.033,3,Normal,49,9,9,9,107,183,0.086,1934,0.91,1100,834,51,9,16,16,742,100,18,25,25,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2011-03-29,2010,6,26,88,2121,0.033,3,Normal,49,9,9,9,107,183,0.086,1938,0.91,1100,838,51,9,16,16,746,100,18,25,25,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2011-03-30,2010,6,26,89,2124.7,0.033,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2011-03-31,2010,6,26,90,2135.6,0.032,3,Normal,49,9,9,9,107,183,0.086,1953,0.91,1100,853,51,9,16,17,760,100,18,25,26,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2011-04-01,2010,7,27,91,2153.8,0.031,3,Normal,54,13,14,19,117,217,0.1,1937,0.9,1100,837,46,5,11,6,769,100,18,25,25,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2011-04-02,2010,7,27,92,2172.1,0.03,3,Normal,54,13,14,19,117,217,0.1,1955,0.9,1100,855,46,5,11,7,786,100,18,25,26,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2011-04-03,2010,7,27,93,2197.8,0.028,3,Normal,54,13,14,19,117,217,0.099,1981,0.9,1100,881,46,5,11,7,812,100,18,25,26,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2011-04-04,2010,7,27,94,2230.9,0.026,3,Normal,54,13,14,19,117,217,0.097,2014,0.9,1100,914,46,5,11,8,844,100,18,25,27,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2011-04-05,2010,7,27,95,2264.2,0.024,3,Normal,54,13,14,19,117,217,0.096,2047,0.9,1100,947,46,5,11,9,876,100,18,25,28,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2011-04-06,2010,7,27,96,2290.3,0.022,3,Normal,54,13,14,19,117,217,0.095,2073,0.91,1100,973,46,5,11,10,901,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2011-04-07,2010,7,27,97,2323.9,0.02,3,Normal,54,13,14,19,117,217,0.093,2107,0.91,1100,1010,46,5,11,11,934,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2011-04-08,2010,7,28,98,2357.7,0.018,3,Normal,54,13,14,19,117,217,0.092,2141,0.91,1100,1040,46,5,11,12,967,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-04-09,2010,7,28,99,2384,0.016,3,Normal,54,13,14,19,117,217,0.091,2167,0.91,1100,1070,46,5,11,13,992,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
2011-04-10,2010,7,28,100,2410.5,0.015,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-04-11,2010,7,28,101,2429.5,0.014,3,Normal,54,13,14,19,117,217,0.089,2212,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-04-12,2010,7,28,102,2440.9,0.013,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-04-13,2010,7,28,103,2452.3,0.012,3,Normal,54,13,14,19,117,217,0.088,2235,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-04-14,2010,7,28,104,2456.1,0.012,3,Normal,54,13,14,19,117,217,0.088,2239,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-04-15,2010,7,29,105,2459.9,0.012,3,Normal,54,13,14,19,117,217,0.088,2243,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2011-04-16,2010,7,29,106,2456.1,0.012,3,Normal,54,13,14,19,117,217,0.088,2239,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-04-17,2010,7,29,107,2452.3,0.012,3,Normal,54,13,14,19,117,217,0.088,2235,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-04-18,2010,7,29,108,2440.9,0.013,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2011-04-19,2010,7,29,109,2429.5,0.014,3,Normal,54,13,14,19,117,217,0.089,2212,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-04-20,2010,7,29,110,2410.5,0.015,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-04-21,2010,7,29,111,2391.6,0.016,3,Normal,54,13,14,19,117,217,0.091,2175,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-04-22,2010,7,30,112,2365.2,0.018,3,Normal,54,13,14,19,117,217,0.092,2148,0.91,1100,1050,46,5,11,12,974,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2011-04-23,2010,7,30,113,2338.9,0.019,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2011-04-24,2010,7,30,114,2312.7,0.021,3,Normal,54,13,14,19,117,217,0.094,2096,0.91,1100,996,46,5,11,11,923,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2011-04-25,2010,7,30,115,2286.6,0.022,3,Normal,54,13,14,19,117,217,0.095,2070,0.91,1100,970,46,5,11,10,898,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-04-26,2010,7,30,116,2253.1,0.025,3,Normal,54,13,14,19,117,217,0.096,2036,0.9,1100,936,46,5,11,9,865,100,18,25,28,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-04-27,2010,7,30,117,2205.1,0.028,3,Normal,54,13,14,19,117,217,0.098,1988,0.9,1100,888,46,5,11,8,818,100,18,25,27,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2011-04-28,2010,7,30,118,2157.4,0.031,3,Normal,54,13,14,19,117,217,0.1,1940,0.9,1100,840,46,5,11,6,772,100,18,25,25,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2011-04-29,2010,7,31,119,2110.2,0.034,3,Normal,54,13,14,19,117,217,0.1,1893,0.9,1100,793,46,5,11,5,726,100,18,25,24,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-04-30,2010,7,31,120,2063.2,0.036,3,Normal,54,13,14,19,117,217,0.1,1846,0.9,1100,746,46,5,11,3,681,100,18,25,22,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2011-05-01,2010,8,31,121,2016.6,0.039,4,Mod_Dry,47,10,10,10,115,192,0.095,1825,0.91,1100,725,53,8,15,12,637,100,18,25,22,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2011-05-02,2010,8,31,122,1977.5,0.042,4,Mod_Dry,47,10,10,10,115,192,0.097,1786,0.9,1100,686,53,8,15,11,599,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2011-05-03,2010,8,31,123,1938.7,0.045,4,Mod_Dry,47,10,10,10,115,192,0.099,1747,0.9,1100,647,53,8,15,9,562,100,18,25,19,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-05-04,2010,8,31,124,1900.1,0.048,4,Mod_Dry,47,10,10,10,115,192,0.1,1708,0.9,1100,608,53,8,15,8,524,100,18,25,18,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2011-05-05,2010,8,31,125,1861.8,0.051,4,Mod_Dry,47,10,10,10,115,192,0.1,1670,0.9,1100,570,53,8,15,7,487,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-05-06,2010,8,32,126,1823.9,0.055,4,Mod_Dry,47,10,10,10,115,192,0.1,1632,0.9,1100,532,53,8,15,6,450,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2011-05-07,2010,8,32,127,1786.2,0.059,4,Mod_Dry,47,10,10,10,115,192,0.11,1594,0.89,1100,494,53,8,15,5,413,100,18,25,15,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2011-05-08,2010,8,32,128,1748.8,0.062,4,Mod_Dry,47,10,10,10,115,192,0.11,1557,0.89,1100,457,53,8,14,4,378,100,18,24,14,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2011-05-09,2010,8,32,129,1711.7,0.066,4,Mod_Dry,47,10,10,10,115,192,0.11,1520,0.89,1100,420,53,8,13,3,343,100,18,23,13,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2011-05-10,2010,8,32,130,1674.9,0.069,4,Mod_Dry,47,10,10,10,115,192,0.12,1483,0.89,1100,383,53,8,12,1,309,100,18,22,11,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2011-05-11,2010,8,32,131,1638.5,0.073,4,Mod_Dry,47,10,10,10,115,192,0.12,1446,0.88,1100,346,53,8,11,0,274,100,18,21,10,389,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2011-05-12,2010,8,32,132,1608.9,0.076,4,Mod_Dry,47,10,10,10,115,192,0.12,1417,0.88,1100,317,53,8,10,0,246,100,18,20,10,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2011-05-13,2010,8,33,133,1579.6,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1388,0.88,1100,288,53,8,9,-1,219,100,18,19,9,334,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2011-05-14,2010,8,33,134,1550.5,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1358,0.88,1100,258,53,8,8,-2,191,100,18,18,8,306,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2011-05-15,2010,8,33,135,1521.6,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1330,0.87,1100,230,52,7,7,-3,167,99,17,17,7,282,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-05-16,2010,8,33,136,1492.9,0.089,4,Mod_Dry,47,10,10,10,115,192,0.13,1301,0.87,1100,201,45,6,6,-4,148,92,16,16,6,263,1220,990,969.5,20.5,0.88,0.648,0.0316,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48,47.1,188,4520
2011-05-17,2010,8,33,137,1464.5,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1273,0.87,1100,173,39,5,5,-5,129,86,15,15,5,244,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-05-18,2010,8,33,138,1436.3,0.097,4,Mod_Dry,47,10,10,10,115,192,0.13,1244,0.87,1100,144,33,4,4,-6,109,80,14,14,4,224,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2011-05-19,2010,8,33,139,1408.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1216,0.86,1100,116,26,3,4,-7,90,73,13,14,3,205,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.9,47.9,192,4600
2011-05-20,2010,8,34,140,1374.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1183,0.86,1100,83,19,2,3,-8,67,66,12,13,2,182,1190,990,969.1,20.9,0.832,0.648,0.031,1.48,0.0707,4,0.3,1.78,0.0851,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2011-05-21,2010,8,34,141,1323.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1131,0.85,1100,31,7,1,1,-9,31,54,11,11,1,146,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-05-22,2010,8,34,142,1278.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.777,0.618,0.0291,1.4,0.0658,4,0.297,1.69,0.0798,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2011-05-23,2010,8,34,143,1241,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.722,0.533,0.025,1.26,0.0588,4,0.29,1.54,0.0724,19.8,0.955,0.98,0.935,48.6,47.6,191,4570
2011-05-24,2010,8,34,144,1203.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.667,0.449,0.0209,1.12,0.052,4,0.282,1.4,0.0652,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2011-05-25,2010,8,34,145,1167.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,975.1,0.83,975.1,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.019,1.02,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2011-05-26,2010,8,34,146,1136.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,944.8,0.83,944.8,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0572,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2011-05-27,2010,8,35,147,1106.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,914.9,0.83,914.9,0,0,0,0,-10,10,47,10,10,0,125,982,990,968.2,21.8,0.554,0.382,0.0175,0.936,0.043,4,0.251,1.19,0.0545,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2011-05-28,2010,8,35,148,1082.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,890.9,0.82,890.9,0,0,0,0,-10,10,47,10,10,0,125,958,990,968.2,21.8,0.532,0.37,0.017,0.902,0.0413,4,0.243,1.15,0.0524,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2011-05-29,2010,8,35,149,1059.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,867.2,0.82,867.2,0,0,0,0,-10,10,47,10,10,0,125,934,990,968.1,21.9,0.51,0.359,0.0164,0.869,0.0396,4,0.235,1.1,0.0504,20.8,0.954,0.98,0.935,42.2,41.4,166,3970
2011-05-30,2010,8,35,150,1036,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,844,0.81,844,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.489,0.348,0.0158,0.836,0.038,4,0.227,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2011-05-31,2010,8,35,151,1013.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,821.2,0.81,821.2,0,0,0,0,-10,10,47,10,10,0,125,888,990,967.9,22.1,0.468,0.336,0.0153,0.804,0.0365,4,0.22,1.02,0.0464,21,0.953,0.977,0.931,40.4,39.4,158,3790
2011-06-01,2010,9,35,152,990.84,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,829.8,0.84,829.8,0,0,0,0,-9,9,45,10,9,0,97,894,990,967.9,22.1,0.473,0.341,0.0154,0.814,0.0368,4,0.223,1.04,0.0468,21.1,0.954,0.978,0.933,40.9,40,160,3840
2011-06-02,2010,9,35,153,973.78,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,812.8,0.83,812.8,0,0,0,0,-9,9,45,10,9,0,97,877,990,967.8,22.2,0.458,0.332,0.015,0.79,0.0356,4,0.217,1.01,0.0453,21.2,0.953,0.977,0.931,40.3,39.3,157,3780
2011-06-03,2010,9,36,154,957.01,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,796,0.83,796,0,0,0,0,-9,9,45,10,9,0,97,860,990,967.7,22.3,0.442,0.324,0.0146,0.766,0.0344,4,0.211,0.978,0.0439,21.3,0.953,0.975,0.929,39.6,38.6,154,3710
2011-06-04,2010,9,36,155,940.55,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,779.5,0.83,779.5,0,0,0,0,-9,9,45,10,9,0,97,844,990,967.7,22.3,0.427,0.316,0.0142,0.743,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
2011-06-05,2010,9,36,156,924.42,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,763.4,0.83,763.4,0,0,0,0,-9,9,45,10,9,0,97,827,990,967.6,22.4,0.412,0.308,0.0138,0.721,0.0322,3,0.284,1,0.0448,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2011-06-06,2010,9,36,157,908.64,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,747.6,0.82,747.6,0,0,0,0,-9,9,45,10,9,0,97,812,990,967.5,22.5,0.398,0.3,0.0134,0.698,0.0311,3,0.279,0.977,0.0435,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2011-06-07,2010,9,36,158,893.23,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,732.2,0.82,732.2,0,0,0,0,-9,9,45,10,9,0,97,796,990,967.5,22.5,0.384,0.29,0.0129,0.674,0.0299,3,0.272,0.946,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2011-06-08,2010,9,36,159,878.21,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,717.2,0.82,717.2,0,0,0,0,-9,9,45,10,9,0,97,781,990,967.4,22.6,0.37,0.28,0.0124,0.651,0.0288,3,0.265,0.916,0.0405,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2011-06-09,2010,9,36,160,863.61,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,702.6,0.81,702.6,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.362,0.27,0.0119,0.633,0.0279,3,0.259,0.891,0.0394,21.8,0.957,0.98,0.938,47.8,46.8,141,3370
2011-06-10,2010,9,37,161,849.48,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,688.5,0.81,688.5,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.867,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
2011-06-11,2010,9,37,162,835.84,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,674.8,0.81,674.8,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.346,0.252,0.0111,0.598,0.0263,3,0.246,0.844,0.0371,21.9,0.957,0.98,0.938,46.3,45.3,136,3260
2011-06-12,2010,9,37,163,822.77,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,661.8,0.8,661.8,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.582,0.0255,3,0.24,0.822,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
2011-06-13,2010,9,37,164,813.82,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,652.8,0.8,652.8,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.807,0.0353,22,0.956,0.98,0.937,45,44.1,132,3170
2011-06-14,2010,9,37,165,805.23,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,644.2,0.8,644.2,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.793,0.0346,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2011-06-15,2010,9,37,166,797.04,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,636,0.8,636,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00986,0.55,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2011-06-16,2010,9,37,167,789.33,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,628.3,0.8,628.3,0,0,0,0,-9,9,45,10,9,0,97,692,990,967.1,22.9,0.32,0.221,0.00962,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2011-06-17,2010,9,38,168,782.19,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,621.2,0.79,621.2,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.0094,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2011-06-18,2010,9,38,169,775.82,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,614.8,0.79,614.8,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
