date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-06-19,2010,9,38,170,770,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0224,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2011-06-20,2010,9,38,171,757.15,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,596.1,0.79,596.1,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2011-06-21,2010,9,38,172,744.84,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,583.8,0.78,583.8,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2011-06-22,2010,9,38,173,733.63,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,572.6,0.78,572.6,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2011-06-23,2010,9,38,174,721.87,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,560.9,0.78,560.9,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2011-06-24,2010,9,39,175,710.12,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,549.1,0.77,549.1,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2011-06-25,2010,9,39,176,698.91,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,537.9,0.77,537.9,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00688,0.429,0.0184,3,0.185,0.613,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2011-06-26,2010,9,39,177,688.79,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,527.8,0.77,527.8,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2011-06-27,2010,9,39,178,678.12,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,517.1,0.76,517.1,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00626,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2011-06-28,2010,9,39,179,667.46,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,506.5,0.76,506.5,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.251,0.139,0.00595,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
2011-06-29,2010,9,39,180,657.34,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,496.3,0.76,496.3,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00568,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.918,35.2,34.1,102,2460
2011-06-30,2010,9,39,181,648.32,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,487.3,0.75,487.3,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.24,0.129,0.00549,0.369,0.0157,2,0.271,0.64,0.0272,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2011-07-01,2010,10,40,182,638.75,0.3,3,Normal,50,10,9,9,108,186,0.29,452.8,0.71,452.8,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.8,47.9,95.7,2300
2011-07-02,2010,10,40,183,629.18,0.3,3,Normal,50,10,9,9,108,186,0.3,443.2,0.7,443.2,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.567,0.0241,23,0.958,0.98,0.938,47.9,46.9,93.9,2250
2011-07-03,2010,10,40,184,619.61,0.31,3,Normal,50,10,9,9,108,186,0.3,433.6,0.7,433.6,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.00439,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,46.9,46,92,2210
2011-07-04,2010,10,40,185,610.58,0.31,3,Normal,50,10,9,9,108,186,0.3,424.6,0.69,424.6,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0994,0.0042,0.309,0.0131,2,0.229,0.538,0.0228,23.1,0.956,0.98,0.937,46,45.1,90.2,2170
2011-07-05,2010,10,40,186,601.56,0.32,3,Normal,50,10,9,9,108,186,0.31,415.6,0.69,415.6,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0951,0.00402,0.302,0.0127,2,0.223,0.525,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2011-07-06,2010,10,40,187,593.63,0.32,3,Normal,50,10,9,9,108,186,0.31,407.6,0.69,407.6,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0914,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2090
2011-07-07,2010,10,40,188,585.16,0.33,3,Normal,50,10,9,9,108,186,0.32,399.2,0.68,399.2,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0874,0.00368,0.288,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.5,42.6,85.2,2050
2011-07-08,2010,10,41,189,576.68,0.33,3,Normal,50,10,9,9,108,186,0.32,390.7,0.68,390.7,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0834,0.0035,0.281,0.0118,2,0.206,0.487,0.0205,23.3,0.954,0.98,0.935,42.6,41.7,83.5,2000
2011-07-09,2010,10,41,190,568.2,0.34,3,Normal,50,10,9,9,108,186,0.33,382.2,0.67,382.2,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0794,0.00333,0.274,0.0115,2,0.2,0.475,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.8,1960
2011-07-10,2010,10,41,191,560.27,0.34,3,Normal,50,10,9,9,108,186,0.33,374.3,0.67,374.3,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0757,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2011-07-11,2010,10,41,192,552.34,0.35,3,Normal,50,10,9,9,108,186,0.34,366.3,0.66,366.3,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0719,0.00301,0.261,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
2011-07-12,2010,10,41,193,545.51,0.35,3,Normal,50,10,9,9,108,186,0.34,359.5,0.66,359.5,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0687,0.00287,0.255,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.7,1840
2011-07-13,2010,10,41,194,538.12,0.36,3,Normal,50,10,9,9,108,186,0.35,352.1,0.65,352.1,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0652,0.00272,0.249,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.5,75.1,1800
2011-07-14,2010,10,41,195,530.74,0.36,3,Normal,50,10,9,9,108,186,0.35,344.7,0.65,344.7,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0617,0.00257,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.4,1760
2011-07-15,2010,10,42,196,523.36,0.36,3,Normal,50,10,9,9,108,186,0.35,337.4,0.65,337.4,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0582,0.00242,0.237,0.00986,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2011-07-16,2010,10,42,197,515.98,0.37,3,Normal,50,10,9,9,108,186,0.36,330,0.64,330,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0548,0.00227,0.231,0.0096,2,0.165,0.396,0.0165,23.7,0.946,0.97,0.917,36.2,35.1,70.3,1690
2011-07-17,2010,10,42,198,509.14,0.37,3,Normal,50,10,9,9,108,186,0.36,323.1,0.64,323.1,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0515,0.00214,0.225,0.00935,2,0.161,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2011-07-18,2010,10,42,199,502.3,0.38,3,Normal,50,10,9,9,108,186,0.37,316.3,0.63,316.3,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.172,0.0483,0.002,0.22,0.00911,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.7,67.5,1620
2011-07-19,2010,10,42,200,496.56,0.38,3,Normal,50,10,9,9,108,186,0.38,310.6,0.63,310.6,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.169,0.0456,0.00189,0.215,0.0089,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2011-07-20,2010,10,42,201,490.27,0.38,3,Normal,50,10,9,9,108,186,0.38,304.3,0.62,304.3,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0426,0.00176,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2011-07-21,2010,10,42,202,483.98,0.39,3,Normal,50,10,9,9,108,186,0.38,298,0.62,298,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0396,0.00164,0.205,0.00845,2,0.144,0.348,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.6,1530
2011-07-22,2010,10,43,203,477.69,0.39,3,Normal,50,10,9,9,108,186,0.39,291.7,0.61,291.7,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0367,0.00151,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2011-07-23,2010,10,43,204,471.41,0.4,3,Normal,50,10,9,9,108,186,0.4,285.4,0.6,285.4,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.161,0.0337,0.00139,0.194,0.008,2,0.135,0.329,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2011-07-24,2010,10,43,205,465.66,0.4,3,Normal,50,10,9,9,108,186,0.4,279.7,0.6,279.7,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.031,0.00128,0.19,0.0078,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1430
2011-07-25,2010,10,43,206,459.92,0.4,3,Normal,50,10,9,9,108,186,0.4,273.9,0.6,273.9,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2011-07-26,2010,10,43,207,454.18,0.41,3,Normal,50,10,9,9,108,186,0.41,268.2,0.59,268.2,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.155,0.0256,0.00105,0.18,0.00739,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.7,57.3,1380
2011-07-27,2010,10,43,208,448.44,0.41,3,Normal,50,10,9,9,108,186,0.41,262.4,0.58,262.4,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.153,0.0229,0.000938,0.175,0.00719,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
2011-07-28,2010,10,43,209,443.79,0.41,3,Normal,50,10,9,9,108,186,0.42,257.8,0.58,257.8,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0207,0.000847,0.172,0.00703,2,0.117,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2011-07-29,2010,10,44,210,438.59,0.42,3,Normal,50,10,9,9,108,186,0.42,252.6,0.58,252.6,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0182,0.000746,0.167,0.00685,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,54,1300
2011-07-30,2010,10,44,211,433.4,0.42,3,Normal,50,10,9,9,108,186,0.43,247.4,0.57,247.4,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.6,24.4,0.147,0.0168,0.000686,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.9,1270
2011-07-31,2010,10,44,212,428.2,0.43,3,Normal,50,10,9,9,108,186,0.43,242.2,0.57,242.2,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000668,0.162,0.00661,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
2011-08-01,2010,11,44,213,421.91,0.43,3,Normal,47,8,6,5,89,155,0.37,266.9,0.63,266.9,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.025,0.00102,0.176,0.00719,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.4,1380
2011-08-02,2010,11,44,214,416.17,0.43,3,Normal,47,8,6,5,89,155,0.37,261.2,0.63,261.2,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0223,0.000908,0.172,0.00699,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28.1,56.1,1350
2011-08-03,2010,11,44,215,410.43,0.44,3,Normal,47,8,6,5,89,155,0.38,255.4,0.62,255.4,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0196,0.000797,0.167,0.00679,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2011-08-04,2010,11,44,216,404.69,0.44,3,Normal,47,8,6,5,89,155,0.38,249.7,0.62,249.7,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2011-08-05,2010,11,45,217,400.04,0.45,3,Normal,47,8,6,5,89,155,0.39,245,0.61,245,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2011-08-06,2010,11,45,218,394.84,0.45,3,Normal,47,8,6,5,89,155,0.39,239.8,0.61,239.8,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.899,26.5,25.7,51.5,1240
2011-08-07,2010,11,45,219,389.65,0.45,3,Normal,47,8,6,5,89,155,0.4,234.7,0.6,234.7,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000637,0.156,0.00631,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2011-08-08,2010,11,45,220,384.45,0.46,3,Normal,47,8,6,5,89,155,0.4,229.4,0.6,229.4,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2011-08-09,2010,11,45,221,379.8,0.46,3,Normal,47,8,6,5,89,155,0.41,224.8,0.59,224.8,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2011-08-10,2010,11,45,222,375.16,0.47,3,Normal,47,8,6,5,89,155,0.41,220.2,0.59,220.2,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-08-11,2010,11,45,223,370.51,0.47,3,Normal,47,8,6,5,89,155,0.42,215.5,0.58,215.5,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-08-12,2010,11,46,224,365.86,0.48,3,Normal,47,8,6,5,89,155,0.42,210.9,0.58,210.9,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.938,48.3,47.3,47.3,1140
2011-08-13,2010,11,46,225,362.3,0.48,3,Normal,47,8,6,5,89,155,0.43,207.3,0.57,207.3,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2011-08-14,2010,11,46,226,358.2,0.48,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1090
2011-08-15,2010,11,46,227,354.1,0.49,3,Normal,47,8,6,5,89,155,0.44,199.1,0.56,199.1,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00564,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.936,45.6,44.7,44.7,1070
2011-08-16,2010,11,46,228,350,0.49,3,Normal,47,8,6,5,89,155,0.44,195,0.56,195,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000496,0.138,0.00556,1,0.206,0.344,0.0138,24.5,0.953,0.98,0.934,44.7,43.8,43.8,1050
2011-08-17,2010,11,46,229,345.9,0.5,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00548,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
2011-08-18,2010,11,46,230,341.8,0.5,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2011-08-19,2010,11,47,231,337.69,0.51,3,Normal,47,8,6,5,89,155,0.46,182.7,0.54,182.7,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,984
2011-08-20,2010,11,47,232,334.14,0.51,3,Normal,47,8,6,5,89,155,0.46,179.1,0.54,179.1,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00527,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
2011-08-21,2010,11,47,233,330.58,0.51,3,Normal,47,8,6,5,89,155,0.47,175.6,0.53,175.6,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.3,39.3,942
2011-08-22,2010,11,47,234,327.03,0.52,3,Normal,47,8,6,5,89,155,0.47,172,0.53,172,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000415,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
2011-08-23,2010,11,47,235,323.48,0.52,3,Normal,47,8,6,5,89,155,0.48,168.5,0.52,168.5,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,900
2011-08-24,2010,11,47,236,319.92,0.53,3,Normal,47,8,6,5,89,155,0.48,164.9,0.52,164.9,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00977,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,880
2011-08-25,2010,11,47,237,316.37,0.53,3,Normal,47,8,6,5,89,155,0.49,161.4,0.51,161.4,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00947,0.000378,0.123,0.00494,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,859
2011-08-26,2010,11,48,238,312.81,0.53,3,Normal,47,8,6,5,89,155,0.5,157.8,0.5,157.8,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00916,0.000366,0.122,0.00487,1,0.156,0.277,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,840
2011-08-27,2010,11,48,239,310.35,0.54,3,Normal,47,8,6,5,89,155,0.5,155.3,0.5,155.3,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00895,0.000358,0.121,0.00482,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.5,34.5,34.5,827
2011-08-28,2010,11,48,240,307.34,0.54,3,Normal,47,8,6,5,89,155,0.5,152.3,0.5,152.3,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.0087,0.000347,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.8,33.8,33.8,811
2011-08-29,2010,11,48,241,304.33,0.55,3,Normal,47,8,6,5,89,155,0.51,149.3,0.49,149.3,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00844,0.000337,0.118,0.00471,1,0.144,0.262,0.0105,24.8,0.939,0.97,0.911,34.1,33.1,33.1,795
2011-08-30,2010,11,48,242,301.33,0.55,3,Normal,47,8,6,5,89,155,0.51,146.3,0.49,146.3,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00819,0.000326,0.117,0.00466,1,0.14,0.257,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,778
2011-08-31,2010,11,48,243,298.32,0.55,3,Normal,47,8,6,5,89,155,0.52,143.3,0.48,143.3,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00793,0.000316,0.116,0.0046,1,0.136,0.252,0.01,24.9,0.937,0.97,0.909,32.7,31.7,31.7,762
2011-09-01,2010,12,48,244,294.22,0.56,3,Normal,40,6,4,3,65,118,0.4,176.2,0.6,176.2,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2011-09-02,2010,12,49,245,289.57,0.56,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00493,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.5,38.6,38.6,925
2011-09-03,2010,12,49,246,286.01,0.57,3,Normal,40,6,4,3,65,118,0.41,168,0.59,168,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2011-09-04,2010,12,49,247,281.91,0.57,3,Normal,40,6,4,3,65,118,0.42,163.9,0.58,163.9,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00968,0.000385,0.121,0.0048,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2011-09-05,2010,12,49,248,277.81,0.58,3,Normal,40,6,4,3,65,118,0.42,159.8,0.57,159.8,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00933,0.000371,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2011-09-06,2010,12,49,249,273.71,0.59,3,Normal,40,6,4,3,65,118,0.43,155.7,0.57,155.7,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00899,0.000356,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2011-09-07,2010,12,49,250,269.61,0.59,3,Normal,40,6,4,3,65,118,0.44,151.6,0.56,151.6,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2011-09-08,2010,12,49,251,266.05,0.6,3,Normal,40,6,4,3,65,118,0.44,148.1,0.56,148.1,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2011-09-09,2010,12,50,252,262.5,0.6,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00989,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2011-09-10,2010,12,50,253,258.94,0.61,3,Normal,40,6,4,3,65,118,0.46,140.9,0.54,140.9,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00963,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2011-09-11,2010,12,50,254,255.39,0.61,3,Normal,40,6,4,3,65,118,0.46,137.4,0.54,137.4,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00743,0.000294,0.109,0.00432,1,0.128,0.237,0.00938,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2011-09-12,2010,12,50,255,252.93,0.62,3,Normal,40,6,4,3,65,118,0.47,134.9,0.53,134.9,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2011-09-13,2010,12,50,256,249.92,0.62,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00696,0.000275,0.107,0.00422,1,0.121,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2011-09-14,2010,12,50,257,246.91,0.63,3,Normal,40,6,4,3,65,118,0.48,128.9,0.52,128.9,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00876,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2011-09-15,2010,12,50,258,243.91,0.64,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000255,0.104,0.00411,1,0.112,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2011-09-16,2010,12,51,259,240.9,0.64,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000244,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2011-09-17,2010,12,51,260,237.89,0.65,3,Normal,40,6,4,3,65,118,0.5,119.9,0.5,119.9,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0955,0.00594,0.000234,0.101,0.004,1,0.104,0.206,0.00811,25.2,0.925,0.97,0.898,27.4,26.6,26.6,637
2011-09-18,2010,12,51,261,234.88,0.66,3,Normal,40,6,4,3,65,118,0.5,116.9,0.5,116.9,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00568,0.000224,0.1,0.00394,1,0.1,0.2,0.00789,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2011-09-19,2010,12,51,262,232.42,0.66,3,Normal,40,6,4,3,65,118,0.51,114.4,0.49,114.4,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0936,0.00548,0.000216,0.099,0.0039,1,0.097,0.196,0.00771,25.2,0.922,0.97,0.894,26.1,25.3,25.3,607
2011-09-20,2010,12,51,263,229.96,0.67,3,Normal,40,6,4,3,65,118,0.51,112,0.49,112,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00527,0.000207,0.098,0.00385,1,0.0936,0.192,0.00754,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2011-09-21,2010,12,51,264,227.5,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,136.5,0.6,136.5,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2011-09-22,2010,12,51,265,225.04,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,134,0.6,134,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00714,0.000281,0.106,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2011-09-23,2010,12,52,266,222.58,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2011-09-24,2010,12,52,267,220.12,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129.1,0.59,129.1,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2011-09-25,2010,12,52,268,217.66,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2011-09-26,2010,12,52,269,216.29,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,125.3,0.58,125.3,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00836,25.3,0.929,0.97,0.901,28.9,28,28,672
2011-09-27,2010,12,52,270,214.37,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,123.4,0.58,123.4,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00624,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2011-09-28,2010,12,52,271,212.46,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2011-09-29,2010,12,52,272,210.55,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,119.5,0.57,119.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00591,0.000232,0.0992,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2011-09-30,2010,12,53,273,208.63,0.72,4,Mod_Dry,34,6,4,3,44,91,0.44,117.6,0.56,117.6,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2011-10-01,2011,1,1,274,206.72,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.00712,0.000278,0.103,0.00404,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,31,30,30,721
2011-10-02,2011,1,1,275,209.73,0.72,4,Mod_Dry,31,4,3,2,33,73,0.35,136.7,0.65,136.7,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0972,0.00737,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2011-10-03,2011,1,1,276,212.73,0.71,4,Mod_Dry,31,4,3,2,33,73,0.34,139.7,0.66,139.7,0,0,0,0,-2,2,31,4,3,0,35,178,990,964.5,25.5,0.0983,0.00763,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2011-10-04,2011,1,1,277,211.37,0.71,4,Mod_Dry,31,4,3,2,33,73,0.34,138.4,0.66,138.4,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0978,0.00751,0.000294,0.105,0.00412,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32.1,31.1,31.1,746
2011-10-05,2011,1,1,278,209.45,0.72,4,Mod_Dry,31,4,3,2,33,73,0.35,136.4,0.65,136.4,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0971,0.00735,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
2011-10-06,2011,1,1,279,207.54,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0964,0.00719,0.000281,0.104,0.00405,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
2011-10-07,2011,1,1,280,205.62,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,132.6,0.65,132.6,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0957,0.00702,0.000275,0.103,0.00402,1,0.122,0.224,0.00877,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2011-10-08,2011,1,2,281,203.71,0.74,4,Mod_Dry,31,4,3,2,33,73,0.36,130.7,0.64,130.7,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.3,29.3,704
2011-10-09,2011,1,2,282,201.8,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.217,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2011-10-10,2011,1,2,283,199.88,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,683
2011-10-11,2011,1,2,284,197.97,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00637,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,672
2011-10-12,2011,1,2,285,196.05,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,123,0.63,123,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2011-10-13,2011,1,2,286,194.14,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00605,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2011-10-14,2011,1,2,287,192.23,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2011-10-15,2011,1,3,288,190.31,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2011-10-16,2011,1,3,289,188.4,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2011-10-17,2011,1,3,290,186.48,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0957,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2011-10-18,2011,1,3,291,185.66,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.094,0.00368,1,0.0946,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,600
2011-10-19,2011,1,3,292,188.12,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2011-10-20,2011,1,3,293,189.49,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0901,0.00565,0.000221,0.0957,0.00374,1,0.0998,0.195,0.00764,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2011-10-21,2011,1,3,294,189.22,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0994,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2011-10-22,2011,1,4,295,188.4,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2011-10-23,2011,1,4,296,186.48,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0957,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2011-10-24,2011,1,4,297,185.12,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2011-10-25,2011,1,4,298,183.75,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,110.8,0.6,110.8,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00365,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2011-10-26,2011,1,4,299,181.83,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2011-10-27,2011,1,4,300,179.92,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2011-10-28,2011,1,4,301,178.01,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2011-10-29,2011,1,5,302,176.64,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000178,0.0901,0.00353,1,0.0824,0.172,0.00675,25.4,0.913,0.97,0.886,23.6,22.9,22.9,548
2011-10-30,2011,1,5,303,175.27,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0806,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2011-10-31,2011,1,5,304,173.36,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0886,0.00347,1,0.078,0.167,0.00652,25.4,0.911,0.969,0.883,22.8,22,22,529
2011-11-01,2011,2,5,305,172.54,0.84,4,Mod_Dry,29,4,2,2,30,67,0.39,105.5,0.61,105.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0851,0.00472,0.000185,0.0899,0.00352,1,0.085,0.175,0.00684,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2011-11-02,2011,2,5,306,173.91,0.84,4,Mod_Dry,29,4,2,2,30,67,0.39,106.9,0.61,106.9,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0856,0.00484,0.000189,0.0905,0.00354,1,0.0868,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2011-11-03,2011,2,5,307,175.27,0.84,4,Mod_Dry,29,4,2,2,30,67,0.38,108.3,0.62,108.3,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00495,0.000194,0.091,0.00356,1,0.0887,0.18,0.00703,25.4,0.917,0.97,0.889,24.7,24,24,575
2011-11-04,2011,2,5,308,176.09,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,109.1,0.62,109.1,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00502,0.000197,0.0914,0.00358,1,0.0898,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
2011-11-05,2011,2,6,309,176.91,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,109.9,0.62,109.9,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0867,0.00509,0.000199,0.0918,0.00359,1,0.0909,0.183,0.00715,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2011-11-06,2011,2,6,310,178.28,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,111.3,0.62,111.3,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00521,0.000204,0.0924,0.00361,1,0.0927,0.185,0.00724,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2011-11-07,2011,2,6,311,183.48,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,116.5,0.64,116.5,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.089,0.00565,0.000221,0.0946,0.0037,1,0.0997,0.194,0.0076,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2011-11-08,2011,2,6,312,185.94,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,118.9,0.64,118.9,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00777,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2011-11-09,2011,2,6,313,185.12,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,118.1,0.64,118.1,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000226,0.0954,0.00373,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
2011-11-10,2011,2,6,314,183.2,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00563,0.00022,0.0945,0.0037,1,0.0994,0.194,0.00758,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2011-11-11,2011,2,6,315,181.83,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,114.8,0.63,114.8,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000216,0.0939,0.00367,1,0.0975,0.191,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2011-11-12,2011,2,7,316,181.56,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,114.6,0.63,114.6,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0883,0.00549,0.000215,0.0938,0.00367,1,0.0972,0.191,0.00747,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2011-11-13,2011,2,7,317,185.66,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,118.7,0.64,118.7,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00584,0.000228,0.0956,0.00374,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2011-11-14,2011,2,7,318,188.12,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,121.1,0.64,121.1,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00605,0.000236,0.0967,0.00378,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2011-11-15,2011,2,7,319,189.49,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00616,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.2,27.4,27.4,658
2011-11-16,2011,2,7,320,190.86,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000245,0.0979,0.00383,1,0.11,0.208,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2011-11-17,2011,2,7,321,193.87,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00653,0.000255,0.0992,0.00388,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2011-11-18,2011,2,7,322,196.33,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,129.3,0.66,129.3,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00674,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,697
2011-11-19,2011,2,8,323,198.24,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131.2,0.66,131.2,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2011-11-20,2011,2,8,324,198.51,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131.5,0.66,131.5,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2011-11-21,2011,2,8,325,198.24,0.76,5,Dry,23,4,2,2,19,50,0.25,148.2,0.75,148.2,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00835,0.000326,0.106,0.00416,1,0.143,0.249,0.00973,25.3,0.938,0.97,0.91,34.6,33.5,33.5,804
2011-11-22,2011,2,8,326,197.42,0.77,5,Dry,23,4,2,2,19,50,0.25,147.4,0.75,147.4,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0978,0.00828,0.000324,0.106,0.00414,1,0.142,0.248,0.00967,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
2011-11-23,2011,2,8,327,196.6,0.77,5,Dry,23,4,2,2,19,50,0.25,146.6,0.75,146.6,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0975,0.00821,0.000321,0.106,0.00413,1,0.14,0.246,0.00962,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2011-11-24,2011,2,8,328,200.7,0.75,5,Dry,23,4,2,2,19,50,0.25,150.7,0.75,150.7,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00856,0.000334,0.108,0.0042,1,0.146,0.253,0.0099,25.3,0.939,0.97,0.91,35.2,34.1,34.1,818
2011-11-25,2011,2,8,329,204.26,0.74,5,Dry,23,4,2,2,19,50,0.24,154.3,0.76,154.3,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00886,0.000347,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2011-11-26,2011,2,9,330,208.36,0.72,5,Dry,23,4,2,2,19,50,0.24,158.4,0.76,158.4,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.5,25.5,0.102,0.00921,0.00036,0.111,0.00434,1,0.156,0.267,0.0105,25.3,0.941,0.97,0.913,37,35.8,35.8,860
2011-11-27,2011,2,9,331,214.65,0.7,5,Dry,23,4,2,2,19,50,0.23,164.7,0.77,164.7,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00975,0.000382,0.114,0.00445,1,0.165,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.4,37.4,897
2011-11-28,2011,2,9,332,218.2,0.69,5,Dry,23,4,2,2,19,50,0.23,168.2,0.77,168.2,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000394,0.115,0.00452,1,0.17,0.285,0.0112,25.2,0.944,0.974,0.92,39.3,38.3,38.3,918
2011-11-29,2011,2,9,333,222.3,0.68,5,Dry,23,4,2,2,19,50,0.23,172.3,0.78,172.3,0,0,0,0,-2,2,23,4,2,0,21,201,990,964.5,25.5,0.107,0.0104,0.000408,0.117,0.00459,1,0.175,0.292,0.0115,25.2,0.946,0.977,0.923,40.2,39.3,39.3,943
2011-11-30,2011,2,9,334,225.31,0.68,5,Dry,23,4,2,2,19,50,0.22,175.3,0.78,175.3,0,0,0,0,-2,2,23,4,2,0,21,204,990,964.6,25.4,0.108,0.0107,0.000419,0.118,0.00465,1,0.179,0.297,0.0117,25.2,0.947,0.978,0.926,40.9,40,40,961
2011-12-01,2011,3,9,335,225.58,0.68,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2011-12-02,2011,3,9,336,226.95,0.67,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2011-12-03,2011,3,10,337,227.23,0.67,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2011-12-04,2011,3,10,338,230.23,0.66,5,Dry,26,4,3,2,24,59,0.26,171.2,0.74,171.2,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,934
2011-12-05,2011,3,10,339,234.88,0.66,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2011-12-06,2011,3,10,340,236.25,0.65,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2011-12-07,2011,3,10,341,238.16,0.65,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00478,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2011-12-08,2011,3,10,342,243.36,0.64,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2011-12-09,2011,3,10,343,246.91,0.63,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2011-12-10,2011,3,11,344,251.01,0.62,5,Dry,26,4,3,2,24,59,0.23,192,0.77,192,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2011-12-11,2011,3,11,345,256.21,0.61,5,Dry,26,4,3,2,24,59,0.23,197.2,0.77,197.2,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2011-12-12,2011,3,11,346,260.86,0.61,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2011-12-13,2011,3,11,347,265.51,0.6,5,Dry,26,4,3,2,24,59,0.22,206.5,0.78,206.5,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-12-14,2011,3,11,348,270.7,0.59,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2011-12-15,2011,3,11,349,275.9,0.58,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2011-12-16,2011,3,11,350,281.09,0.57,5,Dry,26,4,3,2,24,59,0.21,222.1,0.79,222.1,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2011-12-17,2011,3,12,351,284.1,0.57,5,Dry,26,4,3,2,24,59,0.21,225.1,0.79,225.1,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000591,0.142,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2011-12-18,2011,3,12,352,286.56,0.57,5,Dry,26,4,3,2,24,59,0.21,227.6,0.79,227.6,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.127,0.0151,0.0006,0.143,0.00567,2,0.0961,0.239,0.00949,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2011-12-19,2011,3,12,353,292.85,0.56,5,Dry,26,4,3,2,24,59,0.2,233.8,0.8,233.8,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00578,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.2,1230
2011-12-20,2011,3,12,354,298.59,0.55,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
2011-12-21,2011,3,12,355,302.15,0.55,5,Dry,26,4,3,2,24,59,0.2,243.2,0.81,243.2,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2011-12-22,2011,3,12,356,304.06,0.55,5,Dry,26,4,3,2,24,59,0.19,245.1,0.81,245.1,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2011-12-23,2011,3,12,357,306.52,0.54,5,Dry,26,4,3,2,24,59,0.19,247.5,0.81,247.5,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.00067,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.2,1300
2011-12-24,2011,3,13,358,311.72,0.54,5,Dry,26,4,3,2,24,59,0.19,252.7,0.81,252.7,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0183,0.00073,0.155,0.00618,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.5,27.7,55.4,1330
2011-12-25,2011,3,13,359,313.63,0.53,5,Dry,26,4,3,2,24,59,0.19,254.6,0.81,254.6,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0192,0.000766,0.156,0.00624,2,0.114,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.8,1340
2011-12-26,2011,3,13,360,314.45,0.53,5,Dry,26,4,3,2,24,59,0.19,255.4,0.81,255.4,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0196,0.000782,0.157,0.00627,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.8,28,56,1340
2011-12-27,2011,3,13,361,314.73,0.53,5,Dry,26,4,3,2,24,59,0.19,255.7,0.81,255.7,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.137,0.0197,0.000787,0.157,0.00628,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.9,28,56,1340
2011-12-28,2011,3,13,362,313.91,0.53,5,Dry,26,4,3,2,24,59,0.19,254.9,0.81,254.9,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0193,0.000772,0.156,0.00625,2,0.115,0.271,0.0108,24.8,0.93,0.97,0.902,28.8,27.9,55.9,1340
2011-12-29,2011,3,13,363,318.01,0.53,5,Dry,26,4,3,2,24,59,0.19,259,0.81,259,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0213,0.00085,0.16,0.00639,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2011-12-30,2011,3,13,364,323.75,0.52,5,Dry,26,4,3,2,24,59,0.18,264.8,0.82,264.8,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.024,0.000959,0.165,0.00659,2,0.121,0.286,0.0114,24.7,0.932,0.97,0.904,29.9,29,58,1390
2011-12-31,2011,3,14,365,328.4,0.52,5,Dry,26,4,3,2,24,59,0.18,269.4,0.82,269.4,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0262,0.00105,0.168,0.00675,2,0.124,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59,1420
2012-01-01,2011,4,14,1,330.86,0.51,5,Dry,29,5,4,2,33,73,0.22,257.9,0.78,257.9,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.00083,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2012-01-02,2011,4,14,2,333.87,0.51,5,Dry,29,5,4,2,33,73,0.22,260.9,0.78,260.9,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000888,0.163,0.00654,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2012-01-03,2011,4,14,3,335.78,0.51,5,Dry,29,5,4,2,33,73,0.22,262.8,0.78,262.8,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.023,0.000924,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2012-01-04,2011,4,14,4,339.88,0.5,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2012-01-05,2011,4,14,5,343.44,0.5,5,Dry,29,5,4,2,33,73,0.21,270.4,0.79,270.4,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2012-01-06,2011,4,14,6,346.99,0.5,5,Dry,29,5,4,2,33,73,0.21,274,0.79,274,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.007,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2012-01-07,2011,4,15,7,352.19,0.49,5,Dry,29,5,4,2,33,73,0.21,279.2,0.79,279.2,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0308,0.00124,0.178,0.00718,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2012-01-08,2011,4,15,8,356.83,0.49,5,Dry,29,5,4,2,33,73,0.2,283.8,0.8,283.8,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2012-01-09,2011,4,15,9,361.48,0.48,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
2012-01-10,2011,4,15,10,366.13,0.48,5,Dry,29,5,4,2,33,73,0.2,293.1,0.8,293.1,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2012-01-11,2011,4,15,11,371.87,0.47,5,Dry,29,5,4,2,33,73,0.2,298.9,0.8,298.9,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.194,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2012-01-12,2011,4,15,12,375.43,0.47,5,Dry,29,5,4,2,33,73,0.19,302.4,0.81,302.4,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0417,0.00169,0.197,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2012-01-13,2011,4,15,13,381.72,0.46,5,Dry,29,5,4,2,33,73,0.19,308.7,0.81,308.7,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2012-01-14,2011,4,16,14,387.46,0.46,5,Dry,29,5,4,2,33,73,0.19,314.5,0.81,314.5,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
2012-01-15,2011,4,16,15,393.75,0.45,5,Dry,29,5,4,2,33,73,0.18,320.8,0.81,320.8,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2012-01-16,2011,4,16,16,400.04,0.45,5,Dry,29,5,4,2,33,73,0.18,327,0.82,327,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2012-01-17,2011,4,16,17,406.33,0.44,5,Dry,29,5,4,2,33,73,0.18,333.3,0.82,333.3,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0563,0.00229,0.223,0.00907,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
2012-01-18,2011,4,16,18,412.62,0.44,5,Dry,29,5,4,2,33,73,0.18,339.6,0.82,339.6,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0593,0.00242,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
