date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-01-19,2011,4,16,19,420,0.43,5,Dry,29,5,4,2,33,73,0.17,347,0.83,347,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0628,0.00256,0.234,0.00956,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.8,75.7,1820
2012-01-20,2011,4,16,20,427.93,0.43,5,Dry,29,5,4,2,33,73,0.17,354.9,0.83,354.9,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.5,1860
2012-01-21,2011,4,17,21,432.58,0.42,5,Dry,29,5,4,2,33,73,0.17,359.6,0.83,359.6,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.977,0.927,40.2,39.3,78.6,1890
2012-01-22,2011,4,17,22,438.87,0.42,5,Dry,29,5,4,2,33,73,0.17,365.9,0.83,365.9,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0717,0.00294,0.25,0.0102,2,0.189,0.439,0.018,24,0.951,0.978,0.93,40.9,40,80,1920
2012-01-23,2011,4,17,23,446.8,0.41,5,Dry,29,5,4,2,33,73,0.16,373.8,0.84,373.8,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0754,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.8,40.9,81.8,1960
2012-01-24,2011,4,17,24,454.18,0.41,5,Dry,29,5,4,2,33,73,0.16,381.2,0.84,381.2,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
2012-01-25,2011,4,17,25,463.2,0.4,5,Dry,29,5,4,2,33,73,0.16,390.2,0.84,390.2,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0832,0.00342,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
2012-01-26,2011,4,17,26,477.15,0.39,5,Dry,29,5,4,2,33,73,0.15,404.1,0.85,404.1,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.192,0.0898,0.0037,0.281,0.0116,2,0.215,0.497,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.1,2120
2012-01-27,2011,4,17,27,491.64,0.38,5,Dry,29,5,4,2,33,73,0.15,418.6,0.85,418.6,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0966,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.5,45.5,91.1,2190
2012-01-28,2011,4,18,28,507.23,0.37,5,Dry,29,5,4,2,33,73,0.14,434.2,0.86,434.2,0,0,0,0,-2,2,29,5,4,0,35,472,990,965.9,24.1,0.202,0.104,0.00431,0.306,0.0127,2,0.236,0.542,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.2,2260
2012-01-29,2011,4,18,29,525.55,0.36,5,Dry,29,5,4,2,33,73,0.14,452.6,0.86,452.6,0,0,0,0,-2,2,29,5,4,0,35,491,990,966,24,0.209,0.113,0.00468,0.321,0.0134,2,0.248,0.569,0.0237,23.5,0.958,0.98,0.939,49.9,48.2,96.4,2310
2012-01-30,2011,4,18,30,542.23,0.35,5,Dry,29,5,4,2,33,73,0.14,469.2,0.86,469.2,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.215,0.12,0.00503,0.335,0.014,2,0.259,0.594,0.0248,23.4,0.957,0.98,0.937,51.4,48.2,96.4,2310
2012-01-31,2011,4,18,31,559.45,0.34,5,Dry,29,5,4,2,33,73,0.13,486.4,0.87,486.4,0,0,0,0,-2,2,29,5,4,0,35,524,990,966.1,23.9,0.225,0.129,0.00538,0.353,0.0148,3,0.161,0.515,0.0215,23.4,0.945,0.97,0.916,35.1,34.1,102,2450
2012-02-01,2011,5,18,32,581.6,0.33,5,Dry,31,6,4,3,41,85,0.15,496.6,0.85,496.6,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.133,0.00561,0.365,0.0154,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2012-02-02,2011,5,18,33,603.75,0.32,5,Dry,31,6,4,3,41,85,0.14,518.8,0.86,518.8,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2012-02-03,2011,5,18,34,623.16,0.31,5,Dry,31,6,4,3,41,85,0.14,538.2,0.86,538.2,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.16,0.0068,0.416,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.4,37.4,112,2690
2012-02-04,2011,5,19,35,643.67,0.3,5,Dry,31,6,4,3,41,85,0.13,558.7,0.87,558.7,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2012-02-05,2011,5,19,36,665.82,0.29,5,Dry,31,6,4,3,41,85,0.13,580.8,0.87,580.8,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2012-02-06,2011,5,19,37,686.87,0.28,5,Dry,31,6,4,3,41,85,0.12,601.9,0.88,601.9,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00869,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2012-02-07,2011,5,19,38,706.29,0.27,5,Dry,31,6,4,3,41,85,0.12,621.3,0.88,621.3,0,0,0,0,-3,3,31,6,4,0,44,662,990,966.7,23.3,0.303,0.216,0.00928,0.519,0.0223,3,0.222,0.741,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,129,3080
2012-02-08,2011,5,19,39,724.61,0.26,5,Dry,31,6,4,3,41,85,0.12,639.6,0.88,639.6,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.313,0.228,0.00984,0.542,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2012-02-09,2011,5,19,40,739.65,0.26,5,Dry,31,6,4,3,41,85,0.12,654.6,0.89,654.6,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0345,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2012-02-10,2011,5,19,41,749.22,0.26,5,Dry,31,6,4,3,41,85,0.11,664.2,0.89,664.2,0,0,0,0,-3,3,31,6,4,0,44,705,990,966.9,23.1,0.327,0.245,0.0106,0.572,0.0248,3,0.241,0.813,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
2012-02-11,2011,5,20,42,757.15,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,652.1,0.86,652.1,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.237,0.0103,0.56,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,134,3200
2012-02-12,2011,5,20,43,762.89,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,657.9,0.86,657.9,0,0,0,0,-4,4,36,6,5,0,58,705,990,967,23,0.327,0.24,0.0104,0.568,0.0246,3,0.239,0.806,0.035,22.2,0.957,0.98,0.937,45.8,44.8,135,3230
2012-02-13,2011,5,20,44,768.08,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,663.1,0.86,663.1,0,0,0,0,-4,4,36,6,5,0,58,710,990,967,23,0.33,0.244,0.0106,0.574,0.0249,3,0.241,0.815,0.0354,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2012-02-14,2011,5,20,45,770.55,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,665.5,0.86,665.5,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.331,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2012-02-15,2011,5,20,46,773.56,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,668.6,0.86,668.6,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.333,0.248,0.0108,0.581,0.0252,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2012-02-16,2011,5,20,47,774.66,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,669.7,0.86,669.7,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2012-02-17,2011,5,20,48,778.26,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,673.3,0.86,673.3,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.336,0.251,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.7,45.7,137,3290
2012-02-18,2011,5,21,49,779.54,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,674.5,0.86,674.5,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.0109,0.588,0.0256,3,0.246,0.834,0.0363,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2012-02-19,2011,5,21,50,780.85,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,675.9,0.87,675.9,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.252,0.011,0.59,0.0257,3,0.247,0.836,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2012-02-20,2011,5,21,51,782.19,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,677.2,0.87,677.2,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.253,0.011,0.591,0.0257,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.9,46,138,3310
2012-02-21,2011,5,21,52,780.85,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,675.9,0.87,675.9,0,0,0,0,-4,4,36,6,5,0,58,723,990,967,23,0.337,0.252,0.011,0.59,0.0257,3,0.247,0.836,0.0364,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2012-02-22,2011,5,21,53,777.02,0.24,4,Mod_Dry,36,6,5,4,54,105,0.14,672,0.86,672,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0254,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2012-02-23,2011,5,21,54,773.56,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,668.6,0.86,668.6,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.333,0.248,0.0108,0.581,0.0252,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2012-02-24,2011,5,21,55,770.55,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,665.5,0.86,665.5,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.331,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2012-02-25,2011,5,22,56,770.27,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,665.3,0.86,665.3,0,0,0,0,-4,4,36,6,5,0,58,712,990,967,23,0.331,0.245,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2012-02-26,2011,5,22,57,763.98,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,659,0.86,659,0,0,0,0,-4,4,36,6,5,0,58,706,990,967,23,0.328,0.241,0.0105,0.569,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2012-02-27,2011,5,22,58,760.98,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,656,0.86,656,0,0,0,0,-4,4,36,6,5,0,58,703,990,966.9,23.1,0.326,0.239,0.0104,0.565,0.0245,3,0.238,0.803,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2012-02-28,2011,5,22,59,760.7,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,655.7,0.86,655.7,0,0,0,0,-4,4,36,6,5,0,58,703,990,966.9,23.1,0.326,0.239,0.0104,0.565,0.0245,3,0.238,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2012-02-29,2011,5,22,60,760.43,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,655.4,0.86,655.4,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.326,0.239,0.0104,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
2012-03-01,2011,6,22,61,760.16,0.25,5,Dry,36,8,6,4,53,107,0.14,653.2,0.86,653.2,0,0,0,0,-4,4,36,8,6,0,57,703,990,966.9,23.1,0.326,0.237,0.0103,0.563,0.0244,3,0.236,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.5,134,3210
2012-03-02,2011,6,22,62,760.98,0.25,5,Dry,36,8,6,4,53,107,0.14,654,0.86,654,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.564,0.0245,3,0.237,0.801,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2012-03-03,2011,6,23,63,765.08,0.25,5,Dry,36,8,6,4,53,107,0.14,658.1,0.86,658.1,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.241,0.0104,0.57,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.7,44.8,135,3230
2012-03-04,2011,6,23,64,770.27,0.25,5,Dry,36,8,6,4,53,107,0.14,663.3,0.86,663.3,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2012-03-05,2011,6,23,65,770.55,0.25,5,Dry,36,8,6,4,53,107,0.14,663.5,0.86,663.5,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
2012-03-06,2011,6,23,66,778.26,0.24,5,Dry,36,8,6,4,53,107,0.14,671.3,0.86,671.3,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.586,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
2012-03-07,2011,6,23,67,784.97,0.24,5,Dry,36,8,6,4,53,107,0.14,678,0.86,678,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
2012-03-08,2011,6,23,68,792.35,0.24,5,Dry,36,8,6,4,53,107,0.14,685.4,0.86,685.4,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.259,0.0113,0.603,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2012-03-09,2011,6,23,69,803.56,0.23,5,Dry,36,8,6,4,53,107,0.13,696.6,0.87,696.6,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.873,0.0381,22,0.957,0.98,0.938,48,47,141,3380
2012-03-10,2011,6,24,70,815.58,0.23,5,Dry,36,8,6,4,53,107,0.13,708.6,0.87,708.6,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.274,0.012,0.632,0.0277,3,0.261,0.893,0.0391,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
2012-03-11,2011,6,24,71,824.6,0.22,5,Dry,36,8,6,4,53,107,0.13,717.6,0.87,717.6,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.28,0.0123,0.643,0.0282,3,0.265,0.909,0.0398,21.9,0.957,0.98,0.938,49.1,48.2,144,3470
2012-03-12,2011,6,24,72,830.17,0.22,5,Dry,36,8,6,4,53,107,0.13,723.2,0.87,723.2,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.65,0.0285,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2012-03-13,2011,6,24,73,835.84,0.22,5,Dry,36,8,6,4,53,107,0.13,728.8,0.87,728.8,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0126,0.657,0.0289,3,0.27,0.927,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2012-03-14,2011,6,24,74,845.53,0.22,5,Dry,36,8,6,4,53,107,0.13,738.5,0.87,738.5,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.294,0.013,0.671,0.0295,3,0.275,0.946,0.0416,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2012-03-15,2011,6,24,75,855.48,0.21,5,Dry,36,8,6,4,53,107,0.13,748.5,0.88,748.5,0,0,0,0,-4,4,36,8,6,0,57,798,990,967.3,22.7,0.386,0.301,0.0133,0.687,0.0303,3,0.279,0.966,0.0426,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2012-03-16,2011,6,24,76,865.67,0.21,5,Dry,36,8,6,4,53,107,0.12,758.7,0.88,758.7,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.395,0.306,0.0135,0.701,0.031,3,0.282,0.984,0.0435,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2012-03-17,2011,6,25,77,876.09,0.21,5,Dry,36,8,6,4,53,107,0.12,769.1,0.88,769.1,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2012-03-18,2011,6,25,78,882.46,0.2,5,Dry,36,8,6,4,53,107,0.12,775.5,0.88,775.5,0,0,0,0,-4,4,36,8,6,0,57,825,990,967.4,22.6,0.411,0.314,0.0139,0.725,0.0321,3,0.287,1.01,0.0448,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2012-03-19,2011,6,25,79,884.59,0.2,5,Dry,36,8,6,4,53,107,0.12,777.6,0.88,777.6,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.315,0.014,0.728,0.0323,3,0.287,1.02,0.045,21.5,0.956,0.98,0.937,52.4,48.2,145,3470
2012-03-20,2011,6,25,80,886.74,0.2,5,Dry,36,8,6,4,53,107,0.12,779.7,0.88,779.7,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.316,0.014,0.731,0.0324,4,0.206,0.937,0.0415,21.6,0.952,0.975,0.928,39.4,38.4,153,3680
2012-03-21,2011,6,25,81,888.89,0.2,5,Dry,36,8,6,4,53,107,0.12,781.9,0.88,781.9,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.416,0.317,0.0141,0.734,0.0326,4,0.206,0.94,0.0417,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2012-03-22,2011,6,25,82,891.06,0.2,5,Dry,36,8,6,4,53,107,0.12,784.1,0.88,784.1,0,0,0,0,-4,4,36,8,6,0,57,834,990,967.5,22.5,0.418,0.318,0.0141,0.737,0.0327,4,0.207,0.944,0.0419,21.6,0.953,0.975,0.929,39.5,38.6,154,3700
2012-03-23,2011,6,25,83,893.23,0.2,5,Dry,36,8,6,4,53,107,0.12,786.2,0.88,786.2,0,0,0,0,-4,4,36,8,6,0,57,836,990,967.5,22.5,0.42,0.32,0.0142,0.74,0.0328,4,0.208,0.948,0.0421,21.6,0.953,0.975,0.929,39.6,38.7,155,3710
2012-03-24,2011,6,26,84,891.06,0.2,5,Dry,36,8,6,4,53,107,0.12,784.1,0.88,784.1,0,0,0,0,-4,4,36,8,6,0,57,834,990,967.5,22.5,0.418,0.318,0.0141,0.737,0.0327,4,0.207,0.944,0.0419,21.6,0.953,0.975,0.929,39.5,38.6,154,3700
2012-03-25,2011,6,26,85,888.89,0.2,5,Dry,36,8,6,4,53,107,0.12,781.9,0.88,781.9,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.416,0.317,0.0141,0.734,0.0326,4,0.206,0.94,0.0417,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2012-03-26,2011,6,26,86,886.74,0.2,5,Dry,36,8,6,4,53,107,0.12,779.7,0.88,779.7,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.316,0.014,0.731,0.0324,4,0.206,0.937,0.0415,21.6,0.952,0.975,0.928,39.4,38.4,153,3680
2012-03-27,2011,6,26,87,888.89,0.2,5,Dry,36,8,6,4,53,107,0.12,781.9,0.88,781.9,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.416,0.317,0.0141,0.734,0.0326,4,0.206,0.94,0.0417,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2012-03-28,2011,6,26,88,891.06,0.2,5,Dry,36,8,6,4,53,107,0.12,784.1,0.88,784.1,0,0,0,0,-4,4,36,8,6,0,57,834,990,967.5,22.5,0.418,0.318,0.0141,0.737,0.0327,4,0.207,0.944,0.0419,21.6,0.953,0.975,0.929,39.5,38.6,154,3700
2012-03-29,2011,6,26,89,893.23,0.2,5,Dry,36,8,6,4,53,107,0.12,786.2,0.88,786.2,0,0,0,0,-4,4,36,8,6,0,57,836,990,967.5,22.5,0.42,0.32,0.0142,0.74,0.0328,4,0.208,0.948,0.0421,21.6,0.953,0.975,0.929,39.6,38.7,155,3710
2012-03-30,2011,6,26,90,891.06,0.2,5,Dry,36,8,6,4,53,107,0.12,784.1,0.88,784.1,0,0,0,0,-4,4,36,8,6,0,57,834,990,967.5,22.5,0.418,0.318,0.0141,0.737,0.0327,4,0.207,0.944,0.0419,21.6,0.953,0.975,0.929,39.5,38.6,154,3700
2012-03-31,2011,6,27,91,893.23,0.2,5,Dry,36,8,6,4,53,107,0.12,786.2,0.88,786.2,0,0,0,0,-4,4,36,8,6,0,57,836,990,967.5,22.5,0.42,0.32,0.0142,0.74,0.0328,4,0.208,0.948,0.0421,21.6,0.953,0.975,0.929,39.6,38.7,155,3710
2012-04-01,2011,7,27,92,895.4,0.2,5,Dry,40,10,8,5,62,125,0.14,770.4,0.86,770.4,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.312,0.0138,0.725,0.0322,3,0.285,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2012-04-02,2011,7,27,93,893.23,0.2,5,Dry,40,10,8,5,62,125,0.14,768.2,0.86,768.2,0,0,0,0,-5,5,40,10,8,0,67,826,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.0321,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2012-04-03,2011,7,27,94,891.06,0.2,5,Dry,40,10,8,5,62,125,0.14,766.1,0.86,766.1,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.409,0.31,0.0137,0.719,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2012-04-04,2011,7,27,95,888.89,0.2,5,Dry,40,10,8,5,62,125,0.14,763.9,0.86,763.9,0,0,0,0,-5,5,40,10,8,0,67,822,990,967.5,22.5,0.407,0.309,0.0137,0.716,0.0318,3,0.284,1,0.0443,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2012-04-05,2011,7,27,96,886.74,0.2,5,Dry,40,10,8,5,62,125,0.14,761.7,0.86,761.7,0,0,0,0,-5,5,40,10,8,0,67,820,990,967.4,22.6,0.405,0.308,0.0136,0.713,0.0316,3,0.283,0.996,0.0442,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2012-04-06,2011,7,27,97,888.89,0.2,5,Dry,40,10,8,5,62,125,0.14,763.9,0.86,763.9,0,0,0,0,-5,5,40,10,8,0,67,822,990,967.5,22.5,0.407,0.309,0.0137,0.716,0.0318,3,0.284,1,0.0443,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2012-04-07,2011,7,28,98,891.06,0.2,5,Dry,40,10,8,5,62,125,0.14,766.1,0.86,766.1,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.409,0.31,0.0137,0.719,0.0319,3,0.284,1,0.0445,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
2012-04-08,2011,7,28,99,893.23,0.2,5,Dry,40,10,8,5,62,125,0.14,768.2,0.86,768.2,0,0,0,0,-5,5,40,10,8,0,67,826,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.0321,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2012-04-09,2011,7,28,100,895.4,0.2,5,Dry,40,10,8,5,62,125,0.14,770.4,0.86,770.4,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.312,0.0138,0.725,0.0322,3,0.285,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2012-04-10,2011,7,28,101,897.59,0.2,5,Dry,40,10,8,5,62,125,0.14,772.6,0.86,772.6,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.415,0.313,0.0139,0.728,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
2012-04-11,2011,7,28,102,899.78,0.2,5,Dry,40,10,8,5,62,125,0.14,774.8,0.86,774.8,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.417,0.314,0.014,0.731,0.0325,3,0.287,1.02,0.0452,21.5,0.956,0.98,0.937,52,48.2,145,3470
2012-04-12,2011,7,28,103,906.41,0.2,5,Dry,40,10,8,5,62,125,0.14,781.4,0.86,781.4,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.741,0.033,4,0.206,0.947,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
2012-04-13,2011,7,28,104,913.11,0.19,5,Dry,40,10,8,5,62,125,0.14,788.1,0.86,788.1,0,0,0,0,-5,5,40,10,8,0,67,846,990,967.6,22.4,0.429,0.32,0.0143,0.75,0.0334,4,0.208,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2012-04-14,2011,7,29,105,919.87,0.19,5,Dry,40,10,8,5,62,125,0.14,794.9,0.86,794.9,0,0,0,0,-5,5,40,10,8,0,67,853,990,967.6,22.4,0.436,0.324,0.0144,0.759,0.0339,4,0.211,0.97,0.0433,21.5,0.953,0.976,0.93,39.8,38.9,155,3730
2012-04-15,2011,7,29,106,926.7,0.19,5,Dry,40,10,8,5,62,125,0.14,801.7,0.86,801.7,0,0,0,0,-5,5,40,10,8,0,67,860,990,967.6,22.4,0.442,0.327,0.0146,0.769,0.0343,4,0.213,0.982,0.0439,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2012-04-16,2011,7,29,107,933.6,0.19,5,Dry,40,10,8,5,62,125,0.13,808.6,0.87,808.6,0,0,0,0,-5,5,40,10,8,0,67,867,990,967.6,22.4,0.448,0.33,0.0148,0.779,0.0348,4,0.215,0.994,0.0444,21.4,0.953,0.977,0.931,40.4,39.5,158,3790
2012-04-17,2011,7,29,108,935.91,0.19,5,Dry,40,10,8,5,62,125,0.13,810.9,0.87,810.9,0,0,0,0,-5,5,40,10,8,0,67,869,990,967.6,22.4,0.45,0.331,0.0148,0.782,0.035,4,0.216,0.998,0.0446,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2012-04-18,2011,7,29,109,938.22,0.19,5,Dry,40,10,8,5,62,125,0.13,813.2,0.87,813.2,0,0,0,0,-5,5,40,10,8,0,67,871,990,967.7,22.3,0.452,0.333,0.0149,0.785,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2012-04-19,2011,7,29,110,935.91,0.19,5,Dry,40,10,8,5,62,125,0.13,810.9,0.87,810.9,0,0,0,0,-5,5,40,10,8,0,67,869,990,967.6,22.4,0.45,0.331,0.0148,0.782,0.035,4,0.216,0.998,0.0446,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2012-04-20,2011,7,29,111,928.99,0.19,5,Dry,40,10,8,5,62,125,0.14,804,0.86,804,0,0,0,0,-5,5,40,10,8,0,67,862,990,967.6,22.4,0.444,0.328,0.0147,0.772,0.0345,4,0.214,0.986,0.044,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
2012-04-21,2011,7,30,112,922.14,0.19,5,Dry,40,10,8,5,62,125,0.14,797.1,0.86,797.1,0,0,0,0,-5,5,40,10,8,0,67,855,990,967.6,22.4,0.438,0.325,0.0145,0.763,0.034,4,0.212,0.974,0.0435,21.4,0.953,0.976,0.93,39.9,39,156,3740
2012-04-22,2011,7,30,113,915.36,0.19,5,Dry,40,10,8,5,62,125,0.14,790.4,0.86,790.4,0,0,0,0,-5,5,40,10,8,0,67,848,990,967.6,22.4,0.432,0.322,0.0143,0.753,0.0336,4,0.209,0.962,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
2012-04-23,2011,7,30,114,904.2,0.2,5,Dry,40,10,8,5,62,125,0.14,779.2,0.86,779.2,0,0,0,0,-5,5,40,10,8,0,67,837,990,967.5,22.5,0.421,0.316,0.0141,0.737,0.0328,3,0.288,1.03,0.0456,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2012-04-24,2011,7,30,115,893.23,0.2,5,Dry,40,10,8,5,62,125,0.14,768.2,0.86,768.2,0,0,0,0,-5,5,40,10,8,0,67,826,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.0321,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2012-04-25,2011,7,30,116,882.46,0.2,5,Dry,40,10,8,5,62,125,0.14,757.5,0.86,757.5,0,0,0,0,-5,5,40,10,8,0,67,815,990,967.4,22.6,0.401,0.306,0.0135,0.707,0.0313,3,0.282,0.989,0.0438,21.6,0.957,0.98,0.937,51.1,48.2,145,3470
2012-04-26,2011,7,30,117,867.74,0.21,5,Dry,40,10,8,5,62,125,0.14,742.7,0.86,742.7,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.388,0.297,0.0131,0.685,0.0303,3,0.277,0.962,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2012-04-27,2011,7,30,118,853.47,0.22,5,Dry,40,10,8,5,62,125,0.15,728.5,0.85,728.5,0,0,0,0,-5,5,40,10,8,0,67,786,990,967.3,22.7,0.375,0.288,0.0127,0.663,0.0292,3,0.27,0.933,0.0411,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2012-04-28,2011,7,31,119,839.68,0.22,5,Dry,40,10,8,5,62,125,0.15,714.7,0.85,714.7,0,0,0,0,-5,5,40,10,8,0,67,773,990,967.3,22.7,0.366,0.278,0.0122,0.644,0.0283,3,0.264,0.908,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
2012-04-29,2011,7,31,120,826.45,0.22,5,Dry,40,10,8,5,62,125,0.15,701.5,0.85,701.5,0,0,0,0,-5,5,40,10,8,0,67,759,990,967.2,22.8,0.358,0.27,0.0118,0.628,0.0275,3,0.258,0.886,0.0389,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2012-04-30,2011,7,31,121,813.82,0.23,5,Dry,40,10,8,5,62,125,0.15,688.8,0.85,688.8,0,0,0,0,-5,5,40,10,8,0,67,747,990,967.2,22.8,0.351,0.261,0.0114,0.612,0.0268,3,0.252,0.865,0.0378,22,0.957,0.98,0.938,47.4,46.4,139,3340
2012-05-01,2011,8,31,122,801.9,0.23,5,Dry,42,9,8,6,82,147,0.18,654.9,0.82,654.9,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2012-05-02,2011,8,31,123,790.83,0.24,5,Dry,42,9,8,6,82,147,0.19,643.8,0.81,643.8,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2012-05-03,2011,8,31,124,780.85,0.24,5,Dry,42,9,8,6,82,147,0.19,633.9,0.81,633.9,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.224,0.00977,0.545,0.0237,3,0.228,0.772,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2012-05-04,2011,8,31,125,772.51,0.25,5,Dry,42,9,8,6,82,147,0.19,625.5,0.81,625.5,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00951,0.534,0.0232,3,0.224,0.758,0.033,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
2012-05-05,2011,8,32,126,761.52,0.25,5,Dry,42,9,8,6,82,147,0.19,614.5,0.81,614.5,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.309,0.211,0.00917,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,41.9,126,3020
2012-05-06,2011,8,32,127,747.03,0.26,5,Dry,42,9,8,6,82,147,0.2,600,0.8,600,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0218,3,0.213,0.715,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2012-05-07,2011,8,32,128,732.54,0.26,5,Dry,42,9,8,6,82,147,0.2,585.5,0.8,585.5,0,0,0,0,-6,6,42,9,8,0,88,645,990,966.8,23.2,0.293,0.192,0.00829,0.485,0.0209,3,0.206,0.691,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2890
2012-05-08,2011,8,32,129,719.14,0.26,5,Dry,42,9,8,6,82,147,0.2,572.1,0.8,572.1,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.00789,0.468,0.0202,3,0.2,0.668,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2820
2012-05-09,2011,8,32,130,705.19,0.27,5,Dry,42,9,8,6,82,147,0.21,558.2,0.79,558.2,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00747,0.451,0.0194,3,0.194,0.645,0.0277,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2012-05-10,2011,8,32,131,691.8,0.27,5,Dry,42,9,8,6,82,147,0.21,544.8,0.79,544.8,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00707,0.435,0.0186,3,0.188,0.622,0.0267,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
2012-05-11,2011,8,32,132,679.49,0.28,5,Dry,42,9,8,6,82,147,0.22,532.5,0.78,532.5,0,0,0,0,-6,6,42,9,8,0,88,591,990,966.6,23.4,0.263,0.157,0.0067,0.419,0.0179,3,0.182,0.601,0.0257,22.8,0.949,0.971,0.922,37.6,36.6,110,2630
2012-05-12,2011,8,33,133,666.64,0.28,5,Dry,42,9,8,6,82,147,0.22,519.6,0.78,519.6,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.255,0.148,0.00632,0.403,0.0172,3,0.176,0.58,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2012-05-13,2011,8,33,134,653.79,0.29,5,Dry,42,9,8,6,82,147,0.23,506.8,0.78,506.8,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00594,0.388,0.0165,3,0.171,0.558,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2012-05-14,2011,8,33,135,642.58,0.3,5,Dry,42,9,8,6,82,147,0.23,495.6,0.77,495.6,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00565,0.375,0.0159,3,0.166,0.54,0.023,23,0.946,0.97,0.917,35.2,34.2,103,2460
2012-05-15,2011,8,33,136,630.82,0.3,5,Dry,42,9,8,6,82,147,0.23,483.8,0.77,483.8,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.127,0.0054,0.362,0.0154,2,0.269,0.631,0.0268,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
2012-05-16,2011,8,33,137,619.06,0.31,5,Dry,42,9,8,6,82,147,0.24,472.1,0.76,472.1,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.611,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2012-05-17,2011,8,33,138,607.85,0.31,5,Dry,42,9,8,6,82,147,0.24,460.9,0.76,460.9,0,0,0,0,-6,6,42,9,8,0,88,520,990,966.3,23.7,0.222,0.117,0.00492,0.338,0.0143,2,0.254,0.592,0.025,23.1,0.957,0.98,0.938,49.9,48.2,96.4,2310
2012-05-18,2011,8,33,139,597.73,0.32,5,Dry,42,9,8,6,82,147,0.25,450.7,0.75,450.7,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.575,0.0242,23.1,0.958,0.98,0.939,49,48,96,2300
2012-05-19,2011,8,34,140,587.07,0.32,5,Dry,42,9,8,6,82,147,0.25,440.1,0.75,440.1,0,0,0,0,-6,6,42,9,8,0,88,499,990,966.2,23.8,0.212,0.107,0.00449,0.318,0.0134,2,0.24,0.558,0.0235,23.2,0.958,0.98,0.938,47.9,47,94,2250
2012-05-20,2011,8,34,141,576.41,0.33,5,Dry,42,9,8,6,82,147,0.26,429.4,0.74,429.4,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.102,0.00427,0.31,0.013,2,0.232,0.542,0.0228,23.3,0.957,0.98,0.938,46.9,45.9,91.9,2200
2012-05-21,2011,8,34,142,567.38,0.34,5,Dry,42,9,8,6,82,147,0.26,420.4,0.74,420.4,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0974,0.00409,0.302,0.0127,2,0.226,0.528,0.0222,23.3,0.956,0.98,0.937,46,45,90.1,2160
2012-05-22,2011,8,34,143,557.81,0.34,5,Dry,42,9,8,6,82,147,0.26,410.8,0.74,410.8,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.0929,0.00389,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
2012-05-23,2011,8,34,144,548.24,0.35,5,Dry,42,9,8,6,82,147,0.27,401.2,0.73,401.2,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0884,0.00369,0.286,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.3,2070
2012-05-24,2011,8,34,145,539.22,0.35,5,Dry,42,9,8,6,82,147,0.27,392.2,0.73,392.2,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0841,0.00351,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.5,2030
2012-05-25,2011,8,34,146,531.29,0.36,5,Dry,42,9,8,6,82,147,0.28,384.3,0.72,384.3,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.0804,0.00335,0.272,0.0113,2,0.202,0.474,0.0198,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
2012-05-26,2011,8,35,147,522.81,0.36,5,Dry,42,9,8,6,82,147,0.28,375.8,0.72,375.8,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0764,0.00318,0.265,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
2012-05-27,2011,8,35,148,514.33,0.37,5,Dry,42,9,8,6,82,147,0.29,367.3,0.71,367.3,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0724,0.00301,0.258,0.0107,2,0.19,0.449,0.0186,23.6,0.951,0.977,0.929,40.5,39.5,79.1,1900
2012-05-28,2011,8,35,149,505.86,0.37,5,Dry,42,9,8,6,82,147,0.29,358.9,0.71,358.9,0,0,0,0,-6,6,42,9,8,0,88,418,990,965.9,24.1,0.183,0.0684,0.00283,0.251,0.0104,2,0.185,0.436,0.0181,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
2012-05-29,2011,8,35,150,497.93,0.38,5,Dry,42,9,8,6,82,147,0.29,350.9,0.7,350.9,0,0,0,0,-6,6,42,9,8,0,88,410,990,965.8,24.2,0.18,0.0646,0.00268,0.245,0.0101,2,0.179,0.424,0.0176,23.7,0.949,0.973,0.923,38.7,37.7,75.4,1810
2012-05-30,2011,8,35,151,491.09,0.38,5,Dry,42,9,8,6,82,147,0.3,344.1,0.7,344.1,0,0,0,0,-6,6,42,9,8,0,88,403,990,965.8,24.2,0.178,0.0614,0.00254,0.239,0.00989,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38,36.9,73.9,1770
2012-05-31,2011,8,35,152,483.71,0.39,5,Dry,42,9,8,6,82,147,0.3,336.7,0.7,336.7,0,0,0,0,-6,6,42,9,8,0,88,396,990,965.8,24.2,0.175,0.0579,0.00239,0.233,0.00962,2,0.17,0.403,0.0166,23.8,0.946,0.97,0.918,37.2,36.1,72.2,1730
2012-06-01,2011,9,35,153,476.33,0.39,5,Dry,39,9,7,5,59,119,0.25,357.3,0.75,357.3,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
2012-06-02,2011,9,36,154,468.94,0.4,5,Dry,39,9,7,5,59,119,0.25,349.9,0.75,349.9,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.0642,0.00264,0.243,0.00999,2,0.179,0.421,0.0173,23.9,0.948,0.974,0.923,38.8,37.8,75.6,1820
2012-06-03,2011,9,36,155,462.11,0.4,5,Dry,39,9,7,5,59,119,0.26,343.1,0.74,343.1,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0609,0.00251,0.237,0.00974,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37,74.1,1780
2012-06-04,2011,9,36,156,456.37,0.41,5,Dry,39,9,7,5,59,119,0.26,337.4,0.74,337.4,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0582,0.00239,0.232,0.00954,2,0.17,0.402,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2012-06-05,2011,9,36,157,450.08,0.41,5,Dry,39,9,7,5,59,119,0.26,331.1,0.74,331.1,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2012-06-06,2011,9,36,158,443.79,0.41,5,Dry,39,9,7,5,59,119,0.27,324.8,0.73,324.8,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0523,0.00214,0.222,0.00909,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.1,35,70.1,1680
2012-06-07,2011,9,36,159,437.5,0.42,5,Dry,39,9,7,5,59,119,0.27,318.5,0.73,318.5,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.167,0.0493,0.00202,0.217,0.00887,2,0.157,0.374,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.8,1650
2012-06-08,2011,9,36,160,431.21,0.42,5,Dry,39,9,7,5,59,119,0.28,312.2,0.72,312.2,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0464,0.0019,0.211,0.00865,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.7,67.5,1620
2012-06-09,2011,9,37,161,425.47,0.43,5,Dry,39,9,7,5,59,119,0.28,306.5,0.72,306.5,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0437,0.00178,0.207,0.00844,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.2,1590
2012-06-10,2011,9,37,162,419.73,0.43,5,Dry,39,9,7,5,59,119,0.28,300.7,0.72,300.7,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0409,0.00167,0.202,0.00824,2,0.145,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65,1560
2012-06-11,2011,9,37,163,413.98,0.44,5,Dry,39,9,7,5,59,119,0.29,295,0.71,295,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0382,0.00156,0.197,0.00804,2,0.142,0.339,0.0138,24.2,0.939,0.97,0.911,32.9,31.9,63.8,1530
2012-06-12,2011,9,37,164,409.33,0.44,5,Dry,39,9,7,5,59,119,0.29,290.3,0.71,290.3,0,0,0,0,-5,5,39,9,7,0,64,345,990,965.4,24.6,0.157,0.036,0.00147,0.193,0.00788,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.4,31.4,62.8,1510
2012-06-13,2011,9,37,165,404.14,0.44,5,Dry,39,9,7,5,59,119,0.29,285.1,0.71,285.1,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0336,0.00137,0.189,0.0077,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.7,1480
2012-06-14,2011,9,37,166,398.94,0.45,5,Dry,39,9,7,5,59,119,0.3,279.9,0.7,279.9,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0311,0.00127,0.185,0.00751,2,0.131,0.316,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
2012-06-15,2011,9,37,167,393.75,0.45,5,Dry,39,9,7,5,59,119,0.3,274.8,0.7,274.8,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0287,0.00116,0.181,0.00733,2,0.128,0.309,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.4,1430
2012-06-16,2011,9,38,168,388.55,0.46,5,Dry,39,9,7,5,59,119,0.31,269.6,0.69,269.6,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0262,0.00106,0.176,0.00715,2,0.124,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.3,1400
2012-06-17,2011,9,38,169,383.91,0.46,5,Dry,39,9,7,5,59,119,0.31,264.9,0.69,264.9,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.148,0.024,0.000974,0.172,0.00699,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.3,1380
2012-06-18,2011,9,38,170,379.26,0.46,5,Dry,39,9,7,5,59,119,0.31,260.3,0.69,260.3,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0218,0.000884,0.169,0.00683,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29,28.2,56.3,1350
2012-06-19,2011,9,38,171,374.61,0.47,5,Dry,39,9,7,5,59,119,0.32,255.6,0.68,255.6,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0196,0.000795,0.165,0.00666,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
2012-06-20,2011,9,38,172,369.96,0.47,5,Dry,39,9,7,5,59,119,0.32,251,0.68,251,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.2,24.8,0.144,0.0175,0.000705,0.161,0.0065,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
2012-06-21,2011,9,38,173,366.41,0.48,5,Dry,39,9,7,5,59,119,0.33,247.4,0.68,247.4,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000677,0.159,0.00642,2,0.11,0.269,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
2012-06-22,2011,9,38,174,362.3,0.48,5,Dry,39,9,7,5,59,119,0.33,243.3,0.67,243.3,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00634,2,0.107,0.264,0.0106,24.5,0.927,0.97,0.9,27.1,26.3,52.6,1260
2012-06-23,2011,9,39,175,358.2,0.48,5,Dry,39,9,7,5,59,119,0.33,239.2,0.67,239.2,0,0,0,0,-5,5,39,9,7,0,64,294,990,965.2,24.8,0.139,0.0161,0.000648,0.155,0.00627,2,0.104,0.259,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.7,1240
2012-06-24,2011,9,39,176,354.1,0.49,5,Dry,39,9,7,5,59,119,0.34,235.1,0.66,235.1,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000634,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
2012-06-25,2011,9,39,177,350,0.49,5,Dry,39,9,7,5,59,119,0.34,231,0.66,231,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0154,0.000619,0.152,0.00611,2,0.0984,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
2012-06-26,2011,9,39,178,345.9,0.5,5,Dry,39,9,7,5,59,119,0.34,226.9,0.66,226.9,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000605,0.15,0.00603,1,0.249,0.399,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2012-06-27,2011,9,39,179,341.8,0.5,5,Dry,39,9,7,5,59,119,0.35,222.8,0.65,222.8,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.00059,0.148,0.00596,1,0.243,0.392,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2012-06-28,2011,9,39,180,338.24,0.51,5,Dry,39,9,7,5,59,119,0.35,219.2,0.65,219.2,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000578,0.147,0.00589,1,0.238,0.385,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-06-29,2011,9,39,181,334.69,0.51,5,Dry,39,9,7,5,59,119,0.36,215.7,0.64,215.7,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
2012-06-30,2011,9,40,182,331.13,0.51,5,Dry,39,9,7,5,59,119,0.36,212.1,0.64,212.1,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000552,0.144,0.00576,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2012-07-01,2011,10,40,183,327.58,0.52,5,Dry,37,8,6,4,53,108,0.33,219.6,0.67,219.6,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000577,0.145,0.00583,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2012-07-02,2011,10,40,184,324.02,0.52,5,Dry,37,8,6,4,53,108,0.33,216,0.67,216,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.378,0.0151,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2012-07-03,2011,10,40,185,320.47,0.53,5,Dry,37,8,6,4,53,108,0.34,212.5,0.66,212.5,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.129,0.0138,0.000552,0.142,0.00569,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2012-07-04,2011,10,40,186,316.91,0.53,5,Dry,37,8,6,4,53,108,0.34,208.9,0.66,208.9,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.225,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
2012-07-05,2011,10,40,187,313.36,0.53,5,Dry,37,8,6,4,53,108,0.34,205.4,0.66,205.4,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00556,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.5,46.5,1120
2012-07-06,2011,10,40,188,310.9,0.54,5,Dry,37,8,6,4,53,108,0.35,202.9,0.65,202.9,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2012-07-07,2011,10,41,189,307.89,0.54,5,Dry,37,8,6,4,53,108,0.35,199.9,0.65,199.9,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2012-07-08,2011,10,41,190,304.88,0.54,5,Dry,37,8,6,4,53,108,0.35,196.9,0.65,196.9,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.136,0.0054,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2012-07-09,2011,10,41,191,301.87,0.55,5,Dry,37,8,6,4,53,108,0.36,193.9,0.64,193.9,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2012-07-10,2011,10,41,192,298.87,0.55,5,Dry,37,8,6,4,53,108,0.36,190.9,0.64,190.9,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.3,43.3,1040
2012-07-11,2011,10,41,193,295.86,0.56,5,Dry,37,8,6,4,53,108,0.36,187.9,0.64,187.9,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
2012-07-12,2011,10,41,194,292.85,0.56,5,Dry,37,8,6,4,53,108,0.37,184.8,0.63,184.8,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2012-07-13,2011,10,41,195,289.84,0.56,5,Dry,37,8,6,4,53,108,0.37,181.8,0.63,181.8,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2012-07-14,2011,10,42,196,286.83,0.57,5,Dry,37,8,6,4,53,108,0.38,178.8,0.62,178.8,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000435,0.128,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2012-07-15,2011,10,42,197,283.83,0.57,5,Dry,37,8,6,4,53,108,0.38,175.8,0.62,175.8,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2012-07-16,2011,10,42,198,281.37,0.57,5,Dry,37,8,6,4,53,108,0.38,173.4,0.62,173.4,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00497,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40,39.1,39.1,938
2012-07-17,2011,10,42,199,278.91,0.58,5,Dry,37,8,6,4,53,108,0.39,170.9,0.61,170.9,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2012-07-18,2011,10,42,200,276.44,0.58,5,Dry,37,8,6,4,53,108,0.39,168.4,0.61,168.4,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2012-07-19,2011,10,42,201,273.98,0.58,5,Dry,37,8,6,4,53,108,0.39,166,0.61,166,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00986,0.000391,0.122,0.00484,1,0.167,0.289,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2012-07-20,2011,10,42,202,271.52,0.59,5,Dry,37,8,6,4,53,108,0.4,163.5,0.6,163.5,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
2012-07-21,2011,10,43,203,269.06,0.59,5,Dry,37,8,6,4,53,108,0.4,161.1,0.6,161.1,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,865
2012-07-22,2011,10,43,204,266.6,0.6,5,Dry,37,8,6,4,53,108,0.41,158.6,0.59,158.6,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,851
2012-07-23,2011,10,43,205,264.14,0.6,5,Dry,37,8,6,4,53,108,0.41,156.1,0.59,156.1,0,0,0,0,-4,4,37,8,6,0,57,207,990,964.8,25.2,0.109,0.00902,0.000357,0.118,0.00466,1,0.153,0.271,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,838
2012-07-24,2011,10,43,206,261.68,0.6,5,Dry,37,8,6,4,53,108,0.41,153.7,0.59,153.7,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2012-07-25,2011,10,43,207,259.22,0.61,5,Dry,37,8,6,4,53,108,0.42,151.2,0.58,151.2,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.0086,0.000341,0.116,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,811
2012-07-26,2011,10,43,208,256.76,0.61,5,Dry,37,8,6,4,53,108,0.42,148.8,0.58,148.8,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.3,33.2,33.2,797
2012-07-27,2011,10,43,209,255.39,0.61,5,Dry,37,8,6,4,53,108,0.42,147.4,0.58,147.4,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.106,0.00828,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2012-07-28,2011,10,44,210,253.48,0.62,5,Dry,37,8,6,4,53,108,0.43,145.5,0.57,145.5,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2012-07-29,2011,10,44,211,251.56,0.62,5,Dry,37,8,6,4,53,108,0.43,143.6,0.57,143.6,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,769
2012-07-30,2011,10,44,212,249.65,0.63,5,Dry,37,8,6,4,53,108,0.43,141.7,0.57,141.7,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.6,31.6,31.6,758
2012-07-31,2011,10,44,213,247.73,0.63,5,Dry,37,8,6,4,53,108,0.44,139.7,0.56,139.7,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00763,0.000301,0.11,0.00436,1,0.131,0.242,0.00954,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2012-08-01,2011,11,44,214,244.73,0.63,5,Dry,34,7,5,3,44,93,0.38,151.7,0.62,151.7,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00865,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2012-08-02,2011,11,44,215,242.26,0.64,5,Dry,34,7,5,3,44,93,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.4,33.4,803
2012-08-03,2011,11,44,216,239.26,0.65,5,Dry,34,7,5,3,44,93,0.39,146.3,0.61,146.3,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00818,0.000323,0.112,0.0044,1,0.14,0.252,0.00992,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2012-08-04,2011,11,45,217,236.25,0.65,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2012-08-05,2011,11,45,218,233.24,0.66,5,Dry,34,7,5,3,44,93,0.4,140.2,0.6,140.2,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00429,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2012-08-06,2011,11,45,219,230.23,0.66,5,Dry,34,7,5,3,44,93,0.4,137.2,0.6,137.2,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00741,0.000292,0.108,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2012-08-07,2011,11,45,220,227.77,0.67,5,Dry,34,7,5,3,44,93,0.41,134.8,0.59,134.8,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0993,0.00721,0.000283,0.107,0.00419,1,0.124,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2012-08-08,2011,11,45,221,225.31,0.68,5,Dry,34,7,5,3,44,93,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0985,0.007,0.000275,0.105,0.00414,1,0.121,0.227,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2012-08-09,2011,11,45,222,222.85,0.68,5,Dry,34,7,5,3,44,93,0.42,129.8,0.58,129.8,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0976,0.00679,0.000267,0.104,0.0041,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2012-08-10,2011,11,45,223,220.39,0.69,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00405,1,0.114,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2012-08-11,2011,11,46,224,217.93,0.7,5,Dry,34,7,5,3,44,93,0.43,124.9,0.57,124.9,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00637,0.00025,0.102,0.00401,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,669
2012-08-12,2011,11,46,225,216.56,0.7,5,Dry,34,7,5,3,44,93,0.43,123.6,0.57,123.6,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00625,0.000245,0.102,0.00399,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2012-08-13,2011,11,46,226,214.65,0.7,5,Dry,34,7,5,3,44,93,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00609,0.000239,0.101,0.00395,1,0.107,0.208,0.00813,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2012-08-14,2011,11,46,227,212.73,0.71,5,Dry,34,7,5,3,44,93,0.44,119.7,0.56,119.7,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.0999,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2012-08-15,2011,11,46,228,210.82,0.71,5,Dry,34,7,5,3,44,93,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0933,0.00576,0.000226,0.0991,0.00388,1,0.102,0.201,0.00786,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2012-08-16,2011,11,46,229,208.91,0.72,5,Dry,34,7,5,3,44,93,0.45,115.9,0.56,115.9,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.0056,0.000219,0.0983,0.00385,1,0.099,0.197,0.00772,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2012-08-17,2011,11,46,230,206.99,0.73,5,Dry,34,7,5,3,44,93,0.45,114,0.55,114,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.092,0.00544,0.000213,0.0974,0.00381,1,0.0964,0.194,0.00758,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2012-08-18,2011,11,47,231,205.08,0.74,5,Dry,34,7,5,3,44,93,0.45,112.1,0.55,112.1,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00528,0.000206,0.0966,0.00378,1,0.0938,0.19,0.00745,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2012-08-19,2011,11,47,232,203.16,0.74,5,Dry,34,7,5,3,44,93,0.46,110.2,0.54,110.2,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0906,0.00511,0.0002,0.0958,0.00374,1,0.0912,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2012-08-20,2011,11,47,233,201.25,0.75,5,Dry,34,7,5,3,44,93,0.46,108.3,0.54,108.3,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00495,0.000193,0.0949,0.00371,1,0.0886,0.184,0.00717,25.4,0,0,0,0,0,0,0
2012-08-21,2011,11,47,234,199.33,0.76,5,Dry,34,7,5,3,44,93,0.47,106.3,0.53,106.3,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00479,0.000187,0.0941,0.00368,1,0.086,0.18,0.00704,25.4,0,0,0,0,0,0,0
2012-08-22,2011,11,47,235,197.42,0.77,5,Dry,34,7,5,3,44,93,0.47,104.4,0.53,104.4,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00463,0.000181,0.0932,0.00364,1,0.0835,0.177,0.0069,25.4,0,0,0,0,0,0,0
2012-08-23,2011,11,47,236,195.51,0.77,5,Dry,34,7,5,3,44,93,0.48,102.5,0.52,102.5,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0879,0.00446,0.000174,0.0924,0.00361,1,0.0809,0.173,0.00677,25.4,0,0,0,0,0,0,0
2012-08-24,2011,11,47,237,194.14,0.78,5,Dry,34,7,5,3,44,93,0.48,101.1,0.52,101.1,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00435,0.00017,0.0918,0.00359,1,0.079,0.171,0.00668,25.4,0,0,0,0,0,0,0
