date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-08-25,2011,11,48,238,192.77,0.78,5,Dry,34,7,5,3,44,93,0.48,99.77,0.52,99.77,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00423,0.000165,0.0912,0.00356,1,0.0772,0.168,0.00658,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,191.41,0.78,5,Dry,34,7,5,3,44,93,0.49,98.41,0.51,98.41,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0865,0.00411,0.000161,0.0906,0.00354,1,0.0754,0.166,0.00649,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,190.04,0.79,5,Dry,34,7,5,3,44,93,0.49,97.04,0.51,97.04,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.004,0.000156,0.09,0.00352,1,0.0735,0.164,0.00639,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,188.67,0.79,5,Dry,34,7,5,3,44,93,0.49,95.67,0.51,95.67,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0855,0.00388,0.000152,0.0894,0.0035,1,0.0717,0.161,0.0063,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,187.3,0.8,5,Dry,34,7,5,3,44,93,0.5,94.3,0.5,94.3,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00377,0.000147,0.0888,0.00347,1,0.0698,0.159,0.0062,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,185.94,0.8,5,Dry,34,7,5,3,44,93,0.5,92.94,0.5,92.94,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0846,0.00365,0.000143,0.0882,0.00345,1,0.068,0.156,0.00611,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,184.57,0.81,5,Dry,34,7,5,3,44,93,0.5,91.57,0.5,91.57,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00353,0.000138,0.0876,0.00343,1,0.0661,0.154,0.00601,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,182.11,0.81,5,Dry,30,6,4,2,30,72,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0911,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2012-09-02,2011,12,49,246,179.65,0.82,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.0049,0.000192,0.0925,0.00362,1,0.0878,0.18,0.00706,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2012-09-03,2011,12,49,247,176.64,0.83,5,Dry,30,6,4,2,30,72,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00464,0.000182,0.0912,0.00357,1,0.0838,0.175,0.00685,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2012-09-04,2011,12,49,248,173.63,0.84,5,Dry,30,6,4,2,30,72,0.41,101.6,0.58,101.6,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0797,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2012-09-05,2011,12,49,249,171.17,0.85,5,Dry,30,6,4,2,30,72,0.42,99.17,0.58,99.17,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00418,0.000164,0.0888,0.00348,1,0.0764,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2012-09-06,2011,12,49,250,168.71,0.85,5,Dry,30,6,4,2,30,72,0.43,96.71,0.57,96.71,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000155,0.0878,0.00344,1,0.0731,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2012-09-07,2011,12,49,251,166.25,0.86,5,Dry,30,6,4,2,30,72,0.43,94.25,0.57,94.25,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.00339,1,0.0697,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2012-09-08,2011,12,50,252,164.88,0.87,5,Dry,30,6,4,2,30,72,0.44,92.88,0.56,92.88,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00364,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2012-09-09,2011,12,50,253,162.97,0.87,5,Dry,30,6,4,2,30,72,0.44,90.97,0.56,90.97,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00348,0.000136,0.0852,0.00334,1,0.0653,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2012-09-10,2011,12,50,254,161.05,0.88,5,Dry,30,6,4,2,30,72,0.45,89.05,0.55,89.05,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0627,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.7,19.7,473
2012-09-11,2011,12,50,255,159.14,0.88,5,Dry,30,6,4,2,30,72,0.45,87.14,0.55,87.14,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00316,0.000124,0.0836,0.00327,1,0.0601,0.144,0.00563,25.4,0.926,0.963,0.891,20.1,19.3,19.3,464
2012-09-12,2011,12,50,256,157.23,0.89,5,Dry,30,6,4,2,30,72,0.46,85.23,0.54,85.23,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0576,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2012-09-13,2011,12,50,257,155.31,0.89,5,Dry,30,6,4,2,30,72,0.46,83.31,0.54,83.31,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00283,0.000111,0.0819,0.00321,1,0.055,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
2012-09-14,2011,12,50,258,153.4,0.9,5,Dry,30,6,4,2,30,72,0.47,81.4,0.53,81.4,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.081,0.00318,1,0.0524,0.133,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2012-09-15,2011,12,51,259,151.48,0.9,5,Dry,30,6,4,2,30,72,0.47,79.48,0.53,79.48,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.00251,0.0000983,0.0802,0.00314,1,0.0498,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2012-09-16,2011,12,51,260,149.57,0.9,5,Dry,30,6,4,2,30,72,0.48,77.57,0.52,77.57,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.077,0.00234,0.0000919,0.0794,0.00311,1,0.0472,0.127,0.00496,25.4,0.936,0.96,0.899,18.1,17.4,17.4,416
2012-09-17,2011,12,51,261,148.2,0.91,5,Dry,30,6,4,2,30,72,0.49,76.2,0.51,76.2,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00223,0.0000873,0.0788,0.00309,1,0.0454,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2012-09-18,2011,12,51,262,146.83,0.91,5,Dry,30,6,4,2,30,72,0.49,74.83,0.51,74.83,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00211,0.0000828,0.0782,0.00307,1,0.0435,0.122,0.00477,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2012-09-19,2011,12,51,263,145.47,0.91,5,Dry,30,6,4,2,30,72,0.49,73.47,0.51,73.47,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0756,0.00199,0.0000782,0.0776,0.00304,1,0.0417,0.119,0.00468,25.4,0.932,0.96,0.895,17,16.4,16.4,393
2012-09-20,2011,12,51,264,144.1,0.91,5,Dry,30,6,4,2,30,72,0.5,72.1,0.5,72.1,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00188,0.0000737,0.077,0.00302,1,0.0398,0.117,0.00458,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
2012-09-21,2011,12,51,265,142.73,0.92,5,Dry,30,6,4,2,30,72,0.5,70.73,0.5,70.73,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00176,0.0000691,0.0764,0.003,1,0.038,0.114,0.00448,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2012-09-22,2011,12,52,266,141.37,0.92,5,Dry,30,6,4,2,30,72,0.51,69.37,0.49,69.37,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00165,0.0000646,0.0758,0.00297,1,0.0361,0.112,0.00439,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
2012-09-23,2011,12,52,267,140,0.92,5,Dry,30,6,4,2,30,72,0.51,68,0.49,68,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00153,0.00006,0.0752,0.00295,1,0.0343,0.109,0.00429,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
2012-09-24,2011,12,52,268,138.63,0.93,5,Dry,30,6,4,2,30,72,0.52,66.63,0.48,66.63,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00141,0.0000554,0.0746,0.00292,1,0.0325,0.107,0.0042,25.4,0.894,0.96,0.859,14.8,14.2,14.2,342
2012-09-25,2011,12,52,269,138.36,0.93,5,Dry,30,6,4,2,30,72,0.52,66.36,0.48,66.36,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.00139,0.0000545,0.0745,0.00292,1,0.0321,0.107,0.00418,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
2012-09-26,2011,12,52,270,137.54,0.93,5,Dry,30,6,4,2,30,72,0.52,65.54,0.48,65.54,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00132,0.0000518,0.0741,0.00291,1,0.031,0.105,0.00412,25.4,0.888,0.96,0.853,14.5,13.9,13.9,334
2012-09-27,2011,12,52,271,135.62,0.93,5,Dry,30,6,4,2,30,72,0.53,63.62,0.47,63.62,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00116,0.0000454,0.0733,0.00287,1,0.0284,0.102,0.00399,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
2012-09-28,2011,12,52,272,134.26,0.94,5,Dry,30,6,4,2,30,72,0.54,62.26,0.46,62.26,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00104,0.0000409,0.0727,0.00285,1,0.0266,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,133.98,0.94,5,Dry,30,6,4,2,30,72,0.54,61.98,0.46,61.98,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00102,0.0000399,0.0725,0.00284,1,0.0262,0.0987,0.00387,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,133.16,0.94,5,Dry,30,6,4,2,30,72,0.54,61.16,0.46,61.16,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000949,0.0000372,0.0722,0.00283,1,0.0251,0.0972,0.00381,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,132.34,0.94,5,Dry,24,4,2,2,20,52,0.39,80.34,0.61,80.34,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-02,2012,1,1,276,131.52,0.94,5,Dry,24,4,2,2,20,52,0.4,79.52,0.6,79.52,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000984,0.0767,0.00301,1,0.0499,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2012-10-03,2012,1,1,277,130.7,0.94,5,Dry,24,4,2,2,20,52,0.4,78.7,0.6,78.7,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000957,0.0763,0.00299,1,0.0487,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2012-10-04,2012,1,1,278,129.88,0.95,5,Dry,24,4,2,2,20,52,0.4,77.88,0.6,77.88,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000929,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2012-10-05,2012,1,1,279,129.06,0.95,5,Dry,24,4,2,2,20,52,0.4,77.06,0.6,77.06,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000902,0.0756,0.00297,1,0.0465,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
2012-10-06,2012,1,1,280,128.24,0.95,5,Dry,24,4,2,2,20,52,0.41,76.24,0.59,76.24,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000875,0.0753,0.00295,1,0.0454,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-10-07,2012,1,1,281,127.42,0.95,5,Dry,24,4,2,2,20,52,0.41,75.42,0.59,75.42,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00216,0.0000847,0.0749,0.00294,1,0.0443,0.119,0.00468,25.4,0.94,0.96,0.902,17.6,16.9,16.9,407
2012-10-08,2012,1,2,282,126.6,0.95,5,Dry,24,4,2,2,20,52,0.41,74.6,0.59,74.6,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0724,0.00209,0.000082,0.0745,0.00292,1,0.0432,0.118,0.00462,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
2012-10-09,2012,1,2,283,126.87,0.95,5,Dry,24,4,2,2,20,52,0.41,74.87,0.59,74.87,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000829,0.0747,0.00293,1,0.0436,0.118,0.00464,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2012-10-10,2012,1,2,284,127.15,0.95,5,Dry,24,4,2,2,20,52,0.41,75.15,0.59,75.15,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00214,0.0000838,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2012-10-11,2012,1,2,285,129.06,0.95,5,Dry,24,4,2,2,20,52,0.4,77.06,0.6,77.06,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000902,0.0756,0.00297,1,0.0465,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
2012-10-12,2012,1,2,286,129.88,0.95,5,Dry,24,4,2,2,20,52,0.4,77.88,0.6,77.88,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000929,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2012-10-13,2012,1,2,287,131.8,0.94,5,Dry,24,4,2,2,20,52,0.4,79.8,0.6,79.8,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00253,0.0000993,0.0768,0.00301,1,0.0502,0.127,0.00498,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2012-10-14,2012,1,2,288,133.71,0.94,5,Dry,24,4,2,2,20,52,0.39,81.71,0.61,81.71,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0528,0.13,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2012-10-15,2012,1,3,289,132.34,0.94,5,Dry,24,4,2,2,20,52,0.39,80.34,0.61,80.34,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-16,2012,1,3,290,130.98,0.94,5,Dry,24,4,2,2,20,52,0.4,78.98,0.6,78.98,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00246,0.0000966,0.0765,0.003,1,0.0491,0.126,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2012-10-17,2012,1,3,291,130.7,0.94,5,Dry,24,4,2,2,20,52,0.4,78.7,0.6,78.7,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000957,0.0763,0.00299,1,0.0487,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2012-10-18,2012,1,3,292,129.88,0.95,5,Dry,24,4,2,2,20,52,0.4,77.88,0.6,77.88,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000929,0.076,0.00298,1,0.0476,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2012-10-19,2012,1,3,293,127.97,0.95,5,Dry,24,4,2,2,20,52,0.41,75.97,0.59,75.97,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00221,0.0000866,0.0751,0.00295,1,0.0451,0.12,0.00471,25.4,0.939,0.96,0.902,17.8,17,17,409
2012-10-20,2012,1,3,294,127.69,0.95,5,Dry,24,4,2,2,20,52,0.41,75.69,0.59,75.69,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000856,0.075,0.00294,1,0.0447,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,408
2012-10-21,2012,1,3,295,127.97,0.95,5,Dry,24,4,2,2,20,52,0.41,75.97,0.59,75.97,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00221,0.0000866,0.0751,0.00295,1,0.0451,0.12,0.00471,25.4,0.939,0.96,0.902,17.8,17,17,409
2012-10-22,2012,1,4,296,129.33,0.95,5,Dry,24,4,2,2,20,52,0.4,77.33,0.6,77.33,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00232,0.0000911,0.0757,0.00297,1,0.0469,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,416
2012-10-23,2012,1,4,297,130.7,0.94,5,Dry,24,4,2,2,20,52,0.4,78.7,0.6,78.7,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000957,0.0763,0.00299,1,0.0487,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2012-10-24,2012,1,4,298,131.52,0.94,5,Dry,24,4,2,2,20,52,0.4,79.52,0.6,79.52,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000984,0.0767,0.00301,1,0.0499,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2012-10-25,2012,1,4,299,132.34,0.94,5,Dry,24,4,2,2,20,52,0.39,80.34,0.61,80.34,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-26,2012,1,4,300,131.52,0.94,5,Dry,24,4,2,2,20,52,0.4,79.52,0.6,79.52,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00251,0.0000984,0.0767,0.00301,1,0.0499,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2012-10-27,2012,1,4,301,130.16,0.95,5,Dry,24,4,2,2,20,52,0.4,78.16,0.6,78.16,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00239,0.0000939,0.0761,0.00298,1,0.048,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2012-10-28,2012,1,4,302,128.24,0.95,5,Dry,24,4,2,2,20,52,0.41,76.24,0.59,76.24,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000875,0.0753,0.00295,1,0.0454,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-10-29,2012,1,5,303,126.33,0.95,5,Dry,24,4,2,2,20,52,0.41,74.33,0.59,74.33,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000811,0.0744,0.00292,1,0.0428,0.117,0.0046,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
2012-10-30,2012,1,5,304,124.41,0.95,5,Dry,24,4,2,2,20,52,0.42,72.41,0.58,72.41,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.0019,0.0000747,0.0736,0.00289,1,0.0403,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,385
2012-10-31,2012,1,5,305,124.14,0.95,5,Dry,24,4,2,2,20,52,0.42,72.14,0.58,72.14,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00188,0.0000738,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
2012-11-01,2012,2,5,306,127.69,0.95,5,Dry,23,4,2,2,19,50,0.39,77.69,0.61,77.69,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00235,0.0000923,0.0755,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2012-11-02,2012,2,5,307,131.25,0.94,5,Dry,23,4,2,2,19,50,0.38,81.25,0.62,81.25,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00266,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-11-03,2012,2,5,308,132.07,0.94,5,Dry,23,4,2,2,19,50,0.38,82.07,0.62,82.07,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00273,0.000107,0.0775,0.00304,1,0.0533,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2012-11-04,2012,2,5,309,131.25,0.94,5,Dry,23,4,2,2,19,50,0.38,81.25,0.62,81.25,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00266,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-11-05,2012,2,6,310,130.98,0.94,5,Dry,23,4,2,2,19,50,0.38,80.98,0.62,80.98,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00263,0.000103,0.077,0.00302,1,0.0518,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18,18,433
2012-11-06,2012,2,6,311,130.7,0.94,5,Dry,23,4,2,2,19,50,0.38,80.7,0.62,80.7,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00261,0.000102,0.0769,0.00301,1,0.0514,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-11-07,2012,2,6,312,130.43,0.94,5,Dry,23,4,2,2,19,50,0.38,80.43,0.62,80.43,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0742,0.00259,0.000101,0.0767,0.00301,1,0.0511,0.128,0.00501,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-11-08,2012,2,6,313,130.16,0.95,5,Dry,23,4,2,2,19,50,0.38,80.16,0.62,80.16,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00256,0.000101,0.0766,0.003,1,0.0507,0.127,0.00499,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2012-11-09,2012,2,6,314,133.16,0.94,5,Dry,23,4,2,2,19,50,0.38,83.16,0.63,83.16,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.0779,0.00306,1,0.0548,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2012-11-10,2012,2,6,315,138.91,0.93,5,Dry,23,4,2,2,19,50,0.36,88.91,0.64,88.91,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00331,0.00013,0.0805,0.00316,1,0.0625,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2012-11-11,2012,2,6,316,140.27,0.92,5,Dry,23,4,2,2,19,50,0.36,90.27,0.64,90.27,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00342,0.000134,0.081,0.00318,1,0.0644,0.145,0.0057,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2012-11-12,2012,2,7,317,138.91,0.93,5,Dry,23,4,2,2,19,50,0.36,88.91,0.64,88.91,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00331,0.00013,0.0805,0.00316,1,0.0625,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2012-11-13,2012,2,7,318,138.63,0.93,5,Dry,23,4,2,2,19,50,0.36,88.63,0.64,88.63,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.077,0.00328,0.000129,0.0803,0.00315,1,0.0622,0.142,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2012-11-14,2012,2,7,319,140,0.92,5,Dry,23,4,2,2,19,50,0.36,90,0.64,90,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.064,0.145,0.00568,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2012-11-15,2012,2,7,320,141.37,0.92,5,Dry,23,4,2,2,19,50,0.35,91.37,0.65,91.37,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00352,0.000138,0.0815,0.0032,1,0.0658,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2012-11-16,2012,2,7,321,141.64,0.92,5,Dry,23,4,2,2,19,50,0.35,91.64,0.65,91.64,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0816,0.0032,1,0.0662,0.148,0.0058,25.4,0.919,0.965,0.887,20.9,20.2,20.2,485
2012-11-17,2012,2,7,322,144.1,0.91,5,Dry,23,4,2,2,19,50,0.35,94.1,0.65,94.1,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0695,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2012-11-18,2012,2,7,323,145.47,0.91,5,Dry,23,4,2,2,19,50,0.34,95.47,0.66,95.47,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0795,0.00386,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2012-11-19,2012,2,8,324,146.29,0.91,5,Dry,23,4,2,2,19,50,0.34,96.29,0.66,96.29,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0798,0.00393,0.000154,0.0837,0.00328,1,0.0725,0.156,0.00612,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
2012-11-20,2012,2,8,325,145.47,0.91,5,Dry,23,4,2,2,19,50,0.34,95.47,0.66,95.47,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0795,0.00386,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2012-11-21,2012,2,8,326,145.19,0.91,5,Dry,23,4,2,2,19,50,0.34,95.19,0.66,95.19,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00384,0.000151,0.0832,0.00326,1,0.071,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,20.9,20.9,503
2012-11-22,2012,2,8,327,144.92,0.91,5,Dry,23,4,2,2,19,50,0.34,94.92,0.66,94.92,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00382,0.00015,0.0831,0.00326,1,0.0706,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2012-11-23,2012,2,8,328,145.74,0.91,5,Dry,23,4,2,2,19,50,0.34,95.74,0.66,95.74,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000152,0.0834,0.00327,1,0.0717,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,505
2012-11-24,2012,2,8,329,149.84,0.9,5,Dry,23,4,2,2,19,50,0.33,99.84,0.67,99.84,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00424,0.000166,0.0852,0.00334,1,0.0773,0.163,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2012-11-25,2012,2,8,330,154.49,0.89,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00463,0.000182,0.0873,0.00342,1,0.0836,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,553
2012-11-26,2012,2,9,331,158.05,0.88,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0884,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2012-11-27,2012,2,9,332,161.05,0.88,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00519,0.000203,0.0901,0.00353,1,0.0924,0.183,0.00715,25.3,0.919,0.97,0.891,25.4,24.6,24.6,590
2012-11-28,2012,2,9,333,164.06,0.87,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2012-11-29,2012,2,9,334,168.16,0.86,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00579,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2012-11-30,2012,2,9,335,172.26,0.84,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.0951,0.00372,1,0.108,0.203,0.00793,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2012-12-01,2012,3,9,336,176.37,0.83,5,Dry,26,4,3,2,24,59,0.34,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2012-12-02,2012,3,9,337,176.64,0.83,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0944,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2012-12-03,2012,3,10,338,176.91,0.83,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2012-12-04,2012,3,10,339,180.47,0.82,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000238,0.0961,0.00376,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2012-12-05,2012,3,10,340,182.93,0.81,5,Dry,26,4,3,2,24,59,0.32,123.9,0.68,123.9,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00628,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2012-12-06,2012,3,10,341,183.75,0.81,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00635,0.000249,0.0976,0.00382,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2012-12-07,2012,3,10,342,184.02,0.81,5,Dry,26,4,3,2,24,59,0.32,125,0.68,125,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.000249,0.0977,0.00382,1,0.111,0.209,0.00817,25.4,0.928,0.97,0.901,28.9,28,28,672
2012-12-08,2012,3,10,343,185.39,0.8,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.00649,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2012-12-09,2012,3,10,344,187.3,0.8,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2012-12-10,2012,3,11,345,190.31,0.79,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2012-12-11,2012,3,11,346,192.77,0.78,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2012-12-12,2012,3,11,347,193.05,0.78,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2012-12-13,2012,3,11,348,192.23,0.78,5,Dry,26,4,3,2,24,59,0.31,133.2,0.69,133.2,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,29.9,29.9,719
2012-12-14,2012,3,11,349,193.59,0.78,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2012-12-15,2012,3,11,350,197.69,0.76,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.2,31.2,750
2012-12-16,2012,3,11,351,197.97,0.76,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00756,0.000295,0.104,0.00405,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2012-12-17,2012,3,12,352,199.88,0.76,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2012-12-18,2012,3,12,353,200.16,0.76,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2012-12-19,2012,3,12,354,202.07,0.75,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2012-12-20,2012,3,12,355,205.62,0.73,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2012-12-21,2012,3,12,356,209.73,0.72,5,Dry,26,4,3,2,24,59,0.28,150.7,0.72,150.7,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00856,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
2012-12-22,2012,3,12,357,213.83,0.71,5,Dry,26,4,3,2,24,59,0.28,154.8,0.72,154.8,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
2012-12-23,2012,3,12,358,216.83,0.7,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2012-12-24,2012,3,13,359,217.66,0.7,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2012-12-25,2012,3,13,360,220.12,0.69,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2012-12-26,2012,3,13,361,225.86,0.67,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2012-12-27,2012,3,13,362,232.15,0.66,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,946
2012-12-28,2012,3,13,363,239.53,0.65,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2012-12-29,2012,3,13,364,246.37,0.63,5,Dry,26,4,3,2,24,59,0.24,187.4,0.76,187.4,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00494,1,0.195,0.32,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2012-12-30,2012,3,13,365,254.84,0.62,5,Dry,26,4,3,2,24,59,0.23,195.8,0.77,195.8,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2012-12-31,2012,3,14,366,262.77,0.6,5,Dry,26,4,3,2,24,59,0.23,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00523,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2013-01-01,2012,4,14,1,269.06,0.59,5,Dry,29,5,4,2,33,73,0.27,196.1,0.73,196.1,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2013-01-02,2012,4,14,2,274.26,0.58,5,Dry,29,5,4,2,33,73,0.27,201.3,0.73,201.3,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2013-01-03,2012,4,14,3,282.19,0.57,5,Dry,29,5,4,2,33,73,0.26,209.2,0.74,209.2,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1140
2013-01-04,2012,4,14,4,293.94,0.56,5,Dry,29,5,4,2,33,73,0.25,220.9,0.75,220.9,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2013-01-05,2012,4,14,5,306.8,0.54,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2013-01-06,2012,4,14,6,317.46,0.53,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
2013-01-07,2012,4,15,7,329.22,0.52,5,Dry,29,5,4,2,33,73,0.22,256.2,0.78,256.2,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000799,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2013-01-08,2012,4,15,8,343.71,0.5,5,Dry,29,5,4,2,33,73,0.21,270.7,0.79,270.7,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.144,0.0268,0.00108,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.1,1420
2013-01-09,2012,4,15,9,359.3,0.48,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0341,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.5,1500
2013-01-10,2012,4,15,10,373.79,0.47,5,Dry,29,5,4,2,33,73,0.2,300.8,0.81,300.8,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.041,0.00166,0.196,0.00793,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2013-01-11,2012,4,15,11,389.92,0.45,5,Dry,29,5,4,2,33,73,0.19,316.9,0.81,316.9,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0486,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2013-01-12,2012,4,15,12,407.15,0.44,5,Dry,29,5,4,2,33,73,0.18,334.1,0.82,334.1,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
2013-01-13,2012,4,15,13,424.37,0.43,5,Dry,29,5,4,2,33,73,0.17,351.4,0.83,351.4,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0648,0.00265,0.238,0.00971,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.7,1840
2013-01-14,2012,4,16,14,442.15,0.42,5,Dry,29,5,4,2,33,73,0.17,369.1,0.83,369.1,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0732,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2013-01-15,2012,4,16,15,462.11,0.4,5,Dry,29,5,4,2,33,73,0.16,389.1,0.84,389.1,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0827,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2013-01-16,2012,4,16,16,483.71,0.39,5,Dry,29,5,4,2,33,73,0.15,410.7,0.85,410.7,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0929,0.00383,0.287,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.5,2150
2013-01-17,2012,4,16,17,505.31,0.37,5,Dry,29,5,4,2,33,73,0.14,432.3,0.86,432.3,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.9,46.9,93.8,2250
2013-01-18,2012,4,16,18,527.46,0.36,5,Dry,29,5,4,2,33,73,0.14,454.5,0.86,454.5,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.114,0.00472,0.323,0.0134,2,0.249,0.572,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2013-01-19,2012,4,16,19,555.62,0.34,5,Dry,29,5,4,2,33,73,0.13,482.6,0.87,482.6,0,0,0,0,-2,2,29,5,4,0,35,521,990,966.1,23.9,0.222,0.127,0.00531,0.349,0.0146,2,0.268,0.617,0.0258,23.3,0.956,0.98,0.936,52.7,48.2,96.4,2310
2013-01-20,2012,4,16,20,588.16,0.32,5,Dry,29,5,4,2,33,73,0.12,515.2,0.88,515.2,0,0,0,0,-2,2,29,5,4,0,35,553,990,966.2,23.8,0.241,0.145,0.00611,0.386,0.0163,3,0.174,0.56,0.0236,23.2,0.948,0.97,0.919,37,35.9,108,2590
2013-01-21,2012,4,17,21,620.16,0.31,4,Mod_Dry,34,5,4,3,45,91,0.15,529.2,0.85,529.2,0,0,0,0,-3,3,34,5,4,0,48,572,990,966.4,23.6,0.252,0.154,0.00654,0.406,0.0172,3,0.181,0.587,0.0248,23,0.949,0.971,0.922,37.8,36.7,110,2640
2013-01-22,2012,4,17,22,652.69,0.29,4,Mod_Dry,34,5,4,3,45,91,0.14,561.7,0.86,561.7,0,0,0,0,-3,3,34,5,4,0,48,605,990,966.5,23.5,0.27,0.176,0.0075,0.446,0.019,3,0.195,0.642,0.0273,22.8,0.952,0.976,0.929,39.9,39,117,2810
2013-01-23,2012,4,17,23,685.78,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,594.8,0.87,594.8,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.198,0.00849,0.487,0.0209,3,0.21,0.697,0.0299,22.7,0.954,0.98,0.935,42,41.2,124,2970
2013-01-24,2012,4,17,24,718.87,0.26,4,Mod_Dry,34,5,4,3,45,91,0.13,627.9,0.87,627.9,0,0,0,0,-3,3,34,5,4,0,48,671,990,966.8,23.2,0.308,0.22,0.00949,0.528,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2013-01-25,2012,4,17,25,752.5,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,661.5,0.88,661.5,0,0,0,0,-3,3,34,5,4,0,48,705,990,966.9,23.1,0.327,0.243,0.0105,0.57,0.0247,3,0.24,0.81,0.0351,22.3,0.957,0.98,0.938,46.1,45.2,136,3250
2013-01-26,2012,4,17,26,780.85,0.24,4,Mod_Dry,34,5,4,3,45,91,0.12,689.9,0.88,689.9,0,0,0,0,-3,3,34,5,4,0,48,733,990,967,23,0.343,0.262,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.7,46.8,140,3370
2013-01-27,2012,4,17,27,810.34,0.23,4,Mod_Dry,34,5,4,3,45,91,0.11,719.3,0.89,719.3,0,0,0,0,-3,3,34,5,4,0,48,762,990,967.1,22.9,0.36,0.282,0.0123,0.641,0.0281,3,0.266,0.907,0.0397,22,0.957,0.98,0.938,49.4,48.2,145,3470
2013-01-28,2012,4,18,28,841.62,0.22,4,Mod_Dry,34,5,4,3,45,91,0.11,750.6,0.89,750.6,0,0,0,0,-3,3,34,5,4,0,48,794,990,967.3,22.7,0.381,0.302,0.0133,0.684,0.0301,3,0.28,0.964,0.0424,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
2013-01-29,2012,4,18,29,880.33,0.21,4,Mod_Dry,34,5,4,3,45,91,0.1,789.3,0.9,789.3,0,0,0,0,-3,3,34,5,4,0,48,832,990,967.4,22.6,0.417,0.321,0.0142,0.738,0.0327,4,0.209,0.947,0.0419,21.6,0.953,0.976,0.93,39.9,38.9,156,3740
2013-01-30,2012,4,18,30,917.61,0.19,4,Mod_Dry,34,5,4,3,45,91,0.099,826.6,0.9,826.6,0,0,0,0,-3,3,34,5,4,0,48,870,990,967.6,22.4,0.451,0.339,0.0151,0.79,0.0352,4,0.221,1.01,0.0451,21.4,0.954,0.979,0.934,41.4,40.5,162,3890
2013-01-31,2012,4,18,31,952.27,0.18,4,Mod_Dry,34,5,4,3,45,91,0.096,861.3,0.9,861.3,0,0,0,0,-3,3,34,5,4,0,48,904,990,967.7,22.3,0.483,0.356,0.016,0.839,0.0376,4,0.233,1.07,0.0481,21.2,0.955,0.98,0.936,42.8,41.9,168,4030
2013-02-01,2012,5,18,32,988.39,0.17,3,Normal,43,7,5,4,78,137,0.14,851.4,0.86,851.4,0,0,0,0,-4,4,43,7,5,0,82,906,990,967.9,22.1,0.485,0.351,0.0159,0.836,0.0377,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42,41.2,165,3950
2013-02-02,2012,5,18,33,1025.8,0.16,3,Normal,43,7,5,4,78,137,0.13,888.8,0.87,888.8,0,0,0,0,-4,4,43,7,5,0,82,944,990,968,22,0.519,0.369,0.0168,0.888,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2013-02-03,2012,5,18,34,1064.5,0.16,3,Normal,43,7,5,4,78,137,0.13,927.5,0.87,927.5,0,0,0,0,-4,4,43,7,5,0,82,982,990,968.1,21.9,0.554,0.388,0.0177,0.942,0.043,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
2013-02-04,2012,5,19,35,1104.2,0.15,3,Normal,43,7,5,4,78,137,0.12,967.2,0.88,967.2,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0458,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.5,182,4370
2013-02-05,2012,5,19,36,1139.5,0.14,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.636,0.429,0.0198,1.06,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2013-02-06,2012,5,19,37,1169.9,0.14,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.681,0.497,0.0231,1.18,0.0546,4,0.287,1.46,0.0679,20.1,0.955,0.98,0.936,48.6,47.7,191,4570
2013-02-07,2012,5,19,38,1189.6,0.14,3,Normal,43,7,5,4,78,137,0.12,1053,0.89,1053,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.71,0.541,0.0252,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.2,48.2,193,4630
2013-02-08,2012,5,19,39,1203.7,0.13,3,Normal,43,7,5,4,78,137,0.11,1067,0.89,1067,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.73,0.573,0.0267,1.3,0.0607,4,0.293,1.6,0.0744,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2013-02-09,2012,5,19,40,1212.3,0.13,3,Normal,43,7,5,4,78,137,0.11,1075,0.89,1075,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.743,0.592,0.0276,1.34,0.0623,4,0.295,1.63,0.0761,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
2013-02-10,2012,5,19,41,1215.1,0.13,3,Normal,43,7,5,4,78,137,0.11,1078,0.89,1078,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.747,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2013-02-11,2012,5,20,42,1212.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1050,0.87,1050,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.719,0.536,0.025,1.26,0.0586,4,0.29,1.55,0.0721,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
2013-02-12,2012,5,20,43,1209.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1047,0.87,1047,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.715,0.53,0.0247,1.24,0.0581,4,0.289,1.53,0.0716,19.9,0.955,0.98,0.936,48.8,47.8,191,4590
2013-02-13,2012,5,20,44,1206.6,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1045,0.87,1045,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.711,0.523,0.0244,1.23,0.0575,4,0.289,1.52,0.071,19.9,0.955,0.98,0.936,48.7,47.8,191,4580
2013-02-14,2012,5,20,45,1203.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1042,0.86,1042,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.707,0.517,0.0241,1.22,0.057,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.7,47.7,191,4580
2013-02-15,2012,5,20,46,1200.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1039,0.86,1039,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.703,0.51,0.0238,1.21,0.0565,4,0.288,1.5,0.0699,20,0.955,0.98,0.936,48.6,47.6,190,4570
2013-02-16,2012,5,20,47,1198,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1036,0.86,1036,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.699,0.504,0.0235,1.2,0.056,4,0.287,1.49,0.0694,20,0.955,0.98,0.936,48.5,47.5,190,4560
2013-02-17,2012,5,20,48,1195.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1033,0.86,1033,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.694,0.498,0.0232,1.19,0.0555,4,0.287,1.48,0.0688,20,0.955,0.98,0.936,48.4,47.4,190,4550
2013-02-18,2012,5,21,49,1198,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1036,0.86,1036,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.699,0.504,0.0235,1.2,0.056,4,0.287,1.49,0.0694,20,0.955,0.98,0.936,48.5,47.5,190,4560
2013-02-19,2012,5,21,50,1195.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1033,0.86,1033,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.694,0.498,0.0232,1.19,0.0555,4,0.287,1.48,0.0688,20,0.955,0.98,0.936,48.4,47.4,190,4550
2013-02-20,2012,5,21,51,1186.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1025,0.86,1025,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.682,0.479,0.0223,1.16,0.054,4,0.285,1.45,0.0672,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2013-02-21,2012,5,21,52,1183.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1022,0.86,1022,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.678,0.472,0.0219,1.15,0.0534,4,0.284,1.43,0.0667,20.1,0.955,0.98,0.936,48.1,47.1,188,4520
2013-02-22,2012,5,21,53,1186.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1025,0.86,1025,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.682,0.479,0.0223,1.16,0.054,4,0.285,1.45,0.0672,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2013-02-23,2012,5,21,54,1183.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1022,0.86,1022,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.678,0.472,0.0219,1.15,0.0534,4,0.284,1.43,0.0667,20.1,0.955,0.98,0.936,48.1,47.1,188,4520
2013-02-24,2012,5,21,55,1186.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1025,0.86,1025,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.682,0.479,0.0223,1.16,0.054,4,0.285,1.45,0.0672,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2013-02-25,2012,5,22,56,1189.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1028,0.86,1028,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.686,0.485,0.0226,1.17,0.0545,4,0.286,1.46,0.0677,20,0.955,0.98,0.936,48.2,47.3,189,4540
2013-02-26,2012,5,22,57,1192.4,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1030,0.86,1030,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.69,0.491,0.0229,1.18,0.055,4,0.286,1.47,0.0683,20,0.955,0.98,0.936,48.3,47.4,189,4550
2013-02-27,2012,5,22,58,1195.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1033,0.86,1033,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.694,0.498,0.0232,1.19,0.0555,4,0.287,1.48,0.0688,20,0.955,0.98,0.936,48.4,47.4,190,4550
2013-02-28,2012,5,22,59,1198,0.13,2,Mod_Wet,49,8,7,5,93,162,0.14,1036,0.86,1036,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.699,0.504,0.0235,1.2,0.056,4,0.287,1.49,0.0694,20,0.955,0.98,0.936,48.5,47.5,190,4560
2013-03-01,2012,6,22,60,1206.6,0.13,3,Normal,49,9,9,9,107,183,0.15,1024,0.85,1024,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.685,0.476,0.0222,1.16,0.0541,4,0.285,1.45,0.0674,20,0.955,0.98,0.936,47.9,47,188,4510
2013-03-02,2012,6,22,61,1215.1,0.13,3,Normal,49,9,9,9,107,183,0.15,1032,0.85,1032,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.697,0.495,0.0231,1.19,0.0557,4,0.286,1.48,0.069,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2013-03-03,2012,6,22,62,1223.7,0.13,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.515,0.024,1.22,0.0572,4,0.288,1.51,0.0707,19.9,0.955,0.98,0.936,48.4,47.5,190,4560
2013-03-04,2012,6,23,63,1232.3,0.13,3,Normal,49,9,9,9,107,183,0.15,1049,0.85,1049,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.722,0.534,0.025,1.26,0.0588,4,0.29,1.55,0.0724,19.8,0.955,0.98,0.936,48.7,47.7,191,4580
2013-03-05,2012,6,23,64,1241,0.13,3,Normal,49,9,9,9,107,183,0.15,1058,0.85,1058,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.7,21.3,0.735,0.553,0.0259,1.29,0.0604,4,0.292,1.58,0.074,19.8,0.954,0.98,0.935,48.9,48,192,4600
2013-03-06,2012,6,23,65,1249.7,0.13,3,Normal,49,9,9,9,107,183,0.15,1067,0.85,1067,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.748,0.573,0.0269,1.32,0.062,4,0.293,1.61,0.0757,19.7,0.954,0.98,0.935,49.2,48.2,193,4630
2013-03-07,2012,6,23,66,1258.4,0.12,3,Normal,49,9,9,9,107,183,0.14,1075,0.85,1075,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.761,0.593,0.0278,1.35,0.0636,4,0.295,1.65,0.0774,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2013-03-08,2012,6,23,67,1267.1,0.12,3,Normal,49,9,9,9,107,183,0.14,1084,0.86,1084,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.773,0.612,0.0288,1.39,0.0652,4,0.297,1.68,0.0791,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
2013-03-09,2012,6,23,68,1270,0.12,3,Normal,49,9,9,9,107,183,0.14,1087,0.86,1087,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.778,0.619,0.0291,1.4,0.0657,4,0.297,1.69,0.0797,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2013-03-10,2012,6,23,69,1267.1,0.12,3,Normal,49,9,9,9,107,183,0.14,1084,0.86,1084,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.773,0.612,0.0288,1.39,0.0652,4,0.297,1.68,0.0791,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
2013-03-11,2012,6,24,70,1270,0.12,3,Normal,49,9,9,9,107,183,0.14,1087,0.86,1087,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.778,0.619,0.0291,1.4,0.0657,4,0.297,1.69,0.0797,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2013-03-12,2012,6,24,71,1273,0.12,3,Normal,49,9,9,9,107,183,0.14,1090,0.86,1090,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.782,0.625,0.0294,1.41,0.0663,4,0.298,1.71,0.0803,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2013-03-13,2012,6,24,72,1270,0.12,3,Normal,49,9,9,9,107,183,0.14,1087,0.86,1087,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.778,0.619,0.0291,1.4,0.0657,4,0.297,1.69,0.0797,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2013-03-14,2012,6,24,73,1273,0.12,3,Normal,49,9,9,9,107,183,0.14,1090,0.86,1090,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.782,0.625,0.0294,1.41,0.0663,4,0.298,1.71,0.0803,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2013-03-15,2012,6,24,74,1281.8,0.12,3,Normal,49,9,9,9,107,183,0.14,1099,0.86,1099,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.795,0.645,0.0304,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50,48.2,193,4630
2013-03-16,2012,6,24,75,1290.6,0.12,3,Normal,49,9,9,9,107,183,0.14,1108,0.86,1100,8,2,0,0,-9,15,51,9,9,0,122,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-03-17,2012,6,24,76,1305.4,0.12,3,Normal,49,9,9,9,107,183,0.14,1122,0.86,1100,22,5,1,1,-8,23,54,10,10,1,130,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-03-18,2012,6,25,77,1326.3,0.11,3,Normal,49,9,9,9,107,183,0.14,1143,0.86,1100,43,10,1,1,-8,39,59,10,10,1,146,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-03-19,2012,6,25,78,1359.5,0.11,3,Normal,49,9,9,9,107,183,0.14,1176,0.86,1100,76,17,2,2,-7,62,66,11,11,2,169,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-03-20,2012,6,25,79,1393,0.11,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2013-03-21,2012,6,25,80,1414.6,0.1,4,Mod_Dry,41,8,7,6,67,129,0.091,1286,0.91,1100,186,42,6,6,0,132,83,14,13,6,199,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-03-22,2012,6,25,81,1442.6,0.096,4,Mod_Dry,41,8,7,6,67,129,0.089,1314,0.91,1100,214,48,6,7,0,153,89,14,14,6,220,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-03-23,2012,6,25,82,1477.1,0.091,4,Mod_Dry,41,8,7,6,67,129,0.087,1348,0.91,1100,248,56,7,8,1,176,97,15,15,7,243,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2013-03-24,2012,6,25,83,1518.4,0.086,4,Mod_Dry,41,8,7,6,67,129,0.085,1389,0.92,1100,289,59,9,9,3,209,100,17,16,9,276,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2013-03-25,2012,6,26,84,1566.6,0.081,4,Mod_Dry,41,8,7,6,67,129,0.082,1438,0.92,1100,338,59,10,10,4,255,100,18,17,10,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2013-03-26,2012,6,26,85,1615.5,0.075,4,Mod_Dry,41,8,7,6,67,129,0.08,1486,0.92,1100,386,59,10,12,6,299,100,18,19,12,366,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2013-03-27,2012,6,26,86,1665,0.07,4,Mod_Dry,41,8,7,6,67,129,0.077,1536,0.92,1100,436,59,10,13,7,347,100,18,20,13,414,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2013-03-28,2012,6,26,87,1715.1,0.065,4,Mod_Dry,41,8,7,6,67,129,0.075,1586,0.93,1100,486,59,10,15,9,393,100,18,22,15,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2013-03-29,2012,6,26,88,1759,0.061,4,Mod_Dry,41,8,7,6,67,129,0.073,1630,0.93,1100,530,59,10,16,10,435,100,18,23,16,502,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.7,179,4300
