date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-03-30,2012,6,26,89,1796.4,0.058,4,Mod_Dry,41,8,7,6,67,129,0.072,1667,0.93,1100,567,59,10,17,11,470,100,18,24,17,537,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2013-03-31,2012,6,26,90,1834.2,0.054,4,Mod_Dry,41,8,7,6,67,129,0.07,1705,0.93,1100,605,59,10,18,12,506,100,18,25,18,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2013-04-01,2012,7,27,91,1865.3,0.05,4,Mod_Dry,45,11,10,10,72,148,0.079,1717,0.92,1100,617,55,7,15,9,531,100,18,25,19,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2013-04-02,2012,7,27,92,1889.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.078,1742,0.92,1100,642,55,7,15,9,556,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2013-04-03,2012,7,27,93,1907.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2013-04-04,2012,7,27,94,1917.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.077,1770,0.92,1100,670,55,7,15,10,583,100,18,25,20,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2013-04-05,2012,7,27,95,1928.1,0.046,4,Mod_Dry,45,11,10,10,72,148,0.077,1780,0.92,1100,680,55,7,15,10,593,100,18,25,20,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2013-04-06,2012,7,27,96,1931.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.077,1784,0.92,1100,684,55,7,15,11,596,100,18,25,21,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2013-04-07,2012,7,27,97,1928.1,0.046,4,Mod_Dry,45,11,10,10,72,148,0.077,1780,0.92,1100,680,55,7,15,10,593,100,18,25,20,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2013-04-08,2012,7,28,98,1917.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.077,1770,0.92,1100,670,55,7,15,10,583,100,18,25,20,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2013-04-09,2012,7,28,99,1900.1,0.048,4,Mod_Dry,45,11,10,10,72,148,0.078,1752,0.92,1100,652,55,7,15,10,565,100,18,25,20,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2013-04-10,2012,7,28,100,1882.7,0.049,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2013-04-11,2012,7,28,101,1858.4,0.051,4,Mod_Dry,45,11,10,10,72,148,0.08,1710,0.92,1100,610,55,7,15,8,525,100,18,25,18,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2013-04-12,2012,7,28,102,1834.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.081,1686,0.92,1100,586,55,7,15,8,501,100,18,25,18,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2013-04-13,2012,7,28,103,1810.1,0.056,4,Mod_Dry,45,11,10,10,72,148,0.082,1662,0.92,1100,562,55,7,15,7,478,100,18,25,17,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2013-04-14,2012,7,28,104,1786.2,0.059,4,Mod_Dry,45,11,10,10,72,148,0.083,1638,0.92,1100,538,55,7,15,6,455,100,18,25,16,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2013-04-15,2012,7,29,105,1755.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.084,1608,0.92,1100,508,55,7,15,5,426,100,18,25,15,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2013-04-16,2012,7,29,106,1725.2,0.064,4,Mod_Dry,45,11,10,10,72,148,0.086,1577,0.91,1100,477,55,7,15,4,396,100,18,25,14,468,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-17,2012,7,29,107,1695,0.067,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-04-18,2012,7,29,108,1665,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2013-04-19,2012,7,29,109,1635.2,0.073,4,Mod_Dry,45,11,10,10,72,148,0.09,1487,0.91,1100,387,55,7,12,2,311,100,18,22,12,383,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2013-04-20,2012,7,29,110,1605.7,0.076,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2013-04-21,2012,7,29,111,1576.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.094,1428,0.91,1100,328,55,7,10,0,256,100,18,20,10,328,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-04-22,2012,7,30,112,1547.2,0.083,4,Mod_Dry,45,11,10,10,72,148,0.096,1399,0.9,1100,299,55,7,9,-1,229,100,18,19,9,301,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-04-23,2012,7,30,113,1518.4,0.086,4,Mod_Dry,45,11,10,10,72,148,0.098,1370,0.9,1100,270,55,7,8,-2,202,100,18,18,8,274,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2013-04-24,2012,7,30,114,1489.7,0.089,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2013-04-25,2012,7,30,115,1461.4,0.093,4,Mod_Dry,45,11,10,10,72,148,0.1,1313,0.9,1100,213,48,6,6,-4,157,93,17,16,6,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-04-26,2012,7,30,116,1433.2,0.098,4,Mod_Dry,45,11,10,10,72,148,0.1,1285,0.9,1100,185,42,6,6,-4,135,87,17,16,6,207,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2013-04-27,2012,7,30,117,1405.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1257,0.9,1100,157,35,5,5,-5,117,80,16,15,5,189,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.8,47.9,191,4590
2013-04-28,2012,7,30,118,1371.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2013-04-29,2012,7,31,119,1320.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1172,0.89,1100,72,16,2,2,-8,60,61,13,12,2,132,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-04-30,2012,7,31,120,1275.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1128,0.88,1100,28,6,1,1,-9,29,51,12,11,1,101,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2013-05-01,2012,8,31,121,1232.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1040,0.84,1040,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.709,0.514,0.024,1.22,0.0572,4,0.288,1.51,0.0707,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
2013-05-02,2012,8,31,122,1195.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1003,0.84,1003,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.655,0.43,0.02,1.09,0.0505,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
2013-05-03,2012,8,31,123,1158.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,966.8,0.83,966.8,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.601,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0591,20.3,0.955,0.98,0.936,46,45.1,180,4330
2013-05-04,2012,8,31,124,1128.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,936.6,0.83,936.6,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.22,0.0564,20.5,0.955,0.98,0.936,44.9,44,176,4220
2013-05-05,2012,8,31,125,1098.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,906.8,0.82,906.8,0,0,0,0,-10,10,47,10,10,0,125,974,990,968.2,21.8,0.546,0.378,0.0173,0.924,0.0424,4,0.249,1.17,0.0538,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2013-05-06,2012,8,32,126,1069.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,877.7,0.82,877.7,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.6,41.8,167,4010
2013-05-07,2012,8,32,127,1046.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,854.3,0.82,854.3,0,0,0,0,-10,10,47,10,10,0,125,921,990,968,22,0.498,0.352,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,163,3920
2013-05-08,2012,8,32,128,1023.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,831.3,0.81,831.3,0,0,0,0,-10,10,47,10,10,0,125,898,990,968,22,0.477,0.341,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
2013-05-09,2012,8,32,129,1000.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,808.7,0.81,808.7,0,0,0,0,-10,10,47,10,10,0,125,876,990,967.9,22.1,0.457,0.33,0.015,0.787,0.0356,4,0.215,1,0.0454,21.1,0.953,0.976,0.93,39.9,38.9,156,3730
2013-05-10,2012,8,32,130,978.62,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,786.6,0.8,786.6,0,0,0,0,-10,10,47,10,10,0,125,854,990,967.8,22.2,0.436,0.32,0.0144,0.756,0.0341,3,0.29,1.05,0.0471,21.1,0.956,0.98,0.937,52,48.2,145,3470
2013-05-11,2012,8,32,131,957.01,0.18,5,Dry,42,9,8,6,82,147,0.15,810,0.85,810,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.45,0.331,0.0149,0.781,0.0351,4,0.216,0.997,0.0448,21.3,0.953,0.977,0.931,40.3,39.3,157,3780
2013-05-12,2012,8,32,132,940.55,0.19,5,Dry,42,9,8,6,82,147,0.16,793.5,0.84,793.5,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.435,0.323,0.0145,0.758,0.034,4,0.21,0.969,0.0434,21.4,0.953,0.975,0.929,39.6,38.6,155,3710
2013-05-13,2012,8,33,133,924.42,0.19,5,Dry,42,9,8,6,82,147,0.16,777.4,0.84,777.4,0,0,0,0,-6,6,42,9,8,0,88,836,990,967.6,22.4,0.421,0.315,0.0141,0.736,0.0328,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2013-05-14,2012,8,33,134,908.64,0.2,5,Dry,42,9,8,6,82,147,0.16,761.6,0.84,761.6,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0318,3,0.283,0.997,0.0444,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2013-05-15,2012,8,33,135,893.23,0.2,5,Dry,42,9,8,6,82,147,0.17,746.2,0.83,746.2,0,0,0,0,-6,6,42,9,8,0,88,805,990,967.5,22.5,0.392,0.299,0.0133,0.692,0.0307,3,0.278,0.97,0.0431,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2013-05-16,2012,8,33,136,878.21,0.21,5,Dry,42,9,8,6,82,147,0.17,731.2,0.83,731.2,0,0,0,0,-6,6,42,9,8,0,88,790,990,967.4,22.6,0.378,0.289,0.0128,0.668,0.0296,3,0.272,0.939,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2013-05-17,2012,8,33,137,863.61,0.21,5,Dry,42,9,8,6,82,147,0.17,716.6,0.83,716.6,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.912,0.0403,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2013-05-18,2012,8,33,138,849.48,0.22,5,Dry,42,9,8,6,82,147,0.17,702.5,0.83,702.5,0,0,0,0,-6,6,42,9,8,0,88,761,990,967.3,22.7,0.359,0.27,0.0119,0.63,0.0277,3,0.259,0.888,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
2013-05-19,2012,8,33,139,835.84,0.22,5,Dry,42,9,8,6,82,147,0.18,688.8,0.82,688.8,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.352,0.261,0.0115,0.613,0.0269,3,0.252,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2013-05-20,2012,8,34,140,822.77,0.23,5,Dry,42,9,8,6,82,147,0.18,675.8,0.82,675.8,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.252,0.0111,0.596,0.0262,3,0.247,0.843,0.037,22,0.957,0.98,0.938,46.4,45.5,137,3280
2013-05-21,2012,8,34,141,810.34,0.23,5,Dry,42,9,8,6,82,147,0.18,663.3,0.82,663.3,0,0,0,0,-6,6,42,9,8,0,88,722,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.822,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3230
2013-05-22,2012,8,34,142,798.64,0.23,5,Dry,42,9,8,6,82,147,0.18,651.6,0.82,651.6,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.33,0.236,0.0103,0.567,0.0247,3,0.236,0.802,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
2013-05-23,2012,8,34,143,790.83,0.24,5,Dry,42,9,8,6,82,147,0.19,643.8,0.81,643.8,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2013-05-24,2012,8,34,144,783.57,0.24,5,Dry,42,9,8,6,82,147,0.19,636.6,0.81,636.6,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00985,0.548,0.0239,3,0.229,0.777,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2013-05-25,2012,8,34,145,774.66,0.25,5,Dry,42,9,8,6,82,147,0.19,627.7,0.81,627.7,0,0,0,0,-6,6,42,9,8,0,88,687,990,967,23,0.317,0.22,0.00958,0.537,0.0233,3,0.225,0.762,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2013-05-26,2012,8,34,146,767.54,0.25,5,Dry,42,9,8,6,82,147,0.19,620.5,0.81,620.5,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00936,0.528,0.0229,3,0.222,0.75,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
2013-05-27,2012,8,35,147,755.23,0.25,5,Dry,42,9,8,6,82,147,0.2,608.2,0.81,608.2,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00898,0.513,0.0222,3,0.216,0.729,0.0316,22.3,0.955,0.98,0.935,42.4,41.6,125,2990
2013-05-28,2012,8,35,148,742.93,0.26,5,Dry,42,9,8,6,82,147,0.2,595.9,0.8,595.9,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00861,0.498,0.0215,3,0.211,0.708,0.0306,22.4,0.954,0.98,0.935,41.7,40.8,122,2940
2013-05-29,2012,8,35,149,731.72,0.26,5,Dry,42,9,8,6,82,147,0.2,584.7,0.8,584.7,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.192,0.00827,0.484,0.0209,3,0.206,0.69,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2880
2013-05-30,2012,8,35,150,719.96,0.26,5,Dry,42,9,8,6,82,147,0.2,573,0.8,573,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00791,0.469,0.0202,3,0.2,0.67,0.0288,22.6,0.952,0.977,0.93,40.2,39.3,118,2830
2013-05-31,2012,8,35,151,708.2,0.27,5,Dry,42,9,8,6,82,147,0.21,561.2,0.79,561.2,0,0,0,0,-6,6,42,9,8,0,88,620,990,966.7,23.3,0.279,0.176,0.00756,0.455,0.0195,3,0.195,0.65,0.0279,22.6,0.951,0.975,0.928,39.5,38.5,115,2770
2013-06-01,2012,9,35,152,696.99,0.27,5,Dry,39,9,7,5,59,119,0.17,578,0.83,578,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00803,0.473,0.0203,3,0.203,0.676,0.029,22.6,0.953,0.978,0.931,40.7,39.8,120,2870
2013-06-02,2012,9,35,153,686.87,0.28,5,Dry,39,9,7,5,59,119,0.17,567.9,0.83,567.9,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.28,0.18,0.00772,0.461,0.0197,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,117,2820
2013-06-03,2012,9,36,154,676.21,0.28,5,Dry,39,9,7,5,59,119,0.18,557.2,0.82,557.2,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.274,0.173,0.0074,0.448,0.0191,3,0.193,0.641,0.0274,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2013-06-04,2012,9,36,155,665.55,0.29,5,Dry,39,9,7,5,59,119,0.18,546.5,0.82,546.5,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.268,0.166,0.00709,0.434,0.0185,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.7,37.7,113,2720
2013-06-05,2012,9,36,156,655.43,0.29,5,Dry,39,9,7,5,59,119,0.18,536.4,0.82,536.4,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.263,0.159,0.00679,0.422,0.018,3,0.184,0.606,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2013-06-06,2012,9,36,157,646.41,0.29,5,Dry,39,9,7,5,59,119,0.18,527.4,0.82,527.4,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.00652,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2013-06-07,2012,9,36,158,636.83,0.3,5,Dry,39,9,7,5,59,119,0.19,517.8,0.81,517.8,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00624,0.399,0.0169,3,0.176,0.574,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2013-06-08,2012,9,36,159,627.26,0.3,5,Dry,39,9,7,5,59,119,0.19,508.3,0.81,508.3,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.247,0.141,0.00596,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.2,35.2,105,2530
2013-06-09,2012,9,36,160,617.69,0.31,5,Dry,39,9,7,5,59,119,0.19,498.7,0.81,498.7,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.134,0.00569,0.376,0.0159,3,0.167,0.542,0.023,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2013-06-10,2012,9,37,161,608.67,0.31,5,Dry,39,9,7,5,59,119,0.2,489.7,0.8,489.7,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.0055,0.366,0.0155,3,0.163,0.529,0.0224,23.1,0.945,0.97,0.917,35,34,102,2440
2013-06-11,2012,9,37,162,599.65,0.32,5,Dry,39,9,7,5,59,119,0.2,480.6,0.8,480.6,0,0,0,0,-5,5,39,9,7,0,64,536,990,966.3,23.7,0.231,0.126,0.00531,0.357,0.0151,2,0.267,0.624,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2013-06-12,2012,9,37,163,591.72,0.32,5,Dry,39,9,7,5,59,119,0.2,472.7,0.8,472.7,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.226,0.122,0.00514,0.349,0.0147,2,0.262,0.61,0.0257,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2013-06-13,2012,9,37,164,583.24,0.33,5,Dry,39,9,7,5,59,119,0.2,464.2,0.8,464.2,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.222,0.118,0.00497,0.34,0.0143,2,0.256,0.596,0.0251,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2013-06-14,2012,9,37,165,574.76,0.33,5,Dry,39,9,7,5,59,119,0.21,455.8,0.79,455.8,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.00479,0.331,0.0139,2,0.25,0.581,0.0244,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2013-06-15,2012,9,37,166,566.29,0.34,5,Dry,39,9,7,5,59,119,0.21,447.3,0.79,447.3,0,0,0,0,-5,5,39,9,7,0,64,502,990,966.1,23.9,0.213,0.11,0.00462,0.323,0.0135,2,0.244,0.567,0.0238,23.3,0.958,0.98,0.939,48.9,47.9,95.9,2300
2013-06-16,2012,9,37,167,558.36,0.34,5,Dry,39,9,7,5,59,119,0.21,439.4,0.79,439.4,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00445,0.316,0.0132,2,0.239,0.555,0.0233,23.3,0.958,0.98,0.938,48.1,47.2,94.3,2260
2013-06-17,2012,9,38,168,550.43,0.35,5,Dry,39,9,7,5,59,119,0.22,431.4,0.78,431.4,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.103,0.00429,0.31,0.013,2,0.234,0.544,0.0227,23.4,0.957,0.98,0.938,47.3,46.4,92.8,2230
2013-06-18,2012,9,38,169,543.59,0.35,5,Dry,39,9,7,5,59,119,0.22,424.6,0.78,424.6,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0994,0.00415,0.304,0.0127,2,0.229,0.533,0.0223,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
2013-06-19,2012,9,38,170,536.21,0.36,5,Dry,39,9,7,5,59,119,0.22,417.2,0.78,417.2,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0959,0.004,0.298,0.0124,2,0.224,0.522,0.0218,23.5,0.956,0.98,0.937,45.9,45,90,2160
2013-06-20,2012,9,38,171,528.83,0.36,5,Dry,39,9,7,5,59,119,0.23,409.8,0.78,409.8,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0924,0.00385,0.292,0.0122,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.5,2120
2013-06-21,2012,9,38,172,521.44,0.36,5,Dry,39,9,7,5,59,119,0.23,402.4,0.77,402.4,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.089,0.0037,0.286,0.0119,2,0.214,0.5,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2013-06-22,2012,9,38,173,514.61,0.37,5,Dry,39,9,7,5,59,119,0.23,395.6,0.77,395.6,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0857,0.00356,0.28,0.0116,2,0.21,0.49,0.0203,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
2013-06-23,2012,9,38,174,507.77,0.37,5,Dry,39,9,7,5,59,119,0.23,388.8,0.77,388.8,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0825,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.2,2020
2013-06-24,2012,9,39,175,500.94,0.38,5,Dry,39,9,7,5,59,119,0.24,381.9,0.76,381.9,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0793,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.8,1990
2013-06-25,2012,9,39,176,495.19,0.38,5,Dry,39,9,7,5,59,119,0.24,376.2,0.76,376.2,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0766,0.00317,0.264,0.0109,2,0.196,0.461,0.0191,23.7,0.952,0.98,0.932,41.6,40.8,81.6,1960
2013-06-26,2012,9,39,177,488.91,0.38,5,Dry,39,9,7,5,59,119,0.24,369.9,0.76,369.9,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.185,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0186,23.7,0.951,0.978,0.93,41,40.1,80.1,1920
2013-06-27,2012,9,39,178,482.62,0.39,5,Dry,39,9,7,5,59,119,0.25,363.6,0.75,363.6,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0706,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2013-06-28,2012,9,39,179,476.33,0.39,5,Dry,39,9,7,5,59,119,0.25,357.3,0.75,357.3,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
2013-06-29,2012,9,39,180,470.04,0.4,5,Dry,39,9,7,5,59,119,0.25,351,0.75,351,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0647,0.00266,0.244,0.01,2,0.179,0.423,0.0174,23.9,0.949,0.974,0.924,39,37.9,75.9,1820
2013-06-30,2012,9,39,181,464.3,0.4,5,Dry,39,9,7,5,59,119,0.26,345.3,0.74,345.3,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.062,0.00255,0.239,0.00982,2,0.176,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.6,1790
2013-07-01,2012,10,40,182,458.55,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,323.6,0.71,323.6,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0517,0.00213,0.222,0.00913,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2013-07-02,2012,10,40,183,452.81,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,317.8,0.7,317.8,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.049,0.00201,0.218,0.00893,2,0.157,0.375,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.4,1640
2013-07-03,2012,10,40,184,447.07,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,312.1,0.7,312.1,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0463,0.0019,0.213,0.00873,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.7,33.6,67.2,1610
2013-07-04,2012,10,40,185,441.33,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,306.3,0.69,306.3,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0436,0.00179,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.914,34,33,66,1580
2013-07-05,2012,10,40,186,436.68,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,301.7,0.69,301.7,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0414,0.00169,0.204,0.00836,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
2013-07-06,2012,10,40,187,431.48,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,296.5,0.69,296.5,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0389,0.00159,0.2,0.00817,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,63.9,1530
2013-07-07,2012,10,40,188,426.29,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,291.3,0.68,291.3,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0365,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2013-07-08,2012,10,41,189,421.09,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,286.1,0.68,286.1,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.034,0.00139,0.191,0.00781,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,31.8,30.8,61.7,1480
2013-07-09,2012,10,41,190,415.9,0.43,4,Mod_Dry,42,9,8,6,70,135,0.33,280.9,0.68,280.9,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.155,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.6,1450
2013-07-10,2012,10,41,191,410.7,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,275.7,0.67,275.7,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00119,0.183,0.00744,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.7,29.7,59.5,1430
2013-07-11,2012,10,41,192,405.51,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,270.5,0.67,270.5,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00726,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.3,1400
2013-07-12,2012,10,41,193,400.86,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,265.9,0.66,265.9,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000996,0.175,0.0071,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.3,1380
2013-07-13,2012,10,41,194,396.21,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,261.2,0.66,261.2,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0223,0.000905,0.171,0.00694,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.4,1350
2013-07-14,2012,10,41,195,391.56,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,256.6,0.66,256.6,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0201,0.000816,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2013-07-15,2012,10,42,196,386.91,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,251.9,0.65,251.9,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0179,0.000726,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1300
2013-07-16,2012,10,42,197,383.36,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,248.4,0.65,248.4,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0169,0.000683,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
2013-07-17,2012,10,42,198,379.26,0.46,4,Mod_Dry,42,9,8,6,70,135,0.36,244.3,0.64,244.3,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.143,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
2013-07-18,2012,10,42,199,375.16,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,240.2,0.64,240.2,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00636,2,0.105,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.8,1240
2013-07-19,2012,10,42,200,371.05,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,236.1,0.64,236.1,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000639,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.9,1220
2013-07-20,2012,10,42,201,366.95,0.48,4,Mod_Dry,42,9,8,6,70,135,0.37,231.9,0.63,231.9,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000624,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
2013-07-21,2012,10,42,202,362.85,0.48,4,Mod_Dry,42,9,8,6,70,135,0.37,227.8,0.63,227.8,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.00061,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2013-07-22,2012,10,43,203,358.75,0.48,4,Mod_Dry,42,9,8,6,70,135,0.38,223.8,0.62,223.8,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000595,0.15,0.00605,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2013-07-23,2012,10,43,204,354.65,0.49,4,Mod_Dry,42,9,8,6,70,135,0.38,219.7,0.62,219.7,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2013-07-24,2012,10,43,205,351.09,0.49,4,Mod_Dry,42,9,8,6,70,135,0.39,216.1,0.61,216.1,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.00591,1,0.234,0.381,0.0153,24.5,0.958,0.98,0.938,49.6,48.2,48.2,1160
2013-07-25,2012,10,43,206,347.54,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,212.5,0.61,212.5,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.131,0.0138,0.000556,0.145,0.00584,1,0.229,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.9,47.9,1150
2013-07-26,2012,10,43,207,343.98,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,209,0.61,209,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
2013-07-27,2012,10,43,208,340.43,0.5,4,Mod_Dry,42,9,8,6,70,135,0.4,205.4,0.6,205.4,0,0,0,0,-6,6,42,9,8,0,76,264,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
2013-07-28,2012,10,43,209,336.87,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,201.9,0.6,201.9,0,0,0,0,-6,6,42,9,8,0,76,261,990,965.1,24.9,0.128,0.0129,0.000518,0.141,0.00564,1,0.215,0.356,0.0143,24.6,0.955,0.98,0.936,46.4,45.5,45.5,1090
2013-07-29,2012,10,44,210,333.32,0.51,4,Mod_Dry,42,9,8,6,70,135,0.41,198.3,0.59,198.3,0,0,0,0,-6,6,42,9,8,0,76,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2013-07-30,2012,10,44,211,329.76,0.51,4,Mod_Dry,42,9,8,6,70,135,0.41,194.8,0.59,194.8,0,0,0,0,-6,6,42,9,8,0,76,254,990,965,25,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.343,0.0137,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2013-07-31,2012,10,44,212,327.3,0.52,4,Mod_Dry,42,9,8,6,70,135,0.41,192.3,0.59,192.3,0,0,0,0,-6,6,42,9,8,0,76,251,990,965,25,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.338,0.0136,24.6,0.953,0.98,0.933,44.2,43.4,43.4,1040
2013-08-01,2012,11,44,213,323.2,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,208.2,0.64,208.2,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000538,0.14,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2013-08-02,2012,11,44,214,319.65,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,204.7,0.64,204.7,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0131,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2013-08-03,2012,11,44,215,315.55,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,200.6,0.64,200.6,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000511,0.137,0.00548,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2013-08-04,2012,11,44,216,311.44,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,196.4,0.63,196.4,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2013-08-05,2012,11,45,217,307.34,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,192.3,0.63,192.3,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2013-08-06,2012,11,45,218,303.24,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,188.2,0.62,188.2,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000468,0.132,0.00525,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
2013-08-07,2012,11,45,219,299.69,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,184.7,0.62,184.7,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0114,0.000456,0.13,0.00519,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2013-08-08,2012,11,45,220,296.13,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,181.1,0.61,181.1,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2013-08-09,2012,11,45,221,292.58,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,177.6,0.61,177.6,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0108,0.000432,0.127,0.00506,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2013-08-10,2012,11,45,222,289.02,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,174,0.6,174,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2013-08-11,2012,11,45,223,286.56,0.57,5,Dry,34,7,5,3,44,93,0.33,193.6,0.68,193.6,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000485,0.132,0.00526,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2013-08-12,2012,11,46,224,283.55,0.57,5,Dry,34,7,5,3,44,93,0.33,190.6,0.67,190.6,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.0119,0.000475,0.131,0.0052,1,0.2,0.331,0.0131,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2013-08-13,2012,11,46,225,280.55,0.58,5,Dry,34,7,5,3,44,93,0.33,187.6,0.67,187.6,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000464,0.13,0.00515,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2013-08-14,2012,11,46,226,277.54,0.58,5,Dry,34,7,5,3,44,93,0.34,184.5,0.67,184.5,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0114,0.000454,0.128,0.00509,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2013-08-15,2012,11,46,227,274.53,0.58,5,Dry,34,7,5,3,44,93,0.34,181.5,0.66,181.5,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000444,0.127,0.00504,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42,41.2,41.2,989
2013-08-16,2012,11,46,228,271.52,0.59,5,Dry,34,7,5,3,44,93,0.34,178.5,0.66,178.5,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.0109,0.000433,0.126,0.00499,1,0.184,0.309,0.0123,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
2013-08-17,2012,11,46,229,268.51,0.59,5,Dry,34,7,5,3,44,93,0.35,175.5,0.65,175.5,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000423,0.124,0.00493,1,0.179,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
2013-08-18,2012,11,46,230,265.51,0.6,5,Dry,34,7,5,3,44,93,0.35,172.5,0.65,172.5,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0104,0.000413,0.123,0.00488,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,935
2013-08-19,2012,11,47,231,263.05,0.6,5,Dry,34,7,5,3,44,93,0.35,170.1,0.65,170.1,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000404,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.975,0.921,39.3,38.3,38.3,920
2013-08-20,2012,11,47,232,260.58,0.61,5,Dry,34,7,5,3,44,93,0.36,167.6,0.64,167.6,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.00999,0.000396,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.919,38.8,37.7,37.7,905
2013-08-21,2012,11,47,233,258.12,0.61,5,Dry,34,7,5,3,44,93,0.36,165.1,0.64,165.1,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00979,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
2013-08-22,2012,11,47,234,255.66,0.61,5,Dry,34,7,5,3,44,93,0.36,162.7,0.64,162.7,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00958,0.000379,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,876
2013-08-23,2012,11,47,235,253.2,0.62,5,Dry,34,7,5,3,44,93,0.37,160.2,0.63,160.2,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00937,0.00037,0.118,0.00465,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,862
2013-08-24,2012,11,47,236,250.74,0.62,5,Dry,34,7,5,3,44,93,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00916,0.000362,0.117,0.00461,1,0.155,0.272,0.0108,25,0.942,0.97,0.913,36.4,35.4,35.4,849
2013-08-25,2012,11,47,237,248.28,0.63,5,Dry,34,7,5,3,44,93,0.38,155.3,0.63,155.3,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.107,0.00895,0.000354,0.116,0.00456,1,0.152,0.268,0.0106,25,0.941,0.97,0.912,35.9,34.8,34.8,835
2013-08-26,2012,11,48,238,245.82,0.63,5,Dry,34,7,5,3,44,93,0.38,152.8,0.62,152.8,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,822
2013-08-27,2012,11,48,239,243.36,0.64,5,Dry,34,7,5,3,44,93,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00853,0.000337,0.113,0.00447,1,0.145,0.259,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2013-08-28,2012,11,48,240,241.99,0.64,5,Dry,34,7,5,3,44,93,0.38,149,0.62,149,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00841,0.000332,0.113,0.00445,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2013-08-29,2012,11,48,241,240.08,0.64,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00825,0.000325,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2013-08-30,2012,11,48,242,238.16,0.65,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.138,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2013-08-31,2012,11,48,243,236.25,0.65,5,Dry,34,7,5,3,44,93,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00434,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2013-09-01,2012,12,48,244,233.24,0.66,5,Dry,30,6,4,2,30,72,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,30,6,4,0,32,201,990,964.6,25.4,0.107,0.00946,0.000372,0.116,0.00457,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.4,36.3,36.3,872
2013-09-02,2012,12,49,245,229.14,0.67,5,Dry,30,6,4,2,30,72,0.31,157.1,0.69,157.1,0,0,0,0,-2,2,30,6,4,0,32,197,990,964.6,25.4,0.105,0.00911,0.000358,0.114,0.00449,1,0.155,0.269,0.0106,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2013-09-03,2012,12,49,246,225.58,0.68,5,Dry,30,6,4,2,30,72,0.32,153.6,0.68,153.6,0,0,0,0,-2,2,30,6,4,0,32,194,990,964.6,25.4,0.104,0.0088,0.000346,0.113,0.00443,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2013-09-04,2012,12,49,247,223.12,0.68,5,Dry,30,6,4,2,30,72,0.32,151.1,0.68,151.1,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.0086,0.000338,0.112,0.00438,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
2013-09-05,2012,12,49,248,220.12,0.69,5,Dry,30,6,4,2,30,72,0.33,148.1,0.67,148.1,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00834,0.000327,0.11,0.00433,1,0.142,0.253,0.00992,25.2,0.938,0.97,0.91,34.4,33.3,33.3,800
2013-09-06,2012,12,49,249,217.11,0.7,5,Dry,30,6,4,2,30,72,0.33,145.1,0.67,145.1,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00808,0.000317,0.109,0.00427,1,0.138,0.247,0.0097,25.2,0.937,0.97,0.909,33.7,32.6,32.6,784
2013-09-07,2012,12,49,250,214.1,0.71,5,Dry,30,6,4,2,30,72,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0998,0.00783,0.000307,0.108,0.00422,1,0.134,0.242,0.00948,25.3,0.935,0.97,0.907,32.9,32,32,767
2013-09-08,2012,12,49,251,211.09,0.71,5,Dry,30,6,4,2,30,72,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0987,0.00757,0.000297,0.106,0.00416,1,0.13,0.237,0.00927,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2013-09-09,2012,12,50,252,208.08,0.72,5,Dry,30,6,4,2,30,72,0.35,136.1,0.65,136.1,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0977,0.00732,0.000286,0.105,0.00411,1,0.126,0.231,0.00905,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2013-09-10,2012,12,50,253,205.62,0.73,5,Dry,30,6,4,2,30,72,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00711,0.000278,0.104,0.00406,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,30.9,30,30,720
2013-09-11,2012,12,50,254,203.16,0.74,5,Dry,30,6,4,2,30,72,0.35,131.2,0.65,131.2,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.0069,0.00027,0.103,0.00402,1,0.12,0.222,0.00869,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2013-09-12,2012,12,50,255,200.7,0.75,5,Dry,30,6,4,2,30,72,0.36,128.7,0.64,128.7,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.00669,0.000261,0.102,0.00398,1,0.116,0.218,0.00852,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2013-09-13,2012,12,50,256,198.24,0.76,5,Dry,30,6,4,2,30,72,0.36,126.2,0.64,126.2,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00648,0.000253,0.101,0.00393,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2013-09-14,2012,12,50,257,195.78,0.77,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2013-09-15,2012,12,50,258,194.41,0.78,5,Dry,30,6,4,2,30,72,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0929,0.00615,0.000241,0.099,0.00387,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-09-16,2012,12,51,259,192.5,0.78,5,Dry,30,6,4,2,30,72,0.37,120.5,0.63,120.5,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.00599,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2013-09-17,2012,12,51,260,190.58,0.79,5,Dry,30,6,4,2,30,72,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0973,0.0038,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-09-18,2012,12,51,261,188.67,0.79,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.196,0.00768,25.4,0.922,0.97,0.895,26.8,26,26,624
2013-09-19,2012,12,51,262,186.76,0.8,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.0055,0.000215,0.0957,0.00374,1,0.0974,0.193,0.00755,25.4,0.921,0.97,0.893,26.3,25.5,25.5,613
2013-09-20,2012,12,51,263,184.84,0.81,5,Dry,30,6,4,2,30,72,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00534,0.000209,0.0948,0.00371,1,0.0948,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2013-09-21,2012,12,51,264,182.93,0.81,5,Dry,30,6,4,2,30,72,0.39,110.9,0.61,110.9,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00728,25.4,0.918,0.97,0.891,25.4,24.6,24.6,590
2013-09-22,2012,12,51,265,181.01,0.82,5,Dry,30,6,4,2,30,72,0.4,109,0.6,109,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0931,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-09-23,2012,12,52,266,179.1,0.82,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00485,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2013-09-24,2012,12,52,267,177.19,0.83,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0845,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2013-09-25,2012,12,52,268,175.82,0.83,5,Dry,30,6,4,2,30,72,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00457,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2013-09-26,2012,12,52,269,174.45,0.84,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000174,0.0903,0.00353,1,0.0808,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2013-09-27,2012,12,52,270,172.54,0.84,5,Dry,30,6,4,2,30,72,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.0043,0.000168,0.0894,0.0035,1,0.0782,0.168,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2013-09-28,2012,12,52,271,170.62,0.85,5,Dry,30,6,4,2,30,72,0.42,98.62,0.58,98.62,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00413,0.000162,0.0886,0.00347,1,0.0756,0.164,0.00643,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2013-09-29,2012,12,52,272,170.35,0.85,5,Dry,30,6,4,2,30,72,0.42,98.35,0.58,98.35,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0753,0.164,0.00641,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
2013-09-30,2012,12,53,273,169.53,0.85,5,Dry,30,6,4,2,30,72,0.42,97.53,0.57,97.53,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0742,0.162,0.00635,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2013-10-01,2013,1,1,274,167.62,0.86,5,Dry,24,4,2,2,20,52,0.31,115.6,0.69,115.6,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0869,0.00558,0.000218,0.0925,0.00362,1,0.0986,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2013-10-02,2013,1,1,275,167.34,0.86,5,Dry,24,4,2,2,20,52,0.31,115.3,0.69,115.3,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00555,0.000218,0.0924,0.00362,1,0.0982,0.191,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2013-10-03,2013,1,1,276,166.52,0.86,5,Dry,24,4,2,2,20,52,0.31,114.5,0.69,114.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0865,0.00548,0.000215,0.092,0.0036,1,0.0971,0.189,0.00741,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2013-10-04,2013,1,1,277,164.61,0.87,5,Dry,24,4,2,2,20,52,0.32,112.6,0.68,112.6,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00532,0.000208,0.0912,0.00357,1,0.0945,0.186,0.00727,25.3,0.92,0.97,0.892,25.7,25,25,599
2013-10-05,2013,1,1,278,163.24,0.87,5,Dry,24,4,2,2,20,52,0.32,111.2,0.68,111.2,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0927,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2013-10-06,2013,1,1,279,161.87,0.87,5,Dry,24,4,2,2,20,52,0.32,109.9,0.68,109.9,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.000199,0.09,0.00353,1,0.0908,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2013-10-07,2013,1,1,280,161.6,0.87,5,Dry,24,4,2,2,20,52,0.32,109.6,0.68,109.6,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00507,0.000198,0.0899,0.00352,1,0.0905,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2013-10-08,2013,1,2,281,159.69,0.88,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.0049,0.000192,0.089,0.00349,1,0.0879,0.177,0.00693,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2013-10-09,2013,1,2,282,159.41,0.88,5,Dry,24,4,2,2,20,52,0.33,107.4,0.67,107.4,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0875,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.7,23.7,569
2013-10-10,2013,1,2,283,158.59,0.88,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000189,0.0885,0.00347,1,0.0864,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
2013-10-11,2013,1,2,284,156.68,0.89,5,Dry,24,4,2,2,20,52,0.33,104.7,0.67,104.7,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0838,0.172,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2013-10-12,2013,1,2,285,156.41,0.89,5,Dry,24,4,2,2,20,52,0.33,104.4,0.67,104.4,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00462,0.000181,0.0876,0.00343,1,0.0835,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,552
2013-10-13,2013,1,2,286,155.58,0.89,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00455,0.000179,0.0872,0.00342,1,0.0823,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2013-10-14,2013,1,2,287,154.76,0.89,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00448,0.000176,0.0869,0.00341,1,0.0812,0.168,0.00659,25.3,0.913,0.97,0.885,23.3,22.6,22.6,543
2013-10-15,2013,1,3,288,153.94,0.89,5,Dry,24,4,2,2,20,52,0.34,101.9,0.66,101.9,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.0801,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2013-10-16,2013,1,3,289,153.12,0.9,5,Dry,24,4,2,2,20,52,0.34,101.1,0.66,101.1,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.00017,0.0862,0.00338,1,0.079,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2013-10-17,2013,1,3,290,152.3,0.9,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.0779,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
2013-10-18,2013,1,3,291,150.39,0.9,5,Dry,24,4,2,2,20,52,0.35,98.39,0.65,98.39,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.085,0.00333,1,0.0753,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,518
2013-10-19,2013,1,3,292,150.12,0.9,5,Dry,24,4,2,2,20,52,0.35,98.12,0.65,98.12,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00409,0.00016,0.0848,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
2013-10-20,2013,1,3,293,149.3,0.9,5,Dry,24,4,2,2,20,52,0.35,97.3,0.65,97.3,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
2013-10-21,2013,1,3,294,149.02,0.91,5,Dry,24,4,2,2,20,52,0.35,97.02,0.65,97.02,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2013-10-22,2013,1,4,295,148.75,0.91,5,Dry,24,4,2,2,20,52,0.35,96.75,0.65,96.75,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00397,0.000156,0.0842,0.0033,1,0.0731,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2013-10-23,2013,1,4,296,152.85,0.9,5,Dry,24,4,2,2,20,52,0.34,100.8,0.66,100.8,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00432,0.000169,0.086,0.00337,1,0.0786,0.165,0.00646,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2013-10-24,2013,1,4,297,155.86,0.89,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.000179,0.0874,0.00342,1,0.0827,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2013-10-25,2013,1,4,298,154.49,0.89,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0823,0.00446,0.000175,0.0868,0.0034,1,0.0809,0.168,0.00657,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2013-10-26,2013,1,4,299,154.22,0.89,5,Dry,24,4,2,2,20,52,0.34,102.2,0.66,102.2,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0866,0.0034,1,0.0805,0.167,0.00655,25.3,0.912,0.97,0.885,23.2,22.5,22.5,540
2013-10-27,2013,1,4,300,156.13,0.89,5,Dry,24,4,2,2,20,52,0.33,104.1,0.67,104.1,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.0831,0.171,0.00668,25.3,0.914,0.97,0.886,23.6,22.9,22.9,551
2013-10-28,2013,1,4,301,155.31,0.89,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000178,0.0871,0.00341,1,0.082,0.169,0.00663,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2013-10-29,2013,1,5,302,153.94,0.89,5,Dry,24,4,2,2,20,52,0.34,101.9,0.66,101.9,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.0801,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
