date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-10-30,2013,1,5,303,153.67,0.9,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00439,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2013-10-31,2013,1,5,304,152.85,0.9,5,Dry,24,4,2,2,20,52,0.34,100.8,0.66,100.8,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00432,0.000169,0.086,0.00337,1,0.0786,0.165,0.00646,25.3,0.912,0.969,0.883,22.8,22.1,22.1,531
2013-11-01,2013,2,5,305,152.03,0.9,5,Dry,23,4,2,2,19,50,0.33,102,0.67,102,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00442,0.000173,0.0862,0.00338,1,0.0802,0.166,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2013-11-02,2013,2,5,306,155.58,0.89,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00472,0.000185,0.0878,0.00344,1,0.085,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2013-11-03,2013,2,5,307,160.23,0.88,5,Dry,23,4,2,2,19,50,0.31,110.2,0.69,110.2,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00512,0.000201,0.0898,0.00352,1,0.0913,0.181,0.0071,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2013-11-04,2013,2,5,308,160.51,0.88,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00514,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2013-11-05,2013,2,6,309,163.51,0.87,5,Dry,23,4,2,2,19,50,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000211,0.0912,0.00357,1,0.0957,0.187,0.00732,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2013-11-06,2013,2,6,310,166.52,0.86,5,Dry,23,4,2,2,19,50,0.3,116.5,0.7,116.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00565,0.000221,0.0925,0.00362,1,0.0998,0.192,0.00753,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2013-11-07,2013,2,6,311,167.89,0.86,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0931,0.00365,1,0.102,0.195,0.00763,25.3,0.923,0.97,0.896,27.1,26.2,26.2,630
2013-11-08,2013,2,6,312,169.8,0.85,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2013-11-09,2013,2,6,313,169.53,0.85,5,Dry,23,4,2,2,19,50,0.29,119.5,0.7,119.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000231,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2013-11-10,2013,2,6,314,168.71,0.85,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2013-11-11,2013,2,6,315,166.8,0.86,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000222,0.0927,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,624
2013-11-12,2013,2,7,316,165.43,0.86,5,Dry,23,4,2,2,19,50,0.3,115.4,0.7,115.4,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0983,0.19,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,616
2013-11-13,2013,2,7,317,165.16,0.86,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.0919,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2013-11-14,2013,2,7,318,164.33,0.87,5,Dry,23,4,2,2,19,50,0.3,114.3,0.7,114.3,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0968,0.188,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2013-11-15,2013,2,7,319,164.06,0.87,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-11-16,2013,2,7,320,165.43,0.86,5,Dry,23,4,2,2,19,50,0.3,115.4,0.7,115.4,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0983,0.19,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,616
2013-11-17,2013,2,7,321,167.34,0.86,5,Dry,23,4,2,2,19,50,0.3,117.3,0.7,117.3,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00572,0.000224,0.0929,0.00364,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2013-11-18,2013,2,7,322,167.07,0.86,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26,26,625
2013-11-19,2013,2,8,323,169.53,0.85,5,Dry,23,4,2,2,19,50,0.29,119.5,0.7,119.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000231,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2013-11-20,2013,2,8,324,172.54,0.84,5,Dry,23,4,2,2,19,50,0.29,122.5,0.71,122.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000241,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-11-21,2013,2,8,325,173.91,0.84,5,Dry,23,4,2,2,19,50,0.29,123.9,0.71,123.9,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00628,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2013-11-22,2013,2,8,326,179.1,0.82,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00672,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2013-11-23,2013,2,8,327,181.01,0.82,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
2013-11-24,2013,2,8,328,182.93,0.81,5,Dry,23,4,2,2,19,50,0.27,132.9,0.73,132.9,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2013-11-25,2013,2,8,329,185.94,0.8,5,Dry,23,4,2,2,19,50,0.27,135.9,0.73,135.9,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.0073,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
2013-11-26,2013,2,9,330,185.12,0.8,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.905,31.3,30.4,30.4,729
2013-11-27,2013,2,9,331,183.2,0.81,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000277,0.0998,0.00391,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2013-11-28,2013,2,9,332,181.29,0.82,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2013-11-29,2013,2,9,333,179.37,0.82,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2013-11-30,2013,2,9,334,180.74,0.82,5,Dry,23,4,2,2,19,50,0.28,130.7,0.72,130.7,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00686,0.000268,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.2,29.3,29.3,704
2013-12-01,2013,3,9,335,184.84,0.81,5,Dry,26,4,3,2,24,59,0.32,125.8,0.68,125.8,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.098,0.00383,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2013-12-02,2013,3,9,336,187.3,0.8,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2013-12-03,2013,3,10,337,192.5,0.78,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000277,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2013-12-04,2013,3,10,338,195.51,0.77,5,Dry,26,4,3,2,24,59,0.3,136.5,0.7,136.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00735,0.000287,0.103,0.00401,1,0.127,0.229,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,737
2013-12-05,2013,3,10,339,195.78,0.77,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.7,30.8,30.8,739
2013-12-06,2013,3,10,340,196.05,0.77,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.0074,0.000289,0.103,0.00402,1,0.128,0.23,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2013-12-07,2013,3,10,341,198.51,0.76,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.4,31.4,755
2013-12-08,2013,3,10,342,204.8,0.74,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00814,0.000318,0.107,0.00418,1,0.139,0.246,0.00962,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2013-12-09,2013,3,10,343,209.45,0.72,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
2013-12-10,2013,3,11,344,214.65,0.7,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.2,35.2,844
2013-12-11,2013,3,11,345,218.75,0.69,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2013-12-12,2013,3,11,346,222.85,0.68,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
2013-12-13,2013,3,11,347,226.95,0.67,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2013-12-14,2013,3,11,348,227.23,0.67,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2013-12-15,2013,3,11,349,230.23,0.66,5,Dry,26,4,3,2,24,59,0.26,171.2,0.74,171.2,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,934
2013-12-16,2013,3,11,350,235.43,0.65,5,Dry,26,4,3,2,24,59,0.25,176.4,0.75,176.4,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,965
2013-12-17,2013,3,12,351,239.53,0.65,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2013-12-18,2013,3,12,352,243.63,0.64,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2013-12-19,2013,3,12,353,248.83,0.63,5,Dry,26,4,3,2,24,59,0.24,189.8,0.76,189.8,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2013-12-20,2013,3,12,354,255.12,0.62,5,Dry,26,4,3,2,24,59,0.23,196.1,0.77,196.1,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2013-12-21,2013,3,12,355,257.58,0.61,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2013-12-22,2013,3,12,356,259.49,0.61,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2013-12-23,2013,3,12,357,264.69,0.6,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2013-12-24,2013,3,13,358,270.43,0.59,5,Dry,26,4,3,2,24,59,0.22,211.4,0.78,211.4,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2013-12-25,2013,3,13,359,276.72,0.58,5,Dry,26,4,3,2,24,59,0.21,217.7,0.79,217.7,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2013-12-26,2013,3,13,360,281.91,0.57,5,Dry,26,4,3,2,24,59,0.21,222.9,0.79,222.9,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2013-12-27,2013,3,13,361,285.47,0.57,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.237,0.00944,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
2013-12-28,2013,3,13,362,292.85,0.56,5,Dry,26,4,3,2,24,59,0.2,233.8,0.8,233.8,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00578,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.2,1230
2013-12-29,2013,3,13,363,302.42,0.55,5,Dry,26,4,3,2,24,59,0.2,243.4,0.81,243.4,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000655,0.15,0.00596,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.3,1280
2013-12-30,2013,3,13,364,313.08,0.53,5,Dry,26,4,3,2,24,59,0.19,254.1,0.81,254.1,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0189,0.000756,0.156,0.00622,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.7,1340
2013-12-31,2013,3,14,365,325.94,0.52,5,Dry,26,4,3,2,24,59,0.18,266.9,0.82,266.9,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.025,0.001,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.5,1400
2014-01-01,2013,4,14,1,339.88,0.5,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2014-01-02,2013,4,14,2,353.28,0.49,5,Dry,29,5,4,2,33,73,0.21,280.3,0.79,280.3,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0313,0.00126,0.179,0.00721,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2014-01-03,2013,4,14,3,365.04,0.48,5,Dry,29,5,4,2,33,73,0.2,292,0.8,292,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00149,0.189,0.00762,2,0.14,0.328,0.0133,24.4,0.938,0.97,0.91,32.9,31.9,63.7,1530
2014-01-04,2013,4,14,4,375.7,0.47,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.008,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2014-01-05,2013,4,14,5,385.82,0.46,5,Dry,29,5,4,2,33,73,0.19,312.8,0.81,312.8,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.1,34.1,68.2,1640
2014-01-06,2013,4,14,6,396.48,0.45,5,Dry,29,5,4,2,33,73,0.18,323.5,0.82,323.5,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0517,0.0021,0.215,0.00873,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2014-01-07,2013,4,15,7,411.52,0.44,5,Dry,29,5,4,2,33,73,0.18,338.5,0.82,338.5,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0588,0.00239,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.92,37.9,36.9,73.7,1770
2014-01-08,2013,4,15,8,427.11,0.43,5,Dry,29,5,4,2,33,73,0.17,354.1,0.83,354.1,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0661,0.0027,0.24,0.00981,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.6,38.7,77.3,1860
2014-01-09,2013,4,15,9,441.05,0.42,5,Dry,29,5,4,2,33,73,0.17,368.1,0.83,368.1,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0727,0.00298,0.252,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.3,80.5,1930
2014-01-10,2013,4,15,10,453.36,0.41,5,Dry,29,5,4,2,33,73,0.16,380.4,0.84,380.4,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
2014-01-11,2013,4,15,11,467.3,0.4,5,Dry,29,5,4,2,33,73,0.16,394.3,0.84,394.3,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0851,0.0035,0.273,0.0112,2,0.209,0.482,0.0198,23.8,0.954,0.98,0.935,43.9,43.1,86.1,2070
2014-01-12,2013,4,15,12,484.53,0.39,5,Dry,29,5,4,2,33,73,0.15,411.5,0.85,411.5,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0932,0.00385,0.287,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2014-01-13,2013,4,15,13,502.3,0.38,5,Dry,29,5,4,2,33,73,0.14,429.3,0.85,429.3,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.102,0.00421,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.6,46.6,93.2,2240
2014-01-14,2013,4,16,14,518.98,0.37,5,Dry,29,5,4,2,33,73,0.14,446,0.86,446,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00455,0.316,0.0131,2,0.244,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2014-01-15,2013,4,16,15,538.4,0.36,5,Dry,29,5,4,2,33,73,0.14,465.4,0.86,465.4,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00495,0.332,0.0138,2,0.257,0.589,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2014-01-16,2013,4,16,16,556.17,0.34,5,Dry,29,5,4,2,33,73,0.13,483.2,0.87,483.2,0,0,0,0,-2,2,29,5,4,0,35,521,990,966.1,23.9,0.223,0.127,0.00532,0.35,0.0146,3,0.16,0.51,0.0213,23.4,0.944,0.97,0.916,34.9,33.8,102,2440
2014-01-17,2013,4,16,17,575.58,0.33,5,Dry,29,5,4,2,33,73,0.13,502.6,0.87,502.6,0,0,0,0,-2,2,29,5,4,0,35,541,990,966.2,23.8,0.234,0.137,0.00574,0.37,0.0156,3,0.169,0.539,0.0226,23.3,0.946,0.97,0.918,36.2,35.1,105,2530
2014-01-18,2013,4,16,18,599.37,0.32,5,Dry,29,5,4,2,33,73,0.12,526.4,0.88,526.4,0,0,0,0,-2,2,29,5,4,0,35,564,990,966.3,23.7,0.247,0.153,0.00644,0.4,0.0169,3,0.179,0.579,0.0244,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2014-01-19,2013,4,16,19,623.71,0.31,5,Dry,29,5,4,2,33,73,0.12,550.7,0.88,550.7,0,0,0,0,-2,2,29,5,4,0,35,589,990,966.4,23.6,0.261,0.169,0.00715,0.43,0.0182,3,0.19,0.62,0.0263,23,0.951,0.975,0.927,39.3,38.3,115,2760
2014-01-20,2013,4,16,20,648.05,0.29,5,Dry,29,5,4,2,33,73,0.11,575,0.89,575,0,0,0,0,-2,2,29,5,4,0,35,613,990,966.5,23.5,0.275,0.185,0.00788,0.46,0.0196,3,0.201,0.661,0.0281,22.8,0.953,0.978,0.932,40.9,40,120,2880
2014-01-21,2013,4,17,21,670.19,0.28,4,Mod_Dry,34,5,4,3,45,91,0.14,579.2,0.86,579.2,0,0,0,0,-3,3,34,5,4,0,48,622,990,966.6,23.4,0.28,0.188,0.00802,0.468,0.02,3,0.203,0.671,0.0287,22.7,0.953,0.978,0.932,41,40.2,120,2890
2014-01-22,2013,4,17,22,693.44,0.27,4,Mod_Dry,34,5,4,3,45,91,0.13,602.4,0.87,602.4,0,0,0,0,-3,3,34,5,4,0,48,645,990,966.7,23.3,0.293,0.203,0.00872,0.497,0.0213,3,0.214,0.71,0.0305,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2014-01-23,2013,4,17,23,720.51,0.26,4,Mod_Dry,34,5,4,3,45,91,0.13,629.5,0.87,629.5,0,0,0,0,-3,3,34,5,4,0,48,673,990,966.8,23.2,0.309,0.222,0.00954,0.53,0.0228,3,0.226,0.756,0.0326,22.5,0.956,0.98,0.936,44.2,43.3,130,3120
2014-01-24,2013,4,17,24,748.67,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,657.7,0.88,657.7,0,0,0,0,-3,3,34,5,4,0,48,701,990,966.9,23.1,0.325,0.24,0.0104,0.565,0.0245,3,0.238,0.803,0.0348,22.3,0.957,0.98,0.937,45.9,44.9,135,3240
2014-01-25,2013,4,17,25,773.56,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,682.6,0.88,682.6,0,0,0,0,-3,3,34,5,4,0,48,726,990,967,23,0.339,0.257,0.0112,0.596,0.0259,3,0.25,0.845,0.0367,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
2014-01-26,2013,4,17,26,793.9,0.24,4,Mod_Dry,34,5,4,3,45,91,0.12,702.9,0.89,702.9,0,0,0,0,-3,3,34,5,4,0,48,746,990,967.1,22.9,0.35,0.271,0.0118,0.621,0.0271,3,0.259,0.88,0.0384,22,0.957,0.98,0.938,48.5,47.5,143,3420
2014-01-27,2013,4,17,27,822.77,0.23,4,Mod_Dry,34,5,4,3,45,91,0.11,731.8,0.89,731.8,0,0,0,0,-3,3,34,5,4,0,48,775,990,967.2,22.8,0.367,0.29,0.0127,0.657,0.0288,3,0.272,0.928,0.0407,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
2014-01-28,2013,4,18,28,855.48,0.21,4,Mod_Dry,34,5,4,3,45,91,0.11,764.5,0.89,764.5,0,0,0,0,-3,3,34,5,4,0,48,807,990,967.3,22.7,0.394,0.309,0.0136,0.703,0.031,3,0.284,0.987,0.0435,21.7,0.956,0.98,0.937,51.8,48.2,145,3470
2014-01-29,2013,4,18,29,895.4,0.2,4,Mod_Dry,34,5,4,3,45,91,0.1,804.4,0.9,804.4,0,0,0,0,-3,3,34,5,4,0,48,847,990,967.5,22.5,0.431,0.328,0.0146,0.759,0.0337,4,0.214,0.973,0.0432,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2014-01-30,2013,4,18,30,938.22,0.19,4,Mod_Dry,34,5,4,3,45,91,0.097,847.2,0.9,847.2,0,0,0,0,-3,3,34,5,4,0,48,890,990,967.7,22.3,0.47,0.349,0.0156,0.819,0.0366,4,0.228,1.05,0.0469,21.3,0.955,0.98,0.935,42.2,41.4,166,3970
2014-01-31,2013,4,18,31,988.39,0.17,4,Mod_Dry,34,5,4,3,45,91,0.092,897.4,0.91,897.4,0,0,0,0,-3,3,34,5,4,0,48,940,990,967.9,22.1,0.516,0.373,0.0169,0.889,0.0401,4,0.245,1.13,0.0512,21,0.956,0.98,0.937,44.2,43.3,173,4160
2014-02-01,2013,5,18,32,1041.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.16,879.1,0.84,879.1,0,0,0,0,-5,5,49,8,7,0,98,943,990,968,22,0.518,0.364,0.0166,0.883,0.0402,4,0.239,1.12,0.0511,20.8,0.955,0.98,0.936,42.9,42.1,168,4040
2014-02-02,2013,5,18,33,1090.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.15,928.8,0.85,928.8,0,0,0,0,-5,5,49,8,7,0,98,993,990,968.2,21.8,0.564,0.389,0.0178,0.952,0.0437,4,0.256,1.21,0.0554,20.6,0.955,0.98,0.936,44.8,43.9,176,4220
2014-02-03,2013,5,18,34,1142.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,980.2,0.86,980.2,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.617,0.413,0.0191,1.03,0.0476,4,0.273,1.3,0.0602,20.3,0.955,0.98,0.936,46.7,45.8,183,4400
2014-02-04,2013,5,19,35,1189.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.14,1028,0.86,1028,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.686,0.485,0.0226,1.17,0.0545,4,0.286,1.46,0.0677,20,0.955,0.98,0.936,48.2,47.3,189,4540
2014-02-05,2013,5,19,36,1232.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1070,0.87,1070,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.749,0.581,0.0272,1.33,0.0622,4,0.294,1.62,0.076,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
2014-02-06,2013,5,19,37,1264.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1102,0.87,1100,2,0,0,0,-5,7,49,8,7,0,100,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-02-07,2013,5,19,38,1290.6,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1129,0.87,1100,29,7,1,1,-4,24,56,9,8,1,117,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-02-08,2013,5,19,39,1311.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1149,0.88,1100,49,11,1,1,-4,40,60,9,8,1,133,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-02-09,2013,5,19,40,1326.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1164,0.88,1100,64,14,2,2,-3,49,63,10,9,2,142,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-02-10,2013,5,19,41,1341.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1179,0.88,1100,79,18,2,2,-3,60,67,10,9,2,153,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-02-11,2013,5,20,42,1356.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1194,0.88,1100,94,21,3,3,-2,69,70,11,10,3,162,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-02-12,2013,5,20,43,1371.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-02-13,2013,5,20,44,1393,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1231,0.88,1100,131,30,4,4,-1,94,79,12,11,4,187,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2014-02-14,2013,5,20,45,1402.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1240,0.88,1100,140,32,4,4,-1,101,81,12,11,4,194,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-02-15,2013,5,20,46,1405.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1243,0.89,1100,143,32,4,4,-1,104,81,12,11,4,197,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-02-16,2013,5,20,47,1408.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1246,0.89,1100,146,33,4,4,-1,106,82,12,11,4,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-02-17,2013,5,20,48,1411.5,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-02-18,2013,5,21,49,1408.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1246,0.89,1100,146,33,4,4,-1,106,82,12,11,4,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2014-02-19,2013,5,21,50,1405.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1243,0.89,1100,143,32,4,4,-1,104,81,12,11,4,197,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-02-20,2013,5,21,51,1402.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1240,0.88,1100,140,32,4,4,-1,101,81,12,11,4,194,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-02-21,2013,5,21,52,1393,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1231,0.88,1100,131,30,4,4,-1,94,79,12,11,4,187,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2014-02-22,2013,5,21,53,1377.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1216,0.88,1100,116,26,3,4,-2,85,75,11,11,3,178,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2014-02-23,2013,5,21,54,1356.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1194,0.88,1100,94,21,3,3,-2,69,70,11,10,3,162,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-02-24,2013,5,21,55,1329.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1167,0.88,1100,67,15,2,2,-3,51,64,10,9,2,144,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2014-02-25,2013,5,22,56,1308.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1146,0.88,1100,46,10,1,1,-4,38,59,9,8,1,131,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-02-26,2013,5,22,57,1287.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1126,0.87,1100,26,6,1,1,-4,22,55,9,8,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2014-02-27,2013,5,22,58,1267.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1105,0.87,1100,5,1,0,0,-5,9,50,8,7,0,102,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-02-28,2013,5,22,59,1246.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1085,0.87,1085,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.77,0.614,0.0288,1.38,0.0649,4,0.297,1.68,0.0788,19.6,0.954,0.98,0.935,49.8,48.2,193,4630
2014-03-01,2013,6,22,60,1226.6,0.13,3,Normal,49,9,9,9,107,183,0.15,1044,0.85,1044,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.714,0.521,0.0244,1.23,0.0577,4,0.289,1.52,0.0712,19.9,0.955,0.98,0.936,48.5,47.6,190,4570
2014-03-02,2013,6,22,61,1212.3,0.13,3,Normal,49,9,9,9,107,183,0.15,1029,0.85,1029,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.693,0.489,0.0228,1.18,0.0551,4,0.286,1.47,0.0685,20,0.955,0.98,0.936,48.1,47.2,189,4530
2014-03-03,2013,6,22,62,1203.7,0.13,3,Normal,49,9,9,9,107,183,0.15,1021,0.85,1021,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.68,0.47,0.0219,1.15,0.0536,4,0.284,1.43,0.0668,20,0.955,0.98,0.936,47.9,46.9,188,4500
2014-03-04,2013,6,23,63,1195.2,0.13,3,Normal,49,9,9,9,107,183,0.15,1012,0.85,1012,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.668,0.45,0.021,1.12,0.0521,4,0.282,1.4,0.0652,20.1,0.955,0.98,0.936,47.6,46.7,187,4480
2014-03-05,2013,6,23,64,1186.8,0.14,3,Normal,49,9,9,9,107,183,0.15,1004,0.85,1004,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.656,0.431,0.0201,1.09,0.0505,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2014-03-06,2013,6,23,65,1183.9,0.14,3,Normal,49,9,9,9,107,183,0.15,1001,0.84,1001,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.651,0.425,0.0198,1.08,0.05,4,0.28,1.36,0.063,20.2,0.955,0.98,0.936,47.3,46.3,185,4450
2014-03-07,2013,6,23,66,1186.8,0.14,3,Normal,49,9,9,9,107,183,0.15,1004,0.85,1004,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.656,0.431,0.0201,1.09,0.0505,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2014-03-08,2013,6,23,67,1195.2,0.13,3,Normal,49,9,9,9,107,183,0.15,1012,0.85,1012,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.668,0.45,0.021,1.12,0.0521,4,0.282,1.4,0.0652,20.1,0.955,0.98,0.936,47.6,46.7,187,4480
2014-03-09,2013,6,23,68,1209.4,0.13,3,Normal,49,9,9,9,107,183,0.15,1026,0.85,1026,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.6,21.4,0.689,0.482,0.0225,1.17,0.0546,4,0.285,1.46,0.0679,20,0.955,0.98,0.936,48,47.1,188,4520
2014-03-10,2013,6,23,69,1223.7,0.13,3,Normal,49,9,9,9,107,183,0.15,1041,0.85,1041,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.71,0.515,0.024,1.22,0.0572,4,0.288,1.51,0.0707,19.9,0.955,0.98,0.936,48.4,47.5,190,4560
2014-03-11,2013,6,24,70,1243.8,0.13,3,Normal,49,9,9,9,107,183,0.15,1061,0.85,1061,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.739,0.56,0.0262,1.3,0.0609,4,0.292,1.59,0.0746,19.7,0.954,0.98,0.935,49,48,192,4610
2014-03-12,2013,6,24,71,1264.2,0.12,3,Normal,49,9,9,9,107,183,0.14,1081,0.85,1081,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.769,0.606,0.0285,1.37,0.0646,4,0.296,1.67,0.0786,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
2014-03-13,2013,6,24,72,1284.7,0.12,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2014-03-14,2013,6,24,73,1305.4,0.12,3,Normal,49,9,9,9,107,183,0.14,1122,0.86,1100,22,5,1,1,-8,23,54,10,10,1,130,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-03-15,2013,6,24,74,1326.3,0.11,3,Normal,49,9,9,9,107,183,0.14,1143,0.86,1100,43,10,1,1,-8,39,59,10,10,1,146,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-03-16,2013,6,24,75,1347.4,0.11,3,Normal,49,9,9,9,107,183,0.14,1164,0.86,1100,64,14,2,2,-7,53,63,11,11,2,160,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2014-03-17,2013,6,24,76,1368.6,0.11,3,Normal,49,9,9,9,107,183,0.13,1186,0.87,1100,86,19,3,3,-6,67,68,12,12,3,174,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2014-03-18,2013,6,25,77,1390,0.11,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2014-03-19,2013,6,25,78,1399.2,0.1,3,Normal,49,9,9,9,107,183,0.13,1216,0.87,1100,116,26,3,4,-6,89,75,12,13,3,196,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2014-03-20,2013,6,25,79,1414.6,0.1,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-03-21,2013,6,25,80,1430.1,0.098,4,Mod_Dry,41,8,7,6,67,129,0.09,1301,0.91,1100,201,45,6,6,0,144,86,14,13,6,211,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-03-22,2013,6,25,81,1452,0.095,4,Mod_Dry,41,8,7,6,67,129,0.089,1323,0.91,1100,223,50,7,7,1,158,91,15,14,7,225,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-03-23,2013,6,25,82,1473.9,0.091,4,Mod_Dry,41,8,7,6,67,129,0.087,1345,0.91,1100,245,55,7,7,1,175,96,15,14,7,242,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2014-03-24,2013,6,25,83,1496.1,0.088,4,Mod_Dry,41,8,7,6,67,129,0.086,1367,0.91,1100,267,59,8,8,2,190,100,16,15,8,257,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2014-03-25,2013,6,26,84,1524.8,0.085,4,Mod_Dry,41,8,7,6,67,129,0.085,1396,0.92,1100,296,59,9,9,3,216,100,17,16,9,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-03-26,2013,6,26,85,1560.1,0.081,4,Mod_Dry,41,8,7,6,67,129,0.083,1431,0.92,1100,331,59,10,10,4,248,100,18,17,10,315,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2014-03-27,2013,6,26,86,1595.8,0.078,4,Mod_Dry,41,8,7,6,67,129,0.081,1467,0.92,1100,367,59,10,11,5,282,100,18,18,11,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0919,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2014-03-28,2013,6,26,87,1631.9,0.074,4,Mod_Dry,41,8,7,6,67,129,0.079,1503,0.92,1100,403,59,10,12,6,316,100,18,19,12,383,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2014-03-29,2013,6,26,88,1668.3,0.07,4,Mod_Dry,41,8,7,6,67,129,0.077,1539,0.92,1100,439,59,10,13,7,350,100,18,20,13,417,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2014-03-30,2013,6,26,89,1698.3,0.067,4,Mod_Dry,41,8,7,6,67,129,0.076,1569,0.92,1100,469,59,10,14,8,378,100,18,21,14,445,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0787,4,0.3,1.86,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-03-31,2013,6,26,90,1728.5,0.064,4,Mod_Dry,41,8,7,6,67,129,0.075,1600,0.93,1100,500,59,10,15,9,407,100,18,22,15,474,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-04-01,2013,7,27,91,1759,0.061,4,Mod_Dry,45,11,10,10,72,148,0.084,1611,0.92,1100,511,55,7,15,5,429,100,18,25,15,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-04-02,2013,7,27,92,1782.8,0.059,4,Mod_Dry,45,11,10,10,72,148,0.083,1635,0.92,1100,535,55,7,15,6,452,100,18,25,16,524,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-04-03,2013,7,27,93,1799.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2014-04-04,2013,7,27,94,1817,0.055,4,Mod_Dry,45,11,10,10,72,148,0.082,1669,0.92,1100,569,55,7,15,7,485,100,18,25,17,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2014-04-05,2013,7,27,95,1827.3,0.054,4,Mod_Dry,45,11,10,10,72,148,0.081,1679,0.92,1100,579,55,7,15,7,495,100,18,25,17,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2014-04-06,2013,7,27,96,1830.8,0.054,4,Mod_Dry,45,11,10,10,72,148,0.081,1683,0.92,1100,583,55,7,15,7,499,100,18,25,17,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2014-04-07,2013,7,27,97,1834.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.081,1686,0.92,1100,586,55,7,15,8,501,100,18,25,18,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2014-04-08,2013,7,28,98,1830.8,0.054,4,Mod_Dry,45,11,10,10,72,148,0.081,1683,0.92,1100,583,55,7,15,7,499,100,18,25,17,571,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2014-04-09,2013,7,28,99,1820.4,0.055,4,Mod_Dry,45,11,10,10,72,148,0.081,1672,0.92,1100,572,55,7,15,7,488,100,18,25,17,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2014-04-10,2013,7,28,100,1810.1,0.056,4,Mod_Dry,45,11,10,10,72,148,0.082,1662,0.92,1100,562,55,7,15,7,478,100,18,25,17,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-04-11,2013,7,28,101,1799.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.082,1652,0.92,1100,552,55,7,15,7,468,100,18,25,17,540,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2014-04-12,2013,7,28,102,1789.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-04-13,2013,7,28,103,1779.3,0.059,4,Mod_Dry,45,11,10,10,72,148,0.083,1631,0.92,1100,531,55,7,15,6,448,100,18,25,16,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2014-04-14,2013,7,28,104,1769.1,0.06,4,Mod_Dry,45,11,10,10,72,148,0.084,1621,0.92,1100,521,55,7,15,6,438,100,18,25,16,510,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2014-04-15,2013,7,29,105,1752.2,0.062,4,Mod_Dry,45,11,10,10,72,148,0.085,1604,0.92,1100,504,55,7,15,5,422,100,18,25,15,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2014-04-16,2013,7,29,106,1735.3,0.064,4,Mod_Dry,45,11,10,10,72,148,0.085,1587,0.92,1100,487,55,7,15,5,405,100,18,25,15,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2014-04-17,2013,7,29,107,1718.4,0.065,4,Mod_Dry,45,11,10,10,72,148,0.086,1570,0.91,1100,470,55,7,14,4,390,100,18,24,14,462,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2014-04-18,2013,7,29,108,1708.3,0.066,4,Mod_Dry,45,11,10,10,72,148,0.087,1560,0.91,1100,460,55,7,14,4,380,100,18,24,14,452,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-04-19,2013,7,29,109,1698.3,0.067,4,Mod_Dry,45,11,10,10,72,148,0.087,1550,0.91,1100,450,55,7,14,4,370,100,18,24,14,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2014-04-20,2013,7,29,110,1688.3,0.068,4,Mod_Dry,45,11,10,10,72,148,0.088,1540,0.91,1100,440,55,7,13,3,362,100,18,23,13,434,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2014-04-21,2013,7,29,111,1678.3,0.069,4,Mod_Dry,45,11,10,10,72,148,0.088,1530,0.91,1100,430,55,7,13,3,352,100,18,23,13,424,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2014-04-22,2013,7,30,112,1661.7,0.07,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2014-04-23,2013,7,30,113,1645.1,0.072,4,Mod_Dry,45,11,10,10,72,148,0.09,1497,0.91,1100,397,55,7,12,2,321,100,18,22,12,393,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2014-04-24,2013,7,30,114,1628.6,0.074,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2014-04-25,2013,7,30,115,1612.2,0.076,4,Mod_Dry,45,11,10,10,72,148,0.092,1464,0.91,1100,364,55,7,11,1,290,100,18,21,11,362,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2014-04-26,2013,7,30,116,1595.8,0.078,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2014-04-27,2013,7,30,117,1579.6,0.079,4,Mod_Dry,45,11,10,10,72,148,0.094,1432,0.91,1100,332,55,7,10,0,260,100,18,20,10,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-04-28,2013,7,30,118,1563.4,0.081,4,Mod_Dry,45,11,10,10,72,148,0.095,1415,0.91,1100,315,55,7,10,-1,244,100,18,20,9,316,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2014-04-29,2013,7,31,119,1547.2,0.083,4,Mod_Dry,45,11,10,10,72,148,0.096,1399,0.9,1100,299,55,7,9,-1,229,100,18,19,9,301,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-04-30,2013,7,31,120,1531.2,0.085,4,Mod_Dry,45,11,10,10,72,148,0.097,1383,0.9,1100,283,55,7,9,-2,214,100,18,19,8,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2014-05-01,2013,8,31,121,1515.2,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1323,0.87,1100,223,50,7,7,-3,162,97,17,17,7,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2014-05-02,2013,8,31,122,1499.3,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1307,0.87,1100,207,47,6,6,-4,152,94,16,16,6,267,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4510
2014-05-03,2013,8,31,123,1483.4,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1291,0.87,1100,191,43,6,6,-4,140,90,16,16,6,255,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-05-04,2013,8,31,124,1461.4,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1269,0.87,1100,169,38,5,5,-5,126,85,15,15,5,241,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2014-05-05,2013,8,31,125,1439.5,0.097,4,Mod_Dry,47,10,10,10,115,192,0.13,1247,0.87,1100,147,33,4,4,-6,112,80,14,14,4,227,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0727,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2014-05-06,2013,8,32,126,1417.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-05-07,2013,8,32,127,1396.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1204,0.86,1100,104,24,3,3,-7,81,71,13,13,3,196,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2014-05-08,2013,8,32,128,1362.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1171,0.86,1100,71,16,2,2,-8,59,63,12,12,2,174,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-05-09,2013,8,32,129,1323.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1131,0.85,1100,31,7,1,1,-9,31,54,11,11,1,146,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2014-05-10,2013,8,32,130,1284.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1093,0.85,1093,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.786,0.632,0.0298,1.42,0.0669,4,0.299,1.72,0.0809,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2014-05-11,2013,8,32,131,1252.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.739,0.559,0.0262,1.3,0.0609,4,0.292,1.59,0.0746,19.7,0.954,0.98,0.935,48.9,47.9,192,4600
2014-05-12,2013,8,32,132,1220.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.692,0.488,0.0228,1.18,0.0551,4,0.286,1.47,0.0685,19.9,0.955,0.98,0.936,48,47.1,188,4520
2014-05-13,2013,8,33,133,1189.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,997.6,0.84,997.6,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2014-05-14,2013,8,33,134,1164.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,972.4,0.83,972.4,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0472,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2014-05-15,2013,8,33,135,1139.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,947.5,0.83,947.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.584,0.398,0.0184,0.981,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
2014-05-16,2013,8,33,136,1115,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,923,0.83,923,0,0,0,0,-10,10,47,10,10,0,125,990,990,968.3,21.7,0.561,0.386,0.0177,0.947,0.0436,4,0.254,1.2,0.0552,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2014-05-17,2013,8,33,137,1090.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,898.8,0.82,898.8,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0171,0.913,0.0419,4,0.246,1.16,0.0531,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2014-05-18,2013,8,33,138,1067.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,875.1,0.82,875.1,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.517,0.363,0.0166,0.88,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.5,41.7,167,4000
2014-05-19,2013,8,33,139,1043.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,851.7,0.82,851.7,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.496,0.351,0.016,0.847,0.0386,4,0.23,1.08,0.049,20.9,0.954,0.979,0.935,41.6,40.8,163,3910
2014-05-20,2013,8,34,140,1020.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,828.8,0.81,828.8,0,0,0,0,-10,10,47,10,10,0,125,896,990,968,22,0.475,0.34,0.0154,0.815,0.037,4,0.222,1.04,0.0471,21,0.954,0.977,0.932,40.7,39.8,159,3820
2014-05-21,2013,8,34,141,1003.2,0.17,5,Dry,42,9,8,6,82,147,0.15,856.2,0.85,856.2,0,0,0,0,-6,6,42,9,8,0,88,915,990,967.9,22.1,0.493,0.353,0.016,0.846,0.0383,4,0.231,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2014-05-22,2013,8,34,142,985.94,0.17,5,Dry,42,9,8,6,82,147,0.15,838.9,0.85,838.9,0,0,0,0,-6,6,42,9,8,0,88,898,990,967.8,22.2,0.477,0.345,0.0156,0.822,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3890
2014-05-23,2013,8,34,143,968.95,0.18,5,Dry,42,9,8,6,82,147,0.15,822,0.85,822,0,0,0,0,-6,6,42,9,8,0,88,881,990,967.8,22.2,0.461,0.337,0.0152,0.798,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.932,40.8,39.8,159,3830
2014-05-24,2013,8,34,144,952.27,0.18,5,Dry,42,9,8,6,82,147,0.15,805.3,0.85,805.3,0,0,0,0,-6,6,42,9,8,0,88,864,990,967.7,22.3,0.446,0.329,0.0147,0.775,0.0348,4,0.214,0.989,0.0444,21.3,0.953,0.976,0.931,40.1,39.1,157,3760
2014-05-25,2013,8,34,145,935.91,0.19,5,Dry,42,9,8,6,82,147,0.16,788.9,0.84,788.9,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0144,0.752,0.0336,4,0.209,0.961,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2014-05-26,2013,8,34,146,919.87,0.19,5,Dry,42,9,8,6,82,147,0.16,772.9,0.84,772.9,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.416,0.313,0.014,0.73,0.0325,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2014-05-27,2013,8,35,147,904.2,0.2,5,Dry,42,9,8,6,82,147,0.16,757.2,0.84,757.2,0,0,0,0,-6,6,42,9,8,0,88,816,990,967.5,22.5,0.402,0.305,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2014-05-28,2013,8,35,148,888.89,0.2,5,Dry,42,9,8,6,82,147,0.17,741.9,0.83,741.9,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.388,0.297,0.0132,0.685,0.0304,3,0.276,0.961,0.0426,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2014-05-29,2013,8,35,149,873.99,0.21,5,Dry,42,9,8,6,82,147,0.17,727,0.83,727,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.374,0.287,0.0127,0.661,0.0292,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2014-05-30,2013,8,35,150,859.52,0.21,5,Dry,42,9,8,6,82,147,0.17,712.5,0.83,712.5,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.905,0.0399,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2014-05-31,2013,8,35,151,845.53,0.22,5,Dry,42,9,8,6,82,147,0.17,698.5,0.83,698.5,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.881,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2014-06-01,2013,9,35,152,832.05,0.22,5,Dry,39,9,7,5,59,119,0.14,713,0.86,713,0,0,0,0,-5,5,39,9,7,0,64,768,990,967.2,22.8,0.363,0.277,0.0122,0.64,0.0281,3,0.263,0.904,0.0397,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2014-06-02,2013,9,35,153,822.77,0.23,5,Dry,39,9,7,5,59,119,0.14,703.8,0.85,703.8,0,0,0,0,-5,5,39,9,7,0,64,759,990,967.2,22.8,0.358,0.271,0.0119,0.629,0.0276,3,0.259,0.888,0.0389,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
