date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-06-03,2013,9,36,154,813.82,0.23,5,Dry,39,9,7,5,59,119,0.15,694.8,0.85,694.8,0,0,0,0,-5,5,39,9,7,0,64,750,990,967.2,22.8,0.353,0.265,0.0116,0.618,0.027,3,0.255,0.873,0.0382,22,0.957,0.98,0.938,47.8,46.8,140,3370
2014-06-04,2013,9,36,155,805.23,0.23,5,Dry,39,9,7,5,59,119,0.15,686.2,0.85,686.2,0,0,0,0,-5,5,39,9,7,0,64,741,990,967.1,22.9,0.348,0.259,0.0113,0.607,0.0265,3,0.251,0.858,0.0375,22,0.957,0.98,0.938,47.3,46.3,139,3340
2014-06-05,2013,9,36,156,797.04,0.23,5,Dry,39,9,7,5,59,119,0.15,678,0.85,678,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.597,0.0261,3,0.248,0.845,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2014-06-06,2013,9,36,157,789.33,0.24,5,Dry,39,9,7,5,59,119,0.15,670.3,0.85,670.3,0,0,0,0,-5,5,39,9,7,0,64,725,990,967.1,22.9,0.339,0.249,0.0108,0.587,0.0256,3,0.244,0.832,0.0362,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
2014-06-07,2013,9,36,158,779.54,0.24,5,Dry,39,9,7,5,59,119,0.15,660.5,0.85,660.5,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.242,0.0105,0.575,0.025,3,0.24,0.815,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2014-06-08,2013,9,36,159,773.56,0.25,5,Dry,39,9,7,5,59,119,0.15,654.6,0.85,654.6,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.238,0.0104,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
2014-06-09,2013,9,36,160,766.17,0.25,5,Dry,39,9,7,5,59,119,0.15,647.2,0.84,647.2,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3170
2014-06-10,2013,9,37,161,753.32,0.25,5,Dry,39,9,7,5,59,119,0.16,634.3,0.84,634.3,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.225,0.00973,0.543,0.0235,3,0.228,0.771,0.0334,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2014-06-11,2013,9,37,162,741.01,0.26,5,Dry,39,9,7,5,59,119,0.16,622,0.84,622,0,0,0,0,-5,5,39,9,7,0,64,677,990,966.9,23.1,0.311,0.217,0.00936,0.528,0.0228,3,0.222,0.75,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2014-06-12,2013,9,37,163,729.8,0.26,5,Dry,39,9,7,5,59,119,0.16,610.8,0.84,610.8,0,0,0,0,-5,5,39,9,7,0,64,666,990,966.8,23.2,0.305,0.209,0.00902,0.514,0.0222,3,0.217,0.731,0.0315,22.4,0.955,0.98,0.936,42.8,41.9,126,3020
2014-06-13,2013,9,37,164,718.05,0.26,5,Dry,39,9,7,5,59,119,0.17,599,0.83,599,0,0,0,0,-5,5,39,9,7,0,64,654,990,966.8,23.2,0.298,0.201,0.00866,0.499,0.0215,3,0.212,0.711,0.0306,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2014-06-14,2013,9,37,165,706.29,0.27,5,Dry,39,9,7,5,59,119,0.17,587.3,0.83,587.3,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.292,0.193,0.00831,0.485,0.0208,3,0.207,0.692,0.0297,22.6,0.953,0.979,0.933,41.3,40.5,121,2910
2014-06-15,2013,9,37,166,695.08,0.27,5,Dry,39,9,7,5,59,119,0.17,576.1,0.83,576.1,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.186,0.00797,0.471,0.0202,3,0.202,0.673,0.0288,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
2014-06-16,2013,9,37,167,684.96,0.28,5,Dry,39,9,7,5,59,119,0.17,566,0.83,566,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.279,0.179,0.00767,0.458,0.0196,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,40,39,117,2810
2014-06-17,2013,9,38,168,674.3,0.28,5,Dry,39,9,7,5,59,119,0.18,555.3,0.82,555.3,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00735,0.445,0.019,3,0.192,0.638,0.0272,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2014-06-18,2013,9,38,169,663.63,0.29,5,Dry,39,9,7,5,59,119,0.18,544.6,0.82,544.6,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.267,0.165,0.00703,0.432,0.0184,3,0.188,0.62,0.0264,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2014-06-19,2013,9,38,170,653.51,0.29,5,Dry,39,9,7,5,59,119,0.18,534.5,0.82,534.5,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00673,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2014-06-20,2013,9,38,171,643.4,0.3,5,Dry,39,9,7,5,59,119,0.18,524.4,0.81,524.4,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00643,0.407,0.0173,3,0.178,0.586,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,109,2610
2014-06-21,2013,9,38,172,634.37,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,473.4,0.75,473.4,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.0052,0.354,0.015,2,0.262,0.616,0.0262,22.9,0.957,0.98,0.938,51,48.2,96.4,2310
2014-06-22,2013,9,38,173,624.8,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,463.8,0.74,463.8,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.226,0.118,0.005,0.344,0.0146,2,0.256,0.6,0.0254,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
2014-06-23,2013,9,38,174,615.23,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,454.2,0.74,454.2,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.113,0.0048,0.334,0.0141,2,0.249,0.584,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2014-06-24,2013,9,39,175,606.21,0.31,4,Mod_Dry,45,10,9,9,88,161,0.27,445.2,0.73,445.2,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.00461,0.325,0.0137,2,0.243,0.568,0.024,23.1,0.958,0.98,0.939,48.3,47.4,94.7,2270
2014-06-25,2013,9,39,176,597.19,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,436.2,0.73,436.2,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00442,0.317,0.0134,2,0.237,0.554,0.0234,23.2,0.957,0.98,0.938,47.4,46.5,92.9,2230
2014-06-26,2013,9,39,177,589.26,0.32,4,Mod_Dry,45,10,9,9,88,161,0.27,428.3,0.73,428.3,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.3,23.7,0.209,0.101,0.00426,0.31,0.0131,2,0.232,0.542,0.0228,23.2,0.957,0.98,0.938,46.6,45.7,91.4,2190
2014-06-27,2013,9,39,178,580.78,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,419.8,0.72,419.8,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.206,0.0971,0.00408,0.303,0.0128,2,0.226,0.529,0.0223,23.3,0.956,0.98,0.937,45.8,44.9,89.7,2150
2014-06-28,2013,9,39,179,572.3,0.33,4,Mod_Dry,45,10,9,9,88,161,0.28,411.3,0.72,411.3,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0931,0.00391,0.296,0.0124,2,0.22,0.517,0.0217,23.3,0.956,0.98,0.936,44.9,44,88,2110
2014-06-29,2013,9,39,180,563.83,0.34,4,Mod_Dry,45,10,9,9,88,161,0.29,402.8,0.71,402.8,0,0,0,0,-9,9,45,10,9,0,97,467,990,966.1,23.9,0.2,0.0891,0.00374,0.289,0.0121,2,0.214,0.504,0.0211,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2014-06-30,2013,9,39,181,555.9,0.34,4,Mod_Dry,45,10,9,9,88,161,0.29,394.9,0.71,394.9,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.197,0.0854,0.00357,0.283,0.0118,2,0.209,0.492,0.0206,23.4,0.954,0.98,0.935,43.2,42.4,84.8,2030
2014-07-01,2013,10,40,182,547.97,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,413,0.75,413,0,0,0,0,-6,6,42,9,8,0,76,472,990,966.1,23.9,0.202,0.0939,0.00392,0.296,0.0124,2,0.221,0.517,0.0216,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
2014-07-02,2013,10,40,183,540.04,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,405,0.75,405,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.0902,0.00376,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.3,2090
2014-07-03,2013,10,40,184,533.2,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,398.2,0.75,398.2,0,0,0,0,-6,6,42,9,8,0,76,457,990,966,24,0.197,0.087,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.8,42.9,85.9,2060
2014-07-04,2013,10,40,185,525.82,0.36,4,Mod_Dry,42,9,8,6,70,135,0.26,390.8,0.74,390.8,0,0,0,0,-6,6,42,9,8,0,76,450,990,966,24,0.194,0.0835,0.00347,0.278,0.0116,2,0.206,0.484,0.0201,23.5,0.954,0.98,0.935,43,42.2,84.4,2020
2014-07-05,2013,10,40,186,518.44,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,383.4,0.74,383.4,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.192,0.08,0.00332,0.272,0.0113,2,0.201,0.473,0.0197,23.6,0.953,0.98,0.934,42.3,41.4,82.8,1990
2014-07-06,2013,10,40,187,511.05,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,376.1,0.74,376.1,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0765,0.00317,0.266,0.011,2,0.196,0.462,0.0192,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
2014-07-07,2013,10,40,188,504.22,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,369.2,0.73,369.2,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0733,0.00304,0.26,0.0108,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.8,39.9,79.7,1910
2014-07-08,2013,10,41,189,497.38,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,362.4,0.73,362.4,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.07,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40,39.1,78.2,1880
2014-07-09,2013,10,41,190,490.55,0.38,4,Mod_Dry,42,9,8,6,70,135,0.28,355.6,0.72,355.6,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0668,0.00276,0.249,0.0103,2,0.182,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2014-07-10,2013,10,41,191,484.8,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,349.8,0.72,349.8,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0641,0.00265,0.244,0.0101,2,0.179,0.423,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
2014-07-11,2013,10,41,192,478.51,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,343.5,0.72,343.5,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0611,0.00252,0.239,0.00985,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,37,73.9,1770
2014-07-12,2013,10,41,193,472.23,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,337.2,0.71,337.2,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0582,0.0024,0.234,0.00962,2,0.17,0.404,0.0166,23.9,0.947,0.97,0.918,37.4,36.3,72.5,1740
2014-07-13,2013,10,41,194,465.94,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,330.9,0.71,330.9,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0552,0.00227,0.228,0.0094,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
2014-07-14,2013,10,41,195,459.65,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,324.6,0.71,324.6,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0522,0.00215,0.223,0.00917,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.9,1680
2014-07-15,2013,10,42,196,453.91,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,318.9,0.7,318.9,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0495,0.00203,0.218,0.00897,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.7,1650
2014-07-16,2013,10,42,197,448.16,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,313.2,0.7,313.2,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0468,0.00192,0.214,0.00876,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.7,67.5,1620
2014-07-17,2013,10,42,198,442.42,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,307.4,0.69,307.4,0,0,0,0,-6,6,42,9,8,0,76,366,990,965.6,24.4,0.165,0.0441,0.00181,0.209,0.00856,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.1,33.1,66.2,1590
2014-07-18,2013,10,42,199,437.77,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,302.8,0.69,302.8,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0419,0.00172,0.205,0.0084,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.3,1570
2014-07-19,2013,10,42,200,432.58,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,297.6,0.69,297.6,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00161,0.201,0.00821,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2014-07-20,2013,10,42,201,427.38,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,292.4,0.68,292.4,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.16,0.037,0.00151,0.197,0.00803,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.5,31.5,63.1,1510
2014-07-21,2013,10,42,202,422.19,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,287.2,0.68,287.2,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0346,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,61.9,1490
2014-07-22,2013,10,43,203,416.99,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,282,0.68,282,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0321,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.8,1460
2014-07-23,2013,10,43,204,411.8,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,276.8,0.67,276.8,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0296,0.00121,0.184,0.00748,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.7,1430
2014-07-24,2013,10,43,205,406.6,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,271.6,0.67,271.6,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2014-07-25,2013,10,43,206,401.95,0.44,4,Mod_Dry,42,9,8,6,70,135,0.34,266.9,0.66,266.9,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.025,0.00102,0.176,0.00714,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2014-07-26,2013,10,43,207,397.3,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,262.3,0.66,262.3,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0228,0.000927,0.172,0.00698,2,0.12,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2014-07-27,2013,10,43,208,392.66,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,257.7,0.66,257.7,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0206,0.000837,0.168,0.00682,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2014-07-28,2013,10,43,209,388.01,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,253,0.65,253,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0184,0.000747,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.6,1310
2014-07-29,2013,10,44,210,384.45,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,249.4,0.65,249.4,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.017,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.8,1290
2014-07-30,2013,10,44,211,380.35,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,245.3,0.65,245.3,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000672,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,52.9,1270
2014-07-31,2013,10,44,212,376.25,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,241.3,0.64,241.3,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0163,0.000658,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
2014-08-01,2013,11,44,213,371.05,0.47,4,Mod_Dry,39,7,5,4,60,115,0.31,256.1,0.69,256.1,0,0,0,0,-4,4,39,7,5,0,64,307,990,965.3,24.7,0.144,0.0199,0.000802,0.164,0.00662,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
2014-08-02,2013,11,44,214,366.41,0.48,4,Mod_Dry,39,7,5,4,60,115,0.31,251.4,0.69,251.4,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0177,0.000713,0.16,0.00646,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
2014-08-03,2013,11,44,215,361.21,0.48,4,Mod_Dry,39,7,5,4,60,115,0.32,246.2,0.68,246.2,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.14,0.0167,0.000673,0.157,0.00634,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.9,27.5,26.7,53.3,1280
2014-08-04,2013,11,44,216,356.56,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,241.6,0.68,241.6,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000656,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.1,52.3,1260
2014-08-05,2013,11,45,217,351.91,0.49,4,Mod_Dry,39,7,5,4,60,115,0.33,236.9,0.67,236.9,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.00064,0.153,0.00616,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.3,1230
2014-08-06,2013,11,45,218,347.26,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,232.3,0.67,232.3,0,0,0,0,-4,4,39,7,5,0,64,283,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0993,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1210
2014-08-07,2013,11,45,219,343.71,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,228.7,0.67,228.7,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.000611,0.149,0.00601,1,0.251,0.401,0.0161,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
2014-08-08,2013,11,45,220,339.61,0.5,4,Mod_Dry,39,7,5,4,60,115,0.34,224.6,0.66,224.6,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0148,0.000596,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2014-08-09,2013,11,45,221,335.51,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,220.5,0.66,220.5,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000582,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2014-08-10,2013,11,45,222,331.41,0.51,4,Mod_Dry,39,7,5,4,60,115,0.35,216.4,0.65,216.4,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000567,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2014-08-11,2013,11,45,223,327.3,0.52,4,Mod_Dry,39,7,5,4,60,115,0.35,212.3,0.65,212.3,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000553,0.142,0.0057,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2014-08-12,2013,11,46,224,323.2,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,208.2,0.64,208.2,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000538,0.14,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2014-08-13,2013,11,46,225,319.1,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,204.1,0.64,204.1,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.955,0.98,0.936,47.1,46.2,46.2,1110
2014-08-14,2013,11,46,226,315.55,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,200.6,0.64,200.6,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000511,0.137,0.00548,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2014-08-15,2013,11,46,227,311.99,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,197,0.63,197,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.000499,0.136,0.00541,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2014-08-16,2013,11,46,228,308.44,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,193.4,0.63,193.4,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2014-08-17,2013,11,46,229,304.88,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,189.9,0.62,189.9,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2014-08-18,2013,11,46,230,301.33,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,186.3,0.62,186.3,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000462,0.131,0.00522,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2014-08-19,2013,11,47,231,298.87,0.55,4,Mod_Dry,39,7,5,4,60,115,0.39,183.9,0.61,183.9,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2014-08-20,2013,11,47,232,295.86,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,180.9,0.61,180.9,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.00512,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,982
2014-08-21,2013,11,47,233,292.85,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,177.8,0.61,177.8,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2014-08-22,2013,11,47,234,289.84,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,174.8,0.6,174.8,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2014-08-23,2013,11,47,235,286.83,0.57,4,Mod_Dry,39,7,5,4,60,115,0.4,171.8,0.6,171.8,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2014-08-24,2013,11,47,236,283.83,0.57,4,Mod_Dry,39,7,5,4,60,115,0.41,168.8,0.59,168.8,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.0049,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2014-08-25,2013,11,47,237,280.82,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,165.8,0.59,165.8,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00984,0.000391,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2014-08-26,2013,11,48,238,277.81,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,162.8,0.59,162.8,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00959,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2014-08-27,2013,11,48,239,274.8,0.58,4,Mod_Dry,39,7,5,4,60,115,0.42,159.8,0.58,159.8,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2014-08-28,2013,11,48,240,271.8,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,156.8,0.58,156.8,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2014-08-29,2013,11,48,241,269.33,0.59,4,Mod_Dry,39,7,5,4,60,115,0.43,154.3,0.57,154.3,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2014-08-30,2013,11,48,242,266.87,0.6,4,Mod_Dry,39,7,5,4,60,115,0.43,151.9,0.57,151.9,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00866,0.000343,0.116,0.00459,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2014-08-31,2013,11,48,243,264.41,0.6,4,Mod_Dry,39,7,5,4,60,115,0.43,149.4,0.56,149.4,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00845,0.000335,0.115,0.00454,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2014-09-01,2013,12,48,244,261.95,0.6,4,Mod_Dry,34,6,4,3,44,91,0.35,170.9,0.65,170.9,0,0,0,0,-3,3,34,6,4,0,47,215,990,964.7,25.3,0.111,0.0103,0.000407,0.122,0.00482,1,0.173,0.295,0.0117,25,0.946,0.975,0.922,39.6,38.6,38.6,926
2014-09-02,2013,12,49,245,257.85,0.61,4,Mod_Dry,34,6,4,3,44,91,0.35,166.8,0.65,166.8,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00993,0.000393,0.12,0.00474,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,901
2014-09-03,2013,12,49,246,253.75,0.62,4,Mod_Dry,34,6,4,3,44,91,0.36,162.8,0.64,162.8,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.108,0.00958,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2014-09-04,2013,12,49,247,250.19,0.62,4,Mod_Dry,34,6,4,3,44,91,0.36,159.2,0.64,159.2,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2014-09-05,2013,12,49,248,247.73,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,156.7,0.63,156.7,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.27,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2014-09-06,2013,12,49,249,244.73,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,153.7,0.63,153.7,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00882,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2014-09-07,2013,12,49,250,240.62,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00847,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2014-09-08,2013,12,49,251,238.16,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,147.2,0.62,147.2,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2014-09-09,2013,12,50,252,235.16,0.65,4,Mod_Dry,34,6,4,3,44,91,0.39,144.2,0.61,144.2,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
2014-09-10,2013,12,50,253,232.15,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,141.2,0.61,141.2,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.00428,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2014-09-11,2013,12,50,254,229.14,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2014-09-12,2013,12,50,255,226.68,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,135.7,0.6,135.7,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2014-09-13,2013,12,50,256,224.22,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2014-09-14,2013,12,50,257,221.76,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,130.8,0.59,130.8,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00686,0.00027,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,702
2014-09-15,2013,12,50,258,219.3,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2014-09-16,2013,12,51,259,216.83,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,125.8,0.58,125.8,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00645,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2014-09-17,2013,12,51,260,214.37,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,123.4,0.58,123.4,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00624,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2014-09-18,2013,12,51,261,211.91,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,120.9,0.57,120.9,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2014-09-19,2013,12,51,262,209.45,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,118.5,0.57,118.5,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2014-09-20,2013,12,51,263,206.99,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,116,0.56,116,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00561,0.000219,0.0976,0.00382,1,0.0991,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2014-09-21,2013,12,51,264,205.62,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,114.6,0.56,114.6,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.00379,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2014-09-22,2013,12,51,265,203.71,0.74,4,Mod_Dry,34,6,4,3,44,91,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00533,0.000208,0.0962,0.00376,1,0.0947,0.191,0.00746,25.4,0.92,0.97,0.892,25.8,25,25,601
2014-09-23,2013,12,52,266,201.8,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,110.8,0.55,110.8,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00517,0.000202,0.0953,0.00373,1,0.0921,0.187,0.00732,25.4,0,0,0,0,0,0,0
2014-09-24,2013,12,52,267,199.88,0.76,4,Mod_Dry,34,6,4,3,44,91,0.46,108.9,0.55,108.9,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.005,0.000196,0.0945,0.00369,1,0.0895,0.184,0.00719,25.4,0,0,0,0,0,0,0
2014-09-25,2013,12,52,268,197.97,0.76,4,Mod_Dry,34,6,4,3,44,91,0.46,107,0.54,107,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00484,0.000189,0.0937,0.00366,1,0.0869,0.181,0.00705,25.4,0,0,0,0,0,0,0
2014-09-26,2013,12,52,269,196.05,0.77,4,Mod_Dry,34,6,4,3,44,91,0.46,105,0.54,105,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00468,0.000183,0.0928,0.00363,1,0.0843,0.177,0.00692,25.4,0,0,0,0,0,0,0
2014-09-27,2013,12,52,270,194.14,0.78,4,Mod_Dry,34,6,4,3,44,91,0.47,103.1,0.53,103.1,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0875,0.00452,0.000177,0.092,0.00359,1,0.0817,0.174,0.00679,25.4,0,0,0,0,0,0,0
2014-09-28,2013,12,52,271,192.23,0.78,4,Mod_Dry,34,6,4,3,44,91,0.47,101.2,0.53,101.2,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0868,0.00435,0.00017,0.0911,0.00356,1,0.0792,0.17,0.00666,25.4,0,0,0,0,0,0,0
2014-09-29,2013,12,52,272,190.31,0.79,4,Mod_Dry,34,6,4,3,44,91,0.48,99.31,0.52,99.31,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.0861,0.00419,0.000164,0.0903,0.00353,1,0.0766,0.167,0.00652,25.4,0,0,0,0,0,0,0
2014-09-30,2013,12,53,273,188.4,0.79,4,Mod_Dry,34,6,4,3,44,91,0.48,97.4,0.52,97.4,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0854,0.00403,0.000158,0.0895,0.0035,1,0.074,0.163,0.00639,25.4,0,0,0,0,0,0,0
2014-10-01,2014,1,1,274,186.48,0.8,5,Dry,24,4,2,2,20,52,0.28,134.5,0.72,134.5,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0936,0.00718,0.000281,0.101,0.00394,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2014-10-02,2014,1,1,275,185.12,0.8,5,Dry,24,4,2,2,20,52,0.28,133.1,0.72,133.1,0,0,0,0,-2,2,24,4,2,0,22,163,990,964.4,25.6,0.0931,0.00707,0.000276,0.1,0.00392,1,0.122,0.222,0.0087,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2014-10-03,2014,1,1,276,183.75,0.81,5,Dry,24,4,2,2,20,52,0.28,131.8,0.72,131.8,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0926,0.00695,0.000272,0.0996,0.00389,1,0.12,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2014-10-04,2014,1,1,277,185.66,0.8,5,Dry,24,4,2,2,20,52,0.28,133.7,0.72,133.7,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0933,0.00711,0.000278,0.1,0.00393,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30,30,721
2014-10-05,2014,1,1,278,185.94,0.8,5,Dry,24,4,2,2,20,52,0.28,133.9,0.72,133.9,0,0,0,0,-2,2,24,4,2,0,22,164,990,964.4,25.6,0.0934,0.00713,0.000279,0.101,0.00393,1,0.123,0.224,0.00875,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2014-10-06,2014,1,1,279,184.57,0.81,5,Dry,24,4,2,2,20,52,0.28,132.6,0.72,132.6,0,0,0,0,-2,2,24,4,2,0,22,163,990,964.4,25.6,0.0929,0.00702,0.000274,0.0999,0.00391,1,0.121,0.221,0.00866,25.3,0.931,0.97,0.904,30.7,29.8,29.8,715
2014-10-07,2014,1,1,280,182.66,0.81,5,Dry,24,4,2,2,20,52,0.28,130.7,0.71,130.7,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0922,0.00686,0.000268,0.0991,0.00388,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.2,29.3,29.3,704
2014-10-08,2014,1,2,281,181.29,0.82,5,Dry,24,4,2,2,20,52,0.29,129.3,0.71,129.3,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0917,0.00674,0.000264,0.0985,0.00385,1,0.117,0.216,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,696
2014-10-09,2014,1,2,282,179.37,0.82,5,Dry,24,4,2,2,20,52,0.29,127.4,0.71,127.4,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0911,0.00658,0.000257,0.0976,0.00382,1,0.114,0.212,0.0083,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2014-10-10,2014,1,2,283,177.46,0.83,5,Dry,24,4,2,2,20,52,0.29,125.5,0.71,125.5,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0904,0.00641,0.000251,0.0968,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2014-10-11,2014,1,2,284,177.19,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.00461,0.00018,0.0903,0.00353,1,0.0832,0.173,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,552
2014-10-12,2014,1,2,285,175.27,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,102.3,0.58,102.3,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0806,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2014-10-13,2014,1,2,286,173.91,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00433,0.000169,0.0889,0.00348,1,0.0787,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2014-10-14,2014,1,2,287,172.54,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,99.54,0.58,99.54,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0769,0.165,0.00647,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2014-10-15,2014,1,3,288,173.36,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0886,0.00347,1,0.078,0.167,0.00652,25.4,0.911,0.969,0.883,22.8,22,22,529
2014-10-16,2014,1,3,289,173.63,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.0043,0.000168,0.0888,0.00347,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2014-10-17,2014,1,3,290,173.36,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0886,0.00347,1,0.078,0.167,0.00652,25.4,0.911,0.969,0.883,22.8,22,22,529
2014-10-18,2014,1,3,291,171.44,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,98.44,0.57,98.44,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0754,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
2014-10-19,2014,1,3,292,170.08,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,97.08,0.57,97.08,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.004,0.000157,0.0872,0.00341,1,0.0736,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2014-10-20,2014,1,3,293,168.71,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,95.71,0.57,95.71,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00389,0.000152,0.0866,0.00339,1,0.0717,0.158,0.0062,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2014-10-21,2014,1,3,294,167.34,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,94.34,0.56,94.34,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00377,0.000148,0.086,0.00337,1,0.0699,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2014-10-22,2014,1,4,295,165.98,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,92.98,0.56,92.98,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00365,0.000143,0.0854,0.00335,1,0.068,0.153,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2014-10-23,2014,1,4,296,164.61,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,91.61,0.56,91.61,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00591,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2014-10-24,2014,1,4,297,163.24,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,90.24,0.55,90.24,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0643,0.149,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,479
2014-10-25,2014,1,4,298,161.87,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,88.87,0.55,88.87,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.0033,0.000129,0.0836,0.00328,1,0.0625,0.146,0.00572,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
2014-10-26,2014,1,4,299,161.6,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,88.6,0.55,88.6,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0802,0.00328,0.000129,0.0835,0.00327,1,0.0621,0.146,0.0057,25.4,0.924,0.964,0.891,20.4,19.6,19.6,471
2014-10-27,2014,1,4,300,160.78,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,87.78,0.55,87.78,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.00321,0.000126,0.0831,0.00326,1,0.061,0.144,0.00565,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2014-10-28,2014,1,4,301,158.87,0.88,4,Mod_Dry,31,4,3,2,33,73,0.46,85.87,0.54,85.87,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0792,0.00305,0.000119,0.0823,0.00323,1,0.0584,0.141,0.00551,25.4,0.927,0.963,0.893,19.8,19.1,19.1,458
2014-10-29,2014,1,5,302,157.5,0.89,4,Mod_Dry,31,4,3,2,33,73,0.46,84.5,0.54,84.5,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0788,0.00293,0.000115,0.0817,0.0032,1,0.0566,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
2014-10-30,2014,1,5,303,156.13,0.89,4,Mod_Dry,31,4,3,2,33,73,0.47,83.13,0.53,83.13,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0783,0.00282,0.00011,0.0811,0.00318,1,0.0547,0.136,0.00532,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2014-10-31,2014,1,5,304,154.76,0.89,4,Mod_Dry,31,4,3,2,33,73,0.47,81.76,0.53,81.76,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0778,0.0027,0.000106,0.0805,0.00316,1,0.0529,0.133,0.00523,25.4,0.932,0.961,0.895,19,18.2,18.2,437
2014-11-01,2014,2,5,305,155.58,0.89,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00472,0.000185,0.0878,0.00344,1,0.085,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2014-11-02,2014,2,5,306,155.86,0.89,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00344,1,0.0854,0.173,0.00679,25.3,0.915,0.97,0.888,24.1,23.3,23.3,560
2014-11-03,2014,2,5,307,158.87,0.88,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.005,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
2014-11-04,2014,2,5,308,162.97,0.87,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00535,0.00021,0.091,0.00356,1,0.095,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,601
2014-11-05,2014,2,6,309,164.33,0.87,5,Dry,23,4,2,2,19,50,0.3,114.3,0.7,114.3,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00547,0.000214,0.0916,0.00359,1,0.0968,0.188,0.00738,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2014-11-06,2014,2,6,310,165.16,0.86,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.0919,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2014-11-07,2014,2,6,311,165.98,0.86,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0991,0.191,0.0075,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2014-11-08,2014,2,6,312,166.25,0.86,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0994,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2014-11-09,2014,2,6,313,170.35,0.85,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2014-11-10,2014,2,6,314,175.55,0.83,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2014-11-11,2014,2,6,315,177.46,0.83,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0908,0.00658,0.000258,0.0973,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
2014-11-12,2014,2,7,316,178.83,0.82,5,Dry,23,4,2,2,19,50,0.28,128.8,0.72,128.8,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.0979,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2014-11-13,2014,2,7,317,180.74,0.82,5,Dry,23,4,2,2,19,50,0.28,130.7,0.72,130.7,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00686,0.000268,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.2,29.3,29.3,704
2014-11-14,2014,2,7,318,180.47,0.82,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2014-11-15,2014,2,7,319,179.65,0.82,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2014-11-16,2014,2,7,320,177.73,0.83,5,Dry,23,4,2,2,19,50,0.28,127.7,0.72,127.7,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2014-11-17,2014,2,7,321,176.37,0.83,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2014-11-18,2014,2,7,322,177.19,0.83,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2014-11-19,2014,2,8,323,176.37,0.83,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2014-11-20,2014,2,8,324,175,0.84,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00812,25.3,0.928,0.97,0.901,28.8,28,28,672
2014-11-21,2014,2,8,325,174.73,0.84,5,Dry,23,4,2,2,19,50,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000249,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2014-11-22,2014,2,8,326,175.55,0.83,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2014-11-23,2014,2,8,327,178.55,0.83,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0911,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-11-24,2014,2,8,328,179.92,0.82,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
2014-11-25,2014,2,8,329,179.1,0.82,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00672,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2014-11-26,2014,2,9,330,177.19,0.83,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2014-11-27,2014,2,9,331,175.82,0.83,5,Dry,23,4,2,2,19,50,0.28,125.8,0.72,125.8,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00644,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2014-11-28,2014,2,9,332,175.55,0.83,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2014-11-29,2014,2,9,333,176.91,0.83,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2014-11-30,2014,2,9,334,178.83,0.82,5,Dry,23,4,2,2,19,50,0.28,128.8,0.72,128.8,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.0979,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2014-12-01,2014,3,9,335,178.55,0.83,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2014-12-02,2014,3,9,336,179.92,0.82,5,Dry,26,4,3,2,24,59,0.33,120.9,0.67,120.9,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2014-12-03,2014,3,10,337,185.12,0.8,5,Dry,26,4,3,2,24,59,0.32,126.1,0.68,126.1,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2014-12-04,2014,3,10,338,188.67,0.79,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000265,0.0997,0.0039,1,0.118,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2014-12-05,2014,3,10,339,191.68,0.78,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.0087,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
2014-12-06,2014,3,10,340,193.05,0.78,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2014-12-07,2014,3,10,341,197.15,0.77,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2014-12-08,2014,3,10,342,197.42,0.77,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2014-12-09,2014,3,10,343,195.51,0.77,5,Dry,26,4,3,2,24,59,0.3,136.5,0.7,136.5,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00735,0.000287,0.103,0.00401,1,0.127,0.229,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,737
2014-12-10,2014,3,11,344,196.87,0.77,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31.1,31.1,745
2014-12-11,2014,3,11,345,198.24,0.76,5,Dry,26,4,3,2,24,59,0.3,139.2,0.7,139.2,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00759,0.000296,0.104,0.00406,1,0.13,0.234,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,753
2014-12-12,2014,3,11,346,200.16,0.76,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2014-12-13,2014,3,11,347,200.98,0.75,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000305,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
2014-12-14,2014,3,11,348,197.97,0.76,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00756,0.000295,0.104,0.00405,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2014-12-15,2014,3,11,349,198.79,0.76,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2014-12-16,2014,3,11,350,202.89,0.75,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2014-12-17,2014,3,12,351,204.26,0.74,5,Dry,26,4,3,2,24,59,0.29,145.3,0.71,145.3,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.0081,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2014-12-18,2014,3,12,352,205.62,0.73,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2014-12-19,2014,3,12,353,209.18,0.72,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2014-12-20,2014,3,12,354,211.64,0.71,5,Dry,26,4,3,2,24,59,0.28,152.6,0.72,152.6,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2014-12-21,2014,3,12,355,214.65,0.7,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.2,35.2,844
2014-12-22,2014,3,12,356,214.37,0.71,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2014-12-23,2014,3,12,357,215.19,0.7,5,Dry,26,4,3,2,24,59,0.27,156.2,0.73,156.2,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00903,0.000354,0.111,0.00436,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2014-12-24,2014,3,13,358,218.75,0.69,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2014-12-25,2014,3,13,359,221.21,0.69,5,Dry,26,4,3,2,24,59,0.27,162.2,0.73,162.2,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2014-12-26,2014,3,13,360,221.48,0.69,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2014-12-27,2014,3,13,361,221.76,0.68,5,Dry,26,4,3,2,24,59,0.27,162.8,0.73,162.8,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2014-12-28,2014,3,13,362,220.94,0.69,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2014-12-29,2014,3,13,363,218.48,0.69,5,Dry,26,4,3,2,24,59,0.27,159.5,0.73,159.5,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00931,0.000365,0.113,0.00442,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,865
2014-12-30,2014,3,13,364,220.39,0.69,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2014-12-31,2014,3,14,365,225.04,0.68,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2015-01-01,2014,4,14,1,229.69,0.67,5,Dry,29,5,4,2,33,73,0.32,156.7,0.68,156.7,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
2015-01-02,2014,4,14,2,232.15,0.66,5,Dry,29,5,4,2,33,73,0.31,159.2,0.69,159.2,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00928,0.000365,0.114,0.0045,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,860
