date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-01-03,2014,4,14,3,234.61,0.66,5,Dry,29,5,4,2,33,73,0.31,161.6,0.69,161.6,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00949,0.000374,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,874
2015-01-04,2014,4,14,4,239.26,0.65,5,Dry,29,5,4,2,33,73,0.3,166.3,0.69,166.3,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00988,0.00039,0.118,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2015-01-05,2014,4,14,5,242.26,0.64,5,Dry,29,5,4,2,33,73,0.3,169.3,0.7,169.3,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2015-01-06,2014,4,14,6,242.54,0.64,5,Dry,29,5,4,2,33,73,0.3,169.5,0.7,169.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2015-01-07,2014,4,15,7,246.09,0.63,5,Dry,29,5,4,2,33,73,0.3,173.1,0.7,173.1,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.12,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,942
2015-01-08,2014,4,15,8,250.74,0.62,5,Dry,29,5,4,2,33,73,0.29,177.7,0.71,177.7,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.182,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2015-01-09,2014,4,15,9,255.94,0.61,5,Dry,29,5,4,2,33,73,0.28,182.9,0.71,182.9,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2015-01-10,2014,4,15,10,260.04,0.61,5,Dry,29,5,4,2,33,73,0.28,187,0.72,187,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2015-01-11,2014,4,15,11,265.23,0.6,5,Dry,29,5,4,2,33,73,0.28,192.2,0.72,192.2,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2015-01-12,2014,4,15,12,269.88,0.59,5,Dry,29,5,4,2,33,73,0.27,196.9,0.73,196.9,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2015-01-13,2014,4,15,13,274.53,0.58,5,Dry,29,5,4,2,33,73,0.27,201.5,0.73,201.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2015-01-14,2014,4,16,14,281.37,0.57,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2015-01-15,2014,4,16,15,287.11,0.57,5,Dry,29,5,4,2,33,73,0.25,214.1,0.75,214.1,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.0139,0.000555,0.138,0.0055,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2015-01-16,2014,4,16,16,295.58,0.56,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.127,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2015-01-17,2014,4,16,17,303.51,0.55,5,Dry,29,5,4,2,33,73,0.24,230.5,0.76,230.5,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0153,0.000612,0.146,0.00581,2,0.0981,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2015-01-18,2014,4,16,18,313.08,0.53,5,Dry,29,5,4,2,33,73,0.23,240.1,0.77,240.1,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000645,0.15,0.00598,2,0.105,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2015-01-19,2014,4,16,19,322.11,0.52,5,Dry,29,5,4,2,33,73,0.23,249.1,0.77,249.1,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2015-01-20,2014,4,16,20,331.13,0.51,5,Dry,29,5,4,2,33,73,0.22,258.1,0.78,258.1,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000835,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2015-01-21,2014,4,17,21,341.8,0.5,5,Dry,29,5,4,2,33,73,0.21,268.8,0.79,268.8,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2015-01-22,2014,4,17,22,351.91,0.49,5,Dry,29,5,4,2,33,73,0.21,278.9,0.79,278.9,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.4,60.9,1460
2015-01-23,2014,4,17,23,362.03,0.48,5,Dry,29,5,4,2,33,73,0.2,289,0.8,289,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2015-01-24,2014,4,17,24,372.69,0.47,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2015-01-25,2014,4,17,25,381.72,0.46,5,Dry,29,5,4,2,33,73,0.19,308.7,0.81,308.7,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2015-01-26,2014,4,17,26,394.57,0.45,5,Dry,29,5,4,2,33,73,0.18,321.6,0.81,321.6,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2015-01-27,2014,4,17,27,410.16,0.44,5,Dry,29,5,4,2,33,73,0.18,337.2,0.82,337.2,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0581,0.00237,0.226,0.00921,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2015-01-28,2014,4,18,28,426.83,0.43,5,Dry,29,5,4,2,33,73,0.17,353.8,0.83,353.8,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
2015-01-29,2014,4,18,29,446.25,0.41,5,Dry,29,5,4,2,33,73,0.16,373.3,0.84,373.3,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2015-01-30,2014,4,18,30,468.94,0.4,5,Dry,29,5,4,2,33,73,0.16,395.9,0.84,395.9,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0859,0.00354,0.275,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.5,2080
2015-01-31,2014,4,18,31,494.37,0.38,5,Dry,29,5,4,2,33,73,0.15,421.4,0.85,421.4,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.522,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2015-02-01,2014,5,18,32,520.9,0.37,5,Dry,31,6,4,3,41,85,0.16,435.9,0.84,435.9,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.309,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
2015-02-02,2014,5,18,33,550.16,0.35,5,Dry,31,6,4,3,41,85,0.15,465.2,0.84,465.2,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2015-02-03,2014,5,18,34,577.77,0.33,5,Dry,31,6,4,3,41,85,0.15,492.8,0.85,492.8,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.361,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.4,34.4,103,2480
2015-02-04,2014,5,19,35,606.48,0.31,5,Dry,31,6,4,3,41,85,0.14,521.5,0.86,521.5,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00631,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2015-02-05,2014,5,19,36,636.29,0.3,5,Dry,31,6,4,3,41,85,0.13,551.3,0.87,551.3,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00719,0.432,0.0184,3,0.191,0.623,0.0264,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2015-02-06,2014,5,19,37,666.64,0.28,5,Dry,31,6,4,3,41,85,0.13,581.6,0.87,581.6,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.28,0.19,0.00809,0.47,0.0201,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.2,40.4,121,2910
2015-02-07,2014,5,19,38,700.27,0.27,5,Dry,31,6,4,3,41,85,0.12,615.3,0.88,615.3,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.0091,0.511,0.022,3,0.219,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,127,3060
2015-02-08,2014,5,19,39,736.64,0.26,5,Dry,31,6,4,3,41,85,0.12,651.6,0.89,651.6,0,0,0,0,-3,3,31,6,4,0,44,693,990,966.8,23.2,0.32,0.236,0.0102,0.556,0.024,3,0.236,0.792,0.0342,22.4,0.956,0.98,0.937,45.6,44.6,134,3210
2015-02-09,2014,5,19,40,771.54,0.25,5,Dry,31,6,4,3,41,85,0.11,686.5,0.89,686.5,0,0,0,0,-3,3,31,6,4,0,44,728,990,967,23,0.34,0.26,0.0113,0.6,0.0261,3,0.251,0.851,0.037,22.2,0.957,0.98,0.938,47.6,46.7,140,3360
2015-02-10,2014,5,19,41,793.9,0.24,5,Dry,31,6,4,3,41,85,0.11,708.9,0.89,708.9,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.275,0.012,0.627,0.0274,3,0.262,0.889,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2015-02-11,2014,5,20,42,819.15,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,714.1,0.87,714.1,0,0,0,0,-4,4,36,6,5,0,58,761,990,967.2,22.8,0.359,0.278,0.0122,0.637,0.0279,3,0.264,0.901,0.0395,21.9,0.957,0.98,0.938,49,48,144,3460
2015-02-12,2014,5,20,43,851.47,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,746.5,0.88,746.5,0,0,0,0,-4,4,36,6,5,0,58,793,990,967.3,22.7,0.381,0.3,0.0132,0.681,0.03,3,0.278,0.959,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2015-02-13,2014,5,20,44,886.74,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,781.7,0.88,781.7,0,0,0,0,-4,4,36,6,5,0,58,829,990,967.4,22.6,0.414,0.317,0.0141,0.731,0.0324,4,0.206,0.937,0.0416,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2015-02-14,2014,5,20,45,919.87,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,814.9,0.89,814.9,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.333,0.0149,0.777,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2015-02-15,2014,5,20,46,954.64,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,849.6,0.89,849.6,0,0,0,0,-4,4,36,6,5,0,58,897,990,967.7,22.3,0.476,0.35,0.0157,0.826,0.0371,4,0.229,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,165,3970
2015-02-16,2014,5,20,47,985.94,0.17,4,Mod_Dry,36,6,5,4,54,105,0.11,880.9,0.89,880.9,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.504,0.365,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
2015-02-17,2014,5,20,48,1018.2,0.17,4,Mod_Dry,36,6,5,4,54,105,0.1,913.2,0.9,913.2,0,0,0,0,-4,4,36,6,5,0,58,960,990,968,22,0.534,0.381,0.0173,0.915,0.0415,4,0.251,1.17,0.0529,20.9,0.956,0.98,0.937,44.7,43.8,175,4200
2015-02-18,2014,5,21,49,1046.3,0.16,4,Mod_Dry,36,6,5,4,54,105,0.1,941.3,0.9,941.3,0,0,0,0,-4,4,36,6,5,0,58,988,990,968,22,0.56,0.395,0.018,0.954,0.0435,4,0.26,1.21,0.0553,20.7,0.956,0.98,0.937,45.7,44.8,179,4300
2015-02-19,2014,5,21,50,1069.7,0.16,4,Mod_Dry,36,6,5,4,54,105,0.098,964.7,0.9,964.7,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.581,0.406,0.0186,0.987,0.0451,4,0.268,1.25,0.0574,20.6,0.956,0.98,0.937,46.6,45.7,183,4390
2015-02-20,2014,5,21,51,1093.5,0.15,4,Mod_Dry,36,6,5,4,54,105,0.096,988.5,0.9,988.5,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.604,0.417,0.0191,1.02,0.0468,4,0.276,1.3,0.0595,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2015-02-21,2014,5,21,52,1112.3,0.15,3,Normal,43,7,5,4,78,137,0.12,975.3,0.88,975.3,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.3,21.7,0.598,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2015-02-22,2014,5,21,53,1131.3,0.15,3,Normal,43,7,5,4,78,137,0.12,994.3,0.88,994.3,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.624,0.42,0.0194,1.04,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.936,47.4,46.5,186,4460
2015-02-23,2014,5,21,54,1139.5,0.14,3,Normal,43,7,5,4,78,137,0.12,1003,0.88,1003,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.636,0.429,0.0198,1.06,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.7,46.8,187,4490
2015-02-24,2014,5,21,55,1142.2,0.14,3,Normal,43,7,5,4,78,137,0.12,1005,0.88,1005,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.64,0.435,0.0201,1.08,0.0496,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2015-02-25,2014,5,22,56,1145,0.14,3,Normal,43,7,5,4,78,137,0.12,1008,0.88,1008,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.4,21.6,0.644,0.441,0.0204,1.09,0.0501,4,0.282,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2015-02-26,2014,5,22,57,1142.2,0.14,3,Normal,43,7,5,4,78,137,0.12,1005,0.88,1005,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.64,0.435,0.0201,1.08,0.0496,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2015-02-27,2014,5,22,58,1134,0.14,3,Normal,43,7,5,4,78,137,0.12,997,0.88,997,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.628,0.422,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.936,47.5,46.6,186,4470
2015-02-28,2014,5,22,59,1125.8,0.15,3,Normal,43,7,5,4,78,137,0.12,988.8,0.88,988.8,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.616,0.418,0.0192,1.03,0.0476,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.936,47.2,46.3,185,4450
2015-03-01,2014,6,22,60,1117.7,0.15,3,Normal,49,9,9,9,107,183,0.16,934.7,0.84,934.7,0,0,0,0,-9,9,49,9,9,0,116,1000,990,968.3,21.7,0.572,0.391,0.018,0.963,0.0443,4,0.258,1.22,0.0562,20.5,0.955,0.98,0.936,44.9,44,176,4220
2015-03-02,2014,6,22,61,1109.6,0.15,3,Normal,49,9,9,9,107,183,0.17,926.6,0.83,926.6,0,0,0,0,-9,9,49,9,9,0,116,994,990,968.2,21.8,0.564,0.387,0.0178,0.952,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.6,43.7,175,4190
2015-03-03,2014,6,22,62,1101.5,0.15,3,Normal,49,9,9,9,107,183,0.17,918.5,0.83,918.5,0,0,0,0,-9,9,49,9,9,0,116,986,990,968.2,21.8,0.557,0.384,0.0176,0.941,0.0432,4,0.253,1.19,0.0548,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
2015-03-04,2014,6,23,63,1093.5,0.15,3,Normal,49,9,9,9,107,183,0.17,910.5,0.83,910.5,0,0,0,0,-9,9,49,9,9,0,116,978,990,968.2,21.8,0.55,0.38,0.0174,0.929,0.0426,4,0.25,1.18,0.0541,20.6,0.955,0.98,0.936,44,43.1,172,4140
2015-03-05,2014,6,23,64,1085.5,0.15,3,Normal,49,9,9,9,107,183,0.17,902.5,0.83,902.5,0,0,0,0,-9,9,49,9,9,0,116,970,990,968.2,21.8,0.542,0.376,0.0172,0.918,0.0421,4,0.247,1.17,0.0534,20.7,0.955,0.98,0.936,43.7,42.8,171,4110
2015-03-06,2014,6,23,65,1077.6,0.15,3,Normal,49,9,9,9,107,183,0.17,894.6,0.83,894.6,0,0,0,0,-9,9,49,9,9,0,116,962,990,968.1,21.9,0.535,0.372,0.017,0.907,0.0415,4,0.244,1.15,0.0527,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2015-03-07,2014,6,23,66,1069.7,0.16,3,Normal,49,9,9,9,107,183,0.17,886.7,0.83,886.7,0,0,0,0,-9,9,49,9,9,0,116,954,990,968.1,21.9,0.528,0.368,0.0168,0.896,0.041,4,0.242,1.14,0.052,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2015-03-08,2014,6,23,67,1061.8,0.16,3,Normal,49,9,9,9,107,183,0.17,878.8,0.83,878.8,0,0,0,0,-9,9,49,9,9,0,116,946,990,968.1,21.9,0.521,0.364,0.0166,0.885,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.8,41.9,168,4020
2015-03-09,2014,6,23,68,1054,0.16,3,Normal,49,9,9,9,107,183,0.17,871,0.83,871,0,0,0,0,-9,9,49,9,9,0,116,938,990,968.1,21.9,0.514,0.361,0.0164,0.874,0.0399,4,0.236,1.11,0.0506,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2015-03-10,2014,6,23,69,1046.3,0.16,3,Normal,49,9,9,9,107,183,0.17,863.3,0.82,863.3,0,0,0,0,-9,9,49,9,9,0,116,930,990,968,22,0.507,0.357,0.0163,0.863,0.0393,4,0.234,1.1,0.05,20.9,0.954,0.98,0.935,42.1,41.3,165,3960
2015-03-11,2014,6,24,70,1038.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,909.6,0.88,909.6,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.918,0.0418,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.5,174,4170
2015-03-12,2014,6,24,71,1030.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,901.9,0.88,901.9,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.907,0.0412,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.2,173,4140
2015-03-13,2014,6,24,72,1023.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,894.3,0.87,894.3,0,0,0,0,-6,6,41,8,7,0,73,950,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.9,171,4120
2015-03-14,2014,6,24,73,1020.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,891.8,0.87,891.8,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.523,0.371,0.0168,0.893,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.8,171,4110
2015-03-15,2014,6,24,74,1018.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,889.2,0.87,889.2,0,0,0,0,-6,6,41,8,7,0,73,945,990,968,22,0.52,0.369,0.0168,0.89,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
2015-03-16,2014,6,24,75,1015.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,886.7,0.87,886.7,0,0,0,0,-6,6,41,8,7,0,73,943,990,967.9,22.1,0.518,0.368,0.0167,0.886,0.0402,4,0.242,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.6,170,4090
2015-03-17,2014,6,24,76,1018.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,889.2,0.87,889.2,0,0,0,0,-6,6,41,8,7,0,73,945,990,968,22,0.52,0.369,0.0168,0.89,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
2015-03-18,2014,6,25,77,1025.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,896.8,0.87,896.8,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.0169,0.9,0.0409,4,0.245,1.15,0.052,20.9,0.955,0.98,0.936,43.8,43,172,4130
2015-03-19,2014,6,25,78,1033.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,904.5,0.88,904.5,0,0,0,0,-6,6,41,8,7,0,73,960,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.3,173,4150
2015-03-20,2014,6,25,79,1046.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,917.3,0.88,917.3,0,0,0,0,-6,6,41,8,7,0,73,973,990,968,22,0.546,0.383,0.0174,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
2015-03-21,2014,6,25,80,1059.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,930.2,0.88,930.2,0,0,0,0,-6,6,41,8,7,0,73,986,990,968.1,21.9,0.558,0.389,0.0178,0.947,0.0432,4,0.256,1.2,0.0549,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2015-03-22,2014,6,25,81,1067.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,938.1,0.88,938.1,0,0,0,0,-6,6,41,8,7,0,73,994,990,968.1,21.9,0.565,0.393,0.018,0.958,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2015-03-23,2014,6,25,82,1080.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,951.2,0.88,951.2,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.399,0.0183,0.976,0.0447,4,0.264,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2015-03-24,2014,6,25,83,1098.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,969.8,0.88,969.8,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2015-03-25,2014,6,26,84,1117.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,988.7,0.89,988.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.617,0.418,0.0192,1.03,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
2015-03-26,2014,6,26,85,1131.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1002,0.89,1002,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.637,0.428,0.0197,1.07,0.0491,4,0.28,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4490
2015-03-27,2014,6,26,86,1134,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.641,0.434,0.02,1.08,0.0496,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2015-03-28,2014,6,26,87,1136.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1008,0.89,1008,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.645,0.44,0.0203,1.09,0.0501,4,0.282,1.37,0.0631,20.3,0.956,0.98,0.936,47.9,47,188,4510
2015-03-29,2014,6,26,88,1134,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.641,0.434,0.02,1.08,0.0496,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2015-03-30,2014,6,26,89,1125.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,996.8,0.89,996.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.629,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2015-03-31,2014,6,26,90,1117.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,988.7,0.89,988.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.617,0.418,0.0192,1.03,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
2015-04-01,2014,7,27,91,1109.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,961.6,0.87,961.6,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.596,0.404,0.0186,1,0.046,4,0.267,1.27,0.0582,20.5,0.955,0.98,0.936,46.2,45.2,181,4340
2015-04-02,2014,7,27,92,1101.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,953.5,0.87,953.5,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.588,0.401,0.0184,0.989,0.0454,4,0.264,1.25,0.0575,20.5,0.955,0.98,0.936,45.9,44.9,180,4310
2015-04-03,2014,7,27,93,1093.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,945.5,0.86,945.5,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.581,0.397,0.0182,0.977,0.0448,4,0.262,1.24,0.0568,20.6,0.955,0.98,0.936,45.6,44.6,179,4290
2015-04-04,2014,7,27,94,1085.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,937.5,0.86,937.5,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.574,0.393,0.018,0.966,0.0443,4,0.259,1.23,0.0561,20.6,0.955,0.98,0.936,45.3,44.3,177,4260
2015-04-05,2014,7,27,95,1072.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,924.3,0.86,924.3,0,0,0,0,-10,10,45,11,10,0,82,990,990,968.1,21.9,0.561,0.386,0.0177,0.948,0.0433,4,0.254,1.2,0.055,20.7,0.955,0.98,0.936,44.8,43.9,175,4210
2015-04-06,2014,7,27,96,1054,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,906,0.86,906,0,0,0,0,-10,10,45,11,10,0,82,972,990,968.1,21.9,0.545,0.378,0.0172,0.922,0.0421,4,0.248,1.17,0.0534,20.8,0.955,0.98,0.936,44.1,43.2,173,4140
2015-04-07,2014,7,27,97,1036,0.16,4,Mod_Dry,45,11,10,10,72,148,0.14,888,0.86,888,0,0,0,0,-10,10,45,11,10,0,82,954,990,968,22,0.528,0.369,0.0168,0.897,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2015-04-08,2014,7,28,98,1023.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,875.3,0.85,875.3,0,0,0,0,-10,10,45,11,10,0,82,941,990,968,22,0.517,0.363,0.0165,0.879,0.0399,4,0.238,1.12,0.0507,20.9,0.955,0.98,0.936,42.8,42,168,4030
2015-04-09,2014,7,28,99,1010.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,862.7,0.85,862.7,0,0,0,0,-10,10,45,11,10,0,82,929,990,967.9,22.1,0.505,0.357,0.0162,0.862,0.039,4,0.234,1.1,0.0496,21,0.955,0.98,0.935,42.3,41.5,166,3980
2015-04-10,2014,7,28,100,998.25,0.17,4,Mod_Dry,45,11,10,10,72,148,0.15,850.3,0.85,850.3,0,0,0,0,-10,10,45,11,10,0,82,916,990,967.9,22.1,0.494,0.351,0.0159,0.844,0.0382,4,0.229,1.07,0.0486,21,0.954,0.98,0.935,41.8,41,164,3940
2015-04-11,2014,7,28,101,985.94,0.17,5,Dry,40,10,8,5,62,125,0.13,860.9,0.87,860.9,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0384,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,3990
2015-04-12,2014,7,28,102,978.62,0.18,5,Dry,40,10,8,5,62,125,0.13,853.6,0.87,853.6,0,0,0,0,-5,5,40,10,8,0,67,912,990,967.8,22.2,0.489,0.352,0.0159,0.842,0.0379,4,0.231,1.07,0.0483,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
2015-04-13,2014,7,28,103,971.36,0.18,5,Dry,40,10,8,5,62,125,0.13,846.4,0.87,846.4,0,0,0,0,-5,5,40,10,8,0,67,904,990,967.8,22.2,0.483,0.349,0.0157,0.831,0.0374,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2015-04-14,2014,7,28,104,968.95,0.18,5,Dry,40,10,8,5,62,125,0.13,844,0.87,844,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.347,0.0156,0.828,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2015-04-15,2014,7,29,105,966.55,0.18,5,Dry,40,10,8,5,62,125,0.13,841.5,0.87,841.5,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.478,0.346,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2015-04-16,2014,7,29,106,964.16,0.18,5,Dry,40,10,8,5,62,125,0.13,839.2,0.87,839.2,0,0,0,0,-5,5,40,10,8,0,67,897,990,967.8,22.2,0.476,0.345,0.0155,0.821,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2015-04-17,2014,7,29,107,961.77,0.18,5,Dry,40,10,8,5,62,125,0.13,836.8,0.87,836.8,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2015-04-18,2014,7,29,108,964.16,0.18,5,Dry,40,10,8,5,62,125,0.13,839.2,0.87,839.2,0,0,0,0,-5,5,40,10,8,0,67,897,990,967.8,22.2,0.476,0.345,0.0155,0.821,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2015-04-19,2014,7,29,109,966.55,0.18,5,Dry,40,10,8,5,62,125,0.13,841.5,0.87,841.5,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.478,0.346,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2015-04-20,2014,7,29,110,968.95,0.18,5,Dry,40,10,8,5,62,125,0.13,844,0.87,844,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.347,0.0156,0.828,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2015-04-21,2014,7,29,111,971.36,0.18,5,Dry,40,10,8,5,62,125,0.13,846.4,0.87,846.4,0,0,0,0,-5,5,40,10,8,0,67,904,990,967.8,22.2,0.483,0.349,0.0157,0.831,0.0374,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2015-04-22,2014,7,30,112,968.95,0.18,5,Dry,40,10,8,5,62,125,0.13,844,0.87,844,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.347,0.0156,0.828,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2015-04-23,2014,7,30,113,966.55,0.18,5,Dry,40,10,8,5,62,125,0.13,841.5,0.87,841.5,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.478,0.346,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2015-04-24,2014,7,30,114,964.16,0.18,5,Dry,40,10,8,5,62,125,0.13,839.2,0.87,839.2,0,0,0,0,-5,5,40,10,8,0,67,897,990,967.8,22.2,0.476,0.345,0.0155,0.821,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2015-04-25,2014,7,30,115,957.01,0.18,5,Dry,40,10,8,5,62,125,0.13,832,0.87,832,0,0,0,0,-5,5,40,10,8,0,67,890,990,967.7,22.3,0.47,0.342,0.0153,0.811,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3880
2015-04-26,2014,7,30,116,949.91,0.18,5,Dry,40,10,8,5,62,125,0.13,824.9,0.87,824.9,0,0,0,0,-5,5,40,10,8,0,67,883,990,967.7,22.3,0.463,0.338,0.0152,0.801,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.2,161,3860
2015-04-27,2014,7,30,117,942.88,0.19,5,Dry,40,10,8,5,62,125,0.13,817.9,0.87,817.9,0,0,0,0,-5,5,40,10,8,0,67,876,990,967.7,22.3,0.457,0.335,0.015,0.792,0.0355,4,0.219,1.01,0.0452,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2015-04-28,2014,7,30,118,935.91,0.19,5,Dry,40,10,8,5,62,125,0.13,810.9,0.87,810.9,0,0,0,0,-5,5,40,10,8,0,67,869,990,967.6,22.4,0.45,0.331,0.0148,0.782,0.035,4,0.216,0.998,0.0446,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2015-04-29,2014,7,31,119,924.42,0.19,5,Dry,40,10,8,5,62,125,0.14,799.4,0.86,799.4,0,0,0,0,-5,5,40,10,8,0,67,857,990,967.6,22.4,0.44,0.326,0.0145,0.766,0.0342,4,0.212,0.978,0.0437,21.4,0.953,0.976,0.93,40,39.1,156,3750
2015-04-30,2014,7,31,120,913.11,0.19,5,Dry,40,10,8,5,62,125,0.14,788.1,0.86,788.1,0,0,0,0,-5,5,40,10,8,0,67,846,990,967.6,22.4,0.429,0.32,0.0143,0.75,0.0334,4,0.208,0.958,0.0427,21.5,0.953,0.975,0.929,39.6,38.6,154,3700
2015-05-01,2014,8,31,121,901.99,0.2,5,Dry,42,9,8,6,82,147,0.16,755,0.84,755,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.304,0.0135,0.705,0.0313,3,0.281,0.986,0.0438,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2015-05-02,2014,8,31,122,891.06,0.2,5,Dry,42,9,8,6,82,147,0.17,744.1,0.83,744.1,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.688,0.0305,3,0.277,0.965,0.0428,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2015-05-03,2014,8,31,123,880.33,0.21,5,Dry,42,9,8,6,82,147,0.17,733.3,0.83,733.3,0,0,0,0,-6,6,42,9,8,0,88,792,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.272,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2015-05-04,2014,8,31,124,869.81,0.21,5,Dry,42,9,8,6,82,147,0.17,722.8,0.83,722.8,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0125,0.655,0.0289,3,0.268,0.922,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2015-05-05,2014,8,31,125,855.48,0.21,5,Dry,42,9,8,6,82,147,0.17,708.5,0.83,708.5,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.898,0.0396,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2015-05-06,2014,8,32,126,841.62,0.22,5,Dry,42,9,8,6,82,147,0.17,694.6,0.82,694.6,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.265,0.0117,0.62,0.0273,3,0.255,0.875,0.0385,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2015-05-07,2014,8,32,127,828.3,0.22,5,Dry,42,9,8,6,82,147,0.18,681.3,0.82,681.3,0,0,0,0,-6,6,42,9,8,0,88,740,990,967.2,22.8,0.347,0.256,0.0112,0.603,0.0265,3,0.249,0.852,0.0374,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2015-05-08,2014,8,32,128,815.58,0.23,5,Dry,42,9,8,6,82,147,0.18,668.6,0.82,668.6,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0108,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2015-05-09,2014,8,32,129,803.56,0.23,5,Dry,42,9,8,6,82,147,0.18,656.6,0.82,656.6,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.333,0.24,0.0105,0.573,0.025,3,0.238,0.811,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2015-05-10,2014,8,32,130,792.35,0.24,5,Dry,42,9,8,6,82,147,0.19,645.4,0.81,645.4,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.6,43.8,131,3150
2015-05-11,2014,8,32,131,782.19,0.24,5,Dry,42,9,8,6,82,147,0.19,635.2,0.81,635.2,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.546,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44,43.2,129,3110
2015-05-12,2014,8,32,132,773.56,0.25,5,Dry,42,9,8,6,82,147,0.19,626.6,0.81,626.6,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00954,0.536,0.0233,3,0.224,0.76,0.033,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2015-05-13,2014,8,33,133,765.08,0.25,5,Dry,42,9,8,6,82,147,0.19,618.1,0.81,618.1,0,0,0,0,-6,6,42,9,8,0,88,677,990,967,23,0.311,0.214,0.00928,0.525,0.0228,3,0.221,0.746,0.0324,22.3,0.955,0.98,0.936,43,42.2,126,3040
2015-05-14,2014,8,33,134,752.77,0.25,5,Dry,42,9,8,6,82,147,0.2,605.8,0.81,605.8,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.304,0.206,0.00891,0.51,0.0221,3,0.215,0.725,0.0314,22.4,0.954,0.98,0.935,42.3,41.4,124,2980
2015-05-15,2014,8,33,135,739.92,0.26,5,Dry,42,9,8,6,82,147,0.2,592.9,0.8,592.9,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00852,0.494,0.0214,3,0.209,0.703,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2015-05-16,2014,8,33,136,727.62,0.26,5,Dry,42,9,8,6,82,147,0.2,580.6,0.8,580.6,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00814,0.479,0.0207,3,0.204,0.683,0.0294,22.5,0.953,0.978,0.931,40.7,39.8,119,2870
2015-05-17,2014,8,33,137,715.31,0.27,5,Dry,42,9,8,6,82,147,0.21,568.3,0.79,568.3,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.181,0.00777,0.464,0.02,3,0.198,0.662,0.0285,22.6,0.952,0.976,0.929,39.9,39,117,2810
2015-05-18,2014,8,33,138,704.1,0.27,5,Dry,42,9,8,6,82,147,0.21,557.1,0.79,557.1,0,0,0,0,-6,6,42,9,8,0,88,616,990,966.7,23.3,0.277,0.173,0.00744,0.45,0.0193,3,0.193,0.643,0.0276,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2015-05-19,2014,8,33,139,692.34,0.27,5,Dry,42,9,8,6,82,147,0.21,545.3,0.79,545.3,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00708,0.435,0.0187,3,0.188,0.623,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2690
2015-05-20,2014,8,34,140,680.58,0.28,5,Dry,42,9,8,6,82,147,0.22,533.6,0.78,533.6,0,0,0,0,-6,6,42,9,8,0,88,593,990,966.6,23.4,0.263,0.157,0.00673,0.421,0.018,3,0.183,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
2015-05-21,2014,8,34,141,669.37,0.28,5,Dry,42,9,8,6,82,147,0.22,522.4,0.78,522.4,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.0064,0.407,0.0174,3,0.178,0.584,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2580
2015-05-22,2014,8,34,142,659.26,0.29,5,Dry,42,9,8,6,82,147,0.22,512.3,0.78,512.3,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.0061,0.394,0.0168,3,0.173,0.567,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
2015-05-23,2014,8,34,143,648.59,0.29,5,Dry,42,9,8,6,82,147,0.23,501.6,0.77,501.6,0,0,0,0,-6,6,42,9,8,0,88,561,990,966.5,23.5,0.245,0.136,0.00579,0.381,0.0162,3,0.168,0.549,0.0234,23,0.946,0.97,0.918,35.6,34.6,104,2490
2015-05-24,2014,8,34,144,637.93,0.3,5,Dry,42,9,8,6,82,147,0.23,490.9,0.77,490.9,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0226,23,0.945,0.97,0.917,34.9,33.9,102,2440
2015-05-25,2014,8,34,145,628.91,0.3,5,Dry,42,9,8,6,82,147,0.23,481.9,0.77,481.9,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.126,0.00536,0.36,0.0153,2,0.268,0.628,0.0266,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2015-05-26,2014,8,34,146,619.33,0.31,5,Dry,42,9,8,6,82,147,0.24,472.3,0.76,472.3,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2015-05-27,2014,8,35,147,609.76,0.31,5,Dry,42,9,8,6,82,147,0.24,462.8,0.76,462.8,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
2015-05-28,2014,8,35,148,600.74,0.32,5,Dry,42,9,8,6,82,147,0.24,453.7,0.76,453.7,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
2015-05-29,2014,8,35,149,592.81,0.32,5,Dry,42,9,8,6,82,147,0.25,445.8,0.75,445.8,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.109,0.00461,0.323,0.0136,2,0.243,0.567,0.0239,23.2,0.958,0.98,0.939,48.5,47.5,95.1,2280
2015-05-30,2014,8,35,150,584.33,0.33,5,Dry,42,9,8,6,82,147,0.25,437.3,0.75,437.3,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.211,0.105,0.00443,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.4,2240
2015-05-31,2014,8,35,151,575.86,0.33,5,Dry,42,9,8,6,82,147,0.26,428.9,0.74,428.9,0,0,0,0,-6,6,42,9,8,0,88,488,990,966.2,23.8,0.208,0.101,0.00426,0.309,0.013,2,0.232,0.541,0.0227,23.3,0.957,0.98,0.938,46.8,45.9,91.8,2200
2015-06-01,2014,9,35,152,567.93,0.34,5,Dry,39,9,7,5,59,119,0.21,448.9,0.79,448.9,0,0,0,0,-5,5,39,9,7,0,64,504,990,966.2,23.8,0.213,0.111,0.00465,0.324,0.0136,2,0.246,0.57,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2015-06-02,2014,9,35,153,561.09,0.34,5,Dry,39,9,7,5,59,119,0.21,442.1,0.79,442.1,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0133,2,0.241,0.56,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.9,2280
2015-06-03,2014,9,36,154,553.71,0.35,5,Dry,39,9,7,5,59,119,0.21,434.7,0.79,434.7,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.208,0.104,0.00436,0.313,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.7,46.7,93.4,2240
2015-06-04,2014,9,36,155,546.87,0.35,5,Dry,39,9,7,5,59,119,0.22,427.9,0.78,427.9,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00422,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,47,46,92.1,2210
2015-06-05,2014,9,36,156,541.13,0.35,5,Dry,39,9,7,5,59,119,0.22,422.1,0.78,422.1,0,0,0,0,-5,5,39,9,7,0,64,477,990,966,24,0.204,0.0982,0.0041,0.302,0.0126,2,0.227,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,90.9,2180
2015-06-06,2014,9,36,157,534.84,0.36,5,Dry,39,9,7,5,59,119,0.22,415.8,0.78,415.8,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0953,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.8,44.8,89.7,2150
2015-06-07,2014,9,36,158,528.55,0.36,5,Dry,39,9,7,5,59,119,0.23,409.6,0.78,409.6,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.199,0.0923,0.00384,0.292,0.0121,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2015-06-08,2014,9,36,159,522.26,0.36,5,Dry,39,9,7,5,59,119,0.23,403.3,0.77,403.3,0,0,0,0,-5,5,39,9,7,0,64,458,990,966,24,0.197,0.0893,0.00371,0.287,0.0119,2,0.215,0.501,0.0208,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2015-06-09,2014,9,36,160,516.52,0.37,5,Dry,39,9,7,5,59,119,0.23,397.5,0.77,397.5,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.195,0.0866,0.0036,0.282,0.0117,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.936,43.9,43,86,2060
2015-06-10,2014,9,37,161,510.78,0.37,5,Dry,39,9,7,5,59,119,0.23,391.8,0.77,391.8,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0839,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.8,2040
2015-06-11,2014,9,37,162,505.04,0.37,5,Dry,39,9,7,5,59,119,0.24,386,0.76,386,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0812,0.00337,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
2015-06-12,2014,9,37,163,499.3,0.38,5,Dry,39,9,7,5,59,119,0.24,380.3,0.76,380.3,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0785,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
2015-06-13,2014,9,37,164,493.55,0.38,5,Dry,39,9,7,5,59,119,0.24,374.6,0.76,374.6,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0758,0.00313,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
2015-06-14,2014,9,37,165,487.81,0.39,5,Dry,39,9,7,5,59,119,0.24,368.8,0.76,368.8,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0731,0.00302,0.258,0.0107,2,0.191,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,39.9,79.9,1920
2015-06-15,2014,9,37,166,482.07,0.39,5,Dry,39,9,7,5,59,119,0.25,363.1,0.75,363.1,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0704,0.0029,0.253,0.0105,2,0.188,0.441,0.0182,23.8,0.95,0.977,0.928,40.2,39.3,78.6,1890
2015-06-16,2014,9,37,167,476.33,0.39,5,Dry,39,9,7,5,59,119,0.25,357.3,0.75,357.3,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0677,0.00279,0.249,0.0103,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.7,77.3,1860
2015-06-17,2014,9,38,168,471.68,0.4,5,Dry,39,9,7,5,59,119,0.25,352.7,0.75,352.7,0,0,0,0,-5,5,39,9,7,0,64,408,990,965.7,24.3,0.179,0.0655,0.0027,0.245,0.0101,2,0.181,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.3,1830
2015-06-18,2014,9,38,169,466.48,0.4,5,Dry,39,9,7,5,59,119,0.26,347.5,0.74,347.5,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.178,0.063,0.00259,0.241,0.0099,2,0.177,0.418,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75.1,1800
2015-06-19,2014,9,38,170,461.29,0.4,5,Dry,39,9,7,5,59,119,0.26,342.3,0.74,342.3,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0606,0.00249,0.236,0.00971,2,0.174,0.41,0.0168,23.9,0.947,0.972,0.921,38,36.9,73.9,1770
2015-06-20,2014,9,38,171,456.09,0.41,5,Dry,39,9,7,5,59,119,0.26,337.1,0.74,337.1,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0581,0.00239,0.232,0.00953,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.5,36.4,72.7,1750
2015-06-21,2014,9,38,172,450.9,0.41,5,Dry,39,9,7,5,59,119,0.26,331.9,0.74,331.9,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0557,0.00228,0.228,0.00934,2,0.167,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
2015-06-22,2014,9,38,173,445.7,0.41,5,Dry,39,9,7,5,59,119,0.27,326.7,0.73,326.7,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0532,0.00218,0.223,0.00916,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.3,70.5,1690
2015-06-23,2014,9,38,174,440.51,0.42,5,Dry,39,9,7,5,59,119,0.27,321.5,0.73,321.5,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.168,0.0508,0.00208,0.219,0.00898,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.4,1670
2015-06-24,2014,9,39,175,435.31,0.42,5,Dry,39,9,7,5,59,119,0.27,316.3,0.73,316.3,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.167,0.0483,0.00198,0.215,0.00879,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.2,34.2,68.3,1640
2015-06-25,2014,9,39,176,430.12,0.42,5,Dry,39,9,7,5,59,119,0.28,311.1,0.72,311.1,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0458,0.00187,0.211,0.00861,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.7,33.6,67.2,1610
2015-06-26,2014,9,39,177,424.92,0.43,5,Dry,39,9,7,5,59,119,0.28,305.9,0.72,305.9,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0434,0.00177,0.206,0.00842,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.1,1590
2015-06-27,2014,9,39,178,419.73,0.43,5,Dry,39,9,7,5,59,119,0.28,300.7,0.72,300.7,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0409,0.00167,0.202,0.00824,2,0.145,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65,1560
2015-06-28,2014,9,39,179,415.08,0.44,5,Dry,39,9,7,5,59,119,0.29,296.1,0.71,296.1,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0387,0.00158,0.198,0.00808,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
2015-06-29,2014,9,39,180,410.43,0.44,5,Dry,39,9,7,5,59,119,0.29,291.4,0.71,291.4,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0366,0.00149,0.194,0.00792,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
2015-06-30,2014,9,39,181,405.78,0.44,5,Dry,39,9,7,5,59,119,0.29,286.8,0.71,286.8,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0344,0.0014,0.191,0.00775,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
2015-07-01,2014,10,40,182,401.13,0.45,5,Dry,37,8,6,4,53,108,0.27,293.1,0.73,293.1,0,0,0,0,-4,4,37,8,6,0,57,344,990,965.4,24.6,0.157,0.0374,0.00152,0.194,0.0079,2,0.14,0.335,0.0136,24.3,0.939,0.97,0.911,32.7,31.8,63.5,1520
2015-07-02,2014,10,40,183,396.48,0.45,5,Dry,37,8,6,4,53,108,0.27,288.5,0.73,288.5,0,0,0,0,-4,4,37,8,6,0,57,339,990,965.4,24.6,0.155,0.0352,0.00143,0.191,0.00774,2,0.137,0.328,0.0133,24.3,0.938,0.97,0.91,32.2,31.3,62.5,1500
2015-07-03,2014,10,40,184,391.83,0.45,5,Dry,37,8,6,4,53,108,0.28,283.8,0.72,283.8,0,0,0,0,-4,4,37,8,6,0,57,335,990,965.4,24.6,0.154,0.033,0.00134,0.187,0.00758,2,0.134,0.321,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
2015-07-04,2014,10,40,185,387.19,0.46,5,Dry,37,8,6,4,53,108,0.28,279.2,0.72,279.2,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0308,0.00125,0.183,0.00741,2,0.131,0.314,0.0127,24.4,0.936,0.97,0.908,31.2,30.3,60.5,1450
2015-07-05,2014,10,40,186,382.54,0.46,5,Dry,37,8,6,4,53,108,0.28,274.5,0.72,274.5,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.15,0.0286,0.00116,0.179,0.00725,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.5,1430
2015-07-06,2014,10,40,187,377.89,0.47,5,Dry,37,8,6,4,53,108,0.29,269.9,0.71,269.9,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0264,0.00107,0.175,0.00709,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.5,1400
2015-07-07,2014,10,40,188,374.33,0.47,5,Dry,37,8,6,4,53,108,0.29,266.3,0.71,266.3,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.148,0.0247,0.000999,0.172,0.00697,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2015-07-08,2014,10,41,189,370.23,0.47,5,Dry,37,8,6,4,53,108,0.29,262.2,0.71,262.2,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.3,24.7,0.146,0.0228,0.00092,0.169,0.00682,2,0.12,0.288,0.0117,24.5,0.932,0.97,0.904,29.3,28.4,56.9,1370
2015-07-09,2014,10,41,190,366.13,0.48,5,Dry,37,8,6,4,53,108,0.29,258.1,0.7,258.1,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0208,0.000841,0.165,0.00668,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.9,28,56,1340
2015-07-10,2014,10,41,191,362.03,0.48,5,Dry,37,8,6,4,53,108,0.3,254,0.7,254,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.0189,0.000762,0.162,0.00654,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.902,28.4,27.6,55.1,1320
2015-07-11,2014,10,41,192,357.93,0.48,5,Dry,37,8,6,4,53,108,0.3,249.9,0.7,249.9,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.017,0.000685,0.159,0.0064,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,28,27.1,54.2,1300
2015-07-12,2014,10,41,193,353.83,0.49,5,Dry,37,8,6,4,53,108,0.3,245.8,0.69,245.8,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0166,0.00067,0.157,0.00632,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.3,1280
2015-07-13,2014,10,41,194,349.73,0.49,5,Dry,37,8,6,4,53,108,0.31,241.7,0.69,241.7,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.1,24.9,0.139,0.0163,0.000656,0.155,0.00624,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2015-07-14,2014,10,41,195,345.62,0.5,5,Dry,37,8,6,4,53,108,0.31,237.6,0.69,237.6,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.0159,0.000641,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.925,0.97,0.898,26.5,25.7,51.5,1240
2015-07-15,2014,10,42,196,342.07,0.5,5,Dry,37,8,6,4,53,108,0.32,234.1,0.68,234.1,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0156,0.000629,0.152,0.0061,2,0.1,0.252,0.0101,24.6,0.924,0.97,0.897,26.1,25.4,50.7,1220
2015-07-16,2014,10,42,197,338.51,0.51,5,Dry,37,8,6,4,53,108,0.32,230.5,0.68,230.5,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0981,0.248,0.00997,24.7,0.923,0.97,0.895,25.7,25,49.9,1200
2015-07-17,2014,10,42,198,334.96,0.51,5,Dry,37,8,6,4,53,108,0.32,227,0.68,227,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00596,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2015-07-18,2014,10,42,199,331.41,0.51,5,Dry,37,8,6,4,53,108,0.33,223.4,0.67,223.4,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2015-07-19,2014,10,42,200,327.85,0.52,5,Dry,37,8,6,4,53,108,0.33,219.8,0.67,219.8,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.146,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2015-07-20,2014,10,42,201,324.3,0.52,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2015-07-21,2014,10,42,202,320.74,0.53,5,Dry,37,8,6,4,53,108,0.34,212.7,0.66,212.7,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2015-07-22,2014,10,43,203,318.28,0.53,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
2015-07-23,2014,10,43,204,315.27,0.53,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
2015-07-24,2014,10,43,205,312.26,0.54,5,Dry,37,8,6,4,53,108,0.35,204.3,0.65,204.3,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.2,46.3,46.3,1110
2015-07-25,2014,10,43,206,309.26,0.54,5,Dry,37,8,6,4,53,108,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00548,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
2015-07-26,2014,10,43,207,306.25,0.54,5,Dry,37,8,6,4,53,108,0.35,198.3,0.65,198.3,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000503,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
2015-07-27,2014,10,43,208,303.24,0.55,5,Dry,37,8,6,4,53,108,0.36,195.2,0.64,195.2,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000492,0.135,0.00537,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2015-07-28,2014,10,43,209,300.23,0.55,5,Dry,37,8,6,4,53,108,0.36,192.2,0.64,192.2,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2015-07-29,2014,10,44,210,297.23,0.55,5,Dry,37,8,6,4,53,108,0.36,189.2,0.64,189.2,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2015-07-30,2014,10,44,211,294.22,0.56,5,Dry,37,8,6,4,53,108,0.37,186.2,0.63,186.2,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.2,42.2,1010
2015-07-31,2014,10,44,212,291.21,0.56,5,Dry,37,8,6,4,53,108,0.37,183.2,0.63,183.2,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.13,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2015-08-01,2014,11,44,213,288.2,0.57,5,Dry,34,7,5,3,44,93,0.32,195.2,0.68,195.2,0,0,0,0,-3,3,34,7,5,0,47,241,990,964.9,25.1,0.121,0.0123,0.000491,0.133,0.00529,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1060
2015-08-02,2014,11,44,214,284.1,0.57,5,Dry,34,7,5,3,44,93,0.33,191.1,0.67,191.1,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000477,0.131,0.00521,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2015-08-03,2014,11,44,215,280.55,0.58,5,Dry,34,7,5,3,44,93,0.33,187.6,0.67,187.6,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000464,0.13,0.00515,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2015-08-04,2014,11,44,216,276.99,0.58,5,Dry,34,7,5,3,44,93,0.34,184,0.66,184,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000452,0.128,0.00508,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.6,41.8,41.8,1000
2015-08-05,2014,11,45,217,273.44,0.59,5,Dry,34,7,5,3,44,93,0.34,180.4,0.66,180.4,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.0111,0.00044,0.127,0.00502,1,0.186,0.313,0.0124,24.9,0.949,0.98,0.93,41.8,40.9,40.9,983
2015-08-06,2014,11,45,218,270.98,0.59,5,Dry,34,7,5,3,44,93,0.34,178,0.66,178,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000431,0.125,0.00498,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.2,40.3,40.3,968
2015-08-07,2014,11,45,219,267.97,0.59,5,Dry,34,7,5,3,44,93,0.35,175,0.65,175,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2015-08-08,2014,11,45,220,264.96,0.6,5,Dry,34,7,5,3,44,93,0.35,172,0.65,172,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
