date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-08-09,2014,11,45,221,261.95,0.6,5,Dry,34,7,5,3,44,93,0.35,168.9,0.65,168.9,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.122,0.00481,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2015-08-10,2014,11,45,222,258.94,0.61,5,Dry,34,7,5,3,44,93,0.36,165.9,0.64,165.9,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00985,0.00039,0.12,0.00476,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2015-08-11,2014,11,45,223,255.94,0.61,5,Dry,34,7,5,3,44,93,0.36,162.9,0.64,162.9,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.0096,0.00038,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2015-08-12,2014,11,46,224,252.93,0.62,5,Dry,34,7,5,3,44,93,0.37,159.9,0.63,159.9,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00934,0.00037,0.118,0.00465,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,860
2015-08-13,2014,11,46,225,250.47,0.62,5,Dry,34,7,5,3,44,93,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.0046,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2015-08-14,2014,11,46,226,248.01,0.63,5,Dry,34,7,5,3,44,93,0.38,155,0.63,155,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00456,1,0.152,0.267,0.0106,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2015-08-15,2014,11,46,227,245.55,0.63,5,Dry,34,7,5,3,44,93,0.38,152.6,0.62,152.6,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00872,0.000344,0.114,0.00451,1,0.148,0.263,0.0104,25.1,0.94,0.97,0.912,35.2,34.2,34.2,820
2015-08-16,2014,11,46,228,243.08,0.64,5,Dry,34,7,5,3,44,93,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00851,0.000336,0.113,0.00447,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2015-08-17,2014,11,46,229,240.62,0.64,5,Dry,34,7,5,3,44,93,0.39,147.6,0.61,147.6,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.0083,0.000327,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2015-08-18,2014,11,46,230,238.16,0.65,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.138,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2015-08-19,2014,11,47,231,235.7,0.65,5,Dry,34,7,5,3,44,93,0.4,142.7,0.6,142.7,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00788,0.00031,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2015-08-20,2014,11,47,232,233.24,0.66,5,Dry,34,7,5,3,44,93,0.4,140.2,0.6,140.2,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00429,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2015-08-21,2014,11,47,233,231.87,0.66,5,Dry,34,7,5,3,44,93,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00755,0.000297,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2015-08-22,2014,11,47,234,229.96,0.67,5,Dry,34,7,5,3,44,93,0.4,137,0.6,137,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00739,0.000291,0.107,0.00423,1,0.127,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2015-08-23,2014,11,47,235,228.05,0.67,5,Dry,34,7,5,3,44,93,0.41,135.1,0.59,135.1,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00723,0.000284,0.107,0.00419,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2015-08-24,2014,11,47,236,226.13,0.67,5,Dry,34,7,5,3,44,93,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2015-08-25,2014,11,47,237,224.22,0.68,5,Dry,34,7,5,3,44,93,0.41,131.2,0.58,131.2,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.0069,0.000271,0.105,0.00412,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2015-08-26,2014,11,48,238,222.3,0.68,5,Dry,34,7,5,3,44,93,0.42,129.3,0.58,129.3,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00674,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2015-08-27,2014,11,48,239,220.39,0.69,5,Dry,34,7,5,3,44,93,0.42,127.4,0.58,127.4,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0967,0.00658,0.000258,0.103,0.00405,1,0.114,0.218,0.00855,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2015-08-28,2014,11,48,240,218.48,0.69,5,Dry,34,7,5,3,44,93,0.43,125.5,0.57,125.5,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0961,0.00642,0.000252,0.102,0.00402,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,672
2015-08-29,2014,11,48,241,216.56,0.7,5,Dry,34,7,5,3,44,93,0.43,123.6,0.57,123.6,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0954,0.00625,0.000245,0.102,0.00399,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2015-08-30,2014,11,48,242,214.65,0.7,5,Dry,34,7,5,3,44,93,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00609,0.000239,0.101,0.00395,1,0.107,0.208,0.00813,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2015-08-31,2014,11,48,243,212.73,0.71,5,Dry,34,7,5,3,44,93,0.44,119.7,0.56,119.7,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.094,0.00593,0.000232,0.0999,0.00392,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2015-09-01,2014,12,48,244,209.73,0.72,5,Dry,30,6,4,2,30,72,0.34,137.7,0.66,137.7,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00746,0.000292,0.106,0.00414,1,0.128,0.234,0.00917,25.3,0.934,0.97,0.906,31.9,31,31,743
2015-09-02,2014,12,49,245,205.62,0.73,5,Dry,30,6,4,2,30,72,0.35,133.6,0.65,133.6,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0968,0.00711,0.000278,0.104,0.00406,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,30.9,30,30,720
2015-09-03,2014,12,49,246,202.07,0.75,5,Dry,30,6,4,2,30,72,0.36,130.1,0.64,130.1,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00681,0.000266,0.102,0.004,1,0.118,0.22,0.00862,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2015-09-04,2014,12,49,247,198.51,0.76,5,Dry,30,6,4,2,30,72,0.36,126.5,0.64,126.5,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0943,0.0065,0.000254,0.101,0.00394,1,0.113,0.214,0.00836,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2015-09-05,2014,12,49,248,196.05,0.77,5,Dry,30,6,4,2,30,72,0.37,124,0.63,124,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.00629,0.000246,0.0997,0.0039,1,0.11,0.21,0.00819,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2015-09-06,2014,12,49,249,193.05,0.78,5,Dry,30,6,4,2,30,72,0.37,121,0.63,121,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00604,0.000236,0.0984,0.00385,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2015-09-07,2014,12,49,250,190.58,0.79,5,Dry,30,6,4,2,30,72,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0973,0.0038,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2015-09-08,2014,12,49,251,187.58,0.8,5,Dry,30,6,4,2,30,72,0.38,115.6,0.62,115.6,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0904,0.00557,0.000218,0.096,0.00375,1,0.0985,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2015-09-09,2014,12,50,252,184.57,0.81,5,Dry,30,6,4,2,30,72,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00532,0.000208,0.0947,0.0037,1,0.0945,0.189,0.0074,25.4,0.92,0.97,0.892,25.8,25,25,600
2015-09-10,2014,12,50,253,182.11,0.81,5,Dry,30,6,4,2,30,72,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0911,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2015-09-11,2014,12,50,254,179.65,0.82,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.0049,0.000192,0.0925,0.00362,1,0.0878,0.18,0.00706,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2015-09-12,2014,12,50,255,177.19,0.83,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0845,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2015-09-13,2014,12,50,256,174.73,0.84,5,Dry,30,6,4,2,30,72,0.41,102.7,0.59,102.7,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00448,0.000175,0.0904,0.00354,1,0.0812,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2015-09-14,2014,12,50,257,173.36,0.84,5,Dry,30,6,4,2,30,72,0.41,101.4,0.58,101.4,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00437,0.000171,0.0898,0.00351,1,0.0793,0.169,0.00662,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2015-09-15,2014,12,50,258,171.44,0.85,5,Dry,30,6,4,2,30,72,0.42,99.44,0.58,99.44,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.0042,0.000165,0.0889,0.00348,1,0.0767,0.166,0.00649,25.4,0.911,0.968,0.883,22.6,21.8,21.8,524
2015-09-16,2014,12,51,259,169.53,0.85,5,Dry,30,6,4,2,30,72,0.42,97.53,0.57,97.53,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0742,0.162,0.00635,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
2015-09-17,2014,12,51,260,167.62,0.86,5,Dry,30,6,4,2,30,72,0.43,95.62,0.57,95.62,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0716,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2015-09-18,2014,12,51,261,165.7,0.86,5,Dry,30,6,4,2,30,72,0.43,93.7,0.56,93.7,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00371,0.000145,0.0864,0.00339,1,0.069,0.155,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2015-09-19,2014,12,51,262,163.79,0.87,5,Dry,30,6,4,2,30,72,0.44,91.79,0.56,91.79,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00355,0.000139,0.0856,0.00335,1,0.0664,0.152,0.00595,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2015-09-20,2014,12,51,263,161.87,0.87,5,Dry,30,6,4,2,30,72,0.45,89.87,0.56,89.87,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.00339,0.000133,0.0848,0.00332,1,0.0638,0.149,0.00582,25.4,0.922,0.964,0.89,20.6,19.9,19.9,477
2015-09-21,2014,12,51,264,159.96,0.88,5,Dry,30,6,4,2,30,72,0.45,87.96,0.55,87.96,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00323,0.000126,0.0839,0.00329,1,0.0612,0.145,0.00569,25.4,0.925,0.964,0.891,20.2,19.5,19.5,468
2015-09-22,2014,12,51,265,158.05,0.88,5,Dry,30,6,4,2,30,72,0.46,86.05,0.54,86.05,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00306,0.00012,0.0831,0.00326,1,0.0587,0.142,0.00556,25.4,0.927,0.963,0.892,19.8,19.1,19.1,459
2015-09-23,2014,12,52,266,156.13,0.89,5,Dry,30,6,4,2,30,72,0.46,84.13,0.54,84.13,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.0029,0.000114,0.0822,0.00322,1,0.0561,0.138,0.00542,25.4,0.929,0.962,0.893,19.4,18.7,18.7,449
2015-09-24,2014,12,52,267,154.22,0.89,5,Dry,30,6,4,2,30,72,0.47,82.22,0.53,82.22,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00274,0.000107,0.0814,0.00319,1,0.0535,0.135,0.00529,25.4,0.931,0.961,0.895,19.1,18.3,18.3,439
2015-09-25,2014,12,52,268,152.85,0.9,5,Dry,30,6,4,2,30,72,0.47,80.85,0.53,80.85,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00262,0.000103,0.0808,0.00317,1,0.0516,0.132,0.00519,25.4,0.933,0.96,0.896,18.8,18,18,432
2015-09-26,2014,12,52,269,151.48,0.9,5,Dry,30,6,4,2,30,72,0.47,79.48,0.53,79.48,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.00251,0.0000983,0.0802,0.00314,1,0.0498,0.13,0.0051,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2015-09-27,2014,12,52,270,150.12,0.9,5,Dry,30,6,4,2,30,72,0.48,78.12,0.52,78.12,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00239,0.0000937,0.0796,0.00312,1,0.048,0.128,0.005,25.4,0.936,0.96,0.898,18.2,17.5,17.5,419
2015-09-28,2014,12,52,271,148.75,0.91,5,Dry,30,6,4,2,30,72,0.48,76.75,0.52,76.75,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00227,0.0000892,0.079,0.0031,1,0.0461,0.125,0.00491,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2015-09-29,2014,12,52,272,147.38,0.91,5,Dry,30,6,4,2,30,72,0.49,75.38,0.51,75.38,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0763,0.00216,0.0000846,0.0784,0.00307,1,0.0443,0.123,0.00481,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2015-09-30,2014,12,53,273,146.01,0.91,5,Dry,30,6,4,2,30,72,0.49,74.01,0.51,74.01,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0758,0.00204,0.00008,0.0778,0.00305,1,0.0424,0.12,0.00471,25.4,0.935,0.96,0.897,17.2,16.5,16.5,397
2015-10-01,2015,1,1,274,145.74,0.91,5,Dry,24,4,2,2,20,52,0.36,93.74,0.64,93.74,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.069,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2015-10-02,2015,1,1,275,144.92,0.91,5,Dry,24,4,2,2,20,52,0.36,92.92,0.64,92.92,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.0679,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,491
2015-10-03,2015,1,1,276,144.1,0.91,5,Dry,24,4,2,2,20,52,0.36,92.1,0.64,92.1,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0668,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2015-10-04,2015,1,1,277,144.92,0.91,5,Dry,24,4,2,2,20,52,0.36,92.92,0.64,92.92,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.0679,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,491
2015-10-05,2015,1,1,278,144.65,0.91,5,Dry,24,4,2,2,20,52,0.36,92.65,0.64,92.65,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0824,0.00323,1,0.0676,0.15,0.00588,25.3,0.918,0.965,0.887,21.2,20.4,20.4,490
2015-10-06,2015,1,1,279,143.28,0.92,5,Dry,24,4,2,2,20,52,0.36,91.28,0.64,91.28,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0818,0.00321,1,0.0657,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2015-10-07,2015,1,1,280,141.91,0.92,5,Dry,24,4,2,2,20,52,0.37,89.91,0.63,89.91,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00339,0.000133,0.0812,0.00319,1,0.0639,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2015-10-08,2015,1,2,281,140.55,0.92,5,Dry,24,4,2,2,20,52,0.37,88.55,0.63,88.55,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00328,0.000129,0.0806,0.00316,1,0.062,0.143,0.0056,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2015-10-09,2015,1,2,282,139.18,0.92,5,Dry,24,4,2,2,20,52,0.37,87.18,0.63,87.18,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.08,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2015-10-10,2015,1,2,283,137.81,0.93,5,Dry,24,4,2,2,20,52,0.38,85.81,0.62,85.81,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00304,0.000119,0.0794,0.00312,1,0.0583,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19,19,457
2015-10-11,2015,1,2,284,136.44,0.93,5,Dry,24,4,2,2,20,52,0.38,84.44,0.62,84.44,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00293,0.000115,0.0788,0.00309,1,0.0565,0.135,0.00531,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2015-10-12,2015,1,2,285,135.08,0.93,5,Dry,24,4,2,2,20,52,0.39,83.08,0.61,83.08,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00281,0.00011,0.0783,0.00307,1,0.0547,0.133,0.00521,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2015-10-13,2015,1,2,286,133.71,0.94,5,Dry,24,4,2,2,20,52,0.39,81.71,0.61,81.71,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0528,0.13,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2015-10-14,2015,1,2,287,132.34,0.94,5,Dry,24,4,2,2,20,52,0.39,80.34,0.61,80.34,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.0771,0.00302,1,0.051,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2015-10-15,2015,1,3,288,133.16,0.94,5,Dry,24,4,2,2,20,52,0.39,81.16,0.61,81.16,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.0521,0.129,0.00508,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2015-10-16,2015,1,3,289,133.98,0.94,5,Dry,24,4,2,2,20,52,0.39,81.98,0.61,81.98,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00272,0.000107,0.0778,0.00305,1,0.0532,0.131,0.00514,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2015-10-17,2015,1,3,290,133.71,0.94,5,Dry,24,4,2,2,20,52,0.39,81.71,0.61,81.71,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0528,0.13,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2015-10-18,2015,1,3,291,132.89,0.94,5,Dry,24,4,2,2,20,52,0.39,80.89,0.61,80.89,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0517,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2015-10-19,2015,1,3,292,132.07,0.94,5,Dry,24,4,2,2,20,52,0.39,80.07,0.61,80.07,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.0769,0.00302,1,0.0506,0.128,0.005,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2015-10-20,2015,1,3,293,130.16,0.95,5,Dry,24,4,2,2,20,52,0.4,78.16,0.6,78.16,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00239,0.0000939,0.0761,0.00298,1,0.048,0.124,0.00487,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2015-10-21,2015,1,3,294,128.79,0.95,5,Dry,24,4,2,2,20,52,0.4,76.79,0.6,76.79,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00228,0.0000893,0.0755,0.00296,1,0.0462,0.122,0.00477,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2015-10-22,2015,1,4,295,127.42,0.95,5,Dry,24,4,2,2,20,52,0.41,75.42,0.59,75.42,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00216,0.0000847,0.0749,0.00294,1,0.0443,0.119,0.00468,25.4,0.94,0.96,0.902,17.6,16.9,16.9,407
2015-10-23,2015,1,4,296,126.05,0.95,5,Dry,24,4,2,2,20,52,0.41,74.05,0.59,74.05,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00204,0.0000802,0.0743,0.00291,1,0.0425,0.117,0.00458,25.4,0.935,0.96,0.898,17.2,16.6,16.6,397
2015-10-24,2015,1,4,297,124.69,0.95,5,Dry,24,4,2,2,20,52,0.42,72.69,0.58,72.69,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000756,0.0737,0.00289,1,0.0406,0.114,0.00448,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2015-10-25,2015,1,4,298,124.41,0.95,5,Dry,24,4,2,2,20,52,0.42,72.41,0.58,72.41,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.0019,0.0000747,0.0736,0.00289,1,0.0403,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,385
2015-10-26,2015,1,4,299,123.59,0.96,5,Dry,24,4,2,2,20,52,0.42,71.59,0.58,71.59,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.000072,0.0732,0.00287,1,0.0391,0.112,0.00441,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
2015-10-27,2015,1,4,300,122.77,0.96,5,Dry,24,4,2,2,20,52,0.42,70.77,0.58,70.77,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000692,0.0729,0.00286,1,0.038,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2015-10-28,2015,1,4,301,121.95,0.96,5,Dry,24,4,2,2,20,52,0.43,69.95,0.57,69.95,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000665,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.877,15.9,15.3,15.3,366
2015-10-29,2015,1,5,302,121.13,0.96,5,Dry,24,4,2,2,20,52,0.43,69.13,0.57,69.13,0,0,0,0,-2,2,24,4,2,0,22,99.1,990,964.5,25.5,0.0708,0.00163,0.0000638,0.0725,0.00284,1,0.0358,0.108,0.00425,25.4,0.909,0.96,0.872,15.6,15,15,360
2015-10-30,2015,1,5,303,120.86,0.96,5,Dry,24,4,2,2,20,52,0.43,68.86,0.57,68.86,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.0016,0.0000629,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,358
2015-10-31,2015,1,5,304,120.58,0.96,5,Dry,24,4,2,2,20,52,0.43,68.58,0.57,68.58,0,0,0,0,-2,2,24,4,2,0,22,98.6,990,964.5,25.5,0.0708,0.00158,0.0000619,0.0724,0.00284,1,0.0351,0.107,0.00422,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
2015-11-01,2015,2,5,305,123.59,0.96,5,Dry,23,4,2,2,19,50,0.41,73.59,0.59,73.59,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0717,0.00201,0.0000786,0.0737,0.00289,1,0.0418,0.116,0.00453,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2015-11-02,2015,2,5,306,127.69,0.95,5,Dry,23,4,2,2,19,50,0.39,77.69,0.61,77.69,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00235,0.0000923,0.0755,0.00296,1,0.0474,0.123,0.00482,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2015-11-03,2015,2,5,307,129.61,0.95,5,Dry,23,4,2,2,19,50,0.39,79.61,0.61,79.61,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000987,0.0764,0.003,1,0.05,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2015-11-04,2015,2,5,308,130.98,0.94,5,Dry,23,4,2,2,19,50,0.38,80.98,0.62,80.98,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00263,0.000103,0.077,0.00302,1,0.0518,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18,18,433
2015-11-05,2015,2,6,309,131.25,0.94,5,Dry,23,4,2,2,19,50,0.38,81.25,0.62,81.25,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00266,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2015-11-06,2015,2,6,310,133.16,0.94,5,Dry,23,4,2,2,19,50,0.38,83.16,0.63,83.16,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0751,0.00282,0.000111,0.0779,0.00306,1,0.0548,0.133,0.0052,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2015-11-07,2015,2,6,311,133.44,0.94,5,Dry,23,4,2,2,19,50,0.38,83.44,0.63,83.44,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00284,0.000111,0.0781,0.00306,1,0.0551,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2015-11-08,2015,2,6,312,134.26,0.94,5,Dry,23,4,2,2,19,50,0.37,84.26,0.63,84.26,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00291,0.000114,0.0784,0.00308,1,0.0563,0.135,0.00528,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
2015-11-09,2015,2,6,313,135.62,0.93,5,Dry,23,4,2,2,19,50,0.37,85.62,0.63,85.62,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00303,0.000119,0.079,0.0031,1,0.0581,0.137,0.00538,25.4,0.926,0.962,0.892,19.7,19,19,456
2015-11-10,2015,2,6,314,136.99,0.93,5,Dry,23,4,2,2,19,50,0.36,86.99,0.64,86.99,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00314,0.000123,0.0796,0.00312,1,0.0599,0.14,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,462
2015-11-11,2015,2,6,315,136.17,0.93,5,Dry,23,4,2,2,19,50,0.37,86.17,0.63,86.17,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00307,0.000121,0.0793,0.00311,1,0.0588,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2015-11-12,2015,2,7,316,139.18,0.92,5,Dry,23,4,2,2,19,50,0.36,89.18,0.64,89.18,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00333,0.000131,0.0806,0.00316,1,0.0629,0.143,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2015-11-13,2015,2,7,317,142.19,0.92,5,Dry,23,4,2,2,19,50,0.35,92.19,0.65,92.19,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2015-11-14,2015,2,7,318,143.01,0.92,5,Dry,23,4,2,2,19,50,0.35,93.01,0.65,93.01,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000143,0.0822,0.00323,1,0.0681,0.15,0.00589,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2015-11-15,2015,2,7,319,142.19,0.92,5,Dry,23,4,2,2,19,50,0.35,92.19,0.65,92.19,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2015-11-16,2015,2,7,320,143.01,0.92,5,Dry,23,4,2,2,19,50,0.35,93.01,0.65,93.01,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000143,0.0822,0.00323,1,0.0681,0.15,0.00589,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
2015-11-17,2015,2,7,321,146.56,0.91,5,Dry,23,4,2,2,19,50,0.34,96.56,0.66,96.56,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0798,0.00396,0.000155,0.0838,0.00329,1,0.0729,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2015-11-18,2015,2,7,322,150.12,0.9,5,Dry,23,4,2,2,19,50,0.33,100.1,0.67,100.1,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0854,0.00335,1,0.0777,0.163,0.00639,25.3,0.911,0.969,0.883,22.7,22,22,527
2015-11-19,2015,2,8,323,154.22,0.89,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0872,0.00342,1,0.0832,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,23,23,551
2015-11-20,2015,2,8,324,158.32,0.88,5,Dry,23,4,2,2,19,50,0.32,108.3,0.68,108.3,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.084,0.00496,0.000194,0.089,0.00349,1,0.0887,0.178,0.00696,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2015-11-21,2015,2,8,325,160.78,0.88,5,Dry,23,4,2,2,19,50,0.31,110.8,0.69,110.8,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000202,0.09,0.00353,1,0.0921,0.182,0.00713,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2015-11-22,2015,2,8,326,165.98,0.86,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0991,0.191,0.0075,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2015-11-23,2015,2,8,327,169.53,0.85,5,Dry,23,4,2,2,19,50,0.29,119.5,0.7,119.5,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000231,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2015-11-24,2015,2,8,328,171.44,0.85,5,Dry,23,4,2,2,19,50,0.29,121.4,0.71,121.4,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00607,0.000238,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,651
2015-11-25,2015,2,8,329,170.62,0.85,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2015-11-26,2015,2,9,330,169.8,0.85,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2015-11-27,2015,2,9,331,167.89,0.86,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0931,0.00365,1,0.102,0.195,0.00763,25.3,0.923,0.97,0.896,27.1,26.2,26.2,630
2015-11-28,2015,2,9,332,167.62,0.86,5,Dry,23,4,2,2,19,50,0.3,117.6,0.7,117.6,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00575,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2015-11-29,2015,2,9,333,166.8,0.86,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000222,0.0927,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,624
2015-11-30,2015,2,9,334,169.8,0.85,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2015-12-01,2015,3,9,335,171.17,0.85,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00528,0.000207,0.0921,0.0036,1,0.0939,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2015-12-02,2015,3,9,336,170.35,0.85,5,Dry,26,4,3,2,24,59,0.35,111.3,0.65,111.3,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00521,0.000204,0.0917,0.00359,1,0.0928,0.185,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2015-12-03,2015,3,10,337,172.81,0.84,5,Dry,26,4,3,2,24,59,0.34,113.8,0.66,113.8,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00542,0.000212,0.0928,0.00363,1,0.0961,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2015-12-04,2015,3,10,338,178.01,0.83,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.095,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2015-12-05,2015,3,10,339,183.2,0.81,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.207,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2015-12-06,2015,3,10,340,185.66,0.8,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2015-12-07,2015,3,10,341,187.58,0.8,5,Dry,26,4,3,2,24,59,0.32,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0992,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2015-12-08,2015,3,10,342,188.4,0.79,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,697
2015-12-09,2015,3,10,343,189.76,0.79,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2015-12-10,2015,3,11,344,194.41,0.78,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2015-12-11,2015,3,11,345,196.87,0.77,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31.1,31.1,745
2015-12-12,2015,3,11,346,199.88,0.76,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2015-12-13,2015,3,11,347,202.89,0.75,5,Dry,26,4,3,2,24,59,0.29,143.9,0.71,143.9,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00798,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2015-12-14,2015,3,11,348,202.07,0.75,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2015-12-15,2015,3,11,349,203.44,0.74,5,Dry,26,4,3,2,24,59,0.29,144.4,0.71,144.4,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0982,0.00803,0.000314,0.106,0.00415,1,0.137,0.244,0.00953,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2015-12-16,2015,3,11,350,206.44,0.73,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.00421,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2015-12-17,2015,3,12,351,209.45,0.72,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
2015-12-18,2015,3,12,352,214.65,0.7,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.2,35.2,844
2015-12-19,2015,3,12,353,218.2,0.69,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2015-12-20,2015,3,12,354,219.02,0.69,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2015-12-21,2015,3,12,355,217.66,0.7,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2015-12-22,2015,3,12,356,215.74,0.7,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2015-12-23,2015,3,12,357,217.66,0.7,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2015-12-24,2015,3,13,358,222.85,0.68,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00968,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
2015-12-25,2015,3,13,359,229.14,0.67,5,Dry,26,4,3,2,24,59,0.26,170.1,0.74,170.1,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2015-12-26,2015,3,13,360,231.6,0.66,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2015-12-27,2015,3,13,361,232.97,0.66,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2015-12-28,2015,3,13,362,238.16,0.65,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00478,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2015-12-29,2015,3,13,363,242.26,0.64,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2015-12-30,2015,3,13,364,244.18,0.64,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.192,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2015-12-31,2015,3,14,365,245,0.63,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000456,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2016-01-01,2015,4,14,1,245.27,0.63,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39,39,937
2016-01-02,2015,4,14,2,247.73,0.63,5,Dry,29,5,4,2,33,73,0.29,174.7,0.7,174.7,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2016-01-03,2015,4,14,3,253.48,0.62,5,Dry,29,5,4,2,33,73,0.29,180.5,0.71,180.5,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2016-01-04,2015,4,14,4,261.41,0.6,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2016-01-05,2015,4,14,5,267.15,0.6,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2016-01-06,2015,4,14,6,269.61,0.59,5,Dry,29,5,4,2,33,73,0.27,196.6,0.73,196.6,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
2016-01-07,2015,4,15,7,273.71,0.59,5,Dry,29,5,4,2,33,73,0.27,200.7,0.73,200.7,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2016-01-08,2015,4,15,8,280.55,0.58,5,Dry,29,5,4,2,33,73,0.26,207.6,0.74,207.6,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2016-01-09,2015,4,15,9,287.93,0.57,5,Dry,29,5,4,2,33,73,0.25,214.9,0.75,214.9,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.233,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2016-01-10,2015,4,15,10,293.12,0.56,5,Dry,29,5,4,2,33,73,0.25,220.1,0.75,220.1,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2016-01-11,2015,4,15,11,301.05,0.55,5,Dry,29,5,4,2,33,73,0.24,228.1,0.76,228.1,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0964,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
2016-01-12,2015,4,15,12,308.98,0.54,5,Dry,29,5,4,2,33,73,0.24,236,0.76,236,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2016-01-13,2015,4,15,13,315.82,0.53,5,Dry,29,5,4,2,33,73,0.23,242.8,0.77,242.8,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2016-01-14,2015,4,16,14,324.84,0.52,5,Dry,29,5,4,2,33,73,0.23,251.8,0.78,251.8,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0179,0.000715,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2016-01-15,2015,4,16,15,335.51,0.51,5,Dry,29,5,4,2,33,73,0.22,262.5,0.78,262.5,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.000919,0.164,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.3,1380
2016-01-16,2015,4,16,16,345.62,0.5,5,Dry,29,5,4,2,33,73,0.21,272.6,0.79,272.6,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00111,0.173,0.00695,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2016-01-17,2015,4,16,17,354.65,0.49,5,Dry,29,5,4,2,33,73,0.21,281.6,0.79,281.6,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0319,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2016-01-18,2015,4,16,18,364.22,0.48,5,Dry,29,5,4,2,33,73,0.2,291.2,0.8,291.2,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2016-01-19,2015,4,16,19,369.96,0.47,5,Dry,29,5,4,2,33,73,0.2,297,0.8,297,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.0392,0.00158,0.193,0.00779,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2016-01-20,2015,4,16,20,376.25,0.47,5,Dry,29,5,4,2,33,73,0.19,303.3,0.81,303.3,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
2016-01-21,2015,4,17,21,383.08,0.46,5,Dry,29,5,4,2,33,73,0.19,310.1,0.81,310.1,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00825,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2016-01-22,2015,4,17,22,388.83,0.46,5,Dry,29,5,4,2,33,73,0.19,315.8,0.81,315.8,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.208,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2016-01-23,2015,4,17,23,396.21,0.45,5,Dry,29,5,4,2,33,73,0.18,323.2,0.82,323.2,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0516,0.00209,0.215,0.00872,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2016-01-24,2015,4,17,24,403.05,0.44,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2016-01-25,2015,4,17,25,408.79,0.44,5,Dry,29,5,4,2,33,73,0.18,335.8,0.82,335.8,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0575,0.00234,0.225,0.00916,2,0.169,0.394,0.016,24.2,0.946,0.971,0.919,37.6,36.5,73.1,1750
2016-01-26,2015,4,17,26,414.53,0.44,5,Dry,29,5,4,2,33,73,0.18,341.5,0.82,341.5,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2016-01-27,2015,4,17,27,419.18,0.43,5,Dry,29,5,4,2,33,73,0.17,346.2,0.83,346.2,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2016-01-28,2015,4,18,28,424.92,0.43,5,Dry,29,5,4,2,33,73,0.17,351.9,0.83,351.9,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0651,0.00266,0.238,0.00973,2,0.18,0.418,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.8,1840
2016-01-29,2015,4,18,29,433.94,0.42,5,Dry,29,5,4,2,33,73,0.17,360.9,0.83,360.9,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0694,0.00284,0.246,0.01,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.4,78.9,1890
2016-01-30,2015,4,18,30,444.61,0.41,5,Dry,29,5,4,2,33,73,0.16,371.6,0.84,371.6,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0744,0.00305,0.254,0.0104,2,0.193,0.448,0.0184,24,0.951,0.979,0.932,41.5,40.7,81.3,1950
2016-01-31,2015,4,18,31,457.46,0.41,5,Dry,29,5,4,2,33,73,0.16,384.5,0.84,384.5,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0805,0.00331,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84.1,2020
2016-02-01,2015,5,18,32,469.76,0.4,5,Dry,31,6,4,3,41,85,0.18,384.8,0.82,384.8,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0806,0.00332,0.266,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.8,42,83.9,2010
2016-02-02,2015,5,18,33,483.16,0.39,5,Dry,31,6,4,3,41,85,0.18,398.2,0.82,398.2,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.0869,0.00359,0.277,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.2,43.4,86.7,2080
2016-02-03,2015,5,18,34,499.84,0.38,5,Dry,31,6,4,3,41,85,0.17,414.8,0.83,414.8,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0948,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45,90.1,2160
2016-02-04,2015,5,19,35,516.52,0.37,5,Dry,31,6,4,3,41,85,0.17,431.5,0.83,431.5,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.4,2240
2016-02-05,2015,5,19,36,534.84,0.36,5,Dry,31,6,4,3,41,85,0.16,449.8,0.84,449.8,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00464,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2016-02-06,2015,5,19,37,553.16,0.35,5,Dry,31,6,4,3,41,85,0.15,468.2,0.85,468.2,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.014,2,0.259,0.594,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2016-02-07,2015,5,19,38,570.39,0.34,5,Dry,31,6,4,3,41,85,0.15,485.4,0.85,485.4,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00538,0.354,0.0148,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
2016-02-08,2015,5,19,39,585.98,0.33,5,Dry,31,6,4,3,41,85,0.14,501,0.85,501,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.235,0.136,0.00571,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2016-02-09,2015,5,19,40,602.11,0.32,5,Dry,31,6,4,3,41,85,0.14,517.1,0.86,517.1,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.92,37.1,35.9,108,2590
2016-02-10,2015,5,19,41,618.79,0.31,5,Dry,31,6,4,3,41,85,0.14,533.8,0.86,533.8,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00667,0.411,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.2,37.1,111,2670
2016-02-11,2015,5,20,42,634.37,0.3,5,Dry,31,6,4,3,41,85,0.13,549.4,0.87,549.4,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00713,0.43,0.0182,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,114,2750
2016-02-12,2015,5,20,43,653.79,0.29,5,Dry,31,6,4,3,41,85,0.13,568.8,0.87,568.8,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.198,0.652,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
2016-02-13,2015,5,20,44,677.03,0.28,5,Dry,31,6,4,3,41,85,0.13,592,0.87,592,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.0084,0.483,0.0206,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2016-02-14,2015,5,20,45,698.08,0.27,5,Dry,31,6,4,3,41,85,0.12,613.1,0.88,613.1,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2016-02-15,2015,5,20,46,719.14,0.26,5,Dry,31,6,4,3,41,85,0.12,634.1,0.88,634.1,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.225,0.00967,0.535,0.023,3,0.228,0.763,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2016-02-16,2015,5,20,47,742.93,0.26,5,Dry,31,6,4,3,41,85,0.11,657.9,0.89,657.9,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.24,0.0104,0.564,0.0244,3,0.239,0.803,0.0347,22.3,0.957,0.98,0.938,45.9,45,135,3240
2016-02-17,2015,5,20,48,766.72,0.25,5,Dry,31,6,4,3,41,85,0.11,681.7,0.89,681.7,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.256,0.0111,0.594,0.0258,3,0.249,0.843,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
2016-02-18,2015,5,21,49,778.26,0.24,5,Dry,31,6,4,3,41,85,0.11,693.3,0.89,693.3,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.344,0.264,0.0115,0.608,0.0264,3,0.254,0.862,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
2016-02-19,2015,5,21,50,790.83,0.24,5,Dry,31,6,4,3,41,85,0.11,705.8,0.89,705.8,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.272,0.0119,0.623,0.0272,3,0.26,0.884,0.0385,22.1,0.957,0.98,0.938,48.7,47.7,143,3440
2016-02-20,2015,5,21,51,805.23,0.23,5,Dry,31,6,4,3,41,85,0.11,720.2,0.89,720.2,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.641,0.028,3,0.267,0.908,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
2016-02-21,2015,5,21,52,820.96,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,716,0.87,716,0,0,0,0,-4,4,36,6,5,0,58,763,990,967.2,22.8,0.36,0.279,0.0122,0.639,0.028,3,0.265,0.904,0.0396,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2016-02-22,2015,5,21,53,841.62,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,736.6,0.88,736.6,0,0,0,0,-4,4,36,6,5,0,58,784,990,967.3,22.7,0.372,0.293,0.0129,0.665,0.0293,3,0.274,0.939,0.0413,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2016-02-23,2015,5,21,54,859.52,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,754.5,0.88,754.5,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2016-02-24,2015,5,21,55,873.99,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,769,0.88,769,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.713,0.0315,3,0.285,0.998,0.0442,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2016-02-25,2015,5,22,56,888.89,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,783.9,0.88,783.9,0,0,0,0,-4,4,36,6,5,0,58,831,990,967.5,22.5,0.416,0.318,0.0141,0.734,0.0326,4,0.207,0.941,0.0417,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
2016-02-26,2015,5,22,57,904.2,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,799.2,0.88,799.2,0,0,0,0,-4,4,36,6,5,0,58,846,990,967.5,22.5,0.43,0.326,0.0145,0.755,0.0336,4,0.212,0.968,0.043,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
2016-02-27,2015,5,22,58,919.87,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,814.9,0.89,814.9,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.333,0.0149,0.777,0.0347,4,0.218,0.995,0.0444,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2016-02-28,2015,5,22,59,935.91,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,830.9,0.89,830.9,0,0,0,0,-4,4,36,6,5,0,58,878,990,967.6,22.4,0.459,0.341,0.0153,0.8,0.0358,4,0.223,1.02,0.0457,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2016-02-29,2015,5,22,60,952.27,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,847.3,0.89,847.3,0,0,0,0,-4,4,36,6,5,0,58,894,990,967.7,22.3,0.474,0.349,0.0157,0.823,0.0369,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
2016-03-01,2015,6,22,61,968.95,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,840,0.87,840,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.346,0.0155,0.821,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.8,163,3910
2016-03-02,2015,6,22,62,985.94,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,856.9,0.87,856.9,0,0,0,0,-6,6,41,8,7,0,73,913,990,967.8,22.2,0.491,0.354,0.016,0.844,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2016-03-03,2015,6,23,63,1003.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,874.2,0.87,874.2,0,0,0,0,-6,6,41,8,7,0,73,930,990,967.9,22.1,0.506,0.362,0.0164,0.869,0.0393,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,42.9,42.1,168,4040
2016-03-04,2015,6,23,64,1020.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,891.8,0.87,891.8,0,0,0,0,-6,6,41,8,7,0,73,948,990,968,22,0.523,0.371,0.0168,0.893,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.8,171,4110
2016-03-05,2015,6,23,65,1033.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,904.5,0.88,904.5,0,0,0,0,-6,6,41,8,7,0,73,960,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.1,43.3,173,4150
2016-03-06,2015,6,23,66,1046.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,917.3,0.88,917.3,0,0,0,0,-6,6,41,8,7,0,73,973,990,968,22,0.546,0.383,0.0174,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
2016-03-07,2015,6,23,67,1059.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,930.2,0.88,930.2,0,0,0,0,-6,6,41,8,7,0,73,986,990,968.1,21.9,0.558,0.389,0.0178,0.947,0.0432,4,0.256,1.2,0.0549,20.7,0.955,0.98,0.936,45.1,44.2,177,4250
2016-03-08,2015,6,23,68,1067.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,938.1,0.88,938.1,0,0,0,0,-6,6,41,8,7,0,73,994,990,968.1,21.9,0.565,0.393,0.018,0.958,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2016-03-09,2015,6,23,69,1075,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,946,0.88,946,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.572,0.397,0.0182,0.969,0.0443,4,0.262,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2016-03-10,2015,6,24,70,1082.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,953.9,0.88,953.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.579,0.401,0.0183,0.98,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2016-03-11,2015,6,24,71,1090.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,961.8,0.88,961.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.587,0.405,0.0185,0.991,0.0454,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
