date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-03-12,2015,6,24,72,1093.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,964.5,0.88,964.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0456,4,0.268,1.26,0.0579,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
2016-03-13,2015,6,24,73,1096.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,967.2,0.88,967.2,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.407,0.0187,0.999,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2016-03-14,2015,6,24,74,1104.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,975.2,0.88,975.2,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4400
2016-03-15,2015,6,24,75,1117.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,988.7,0.89,988.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.617,0.418,0.0192,1.03,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.4,185,4450
2016-03-16,2015,6,24,76,1131.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1002,0.89,1002,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.637,0.428,0.0197,1.07,0.0491,4,0.28,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4490
2016-03-17,2015,6,25,77,1145,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1016,0.89,1016,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.657,0.459,0.0212,1.12,0.0516,4,0.283,1.4,0.0647,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
2016-03-18,2015,6,25,78,1169.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.694,0.515,0.0239,1.21,0.0561,4,0.288,1.5,0.0694,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2016-03-19,2015,6,25,79,1195.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1066,0.89,1066,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.731,0.572,0.0266,1.3,0.0606,4,0.293,1.6,0.0743,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2016-03-20,2015,6,25,80,1226.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.777,0.643,0.03,1.42,0.0664,4,0.3,1.72,0.0804,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2016-03-21,2015,6,25,81,1264.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1135,0.9,1100,35,8,1,1,-5,30,49,9,8,1,97,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2016-03-22,2015,6,25,82,1296.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.1,1168,0.9,1100,68,15,2,2,-4,53,56,10,9,2,120,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-03-23,2015,6,25,83,1329.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.097,1200,0.9,1100,100,23,3,3,-3,74,64,11,10,3,141,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2016-03-24,2015,6,26,84,1362.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.095,1234,0.91,1100,134,30,4,4,-2,98,71,12,11,4,165,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2016-03-25,2015,6,26,85,1390,0.11,4,Mod_Dry,41,8,7,6,67,129,0.093,1261,0.91,1100,161,36,5,5,-1,116,77,13,12,5,183,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2016-03-26,2015,6,26,86,1405.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.092,1276,0.91,1100,176,40,5,5,-1,127,81,13,12,5,194,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
2016-03-27,2015,6,26,87,1420.8,0.1,4,Mod_Dry,41,8,7,6,67,129,0.091,1292,0.91,1100,192,43,6,6,0,137,84,14,13,6,204,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-28,2015,6,26,88,1430.1,0.098,4,Mod_Dry,41,8,7,6,67,129,0.09,1301,0.91,1100,201,45,6,6,0,144,86,14,13,6,211,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2016-03-29,2015,6,26,89,1439.5,0.097,4,Mod_Dry,41,8,7,6,67,129,0.09,1310,0.91,1100,210,47,6,6,0,151,88,14,13,6,218,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-03-30,2015,6,26,90,1448.8,0.095,4,Mod_Dry,41,8,7,6,67,129,0.089,1320,0.91,1100,220,50,7,7,1,155,91,15,14,7,222,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2016-03-31,2015,6,27,91,1452,0.095,4,Mod_Dry,41,8,7,6,67,129,0.089,1323,0.91,1100,223,50,7,7,1,158,91,15,14,7,225,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-01,2015,7,27,92,1455.1,0.094,4,Mod_Dry,45,11,10,10,72,148,0.1,1307,0.9,1100,207,47,6,6,-4,152,92,17,16,6,224,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-02,2015,7,27,93,1452,0.095,4,Mod_Dry,45,11,10,10,72,148,0.1,1304,0.9,1100,204,46,6,6,-4,150,91,17,16,6,222,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-04-03,2015,7,27,94,1448.8,0.095,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2016-04-04,2015,7,27,95,1445.7,0.096,4,Mod_Dry,45,11,10,10,72,148,0.1,1298,0.9,1100,198,45,6,6,-4,145,90,17,16,6,217,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-04-05,2015,7,27,96,1442.6,0.096,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-04-06,2015,7,27,97,1439.5,0.097,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-04-07,2015,7,28,98,1436.3,0.097,4,Mod_Dry,45,11,10,10,72,148,0.1,1288,0.9,1100,188,42,6,6,-4,138,87,17,16,6,210,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-04-08,2015,7,28,99,1433.2,0.098,4,Mod_Dry,45,11,10,10,72,148,0.1,1285,0.9,1100,185,42,6,6,-4,135,87,17,16,6,207,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2016-04-09,2015,7,28,100,1430.1,0.098,4,Mod_Dry,45,11,10,10,72,148,0.1,1282,0.9,1100,182,41,5,6,-5,135,86,16,16,5,207,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2016-04-10,2015,7,28,101,1427,0.099,4,Mod_Dry,45,11,10,10,72,148,0.1,1279,0.9,1100,179,40,5,5,-5,134,85,16,15,5,206,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2016-04-11,2015,7,28,102,1423.9,0.099,4,Mod_Dry,45,11,10,10,72,148,0.1,1276,0.9,1100,176,40,5,5,-5,131,85,16,15,5,203,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2016-04-12,2015,7,28,103,1420.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-04-13,2015,7,28,104,1417.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-04-14,2015,7,29,105,1414.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2016-04-15,2015,7,29,106,1411.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-04-16,2015,7,29,107,1408.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1260,0.9,1100,160,36,5,5,-5,119,81,16,15,5,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2016-04-17,2015,7,29,108,1399.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1251,0.89,1100,151,34,5,5,-5,112,79,16,15,5,184,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0723,4,0.3,1.81,0.0867,19,0.953,0.98,0.934,48.9,47.9,192,4600
2016-04-18,2015,7,29,109,1390,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1242,0.89,1100,142,32,4,4,-6,108,77,15,14,4,180,1210,990,969.1,20.9,0.854,0.648,0.031,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2016-04-19,2015,7,29,110,1368.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1221,0.89,1100,121,27,4,4,-6,92,72,15,14,4,164,1200,990,969.1,20.9,0.846,0.648,0.0309,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2016-04-20,2015,7,29,111,1341.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1193,0.89,1100,93,21,3,3,-7,73,66,14,13,3,145,1190,990,969,21,0.835,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2016-04-21,2015,7,30,112,1314.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1166,0.89,1100,66,15,2,2,-8,55,60,13,12,2,127,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-04-22,2015,7,30,113,1287.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2016-04-23,2015,7,30,114,1261.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1113,0.88,1100,13,3,0,0,-10,20,48,11,10,0,92,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2016-04-24,2015,7,30,115,1235.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1087,0.88,1087,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.776,0.619,0.029,1.4,0.0653,4,0.297,1.69,0.0793,19.7,0.954,0.98,0.935,50,48.2,193,4630
2016-04-25,2015,7,30,116,1209.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1061,0.88,1061,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.739,0.561,0.0262,1.3,0.0606,4,0.292,1.59,0.0743,19.8,0.955,0.98,0.936,49.3,48.2,193,4630
2016-04-26,2015,7,30,117,1183.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,1036,0.88,1036,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.701,0.504,0.0234,1.21,0.056,4,0.287,1.49,0.0693,20,0.955,0.98,0.936,48.6,47.6,190,4570
2016-04-27,2015,7,30,118,1158.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,1011,0.87,1011,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.664,0.447,0.0207,1.11,0.0515,4,0.282,1.39,0.0645,20.2,0.955,0.98,0.936,47.8,46.9,188,4500
2016-04-28,2015,7,31,119,1134,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,986,0.87,986,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.628,0.416,0.0192,1.04,0.0482,4,0.275,1.32,0.0609,20.4,0.955,0.98,0.936,47,46.1,184,4420
2016-04-29,2015,7,31,120,1109.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,961.6,0.87,961.6,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.596,0.404,0.0186,1,0.046,4,0.267,1.27,0.0582,20.5,0.955,0.98,0.936,46.2,45.2,181,4340
2016-04-30,2015,7,31,121,1085.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.14,937.5,0.86,937.5,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.574,0.393,0.018,0.966,0.0443,4,0.259,1.23,0.0561,20.6,0.955,0.98,0.936,45.3,44.3,177,4260
2016-05-01,2015,8,31,122,1061.8,0.16,5,Dry,42,9,8,6,82,147,0.14,914.8,0.86,914.8,0,0,0,0,-6,6,42,9,8,0,88,974,990,968.1,21.9,0.546,0.382,0.0174,0.928,0.0424,4,0.251,1.18,0.0538,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2016-05-02,2015,8,31,123,1038.6,0.16,5,Dry,42,9,8,6,82,147,0.14,891.6,0.86,891.6,0,0,0,0,-6,6,42,9,8,0,88,951,990,968,22,0.525,0.371,0.0169,0.896,0.0407,4,0.243,1.14,0.0518,20.8,0.955,0.98,0.936,43.5,42.6,171,4090
2016-05-03,2015,8,31,124,1015.7,0.17,5,Dry,42,9,8,6,82,147,0.14,868.7,0.85,868.7,0,0,0,0,-6,6,42,9,8,0,88,928,990,967.9,22.1,0.504,0.359,0.0163,0.864,0.0392,4,0.236,1.1,0.0499,21,0.955,0.98,0.936,42.6,41.8,167,4010
2016-05-04,2015,8,31,125,993.3,0.17,5,Dry,42,9,8,6,82,147,0.15,846.3,0.85,846.3,0,0,0,0,-6,6,42,9,8,0,88,905,990,967.9,22.1,0.484,0.349,0.0158,0.832,0.0376,4,0.228,1.06,0.0479,21.1,0.954,0.98,0.935,41.7,40.9,163,3920
2016-05-05,2015,8,32,126,976.2,0.18,5,Dry,42,9,8,6,82,147,0.15,829.2,0.85,829.2,0,0,0,0,-6,6,42,9,8,0,88,888,990,967.8,22.2,0.468,0.34,0.0153,0.808,0.0364,4,0.222,1.03,0.0464,21.2,0.954,0.978,0.933,41,40.1,161,3850
2016-05-06,2015,8,32,127,959.38,0.18,5,Dry,42,9,8,6,82,147,0.15,812.4,0.85,812.4,0,0,0,0,-6,6,42,9,8,0,88,871,990,967.7,22.3,0.453,0.332,0.0149,0.785,0.0353,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.4,158,3790
2016-05-07,2015,8,32,128,942.88,0.19,5,Dry,42,9,8,6,82,147,0.16,795.9,0.84,795.9,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.7,155,3720
2016-05-08,2015,8,32,129,926.7,0.19,5,Dry,42,9,8,6,82,147,0.16,779.7,0.84,779.7,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.316,0.0141,0.739,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2016-05-09,2015,8,32,130,910.87,0.2,5,Dry,42,9,8,6,82,147,0.16,763.9,0.84,763.9,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2016-05-10,2015,8,32,131,895.4,0.2,5,Dry,42,9,8,6,82,147,0.16,748.4,0.84,748.4,0,0,0,0,-6,6,42,9,8,0,88,807,990,967.5,22.5,0.394,0.301,0.0134,0.695,0.0309,3,0.279,0.974,0.0433,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2016-05-11,2015,8,32,132,880.33,0.21,5,Dry,42,9,8,6,82,147,0.17,733.3,0.83,733.3,0,0,0,0,-6,6,42,9,8,0,88,792,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.272,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2016-05-12,2015,8,33,133,865.67,0.21,5,Dry,42,9,8,6,82,147,0.17,718.7,0.83,718.7,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.368,0.281,0.0124,0.65,0.0287,3,0.266,0.915,0.0404,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2016-05-13,2015,8,33,134,851.47,0.22,5,Dry,42,9,8,6,82,147,0.17,704.5,0.83,704.5,0,0,0,0,-6,6,42,9,8,0,88,763,990,967.3,22.7,0.36,0.272,0.012,0.632,0.0278,3,0.26,0.891,0.0393,21.8,0.957,0.98,0.938,48,47.1,141,3390
2016-05-14,2015,8,33,135,837.76,0.22,5,Dry,42,9,8,6,82,147,0.17,690.8,0.82,690.8,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.262,0.0115,0.615,0.027,3,0.253,0.868,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2016-05-15,2015,8,33,136,824.6,0.22,5,Dry,42,9,8,6,82,147,0.18,677.6,0.82,677.6,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.247,0.846,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
2016-05-16,2015,8,33,137,812.07,0.23,5,Dry,42,9,8,6,82,147,0.18,665.1,0.82,665.1,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.583,0.0255,3,0.242,0.825,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
2016-05-17,2015,8,33,138,800.26,0.23,5,Dry,42,9,8,6,82,147,0.18,653.3,0.82,653.3,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.569,0.0248,3,0.236,0.805,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2016-05-18,2015,8,33,139,792.35,0.24,5,Dry,42,9,8,6,82,147,0.19,645.4,0.81,645.4,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.792,0.0345,22.1,0.956,0.98,0.937,44.6,43.8,131,3150
2016-05-19,2015,8,34,140,784.97,0.24,5,Dry,42,9,8,6,82,147,0.19,638,0.81,638,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.00989,0.55,0.0239,3,0.23,0.779,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2016-05-20,2015,8,34,141,778.26,0.24,5,Dry,42,9,8,6,82,147,0.19,631.3,0.81,631.3,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.223,0.00969,0.541,0.0236,3,0.227,0.768,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2016-05-21,2015,8,34,142,770.55,0.25,5,Dry,42,9,8,6,82,147,0.19,623.5,0.81,623.5,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2016-05-22,2015,8,34,143,759.88,0.25,5,Dry,42,9,8,6,82,147,0.19,612.9,0.81,612.9,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00912,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.8,126,3010
2016-05-23,2015,8,34,144,747.03,0.26,5,Dry,42,9,8,6,82,147,0.2,600,0.8,600,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0218,3,0.213,0.715,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2016-05-24,2015,8,34,145,735.82,0.26,5,Dry,42,9,8,6,82,147,0.2,588.8,0.8,588.8,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.00839,0.489,0.0211,3,0.207,0.696,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2016-05-25,2015,8,34,146,724.06,0.26,5,Dry,42,9,8,6,82,147,0.2,577.1,0.8,577.1,0,0,0,0,-6,6,42,9,8,0,88,636,990,966.8,23.2,0.288,0.186,0.00804,0.474,0.0204,3,0.202,0.677,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2016-05-26,2015,8,35,147,712.3,0.27,5,Dry,42,9,8,6,82,147,0.21,565.3,0.79,565.3,0,0,0,0,-6,6,42,9,8,0,88,624,990,966.7,23.3,0.281,0.179,0.00768,0.46,0.0198,3,0.197,0.657,0.0282,22.6,0.952,0.975,0.928,39.7,38.8,116,2790
2016-05-27,2015,8,35,148,701.09,0.27,5,Dry,42,9,8,6,82,147,0.21,554.1,0.79,554.1,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00735,0.446,0.0191,3,0.192,0.638,0.0274,22.7,0.951,0.974,0.926,39,38,114,2740
2016-05-28,2015,8,35,149,690.98,0.27,5,Dry,42,9,8,6,82,147,0.21,544,0.79,544,0,0,0,0,-6,6,42,9,8,0,88,603,990,966.7,23.3,0.269,0.164,0.00704,0.434,0.0186,3,0.187,0.621,0.0266,22.7,0.95,0.973,0.924,38.4,37.3,112,2690
2016-05-29,2015,8,35,150,680.31,0.28,5,Dry,42,9,8,6,82,147,0.22,533.3,0.78,533.3,0,0,0,0,-6,6,42,9,8,0,88,592,990,966.6,23.4,0.263,0.157,0.00673,0.42,0.018,3,0.182,0.603,0.0258,22.8,0.949,0.971,0.922,37.7,36.6,110,2640
2016-05-30,2015,8,35,151,669.65,0.28,5,Dry,42,9,8,6,82,147,0.22,522.6,0.78,522.6,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00641,0.407,0.0174,3,0.178,0.585,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2580
2016-05-31,2015,8,35,152,658.98,0.29,5,Dry,42,9,8,6,82,147,0.22,512,0.78,512,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.00609,0.394,0.0168,3,0.173,0.567,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
2016-06-01,2015,9,35,153,648.87,0.29,5,Dry,39,9,7,5,59,119,0.18,529.9,0.82,529.9,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.00659,0.414,0.0176,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2016-06-02,2015,9,36,154,639.84,0.3,5,Dry,39,9,7,5,59,119,0.19,520.8,0.81,520.8,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00633,0.403,0.0171,3,0.177,0.58,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2016-06-03,2015,9,36,155,630.27,0.3,5,Dry,39,9,7,5,59,119,0.19,511.3,0.81,511.3,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.143,0.00604,0.391,0.0166,3,0.173,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.4,106,2550
2016-06-04,2015,9,36,156,620.7,0.31,5,Dry,39,9,7,5,59,119,0.19,501.7,0.81,501.7,0,0,0,0,-5,5,39,9,7,0,64,557,990,966.4,23.6,0.243,0.136,0.00576,0.379,0.016,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2016-06-05,2015,9,36,157,611.68,0.31,5,Dry,39,9,7,5,59,119,0.2,492.7,0.81,492.7,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00556,0.369,0.0156,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.2,34.2,102,2460
2016-06-06,2015,9,36,158,602.66,0.32,5,Dry,39,9,7,5,59,119,0.2,483.7,0.8,483.7,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.629,0.0265,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2016-06-07,2015,9,36,159,594.73,0.32,5,Dry,39,9,7,5,59,119,0.2,475.7,0.8,475.7,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00521,0.352,0.0148,2,0.264,0.615,0.0259,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2016-06-08,2015,9,36,160,586.25,0.33,5,Dry,39,9,7,5,59,119,0.2,467.3,0.8,467.3,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.12,0.00503,0.343,0.0144,2,0.258,0.601,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2016-06-09,2015,9,37,161,577.77,0.33,5,Dry,39,9,7,5,59,119,0.21,458.8,0.79,458.8,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.218,0.116,0.00485,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2016-06-10,2015,9,37,162,569.3,0.34,5,Dry,39,9,7,5,59,119,0.21,450.3,0.79,450.3,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.112,0.00468,0.325,0.0137,2,0.246,0.572,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2016-06-11,2015,9,37,163,561.37,0.34,5,Dry,39,9,7,5,59,119,0.21,442.4,0.79,442.4,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00452,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2016-06-12,2015,9,37,164,553.44,0.35,5,Dry,39,9,7,5,59,119,0.21,434.4,0.79,434.4,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.4,2240
2016-06-13,2015,9,37,165,546.6,0.35,5,Dry,39,9,7,5,59,119,0.22,427.6,0.78,427.6,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00421,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.9,46,92,2210
2016-06-14,2015,9,37,166,539.22,0.35,5,Dry,39,9,7,5,59,119,0.22,420.2,0.78,420.2,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0973,0.00406,0.301,0.0125,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
2016-06-15,2015,9,37,167,531.83,0.36,5,Dry,39,9,7,5,59,119,0.22,412.8,0.78,412.8,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0939,0.00391,0.294,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.5,89.1,2140
2016-06-16,2015,9,38,168,524.45,0.36,5,Dry,39,9,7,5,59,119,0.23,405.4,0.77,405.4,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0904,0.00376,0.288,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2016-06-17,2015,9,38,169,517.62,0.37,5,Dry,39,9,7,5,59,119,0.23,398.6,0.77,398.6,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0871,0.00362,0.283,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2016-06-18,2015,9,38,170,510.78,0.37,5,Dry,39,9,7,5,59,119,0.23,391.8,0.77,391.8,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0839,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.8,2040
2016-06-19,2015,9,38,171,503.94,0.38,5,Dry,39,9,7,5,59,119,0.24,384.9,0.76,384.9,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0807,0.00334,0.271,0.0113,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.6,41.7,83.4,2000
2016-06-20,2015,9,38,172,498.2,0.38,5,Dry,39,9,7,5,59,119,0.24,379.2,0.76,379.2,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.078,0.00323,0.267,0.011,2,0.198,0.465,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.2,1970
2016-06-21,2015,9,38,173,491.91,0.38,5,Dry,39,9,7,5,59,119,0.24,372.9,0.76,372.9,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.075,0.0031,0.262,0.0108,2,0.194,0.456,0.0188,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
2016-06-22,2015,9,38,174,485.62,0.39,5,Dry,39,9,7,5,59,119,0.24,366.6,0.76,366.6,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.072,0.00298,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2016-06-23,2015,9,39,175,479.33,0.39,5,Dry,39,9,7,5,59,119,0.25,360.3,0.75,360.3,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0691,0.00285,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78,1870
2016-06-24,2015,9,39,176,473.05,0.39,5,Dry,39,9,7,5,59,119,0.25,354.1,0.75,354.1,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0661,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.3,38.3,76.6,1840
2016-06-25,2015,9,39,177,467.3,0.4,5,Dry,39,9,7,5,59,119,0.26,348.3,0.74,348.3,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0634,0.00261,0.241,0.00993,2,0.178,0.419,0.0172,23.9,0.948,0.973,0.923,38.7,37.6,75.3,1810
2016-06-26,2015,9,39,178,461.56,0.4,5,Dry,39,9,7,5,59,119,0.26,342.6,0.74,342.6,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0607,0.0025,0.237,0.00972,2,0.174,0.41,0.0169,23.9,0.947,0.972,0.921,38.1,37,74,1780
2016-06-27,2015,9,39,179,455.82,0.41,5,Dry,39,9,7,5,59,119,0.26,336.8,0.74,336.8,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.058,0.00238,0.232,0.00952,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.4,36.3,72.7,1740
2016-06-28,2015,9,39,180,450.08,0.41,5,Dry,39,9,7,5,59,119,0.26,331.1,0.74,331.1,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2016-06-29,2015,9,39,181,445.43,0.41,5,Dry,39,9,7,5,59,119,0.27,326.4,0.73,326.4,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0531,0.00218,0.223,0.00915,2,0.163,0.386,0.0158,24,0.945,0.97,0.917,36.3,35.2,70.4,1690
2016-06-30,2015,9,40,182,440.23,0.42,5,Dry,39,9,7,5,59,119,0.27,321.2,0.73,321.2,0,0,0,0,-5,5,39,9,7,0,64,376,990,965.6,24.4,0.168,0.0506,0.00207,0.219,0.00897,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.7,34.7,69.4,1660
2016-07-01,2015,10,40,183,435.04,0.42,5,Dry,37,8,6,4,53,108,0.25,327,0.75,327,0,0,0,0,-4,4,37,8,6,0,57,378,990,965.6,24.4,0.169,0.0534,0.00218,0.222,0.0091,2,0.163,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.7,1700
2016-07-02,2015,10,40,184,429.84,0.42,5,Dry,37,8,6,4,53,108,0.25,321.8,0.75,321.8,0,0,0,0,-4,4,37,8,6,0,57,373,990,965.5,24.5,0.167,0.0509,0.00208,0.218,0.00891,2,0.16,0.378,0.0154,24.1,0.944,0.97,0.916,35.9,34.8,69.6,1670
2016-07-03,2015,10,40,185,424.65,0.43,5,Dry,37,8,6,4,53,108,0.25,316.6,0.75,316.6,0,0,0,0,-4,4,37,8,6,0,57,368,990,965.5,24.5,0.165,0.0485,0.00198,0.214,0.00873,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.3,34.3,68.5,1640
2016-07-04,2015,10,40,186,419.45,0.43,5,Dry,37,8,6,4,53,108,0.26,311.4,0.74,311.4,0,0,0,0,-4,4,37,8,6,0,57,362,990,965.5,24.5,0.163,0.046,0.00188,0.209,0.00854,2,0.153,0.362,0.0148,24.2,0.942,0.97,0.914,34.8,33.7,67.4,1620
2016-07-05,2015,10,40,187,414.26,0.44,5,Dry,37,8,6,4,53,108,0.26,306.3,0.74,306.3,0,0,0,0,-4,4,37,8,6,0,57,357,990,965.5,24.5,0.162,0.0436,0.00178,0.205,0.00836,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.2,66.3,1590
2016-07-06,2015,10,40,188,409.06,0.44,5,Dry,37,8,6,4,53,108,0.26,301.1,0.74,301.1,0,0,0,0,-4,4,37,8,6,0,57,352,990,965.4,24.6,0.16,0.0411,0.00167,0.201,0.00818,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.2,1570
2016-07-07,2015,10,41,189,404.41,0.44,5,Dry,37,8,6,4,53,108,0.27,296.4,0.73,296.4,0,0,0,0,-4,4,37,8,6,0,57,347,990,965.4,24.6,0.158,0.0389,0.00158,0.197,0.00802,2,0.143,0.34,0.0138,24.2,0.94,0.97,0.912,33.1,32.1,64.2,1540
2016-07-08,2015,10,41,190,399.76,0.45,5,Dry,37,8,6,4,53,108,0.27,291.8,0.73,291.8,0,0,0,0,-4,4,37,8,6,0,57,343,990,965.4,24.6,0.157,0.0367,0.00149,0.193,0.00785,2,0.139,0.333,0.0135,24.3,0.939,0.97,0.911,32.6,31.6,63.2,1520
2016-07-09,2015,10,41,191,395.12,0.45,5,Dry,37,8,6,4,53,108,0.27,287.1,0.73,287.1,0,0,0,0,-4,4,37,8,6,0,57,338,990,965.4,24.6,0.155,0.0345,0.0014,0.189,0.00769,2,0.136,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.2,1490
2016-07-10,2015,10,41,192,390.47,0.45,5,Dry,37,8,6,4,53,108,0.28,282.5,0.72,282.5,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.4,24.6,0.153,0.0323,0.00131,0.186,0.00753,2,0.133,0.319,0.0129,24.3,0.937,0.97,0.909,31.6,30.6,61.2,1470
2016-07-11,2015,10,41,193,386.91,0.46,5,Dry,37,8,6,4,53,108,0.28,278.9,0.72,278.9,0,0,0,0,-4,4,37,8,6,0,57,330,990,965.3,24.7,0.152,0.0306,0.00124,0.183,0.0074,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.5,1450
2016-07-12,2015,10,41,194,382.81,0.46,5,Dry,37,8,6,4,53,108,0.28,274.8,0.72,274.8,0,0,0,0,-4,4,37,8,6,0,57,326,990,965.3,24.7,0.151,0.0287,0.00116,0.179,0.00726,2,0.128,0.307,0.0124,24.4,0.935,0.97,0.907,30.7,29.8,59.6,1430
2016-07-13,2015,10,41,195,378.71,0.46,5,Dry,37,8,6,4,53,108,0.28,270.7,0.71,270.7,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0268,0.00108,0.176,0.00712,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
2016-07-14,2015,10,42,196,374.61,0.47,5,Dry,37,8,6,4,53,108,0.29,266.6,0.71,266.6,0,0,0,0,-4,4,37,8,6,0,57,318,990,965.3,24.7,0.148,0.0248,0.001,0.172,0.00697,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
2016-07-15,2015,10,42,197,370.51,0.47,5,Dry,37,8,6,4,53,108,0.29,262.5,0.71,262.5,0,0,0,0,-4,4,37,8,6,0,57,314,990,965.3,24.7,0.146,0.0229,0.000926,0.169,0.00683,2,0.12,0.289,0.0117,24.5,0.932,0.97,0.904,29.4,28.5,56.9,1370
2016-07-16,2015,10,42,198,366.41,0.48,5,Dry,37,8,6,4,53,108,0.29,258.4,0.7,258.4,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.021,0.000847,0.166,0.00669,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28,56.1,1350
2016-07-17,2015,10,42,199,362.3,0.48,5,Dry,37,8,6,4,53,108,0.3,254.3,0.7,254.3,0,0,0,0,-4,4,37,8,6,0,57,305,990,965.2,24.8,0.143,0.019,0.000768,0.162,0.00655,2,0.114,0.276,0.0112,24.5,0.93,0.97,0.903,28.4,27.6,55.2,1320
2016-07-18,2015,10,42,200,358.2,0.48,5,Dry,37,8,6,4,53,108,0.3,250.2,0.7,250.2,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0171,0.000689,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.1,54.3,1300
2016-07-19,2015,10,42,201,354.65,0.49,5,Dry,37,8,6,4,53,108,0.3,246.7,0.69,246.7,0,0,0,0,-4,4,37,8,6,0,57,298,990,965.2,24.8,0.141,0.0167,0.000673,0.157,0.00634,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.901,27.6,26.8,53.5,1280
2016-07-20,2015,10,42,202,351.09,0.49,5,Dry,37,8,6,4,53,108,0.31,243.1,0.69,243.1,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.000661,0.156,0.00627,2,0.107,0.262,0.0106,24.6,0.927,0.97,0.899,27.2,26.4,52.7,1270
2016-07-21,2015,10,43,203,347.54,0.5,5,Dry,37,8,6,4,53,108,0.31,239.5,0.69,239.5,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
2016-07-22,2015,10,43,204,343.98,0.5,5,Dry,37,8,6,4,53,108,0.31,236,0.69,236,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2016-07-23,2015,10,43,205,340.43,0.5,5,Dry,37,8,6,4,53,108,0.32,232.4,0.68,232.4,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0994,0.25,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.3,1210
2016-07-24,2015,10,43,206,336.87,0.51,5,Dry,37,8,6,4,53,108,0.32,228.9,0.68,228.9,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.15,0.006,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2016-07-25,2015,10,43,207,333.32,0.51,5,Dry,37,8,6,4,53,108,0.32,225.3,0.68,225.3,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00593,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2016-07-26,2015,10,43,208,330.86,0.51,5,Dry,37,8,6,4,53,108,0.33,222.9,0.67,222.9,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
2016-07-27,2015,10,43,209,327.85,0.52,5,Dry,37,8,6,4,53,108,0.33,219.8,0.67,219.8,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.146,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-07-28,2015,10,44,210,324.84,0.52,5,Dry,37,8,6,4,53,108,0.33,216.8,0.67,216.8,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
2016-07-29,2015,10,44,211,321.83,0.52,5,Dry,37,8,6,4,53,108,0.34,213.8,0.66,213.8,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000557,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2016-07-30,2015,10,44,212,318.83,0.53,5,Dry,37,8,6,4,53,108,0.34,210.8,0.66,210.8,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00566,1,0.227,0.369,0.0147,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
2016-07-31,2015,10,44,213,315.82,0.53,5,Dry,37,8,6,4,53,108,0.34,207.8,0.66,207.8,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.7,0.956,0.98,0.937,48.1,47.1,47.1,1130
2016-08-01,2015,11,44,214,311.72,0.54,5,Dry,34,7,5,3,44,93,0.3,218.7,0.7,218.7,0,0,0,0,-3,3,34,7,5,0,47,265,990,965,25,0.129,0.0143,0.000573,0.143,0.00572,1,0.238,0.381,0.0152,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
2016-08-02,2015,11,44,215,308.16,0.54,5,Dry,34,7,5,3,44,93,0.3,215.2,0.7,215.2,0,0,0,0,-3,3,34,7,5,0,47,261,990,964.9,25.1,0.128,0.014,0.00056,0.142,0.00566,1,0.233,0.375,0.015,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
2016-08-03,2015,11,44,216,304.06,0.55,5,Dry,34,7,5,3,44,93,0.31,211.1,0.69,211.1,0,0,0,0,-3,3,34,7,5,0,47,257,990,964.9,25.1,0.126,0.0137,0.000546,0.14,0.00558,1,0.227,0.367,0.0146,24.7,0.957,0.98,0.938,48.9,48,48,1150
2016-08-04,2015,11,45,217,300.51,0.55,5,Dry,34,7,5,3,44,93,0.31,207.5,0.69,207.5,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0134,0.000533,0.138,0.00551,1,0.223,0.361,0.0144,24.7,0.956,0.98,0.937,48.1,47.2,47.2,1130
2016-08-05,2015,11,45,218,296.95,0.55,5,Dry,34,7,5,3,44,93,0.31,203.9,0.69,203.9,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.000521,0.137,0.00545,1,0.218,0.355,0.0141,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2016-08-06,2015,11,45,219,293.4,0.56,5,Dry,34,7,5,3,44,93,0.32,200.4,0.68,200.4,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0128,0.000509,0.135,0.00538,1,0.213,0.348,0.0139,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
2016-08-07,2015,11,45,220,289.84,0.56,5,Dry,34,7,5,3,44,93,0.32,196.8,0.68,196.8,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000496,0.134,0.00532,1,0.208,0.342,0.0136,24.8,0.954,0.98,0.935,45.7,44.7,44.7,1070
2016-08-08,2015,11,45,221,287.38,0.57,5,Dry,34,7,5,3,44,93,0.32,194.4,0.68,194.4,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0123,0.000488,0.133,0.00527,1,0.205,0.338,0.0134,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2016-08-09,2015,11,45,222,284.37,0.57,5,Dry,34,7,5,3,44,93,0.33,191.4,0.67,191.4,0,0,0,0,-3,3,34,7,5,0,47,237,990,964.8,25.2,0.119,0.012,0.000478,0.131,0.00522,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2016-08-10,2015,11,45,223,281.37,0.57,5,Dry,34,7,5,3,44,93,0.33,188.4,0.67,188.4,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0118,0.000467,0.13,0.00516,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2016-08-11,2015,11,46,224,278.36,0.58,5,Dry,34,7,5,3,44,93,0.33,185.4,0.67,185.4,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.321,0.0128,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
2016-08-12,2015,11,46,225,275.35,0.58,5,Dry,34,7,5,3,44,93,0.34,182.3,0.66,182.3,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000446,0.127,0.00505,1,0.189,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
2016-08-13,2015,11,46,226,272.34,0.59,5,Dry,34,7,5,3,44,93,0.34,179.3,0.66,179.3,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000436,0.126,0.005,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2016-08-14,2015,11,46,227,269.33,0.59,5,Dry,34,7,5,3,44,93,0.34,176.3,0.66,176.3,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000426,0.125,0.00495,1,0.181,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,958
2016-08-15,2015,11,46,228,266.33,0.6,5,Dry,34,7,5,3,44,93,0.35,173.3,0.65,173.3,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000415,0.123,0.00489,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2016-08-16,2015,11,46,229,263.87,0.6,5,Dry,34,7,5,3,44,93,0.35,170.9,0.65,170.9,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
2016-08-17,2015,11,46,230,261.41,0.6,5,Dry,34,7,5,3,44,93,0.36,168.4,0.64,168.4,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.0048,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,910
2016-08-18,2015,11,47,231,258.94,0.61,5,Dry,34,7,5,3,44,93,0.36,165.9,0.64,165.9,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00985,0.00039,0.12,0.00476,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2016-08-19,2015,11,47,232,256.48,0.61,5,Dry,34,7,5,3,44,93,0.36,163.5,0.64,163.5,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00965,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2016-08-20,2015,11,47,233,254.02,0.62,5,Dry,34,7,5,3,44,93,0.37,161,0.63,161,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00944,0.000373,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,866
2016-08-21,2015,11,47,234,251.56,0.62,5,Dry,34,7,5,3,44,93,0.37,158.6,0.63,158.6,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00923,0.000365,0.117,0.00462,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.6,35.5,35.5,853
2016-08-22,2015,11,47,235,249.1,0.63,5,Dry,34,7,5,3,44,93,0.37,156.1,0.63,156.1,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00902,0.000356,0.116,0.00458,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2016-08-23,2015,11,47,236,246.64,0.63,5,Dry,34,7,5,3,44,93,0.38,153.6,0.62,153.6,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00881,0.000348,0.115,0.00453,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2016-08-24,2015,11,47,237,244.18,0.64,5,Dry,34,7,5,3,44,93,0.38,151.2,0.62,151.2,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.0086,0.000339,0.114,0.00449,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2016-08-25,2015,11,48,238,242.81,0.64,5,Dry,34,7,5,3,44,93,0.38,149.8,0.62,149.8,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00848,0.000335,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2016-08-26,2015,11,48,239,240.9,0.64,5,Dry,34,7,5,3,44,93,0.39,147.9,0.61,147.9,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00832,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2016-08-27,2015,11,48,240,238.98,0.65,5,Dry,34,7,5,3,44,93,0.39,146,0.61,146,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2016-08-28,2015,11,48,241,237.07,0.65,5,Dry,34,7,5,3,44,93,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.008,0.000315,0.111,0.00436,1,0.137,0.248,0.00976,25.1,0.936,0.97,0.908,33.3,32.3,32.3,774
2016-08-29,2015,11,48,242,235.16,0.65,5,Dry,34,7,5,3,44,93,0.4,142.2,0.6,142.2,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00783,0.000309,0.11,0.00432,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2016-08-30,2015,11,48,243,233.24,0.66,5,Dry,34,7,5,3,44,93,0.4,140.2,0.6,140.2,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00767,0.000302,0.109,0.00429,1,0.132,0.241,0.00948,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2016-08-31,2015,11,48,244,231.33,0.66,5,Dry,34,7,5,3,44,93,0.4,138.3,0.6,138.3,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00751,0.000295,0.108,0.00425,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,30.9,30.9,743
2016-09-01,2015,12,49,245,228.32,0.67,5,Dry,30,6,4,2,30,72,0.32,156.3,0.69,156.3,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.00904,0.000355,0.114,0.00448,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
2016-09-02,2015,12,49,246,224.76,0.68,5,Dry,30,6,4,2,30,72,0.32,152.8,0.68,152.8,0,0,0,0,-2,2,30,6,4,0,32,193,990,964.5,25.5,0.104,0.00873,0.000343,0.112,0.00441,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2016-09-03,2015,12,49,247,221.21,0.69,5,Dry,30,6,4,2,30,72,0.33,149.2,0.68,149.2,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00843,0.000331,0.111,0.00435,1,0.144,0.255,0.01,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
2016-09-04,2015,12,49,248,218.75,0.69,5,Dry,30,6,4,2,30,72,0.33,146.8,0.67,146.8,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.101,0.00822,0.000323,0.11,0.0043,1,0.141,0.25,0.00982,25.2,0.937,0.97,0.909,34,33,33,793
2016-09-05,2015,12,49,249,215.74,0.7,5,Dry,30,6,4,2,30,72,0.33,143.7,0.67,143.7,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.00797,0.000312,0.108,0.00425,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2016-09-06,2015,12,49,250,212.73,0.71,5,Dry,30,6,4,2,30,72,0.34,140.7,0.66,140.7,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.00771,0.000302,0.107,0.00419,1,0.132,0.24,0.00938,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2016-09-07,2015,12,49,251,209.73,0.72,5,Dry,30,6,4,2,30,72,0.34,137.7,0.66,137.7,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00746,0.000292,0.106,0.00414,1,0.128,0.234,0.00917,25.3,0.934,0.97,0.906,31.9,31,31,743
2016-09-08,2015,12,50,252,206.72,0.73,5,Dry,30,6,4,2,30,72,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.0072,0.000282,0.104,0.00408,1,0.124,0.229,0.00895,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2016-09-09,2015,12,50,253,204.26,0.74,5,Dry,30,6,4,2,30,72,0.35,132.3,0.65,132.3,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0963,0.00699,0.000273,0.103,0.00404,1,0.121,0.224,0.00877,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2016-09-10,2015,12,50,254,201.8,0.75,5,Dry,30,6,4,2,30,72,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00678,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2016-09-11,2015,12,50,255,199.33,0.76,5,Dry,30,6,4,2,30,72,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00657,0.000257,0.101,0.00395,1,0.114,0.216,0.00842,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2016-09-12,2015,12,50,256,196.87,0.77,5,Dry,30,6,4,2,30,72,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00636,0.000249,0.1,0.00391,1,0.111,0.211,0.00825,25.4,0.928,0.97,0.9,28.9,28,28,672
2016-09-13,2015,12,50,257,194.41,0.78,5,Dry,30,6,4,2,30,72,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0929,0.00615,0.000241,0.099,0.00387,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2016-09-14,2015,12,50,258,193.05,0.78,5,Dry,30,6,4,2,30,72,0.37,121,0.63,121,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00604,0.000236,0.0984,0.00385,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2016-09-15,2015,12,51,259,191.13,0.79,5,Dry,30,6,4,2,30,72,0.38,119.1,0.62,119.1,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0917,0.00588,0.00023,0.0976,0.00381,1,0.103,0.201,0.00785,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2016-09-16,2015,12,51,260,189.22,0.79,5,Dry,30,6,4,2,30,72,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00571,0.000223,0.0967,0.00378,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2016-09-17,2015,12,51,261,187.3,0.8,5,Dry,30,6,4,2,30,72,0.38,115.3,0.62,115.3,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0903,0.00555,0.000217,0.0959,0.00375,1,0.0982,0.194,0.00759,25.4,0.921,0.97,0.894,26.4,25.7,25.7,616
2016-09-18,2015,12,51,262,185.39,0.8,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.0951,0.00372,1,0.0956,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2016-09-19,2015,12,51,263,183.48,0.81,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00523,0.000204,0.0942,0.00369,1,0.093,0.187,0.00732,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2016-09-20,2015,12,51,264,181.56,0.82,5,Dry,30,6,4,2,30,72,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0883,0.00506,0.000198,0.0934,0.00365,1,0.0904,0.184,0.00719,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2016-09-21,2015,12,51,265,179.65,0.82,5,Dry,30,6,4,2,30,72,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0876,0.0049,0.000192,0.0925,0.00362,1,0.0878,0.18,0.00706,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2016-09-22,2015,12,52,266,177.73,0.83,5,Dry,30,6,4,2,30,72,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000185,0.0917,0.00359,1,0.0852,0.177,0.00692,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2016-09-23,2015,12,52,267,175.82,0.83,5,Dry,30,6,4,2,30,72,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00457,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2016-09-24,2015,12,52,268,173.91,0.84,5,Dry,30,6,4,2,30,72,0.41,101.9,0.59,101.9,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00441,0.000173,0.09,0.00352,1,0.0801,0.17,0.00666,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2016-09-25,2015,12,52,269,172.54,0.84,5,Dry,30,6,4,2,30,72,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.0043,0.000168,0.0894,0.0035,1,0.0782,0.168,0.00656,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2016-09-26,2015,12,52,270,171.17,0.85,5,Dry,30,6,4,2,30,72,0.42,99.17,0.58,99.17,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00418,0.000164,0.0888,0.00348,1,0.0764,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2016-09-27,2015,12,52,271,169.8,0.85,5,Dry,30,6,4,2,30,72,0.42,97.8,0.58,97.8,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00406,0.000159,0.0882,0.00345,1,0.0745,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2016-09-28,2015,12,52,272,168.44,0.86,5,Dry,30,6,4,2,30,72,0.43,96.44,0.57,96.44,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00395,0.000155,0.0876,0.00343,1,0.0727,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2016-09-29,2015,12,53,273,167.07,0.86,5,Dry,30,6,4,2,30,72,0.43,95.07,0.57,95.07,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00383,0.00015,0.087,0.00341,1,0.0708,0.158,0.00618,25.4,0.916,0.967,0.886,21.7,21,21,503
2016-09-30,2015,12,53,274,165.7,0.86,5,Dry,30,6,4,2,30,72,0.43,93.7,0.56,93.7,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.00371,0.000145,0.0864,0.00339,1,0.069,0.155,0.00609,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2016-10-01,2016,1,1,275,164.33,0.87,5,Dry,24,4,2,2,20,52,0.32,112.3,0.68,112.3,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.0053,0.000208,0.0911,0.00357,1,0.0941,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2016-10-02,2016,1,1,276,165.16,0.86,5,Dry,24,4,2,2,20,52,0.32,113.2,0.69,113.2,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00537,0.00021,0.0914,0.00358,1,0.0953,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2016-10-03,2016,1,1,277,165.43,0.86,5,Dry,24,4,2,2,20,52,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0862,0.00539,0.000211,0.0915,0.00359,1,0.0956,0.187,0.00733,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2016-10-04,2016,1,1,278,163.51,0.87,5,Dry,24,4,2,2,20,52,0.32,111.5,0.68,111.5,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00523,0.000205,0.0907,0.00355,1,0.093,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2016-10-05,2016,1,1,279,161.6,0.87,5,Dry,24,4,2,2,20,52,0.32,109.6,0.68,109.6,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00507,0.000198,0.0899,0.00352,1,0.0905,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2016-10-06,2016,1,1,280,160.23,0.88,5,Dry,24,4,2,2,20,52,0.33,108.2,0.68,108.2,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00495,0.000194,0.0893,0.0035,1,0.0886,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2016-10-07,2016,1,1,281,158.32,0.88,5,Dry,24,4,2,2,20,52,0.33,106.3,0.67,106.3,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00479,0.000188,0.0884,0.00347,1,0.086,0.174,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2016-10-08,2016,1,2,282,158.05,0.88,5,Dry,24,4,2,2,20,52,0.33,106,0.67,106,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00476,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2016-10-09,2016,1,2,283,158.87,0.88,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00483,0.000189,0.0887,0.00347,1,0.0868,0.175,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2016-10-10,2016,1,2,284,156.95,0.89,5,Dry,24,4,2,2,20,52,0.33,105,0.67,105,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00467,0.000183,0.0878,0.00344,1,0.0842,0.172,0.00674,25.3,0.914,0.97,0.887,23.9,23.1,23.1,555
2016-10-11,2016,1,2,285,155.58,0.89,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00455,0.000179,0.0872,0.00342,1,0.0823,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2016-10-12,2016,1,2,286,153.67,0.9,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00439,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2016-10-13,2016,1,2,287,151.76,0.9,5,Dry,24,4,2,2,20,52,0.34,99.76,0.66,99.76,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0856,0.00335,1,0.0772,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
