date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-10-14,2016,1,2,288,150.39,0.9,5,Dry,24,4,2,2,20,52,0.35,98.39,0.65,98.39,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.085,0.00333,1,0.0753,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,518
2016-10-15,2016,1,3,289,149.02,0.91,5,Dry,24,4,2,2,20,52,0.35,97.02,0.65,97.02,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
2016-10-16,2016,1,3,290,147.66,0.91,5,Dry,24,4,2,2,20,52,0.35,95.66,0.65,95.66,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0838,0.00328,1,0.0716,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21,21,505
2016-10-17,2016,1,3,291,146.29,0.91,5,Dry,24,4,2,2,20,52,0.35,94.29,0.65,94.29,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2016-10-18,2016,1,3,292,144.92,0.91,5,Dry,24,4,2,2,20,52,0.36,92.92,0.64,92.92,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.0679,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,491
2016-10-19,2016,1,3,293,143.55,0.92,5,Dry,24,4,2,2,20,52,0.36,91.55,0.64,91.55,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00353,0.000139,0.082,0.00321,1,0.0661,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2016-10-20,2016,1,3,294,142.19,0.92,5,Dry,24,4,2,2,20,52,0.37,90.19,0.63,90.19,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00342,0.000134,0.0814,0.00319,1,0.0643,0.146,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
2016-10-21,2016,1,3,295,140.82,0.92,5,Dry,24,4,2,2,20,52,0.37,88.82,0.63,88.82,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0808,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2016-10-22,2016,1,4,296,139.45,0.92,5,Dry,24,4,2,2,20,52,0.37,87.45,0.63,87.45,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.077,0.00318,0.000125,0.0802,0.00314,1,0.0606,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2016-10-23,2016,1,4,297,138.08,0.93,5,Dry,24,4,2,2,20,52,0.38,86.08,0.62,86.08,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00307,0.00012,0.0796,0.00312,1,0.0587,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2016-10-24,2016,1,4,298,136.72,0.93,5,Dry,24,4,2,2,20,52,0.38,84.72,0.62,84.72,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00295,0.000116,0.079,0.0031,1,0.0569,0.136,0.00533,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2016-10-25,2016,1,4,299,135.35,0.93,5,Dry,24,4,2,2,20,52,0.38,83.35,0.62,83.35,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00283,0.000111,0.0784,0.00307,1,0.055,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2016-10-26,2016,1,4,300,135.08,0.93,5,Dry,24,4,2,2,20,52,0.39,83.08,0.61,83.08,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00281,0.00011,0.0783,0.00307,1,0.0547,0.133,0.00521,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2016-10-27,2016,1,4,301,134.26,0.94,5,Dry,24,4,2,2,20,52,0.39,82.26,0.61,82.26,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00274,0.000108,0.0779,0.00305,1,0.0536,0.131,0.00515,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2016-10-28,2016,1,4,302,133.44,0.94,5,Dry,24,4,2,2,20,52,0.39,81.44,0.61,81.44,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00267,0.000105,0.0775,0.00304,1,0.0524,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2016-10-29,2016,1,5,303,133.16,0.94,5,Dry,24,4,2,2,20,52,0.39,81.16,0.61,81.16,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00265,0.000104,0.0774,0.00304,1,0.0521,0.129,0.00508,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2016-10-30,2016,1,5,304,132.89,0.94,5,Dry,24,4,2,2,20,52,0.39,80.89,0.61,80.89,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0517,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2016-10-31,2016,1,5,305,132.07,0.94,5,Dry,24,4,2,2,20,52,0.39,80.07,0.61,80.07,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.0769,0.00302,1,0.0506,0.128,0.005,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
2016-11-01,2016,2,5,306,133.44,0.94,5,Dry,23,4,2,2,19,50,0.38,83.44,0.63,83.44,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00284,0.000111,0.0781,0.00306,1,0.0551,0.133,0.00522,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
2016-11-02,2016,2,5,307,135.9,0.93,5,Dry,23,4,2,2,19,50,0.37,85.9,0.63,85.9,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0791,0.0031,1,0.0585,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19,19,457
2016-11-03,2016,2,5,308,137.26,0.93,5,Dry,23,4,2,2,19,50,0.36,87.26,0.64,87.26,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00317,0.000124,0.0797,0.00313,1,0.0603,0.14,0.00549,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2016-11-04,2016,2,5,309,141.91,0.92,5,Dry,23,4,2,2,19,50,0.35,91.91,0.65,91.91,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00356,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2016-11-05,2016,2,6,310,149.3,0.9,5,Dry,23,4,2,2,19,50,0.34,99.3,0.67,99.3,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2016-11-06,2016,2,6,311,153.4,0.9,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2016-11-07,2016,2,6,312,152.58,0.9,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0864,0.00339,1,0.081,0.167,0.00656,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2016-11-08,2016,2,6,313,152.3,0.9,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00338,1,0.0806,0.167,0.00654,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2016-11-09,2016,2,6,314,155.31,0.89,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0876,0.00344,1,0.0847,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2016-11-10,2016,2,6,315,161.6,0.87,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,593
2016-11-11,2016,2,6,316,164.61,0.87,5,Dry,23,4,2,2,19,50,0.3,114.6,0.7,114.6,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00549,0.000215,0.0917,0.00359,1,0.0972,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2016-11-12,2016,2,7,317,167.07,0.86,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26,26,625
2016-11-13,2016,2,7,318,168.44,0.86,5,Dry,23,4,2,2,19,50,0.3,118.4,0.7,118.4,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2016-11-14,2016,2,7,319,166.52,0.86,5,Dry,23,4,2,2,19,50,0.3,116.5,0.7,116.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00565,0.000221,0.0925,0.00362,1,0.0998,0.192,0.00753,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2016-11-15,2016,2,7,320,164.61,0.87,5,Dry,23,4,2,2,19,50,0.3,114.6,0.7,114.6,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00549,0.000215,0.0917,0.00359,1,0.0972,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2016-11-16,2016,2,7,321,162.69,0.87,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0909,0.00356,1,0.0946,0.185,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2016-11-17,2016,2,7,322,162.97,0.87,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00535,0.00021,0.091,0.00356,1,0.095,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,601
2016-11-18,2016,2,7,323,165.98,0.86,5,Dry,23,4,2,2,19,50,0.3,116,0.7,116,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00561,0.00022,0.0923,0.00362,1,0.0991,0.191,0.0075,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2016-11-19,2016,2,8,324,170.08,0.85,5,Dry,23,4,2,2,19,50,0.29,120.1,0.71,120.1,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00596,0.000233,0.0941,0.00368,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2016-11-20,2016,2,8,325,172.54,0.84,5,Dry,23,4,2,2,19,50,0.29,122.5,0.71,122.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00617,0.000241,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2016-11-21,2016,2,8,326,173.91,0.84,5,Dry,23,4,2,2,19,50,0.29,123.9,0.71,123.9,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00628,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2016-11-22,2016,2,8,327,175.27,0.84,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.00025,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28,28,673
2016-11-23,2016,2,8,328,178.28,0.83,5,Dry,23,4,2,2,19,50,0.28,128.3,0.72,128.3,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00665,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.6,28.8,28.8,690
2016-11-24,2016,2,8,329,179.65,0.82,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2016-11-25,2016,2,8,330,181.56,0.82,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00693,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.4,29.5,29.5,709
2016-11-26,2016,2,9,331,182.38,0.81,5,Dry,23,4,2,2,19,50,0.27,132.4,0.73,132.4,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2016-11-27,2016,2,9,332,179.92,0.82,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
2016-11-28,2016,2,9,333,176.91,0.83,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2016-11-29,2016,2,9,334,177.19,0.83,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2016-11-30,2016,2,9,335,180.19,0.82,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0985,0.00385,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2016-12-01,2016,3,9,336,180.47,0.82,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000238,0.0961,0.00376,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2016-12-02,2016,3,9,337,179.65,0.82,5,Dry,26,4,3,2,24,59,0.33,120.7,0.67,120.7,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2016-12-03,2016,3,10,338,178.83,0.82,5,Dry,26,4,3,2,24,59,0.33,119.8,0.67,119.8,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00781,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2016-12-04,2016,3,10,339,178.55,0.83,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2016-12-05,2016,3,10,340,177.19,0.83,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
2016-12-06,2016,3,10,341,176.91,0.83,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2016-12-07,2016,3,10,342,178.28,0.83,5,Dry,26,4,3,2,24,59,0.33,119.3,0.67,119.3,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.00589,0.00023,0.0952,0.00372,1,0.104,0.199,0.00777,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2016-12-08,2016,3,10,343,180.19,0.82,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00605,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-12-09,2016,3,10,344,181.01,0.82,5,Dry,26,4,3,2,24,59,0.33,122,0.67,122,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00612,0.000239,0.0964,0.00377,1,0.107,0.204,0.00796,25.4,0.926,0.97,0.899,28.1,27.3,27.3,654
2016-12-10,2016,3,11,345,182.38,0.81,5,Dry,26,4,3,2,24,59,0.32,123.4,0.68,123.4,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00624,0.000244,0.097,0.00379,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
2016-12-11,2016,3,11,346,186.48,0.8,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00834,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2016-12-12,2016,3,11,347,189.49,0.79,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00684,0.000267,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-12-13,2016,3,11,348,191.41,0.78,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2016-12-14,2016,3,11,349,194.41,0.78,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2016-12-15,2016,3,11,350,198.51,0.76,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.4,31.4,755
2016-12-16,2016,3,11,351,199.88,0.76,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2016-12-17,2016,3,12,352,201.8,0.75,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2016-12-18,2016,3,12,353,205.9,0.73,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2016-12-19,2016,3,12,354,208.36,0.72,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2016-12-20,2016,3,12,355,211.37,0.71,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2016-12-21,2016,3,12,356,214.37,0.71,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2016-12-22,2016,3,12,357,216.83,0.7,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2016-12-23,2016,3,12,358,219.3,0.69,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2016-12-24,2016,3,13,359,222.3,0.68,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2016-12-25,2016,3,13,360,225.31,0.68,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2016-12-26,2016,3,13,361,224.49,0.68,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2016-12-27,2016,3,13,362,224.76,0.68,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2016-12-28,2016,3,13,363,228.32,0.67,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.5,38.5,923
2016-12-29,2016,3,13,364,230.23,0.66,5,Dry,26,4,3,2,24,59,0.26,171.2,0.74,171.2,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,934
2016-12-30,2016,3,13,365,231.05,0.66,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2016-12-31,2016,3,14,366,233.51,0.66,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.7,39.7,954
2017-01-01,2016,4,14,1,239.8,0.65,5,Dry,29,5,4,2,33,73,0.3,166.8,0.7,166.8,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00993,0.000391,0.118,0.00464,1,0.168,0.285,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2017-01-02,2016,4,14,2,245.55,0.63,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
2017-01-03,2016,4,14,3,251.29,0.62,5,Dry,29,5,4,2,33,73,0.29,178.3,0.71,178.3,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,973
2017-01-04,2016,4,14,4,258.67,0.61,5,Dry,29,5,4,2,33,73,0.28,185.7,0.72,185.7,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2017-01-05,2016,4,14,5,263.32,0.6,5,Dry,29,5,4,2,33,73,0.28,190.3,0.72,190.3,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2017-01-06,2016,4,14,6,265.78,0.6,5,Dry,29,5,4,2,33,73,0.28,192.8,0.72,192.8,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2017-01-07,2016,4,15,7,268.24,0.59,5,Dry,29,5,4,2,33,73,0.27,195.2,0.73,195.2,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2017-01-08,2016,4,15,8,275.62,0.58,5,Dry,29,5,4,2,33,73,0.27,202.6,0.73,202.6,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2017-01-09,2016,4,15,9,283.55,0.57,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.364,0.0144,24.8,0.957,0.98,0.938,49,48,48,1150
2017-01-10,2016,4,15,10,290.39,0.56,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00556,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-01-11,2016,4,15,11,298.32,0.55,5,Dry,29,5,4,2,33,73,0.24,225.3,0.76,225.3,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000594,0.143,0.00571,1,0.247,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2017-01-12,2016,4,15,12,306.25,0.54,5,Dry,29,5,4,2,33,73,0.24,233.3,0.76,233.3,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2017-01-13,2016,4,15,13,316.37,0.53,5,Dry,29,5,4,2,33,73,0.23,243.4,0.77,243.4,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1280
2017-01-14,2016,4,16,14,330.31,0.51,5,Dry,29,5,4,2,33,73,0.22,257.3,0.78,257.3,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2017-01-15,2016,4,16,15,339.33,0.5,5,Dry,29,5,4,2,33,73,0.21,266.3,0.79,266.3,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0247,0.000992,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2017-01-16,2016,4,16,16,348.91,0.49,5,Dry,29,5,4,2,33,73,0.21,275.9,0.79,275.9,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00118,0.176,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.2,1450
2017-01-17,2016,4,16,17,360.12,0.48,5,Dry,29,5,4,2,33,73,0.2,287.1,0.8,287.1,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2017-01-18,2016,4,16,18,371.87,0.47,5,Dry,29,5,4,2,33,73,0.2,298.9,0.8,298.9,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0401,0.00162,0.194,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1570
2017-01-19,2016,4,16,19,379.8,0.46,5,Dry,29,5,4,2,33,73,0.19,306.8,0.81,306.8,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1610
2017-01-20,2016,4,16,20,387.73,0.46,5,Dry,29,5,4,2,33,73,0.19,314.7,0.81,314.7,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.6,1650
2017-01-21,2016,4,17,21,397.85,0.45,5,Dry,29,5,4,2,33,73,0.18,324.9,0.82,324.9,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.4,35.4,70.7,1700
2017-01-22,2016,4,17,22,408.51,0.44,5,Dry,29,5,4,2,33,73,0.18,335.5,0.82,335.5,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2017-01-23,2016,4,17,23,419.18,0.43,5,Dry,29,5,4,2,33,73,0.17,346.2,0.83,346.2,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0624,0.00255,0.234,0.00953,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.922,38.8,37.7,75.5,1810
2017-01-24,2016,4,17,24,428.75,0.43,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.174,0.0669,0.00273,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2017-01-25,2016,4,17,25,434.49,0.42,5,Dry,29,5,4,2,33,73,0.17,361.5,0.83,361.5,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.177,0.0696,0.00285,0.246,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.4,39.5,79,1900
2017-01-26,2016,4,17,26,442.97,0.42,5,Dry,29,5,4,2,33,73,0.17,370,0.83,370,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0736,0.00302,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.5,80.9,1940
2017-01-27,2016,4,17,27,453.08,0.41,5,Dry,29,5,4,2,33,73,0.16,380.1,0.84,380.1,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.261,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2017-01-28,2016,4,18,28,461.56,0.4,5,Dry,29,5,4,2,33,73,0.16,388.6,0.84,388.6,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0824,0.00339,0.268,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
2017-01-29,2016,4,18,29,471.13,0.4,5,Dry,29,5,4,2,33,73,0.15,398.1,0.84,398.1,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0869,0.00358,0.276,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.3,43.5,86.9,2090
2017-01-30,2016,4,18,30,479.06,0.39,5,Dry,29,5,4,2,33,73,0.15,406.1,0.85,406.1,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2120
2017-01-31,2016,4,18,31,489.73,0.38,5,Dry,29,5,4,2,33,73,0.15,416.7,0.85,416.7,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.0957,0.00396,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.3,90.7,2180
2017-02-01,2016,5,18,32,503.12,0.38,5,Dry,31,6,4,3,41,85,0.17,418.1,0.83,418.1,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0964,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
2017-02-02,2016,5,18,33,516.52,0.37,5,Dry,31,6,4,3,41,85,0.17,431.5,0.83,431.5,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.4,2240
2017-02-03,2016,5,18,34,531.56,0.36,5,Dry,31,6,4,3,41,85,0.16,446.6,0.84,446.6,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2017-02-04,2016,5,19,35,546.05,0.35,5,Dry,31,6,4,3,41,85,0.16,461.1,0.84,461.1,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00487,0.329,0.0138,2,0.254,0.583,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2017-02-05,2016,5,19,36,557.26,0.34,5,Dry,31,6,4,3,41,85,0.15,472.3,0.85,472.3,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2017-02-06,2016,5,19,37,569.02,0.34,5,Dry,31,6,4,3,41,85,0.15,484,0.85,484,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00535,0.352,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2017-02-07,2016,5,19,38,584.06,0.33,5,Dry,31,6,4,3,41,85,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.135,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2500
2017-02-08,2016,5,19,39,597.46,0.32,5,Dry,31,6,4,3,41,85,0.14,512.5,0.86,512.5,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00604,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.8,35.6,107,2570
2017-02-09,2016,5,19,40,610.31,0.31,5,Dry,31,6,4,3,41,85,0.14,525.3,0.86,525.3,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.152,0.00642,0.4,0.0169,3,0.179,0.579,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
2017-02-10,2016,5,19,41,622.07,0.31,5,Dry,31,6,4,3,41,85,0.14,537.1,0.86,537.1,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2017-02-11,2016,5,20,42,632.19,0.3,5,Dry,31,6,4,3,41,85,0.13,547.2,0.87,547.2,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.167,0.00706,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2017-02-12,2016,5,20,43,643.4,0.3,5,Dry,31,6,4,3,41,85,0.13,558.4,0.87,558.4,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.975,0.928,39.8,38.8,116,2790
2017-02-13,2016,5,20,44,654.61,0.29,5,Dry,31,6,4,3,41,85,0.13,569.6,0.87,569.6,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.181,0.00773,0.455,0.0194,3,0.199,0.654,0.0278,22.8,0.952,0.977,0.93,40.5,39.5,119,2850
2017-02-14,2016,5,20,45,664.18,0.29,5,Dry,31,6,4,3,41,85,0.13,579.2,0.87,579.2,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.00801,0.467,0.0199,3,0.203,0.67,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2017-02-15,2016,5,20,46,675.39,0.28,5,Dry,31,6,4,3,41,85,0.13,590.4,0.87,590.4,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,41,123,2950
2017-02-16,2016,5,20,47,689.88,0.27,5,Dry,31,6,4,3,41,85,0.12,604.9,0.88,604.9,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.00879,0.499,0.0214,3,0.215,0.713,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3010
2017-02-17,2016,5,20,48,707.11,0.27,5,Dry,31,6,4,3,41,85,0.12,622.1,0.88,622.1,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.217,0.00931,0.52,0.0223,3,0.222,0.742,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2017-02-18,2016,5,21,49,723.79,0.26,5,Dry,31,6,4,3,41,85,0.12,638.8,0.88,638.8,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00981,0.541,0.0233,3,0.23,0.771,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2017-02-19,2016,5,21,50,740.47,0.26,5,Dry,31,6,4,3,41,85,0.12,655.5,0.89,655.5,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0243,3,0.237,0.799,0.0345,22.3,0.957,0.98,0.937,45.8,44.9,135,3230
2017-02-20,2016,5,21,51,759.88,0.25,5,Dry,31,6,4,3,41,85,0.11,674.9,0.89,674.9,0,0,0,0,-3,3,31,6,4,0,44,716,990,966.9,23.1,0.333,0.252,0.0109,0.585,0.0254,3,0.246,0.831,0.0361,22.2,0.957,0.98,0.938,46.9,46,138,3310
2017-02-21,2016,5,21,52,774.66,0.25,5,Dry,31,6,4,3,41,85,0.11,689.7,0.89,689.7,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.603,0.0262,3,0.253,0.856,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
2017-02-22,2016,5,21,53,786.4,0.24,5,Dry,31,6,4,3,41,85,0.11,701.4,0.89,701.4,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.27,0.0117,0.618,0.0269,3,0.258,0.876,0.0382,22.1,0.957,0.98,0.938,48.4,47.5,142,3420
2017-02-23,2016,5,21,54,800.26,0.23,5,Dry,31,6,4,3,41,85,0.11,715.3,0.89,715.3,0,0,0,0,-3,3,31,6,4,0,44,756,990,967.1,22.9,0.356,0.279,0.0122,0.635,0.0277,3,0.264,0.899,0.0393,22,0.957,0.98,0.938,49.2,48.2,145,3470
2017-02-24,2016,5,21,55,819.15,0.23,5,Dry,31,6,4,3,41,85,0.1,734.1,0.9,734.1,0,0,0,0,-3,3,31,6,4,0,44,775,990,967.2,22.8,0.367,0.291,0.0128,0.658,0.0288,3,0.273,0.931,0.0408,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2017-02-25,2016,5,22,56,839.68,0.22,5,Dry,31,6,4,3,41,85,0.1,754.7,0.9,754.7,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.383,0.304,0.0134,0.688,0.0302,3,0.281,0.969,0.0426,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
2017-02-26,2016,5,22,57,857.49,0.21,5,Dry,31,6,4,3,41,85,0.099,772.5,0.9,772.5,0,0,0,0,-3,3,31,6,4,0,44,813,990,967.3,22.7,0.4,0.313,0.0138,0.713,0.0314,3,0.286,0.999,0.044,21.7,0.956,0.98,0.937,52.3,48.2,145,3470
2017-02-27,2016,5,22,58,876.09,0.21,5,Dry,31,6,4,3,41,85,0.097,791.1,0.9,791.1,0,0,0,0,-3,3,31,6,4,0,44,832,990,967.4,22.6,0.417,0.322,0.0142,0.739,0.0327,4,0.209,0.948,0.042,21.6,0.953,0.976,0.93,40,39.1,156,3750
2017-02-28,2016,5,22,59,899.78,0.2,5,Dry,31,6,4,3,41,85,0.095,814.8,0.91,814.8,0,0,0,0,-3,3,31,6,4,0,44,856,990,967.5,22.5,0.438,0.333,0.0148,0.772,0.0343,4,0.217,0.989,0.044,21.5,0.954,0.978,0.933,41,40.1,160,3850
2017-03-01,2016,6,22,60,924.42,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,795.4,0.86,795.4,0,0,0,0,-6,6,41,8,7,0,73,851,990,967.6,22.4,0.434,0.324,0.0145,0.758,0.0339,4,0.211,0.969,0.0433,21.4,0.953,0.976,0.93,39.8,38.9,155,3730
2017-03-02,2016,6,22,61,949.91,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,820.9,0.86,820.9,0,0,0,0,-6,6,41,8,7,0,73,877,990,967.7,22.3,0.458,0.336,0.0151,0.794,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2017-03-03,2016,6,22,62,981.06,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,852.1,0.87,852.1,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.486,0.351,0.0158,0.838,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2017-03-04,2016,6,23,63,1013.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,884.2,0.87,884.2,0,0,0,0,-6,6,41,8,7,0,73,940,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
2017-03-05,2016,6,23,64,1046.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,917.3,0.88,917.3,0,0,0,0,-6,6,41,8,7,0,73,973,990,968,22,0.546,0.383,0.0174,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
2017-03-06,2016,6,23,65,1085.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,956.5,0.88,956.5,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2017-03-07,2016,6,23,66,1125.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,996.8,0.89,996.8,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.629,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
2017-03-08,2016,6,23,67,1161.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1033,0.89,1033,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.682,0.496,0.023,1.18,0.0546,4,0.287,1.46,0.0678,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2017-03-09,2016,6,23,68,1198,0.13,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.735,0.578,0.0269,1.31,0.0612,4,0.294,1.61,0.0748,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2017-03-10,2016,6,23,69,1241,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1112,0.9,1100,12,3,0,0,-6,15,44,8,7,0,82,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2017-03-11,2016,6,24,70,1284.7,0.12,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2017-03-12,2016,6,24,71,1329.3,0.11,3,Normal,49,9,9,9,107,183,0.14,1146,0.86,1100,46,10,1,1,-8,42,59,10,10,1,149,1180,990,968.9,21.1,0.814,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2017-03-13,2016,6,24,72,1380.8,0.11,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2017-03-14,2016,6,24,73,1414.6,0.1,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-03-15,2016,6,24,74,1448.8,0.095,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-03-16,2016,6,24,75,1489.7,0.089,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2017-03-17,2016,6,24,76,1537.6,0.084,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2017-03-18,2016,6,25,77,1592.6,0.078,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2017-03-19,2016,6,25,78,1655,0.071,3,Normal,49,9,9,9,107,183,0.11,1472,0.89,1100,372,51,9,11,2,299,100,18,20,11,406,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2017-03-20,2016,6,25,79,1718.4,0.065,3,Normal,49,9,9,9,107,183,0.11,1535,0.89,1100,435,51,9,13,4,358,100,18,22,13,465,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-03-21,2016,6,25,80,1789.6,0.058,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-03-22,2016,6,25,81,1868.8,0.05,3,Normal,49,9,9,9,107,183,0.098,1686,0.9,1100,586,51,9,16,9,501,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2017-03-23,2016,6,25,82,1956.3,0.043,3,Normal,49,9,9,9,107,183,0.093,1773,0.91,1100,673,51,9,16,11,586,100,18,25,20,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2017-03-24,2016,6,25,83,2052.4,0.037,3,Normal,49,9,9,9,107,183,0.089,1869,0.91,1100,769,51,9,16,14,679,100,18,25,23,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2017-03-25,2016,6,26,84,2142.9,0.032,3,Normal,49,9,9,9,107,183,0.085,1960,0.92,1100,860,51,9,16,17,767,100,18,25,26,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2017-03-26,2016,6,26,85,2234.6,0.026,3,Normal,49,9,9,9,107,183,0.082,2052,0.92,1100,952,51,9,16,20,856,100,18,25,29,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2017-03-27,2016,6,26,86,2305.2,0.021,3,Normal,49,9,9,9,107,183,0.079,2122,0.92,1100,1020,51,9,16,22,924,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-03-28,2016,6,26,87,2361.4,0.018,3,Normal,49,9,9,9,107,183,0.077,2178,0.92,1100,1080,51,9,16,23,979,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2017-03-29,2016,6,26,88,2410.5,0.015,3,Normal,49,9,9,9,107,183,0.076,2228,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2017-03-30,2016,6,26,89,2452.3,0.012,3,Normal,49,9,9,9,107,183,0.075,2269,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2017-03-31,2016,6,26,90,2486.7,0.01,3,Normal,49,9,9,9,107,183,0.074,2304,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2017-04-01,2016,7,27,91,2513.5,0.0096,3,Normal,54,13,14,19,117,217,0.086,2297,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-04-02,2016,7,27,92,2532.7,0.0092,3,Normal,54,13,14,19,117,217,0.086,2316,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2017-04-03,2016,7,27,93,2544.3,0.0089,3,Normal,54,13,14,19,117,217,0.085,2327,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2017-04-04,2016,7,27,94,2548.1,0.0088,3,Normal,54,13,14,19,117,217,0.085,2331,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2017-04-05,2016,7,27,95,2552,0.0088,3,Normal,54,13,14,19,117,217,0.085,2335,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2017-04-06,2016,7,27,96,2548.1,0.0088,3,Normal,54,13,14,19,117,217,0.085,2331,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2017-04-07,2016,7,27,97,2536.6,0.0091,3,Normal,54,13,14,19,117,217,0.086,2320,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-04-08,2016,7,28,98,2525,0.0093,3,Normal,54,13,14,19,117,217,0.086,2308,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2017-04-09,2016,7,28,99,2513.5,0.0096,3,Normal,54,13,14,19,117,217,0.086,2297,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-04-10,2016,7,28,100,2502,0.0098,3,Normal,54,13,14,19,117,217,0.087,2285,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2017-04-11,2016,7,28,101,2490.5,0.01,3,Normal,54,13,14,19,117,217,0.087,2273,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2017-04-12,2016,7,28,102,2479,0.011,3,Normal,54,13,14,19,117,217,0.087,2262,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2017-04-13,2016,7,28,103,2459.9,0.012,3,Normal,54,13,14,19,117,217,0.088,2243,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2017-04-14,2016,7,28,104,2440.9,0.013,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2017-04-15,2016,7,29,105,2421.9,0.014,3,Normal,54,13,14,19,117,217,0.09,2205,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-04-16,2016,7,29,106,2402.9,0.015,3,Normal,54,13,14,19,117,217,0.09,2186,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2017-04-17,2016,7,29,107,2376.5,0.017,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-04-18,2016,7,29,108,2350.2,0.018,3,Normal,54,13,14,19,117,217,0.092,2133,0.91,1100,1030,46,5,11,12,959,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2017-04-19,2016,7,29,109,2323.9,0.02,3,Normal,54,13,14,19,117,217,0.093,2107,0.91,1100,1010,46,5,11,11,934,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2017-04-20,2016,7,29,110,2297.7,0.022,3,Normal,54,13,14,19,117,217,0.094,2081,0.91,1100,981,46,5,11,10,909,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-04-21,2016,7,29,111,2271.7,0.023,3,Normal,54,13,14,19,117,217,0.096,2055,0.9,1100,955,46,5,11,10,883,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2017-04-22,2016,7,30,112,2230.9,0.026,3,Normal,54,13,14,19,117,217,0.097,2014,0.9,1100,914,46,5,11,8,844,100,18,25,27,961,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2017-04-23,2016,7,30,113,2190.4,0.029,3,Normal,54,13,14,19,117,217,0.099,1973,0.9,1100,873,46,5,11,7,804,100,18,25,26,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2017-04-24,2016,7,30,114,2150.2,0.031,3,Normal,54,13,14,19,117,217,0.1,1933,0.9,1100,833,46,5,11,6,765,100,18,25,25,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2017-04-25,2016,7,30,115,2102.9,0.034,3,Normal,54,13,14,19,117,217,0.1,1886,0.9,1100,786,46,5,11,5,719,100,18,25,24,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2017-04-26,2016,7,30,116,2056,0.037,3,Normal,54,13,14,19,117,217,0.11,1839,0.89,1100,739,46,5,11,3,674,100,18,25,22,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2017-04-27,2016,7,30,117,2016.6,0.039,3,Normal,54,13,14,19,117,217,0.11,1800,0.89,1100,700,46,5,11,2,636,100,18,25,21,753,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2017-04-28,2016,7,30,118,1977.5,0.042,3,Normal,54,13,14,19,117,217,0.11,1761,0.89,1100,661,46,5,11,1,598,100,18,25,20,715,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2017-04-29,2016,7,31,119,1938.7,0.045,3,Normal,54,13,14,19,117,217,0.11,1722,0.89,1100,622,46,5,11,0,560,100,18,25,19,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2017-04-30,2016,7,31,120,1900.1,0.048,3,Normal,54,13,14,19,117,217,0.11,1683,0.89,1100,583,46,5,11,-2,523,100,18,25,17,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2017-05-01,2016,8,31,121,1861.8,0.051,4,Mod_Dry,47,10,10,10,115,192,0.1,1670,0.9,1100,570,53,8,15,7,487,100,18,25,17,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-05-02,2016,8,31,122,1823.9,0.055,4,Mod_Dry,47,10,10,10,115,192,0.1,1632,0.9,1100,532,53,8,15,6,450,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2017-05-03,2016,8,31,123,1793,0.058,4,Mod_Dry,47,10,10,10,115,192,0.11,1601,0.89,1100,501,53,8,15,5,420,100,18,25,15,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2017-05-04,2016,8,31,124,1762.3,0.061,4,Mod_Dry,47,10,10,10,115,192,0.11,1570,0.89,1100,470,53,8,14,4,391,100,18,24,14,506,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-05-05,2016,8,31,125,1731.9,0.064,4,Mod_Dry,47,10,10,10,115,192,0.11,1540,0.89,1100,440,53,8,13,3,363,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-05-06,2016,8,32,126,1701.7,0.067,4,Mod_Dry,47,10,10,10,115,192,0.11,1510,0.89,1100,410,53,8,13,2,334,100,18,23,12,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2017-05-07,2016,8,32,127,1671.6,0.069,4,Mod_Dry,47,10,10,10,115,192,0.12,1480,0.89,1100,380,53,8,12,1,306,100,18,22,11,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2017-05-08,2016,8,32,128,1641.8,0.073,4,Mod_Dry,47,10,10,10,115,192,0.12,1450,0.88,1100,350,53,8,11,1,277,100,18,21,11,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2017-05-09,2016,8,32,129,1618.8,0.075,4,Mod_Dry,47,10,10,10,115,192,0.12,1427,0.88,1100,327,53,8,10,0,256,100,18,20,10,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2017-05-10,2016,8,32,130,1595.8,0.078,4,Mod_Dry,47,10,10,10,115,192,0.12,1404,0.88,1100,304,53,8,9,-1,235,100,18,19,9,350,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2017-05-11,2016,8,32,131,1573.1,0.08,4,Mod_Dry,47,10,10,10,115,192,0.12,1381,0.88,1100,281,53,8,9,-2,213,100,18,19,8,328,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2017-05-12,2016,8,32,132,1550.5,0.082,4,Mod_Dry,47,10,10,10,115,192,0.12,1358,0.88,1100,258,53,8,8,-2,191,100,18,18,8,306,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-05-13,2016,8,33,133,1528,0.085,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2017-05-14,2016,8,33,134,1505.6,0.087,4,Mod_Dry,47,10,10,10,115,192,0.13,1314,0.87,1100,214,48,6,7,-4,157,95,16,17,6,272,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,47.9,47,188,4510
2017-05-15,2016,8,33,135,1483.4,0.09,4,Mod_Dry,47,10,10,10,115,192,0.13,1291,0.87,1100,191,43,6,6,-4,140,90,16,16,6,255,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
