date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-05-16,2016,8,33,136,1461.4,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1269,0.87,1100,169,38,5,5,-5,126,85,15,15,5,241,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2017-05-17,2016,8,33,137,1439.5,0.097,4,Mod_Dry,47,10,10,10,115,192,0.13,1247,0.87,1100,147,33,4,4,-6,112,80,14,14,4,227,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0727,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-05-18,2016,8,33,138,1417.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1226,0.86,1100,126,28,4,4,-6,96,75,14,14,4,211,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2017-05-19,2016,8,33,139,1396.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1204,0.86,1100,104,24,3,3,-7,81,71,13,13,3,196,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2017-05-20,2016,8,34,140,1356.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1164,0.86,1100,64,14,2,2,-8,54,61,12,12,2,169,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2017-05-21,2016,8,34,141,1311.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1119,0.85,1100,19,4,1,1,-9,22,51,11,11,1,137,1170,990,968.9,21.1,0.805,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2017-05-22,2016,8,34,142,1273,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.769,0.605,0.0285,1.37,0.0647,4,0.296,1.67,0.0786,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2017-05-23,2016,8,34,143,1235.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1043,0.84,1043,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.713,0.52,0.0244,1.23,0.0577,4,0.289,1.52,0.0713,19.8,0.955,0.98,0.936,48.4,47.5,190,4560
2017-05-24,2016,8,34,144,1203.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.667,0.449,0.0209,1.12,0.052,4,0.282,1.4,0.0652,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2017-05-25,2016,8,34,145,1172.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,980.7,0.84,980.7,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.622,0.414,0.0192,1.04,0.048,4,0.273,1.31,0.0607,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2017-05-26,2016,8,34,146,1142.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,950.2,0.83,950.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.586,0.399,0.0184,0.985,0.0455,4,0.263,1.25,0.0576,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2017-05-27,2016,8,35,147,1117.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,925.7,0.83,925.7,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.951,0.0437,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,174,4190
2017-05-28,2016,8,35,148,1093.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,901.5,0.82,901.5,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.541,0.375,0.0172,0.917,0.042,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2017-05-29,2016,8,35,149,1069.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,877.7,0.82,877.7,0,0,0,0,-10,10,47,10,10,0,125,945,990,968.1,21.9,0.52,0.364,0.0166,0.884,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.6,41.8,167,4010
2017-05-30,2016,8,35,150,1046.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,854.3,0.82,854.3,0,0,0,0,-10,10,47,10,10,0,125,921,990,968,22,0.498,0.352,0.0161,0.851,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.7,40.9,163,3920
2017-05-31,2016,8,35,151,1023.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,831.3,0.81,831.3,0,0,0,0,-10,10,47,10,10,0,125,898,990,968,22,0.477,0.341,0.0155,0.819,0.0372,4,0.223,1.04,0.0473,21,0.954,0.978,0.932,40.8,39.9,160,3830
2017-06-01,2016,9,35,152,1000.7,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,839.7,0.84,839.7,0,0,0,0,-9,9,45,10,9,0,97,904,990,967.9,22.1,0.482,0.345,0.0156,0.828,0.0375,4,0.226,1.05,0.0477,21,0.954,0.979,0.934,41.3,40.5,162,3880
2017-06-02,2016,9,35,153,983.49,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,822.5,0.84,822.5,0,0,0,0,-9,9,45,10,9,0,97,886,990,967.8,22.2,0.466,0.337,0.0152,0.804,0.0363,4,0.22,1.02,0.0462,21.1,0.954,0.977,0.932,40.7,39.7,159,3820
2017-06-03,2016,9,36,154,966.55,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,805.5,0.83,805.5,0,0,0,0,-9,9,45,10,9,0,97,870,990,967.8,22.2,0.451,0.329,0.0148,0.78,0.0351,4,0.214,0.994,0.0447,21.2,0.953,0.976,0.93,40,39,156,3750
2017-06-04,2016,9,36,155,949.91,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,788.9,0.83,788.9,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.436,0.321,0.0144,0.757,0.0339,4,0.209,0.965,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2017-06-05,2016,9,36,156,933.6,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,772.6,0.83,772.6,0,0,0,0,-9,9,45,10,9,0,97,837,990,967.6,22.4,0.421,0.313,0.014,0.734,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.6,48.2,145,3470
2017-06-06,2016,9,36,157,917.61,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,756.6,0.82,756.6,0,0,0,0,-9,9,45,10,9,0,97,821,990,967.6,22.4,0.406,0.305,0.0136,0.711,0.0317,3,0.282,0.993,0.0443,21.4,0.957,0.98,0.937,50.7,48.2,145,3470
2017-06-07,2016,9,36,158,901.99,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,741,0.82,741,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0132,0.688,0.0306,3,0.276,0.964,0.0429,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2017-06-08,2016,9,36,159,886.74,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,725.7,0.82,725.7,0,0,0,0,-9,9,45,10,9,0,97,790,990,967.4,22.6,0.378,0.286,0.0127,0.664,0.0294,3,0.269,0.933,0.0414,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2017-06-09,2016,9,36,160,871.9,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,710.9,0.81,710.9,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.643,0.0284,3,0.262,0.905,0.04,21.7,0.957,0.98,0.938,48.3,47.3,142,3410
2017-06-10,2016,9,37,161,857.49,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,696.5,0.81,696.5,0,0,0,0,-9,9,45,10,9,0,97,760,990,967.3,22.7,0.359,0.266,0.0117,0.625,0.0276,3,0.256,0.881,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2017-06-11,2016,9,37,162,847.5,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,686.5,0.81,686.5,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.251,0.864,0.038,21.8,0.957,0.98,0.938,46.9,46,138,3310
2017-06-12,2016,9,37,163,837.76,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,676.8,0.81,676.8,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.347,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.4,136,3270
2017-06-13,2016,9,37,164,828.3,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,667.3,0.81,667.3,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0258,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2017-06-14,2016,9,37,165,819.15,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,658.1,0.8,658.1,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0105,0.578,0.0253,3,0.239,0.816,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2017-06-15,2016,9,37,166,810.34,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,649.3,0.8,649.3,0,0,0,0,-9,9,45,10,9,0,97,713,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.801,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2017-06-16,2016,9,37,167,801.9,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,640.9,0.8,640.9,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2017-06-17,2016,9,38,168,793.9,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,632.9,0.8,632.9,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00976,0.546,0.0238,3,0.227,0.774,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2017-06-18,2016,9,38,169,786.4,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,625.4,0.8,625.4,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.219,0.00953,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2017-06-19,2016,9,38,170,779.54,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,618.5,0.79,618.5,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.314,0.214,0.00932,0.529,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2017-06-20,2016,9,38,171,773.56,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,612.6,0.79,612.6,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2017-06-21,2016,9,38,172,766.17,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2017-06-22,2016,9,38,173,753.32,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,592.3,0.79,592.3,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.3,0.197,0.00852,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
2017-06-23,2016,9,38,174,742.11,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,581.1,0.78,581.1,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00818,0.482,0.0209,3,0.204,0.686,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2017-06-24,2016,9,39,175,730.35,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,569.4,0.78,569.4,0,0,0,0,-9,9,45,10,9,0,97,633,990,966.8,23.2,0.286,0.181,0.00782,0.468,0.0202,3,0.199,0.666,0.0288,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2017-06-25,2016,9,39,176,719.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,558.1,0.78,558.1,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00749,0.454,0.0195,3,0.194,0.648,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2017-06-26,2016,9,39,177,709.02,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,548,0.77,548,0,0,0,0,-9,9,45,10,9,0,97,612,990,966.7,23.3,0.274,0.167,0.00718,0.441,0.019,3,0.189,0.631,0.0271,22.6,0.95,0.973,0.925,38.5,37.5,112,2700
2017-06-27,2016,9,39,178,698.36,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,537.4,0.77,537.4,0,0,0,0,-9,9,45,10,9,0,97,601,990,966.7,23.3,0.268,0.16,0.00686,0.428,0.0184,3,0.184,0.613,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2017-06-28,2016,9,39,179,687.69,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,526.7,0.77,526.7,0,0,0,0,-9,9,45,10,9,0,97,591,990,966.7,23.3,0.262,0.153,0.00655,0.415,0.0178,3,0.18,0.595,0.0255,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
2017-06-29,2016,9,39,180,677.03,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,516,0.76,516,0,0,0,0,-9,9,45,10,9,0,97,580,990,966.6,23.4,0.256,0.146,0.00623,0.402,0.0172,3,0.175,0.577,0.0246,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2017-06-30,2016,9,39,181,666.91,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,505.9,0.76,505.9,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.25,0.139,0.00593,0.389,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2017-07-01,2016,10,40,182,657.89,0.29,3,Normal,50,10,9,9,108,186,0.28,471.9,0.72,471.9,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00519,0.356,0.0152,2,0.261,0.617,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2017-07-02,2016,10,40,183,648.32,0.29,3,Normal,50,10,9,9,108,186,0.29,462.3,0.71,462.3,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00499,0.346,0.0147,2,0.255,0.6,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2017-07-03,2016,10,40,184,638.75,0.3,3,Normal,50,10,9,9,108,186,0.29,452.8,0.71,452.8,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.8,47.9,95.7,2300
2017-07-04,2016,10,40,185,629.18,0.3,3,Normal,50,10,9,9,108,186,0.3,443.2,0.7,443.2,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.218,0.108,0.00459,0.326,0.0138,2,0.242,0.567,0.0241,23,0.958,0.98,0.938,47.9,46.9,93.9,2250
2017-07-05,2016,10,40,186,620.16,0.31,3,Normal,50,10,9,9,108,186,0.3,434.2,0.7,434.2,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.0044,0.317,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.1,2210
2017-07-06,2016,10,40,187,611.13,0.31,3,Normal,50,10,9,9,108,186,0.3,425.1,0.7,425.1,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0997,0.00421,0.31,0.0131,2,0.229,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.3,2170
2017-07-07,2016,10,40,188,603.2,0.32,3,Normal,50,10,9,9,108,186,0.31,417.2,0.69,417.2,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0959,0.00405,0.303,0.0128,2,0.224,0.527,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
2017-07-08,2016,10,41,189,594.73,0.32,3,Normal,50,10,9,9,108,186,0.31,408.7,0.69,408.7,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.0919,0.00387,0.296,0.0125,2,0.218,0.514,0.0217,23.2,0.955,0.98,0.936,44.4,43.6,87.1,2090
2017-07-09,2016,10,41,190,586.25,0.33,3,Normal,50,10,9,9,108,186,0.32,400.3,0.68,400.3,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0879,0.0037,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.4,2050
2017-07-10,2016,10,41,191,578.32,0.33,3,Normal,50,10,9,9,108,186,0.32,392.3,0.68,392.3,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0842,0.00354,0.283,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.8,2010
2017-07-11,2016,10,41,192,570.39,0.34,3,Normal,50,10,9,9,108,186,0.33,384.4,0.67,384.4,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.196,0.0804,0.00337,0.276,0.0116,2,0.202,0.478,0.0201,23.4,0.953,0.98,0.934,41.9,41.1,82.2,1970
2017-07-12,2016,10,41,193,563.55,0.34,3,Normal,50,10,9,9,108,186,0.33,377.6,0.67,377.6,0,0,0,0,-9,9,50,10,9,0,117,447,990,966.1,23.9,0.193,0.0772,0.00324,0.27,0.0113,2,0.197,0.468,0.0196,23.4,0.952,0.979,0.932,41.2,40.4,80.7,1940
2017-07-13,2016,10,41,194,556.17,0.34,3,Normal,50,10,9,9,108,186,0.33,370.2,0.67,370.2,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.191,0.0737,0.00308,0.264,0.0111,2,0.192,0.457,0.0191,23.4,0.951,0.977,0.929,40.5,39.5,79.1,1900
2017-07-14,2016,10,41,195,548.79,0.35,3,Normal,50,10,9,9,108,186,0.34,362.8,0.66,362.8,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0702,0.00294,0.258,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2017-07-15,2016,10,42,196,541.41,0.35,3,Normal,50,10,9,9,108,186,0.34,355.4,0.66,355.4,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0668,0.00279,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.8,1820
2017-07-16,2016,10,42,197,534.02,0.36,3,Normal,50,10,9,9,108,186,0.35,348,0.65,348,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0633,0.00264,0.246,0.0103,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37.1,74.2,1780
2017-07-17,2016,10,42,198,527.19,0.36,3,Normal,50,10,9,9,108,186,0.35,341.2,0.65,341.2,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.06,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2017-07-18,2016,10,42,199,520.35,0.37,3,Normal,50,10,9,9,108,186,0.36,334.4,0.64,334.4,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0568,0.00236,0.235,0.00976,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2017-07-19,2016,10,42,200,514.61,0.37,3,Normal,50,10,9,9,108,186,0.36,328.6,0.64,328.6,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0541,0.00225,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2017-07-20,2016,10,42,201,508.32,0.37,3,Normal,50,10,9,9,108,186,0.37,322.3,0.63,322.3,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00932,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2017-07-21,2016,10,42,202,502.03,0.38,3,Normal,50,10,9,9,108,186,0.37,316,0.63,316,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0482,0.002,0.22,0.0091,2,0.156,0.375,0.0156,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2017-07-22,2016,10,43,203,495.74,0.38,3,Normal,50,10,9,9,108,186,0.38,309.7,0.63,309.7,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0452,0.00187,0.214,0.00887,2,0.152,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
2017-07-23,2016,10,43,204,489.45,0.38,3,Normal,50,10,9,9,108,186,0.38,303.4,0.62,303.4,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0422,0.00175,0.209,0.00865,2,0.147,0.357,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
2017-07-24,2016,10,43,205,483.71,0.39,3,Normal,50,10,9,9,108,186,0.39,297.7,0.61,297.7,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0395,0.00163,0.204,0.00844,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2017-07-25,2016,10,43,206,477.97,0.39,3,Normal,50,10,9,9,108,186,0.39,292,0.61,292,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0368,0.00152,0.2,0.00824,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2017-07-26,2016,10,43,207,472.23,0.4,3,Normal,50,10,9,9,108,186,0.39,286.2,0.61,286.2,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0341,0.0014,0.195,0.00803,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.2,1470
2017-07-27,2016,10,43,208,466.48,0.4,3,Normal,50,10,9,9,108,186,0.4,280.5,0.6,280.5,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0314,0.00129,0.19,0.00783,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2017-07-28,2016,10,43,209,461.83,0.4,3,Normal,50,10,9,9,108,186,0.4,275.8,0.6,275.8,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.186,0.00766,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2017-07-29,2016,10,44,210,456.64,0.41,3,Normal,50,10,9,9,108,186,0.41,270.6,0.59,270.6,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0267,0.0011,0.182,0.00748,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.8,1390
2017-07-30,2016,10,44,211,451.44,0.41,3,Normal,50,10,9,9,108,186,0.41,265.4,0.59,265.4,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.154,0.0243,0.000997,0.178,0.0073,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.4,56.7,1360
2017-07-31,2016,10,44,212,446.25,0.41,3,Normal,50,10,9,9,108,186,0.42,260.3,0.58,260.3,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0218,0.000895,0.174,0.00712,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1330
2017-08-01,2016,11,44,213,439.96,0.42,3,Normal,47,8,6,5,89,155,0.35,285,0.65,285,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0335,0.00137,0.191,0.00783,2,0.135,0.326,0.0133,24.1,0.938,0.97,0.909,31.6,30.6,61.2,1470
2017-08-02,2016,11,44,214,434.22,0.42,3,Normal,47,8,6,5,89,155,0.36,279.2,0.64,279.2,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.156,0.0308,0.00126,0.186,0.00762,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,30,60,1440
2017-08-03,2016,11,44,215,428.48,0.43,3,Normal,47,8,6,5,89,155,0.36,273.5,0.64,273.5,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.154,0.0281,0.00115,0.182,0.00742,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2017-08-04,2016,11,44,216,422.73,0.43,3,Normal,47,8,6,5,89,155,0.37,267.7,0.63,267.7,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0254,0.00104,0.177,0.00722,2,0.123,0.3,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.5,1380
2017-08-05,2016,11,45,217,418.08,0.43,3,Normal,47,8,6,5,89,155,0.37,263.1,0.63,263.1,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0232,0.000945,0.173,0.00706,2,0.12,0.293,0.012,24.2,0.933,0.97,0.905,29.1,28.3,56.5,1360
2017-08-06,2016,11,45,218,412.89,0.44,3,Normal,47,8,6,5,89,155,0.38,257.9,0.63,257.9,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0207,0.000844,0.169,0.00688,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.4,1330
2017-08-07,2016,11,45,219,407.69,0.44,3,Normal,47,8,6,5,89,155,0.38,252.7,0.62,252.7,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000744,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.902,28,27.2,54.3,1300
2017-08-08,2016,11,45,220,402.5,0.44,3,Normal,47,8,6,5,89,155,0.39,247.5,0.61,247.5,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2017-08-09,2016,11,45,221,397.3,0.45,3,Normal,47,8,6,5,89,155,0.39,242.3,0.61,242.3,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.143,0.0163,0.000664,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.8,26,52,1250
2017-08-10,2016,11,45,222,392.66,0.45,3,Normal,47,8,6,5,89,155,0.4,237.7,0.6,237.7,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000647,0.157,0.00637,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1220
2017-08-11,2016,11,45,223,388.01,0.46,3,Normal,47,8,6,5,89,155,0.4,233,0.6,233,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000631,0.155,0.00628,2,0.0998,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2017-08-12,2016,11,46,224,383.36,0.46,3,Normal,47,8,6,5,89,155,0.4,228.4,0.6,228.4,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0152,0.000614,0.153,0.00619,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2017-08-13,2016,11,46,225,378.71,0.46,3,Normal,47,8,6,5,89,155,0.41,223.7,0.59,223.7,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.245,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2017-08-14,2016,11,46,226,375.16,0.47,3,Normal,47,8,6,5,89,155,0.41,220.2,0.59,220.2,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00604,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2017-08-15,2016,11,46,227,371.05,0.47,3,Normal,47,8,6,5,89,155,0.42,216.1,0.58,216.1,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2017-08-16,2016,11,46,228,366.95,0.48,3,Normal,47,8,6,5,89,155,0.42,211.9,0.58,211.9,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2017-08-17,2016,11,46,229,362.85,0.48,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2017-08-18,2016,11,46,230,358.75,0.48,3,Normal,47,8,6,5,89,155,0.43,203.8,0.57,203.8,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.955,0.98,0.936,46.7,45.7,45.7,1100
2017-08-19,2016,11,47,231,354.65,0.49,3,Normal,47,8,6,5,89,155,0.44,199.7,0.56,199.7,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.8,44.8,1080
2017-08-20,2016,11,47,232,351.09,0.49,3,Normal,47,8,6,5,89,155,0.44,196.1,0.56,196.1,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.0005,0.139,0.00558,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2017-08-21,2016,11,47,233,347.54,0.5,3,Normal,47,8,6,5,89,155,0.45,192.5,0.55,192.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00552,1,0.202,0.34,0.0137,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2017-08-22,2016,11,47,234,343.98,0.5,3,Normal,47,8,6,5,89,155,0.45,189,0.55,189,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2017-08-23,2016,11,47,235,340.43,0.5,3,Normal,47,8,6,5,89,155,0.46,185.4,0.55,185.4,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.123,0.0115,0.000462,0.134,0.00538,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.6,41.6,999
2017-08-24,2016,11,47,236,336.87,0.51,3,Normal,47,8,6,5,89,155,0.46,181.9,0.54,181.9,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.32,0.0129,24.6,0.949,0.98,0.93,41.7,40.8,40.8,979
2017-08-25,2016,11,47,237,333.32,0.51,3,Normal,47,8,6,5,89,155,0.47,178.3,0.54,178.3,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,958
2017-08-26,2016,11,48,238,329.76,0.51,3,Normal,47,8,6,5,89,155,0.47,174.8,0.53,174.8,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00518,1,0.178,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,937
2017-08-27,2016,11,48,239,327.3,0.52,3,Normal,47,8,6,5,89,155,0.47,172.3,0.53,172.3,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00514,1,0.175,0.303,0.0122,24.7,0.947,0.975,0.923,39.4,38.4,38.4,923
2017-08-28,2016,11,48,240,324.3,0.52,3,Normal,47,8,6,5,89,155,0.48,169.3,0.52,169.3,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.7,37.7,37.7,905
2017-08-29,2016,11,48,241,321.29,0.52,3,Normal,47,8,6,5,89,155,0.48,166.3,0.52,166.3,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00988,0.000395,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,888
2017-08-30,2016,11,48,242,318.28,0.53,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.2,36.2,870
2017-08-31,2016,11,48,243,315.27,0.53,3,Normal,47,8,6,5,89,155,0.49,160.3,0.51,160.3,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00937,0.000375,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.914,36.7,35.6,35.6,853
2017-09-01,2016,12,48,244,311.17,0.54,3,Normal,40,6,4,3,65,118,0.38,193.2,0.62,193.2,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000486,0.134,0.00533,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2017-09-02,2016,12,49,245,306.52,0.54,3,Normal,40,6,4,3,65,118,0.39,188.5,0.61,188.5,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.00047,0.131,0.00525,1,0.197,0.328,0.0131,24.7,0.951,0.98,0.932,43.5,42.6,42.6,1020
2017-09-03,2016,12,49,246,301.87,0.55,3,Normal,40,6,4,3,65,118,0.39,183.9,0.61,183.9,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2017-09-04,2016,12,49,247,298.32,0.55,3,Normal,40,6,4,3,65,118,0.4,180.3,0.6,180.3,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
2017-09-05,2016,12,49,248,294.22,0.56,3,Normal,40,6,4,3,65,118,0.4,176.2,0.6,176.2,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2017-09-06,2016,12,49,249,290.12,0.56,3,Normal,40,6,4,3,65,118,0.41,172.1,0.59,172.1,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2017-09-07,2016,12,49,250,286.01,0.57,3,Normal,40,6,4,3,65,118,0.41,168,0.59,168,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2017-09-08,2016,12,49,251,282.46,0.57,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2017-09-09,2016,12,50,252,278.91,0.58,3,Normal,40,6,4,3,65,118,0.42,160.9,0.58,160.9,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00943,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2017-09-10,2016,12,50,253,275.35,0.58,3,Normal,40,6,4,3,65,118,0.43,157.3,0.57,157.3,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2017-09-11,2016,12,50,254,271.8,0.59,3,Normal,40,6,4,3,65,118,0.43,153.8,0.57,153.8,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00882,0.00035,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2017-09-12,2016,12,50,255,269.33,0.59,3,Normal,40,6,4,3,65,118,0.44,151.3,0.56,151.3,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00861,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2017-09-13,2016,12,50,256,266.33,0.6,3,Normal,40,6,4,3,65,118,0.44,148.3,0.56,148.3,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2017-09-14,2016,12,50,257,263.32,0.6,3,Normal,40,6,4,3,65,118,0.45,145.3,0.55,145.3,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.0081,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2017-09-15,2016,12,50,258,260.31,0.61,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00785,0.000311,0.111,0.0044,1,0.135,0.246,0.00973,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2017-09-16,2016,12,51,259,257.3,0.61,3,Normal,40,6,4,3,65,118,0.46,139.3,0.54,139.3,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00759,0.0003,0.11,0.00435,1,0.131,0.24,0.00952,25,0.935,0.97,0.907,32,31,31,744
2017-09-17,2016,12,51,260,254.3,0.62,3,Normal,40,6,4,3,65,118,0.46,136.3,0.54,136.3,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.00029,0.109,0.0043,1,0.127,0.235,0.0093,25,0.933,0.97,0.905,31.3,30.3,30.3,728
2017-09-18,2016,12,51,261,251.29,0.62,3,Normal,40,6,4,3,65,118,0.47,133.3,0.53,133.3,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00708,0.00028,0.107,0.00424,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2017-09-19,2016,12,51,262,248.83,0.63,3,Normal,40,6,4,3,65,118,0.47,130.8,0.53,130.8,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00687,0.000271,0.106,0.0042,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2017-09-20,2016,12,51,263,246.37,0.63,3,Normal,40,6,4,3,65,118,0.48,128.4,0.52,128.4,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2017-09-21,2016,12,51,264,243.91,0.64,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000255,0.104,0.00411,1,0.112,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2017-09-22,2016,12,51,265,241.44,0.64,3,Normal,40,6,4,3,65,118,0.49,123.4,0.51,123.4,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00624,0.000246,0.103,0.00406,1,0.109,0.212,0.00837,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2017-09-23,2016,12,52,266,238.98,0.65,3,Normal,40,6,4,3,65,118,0.49,121,0.51,121,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00603,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.6,26.8,26.8,644
2017-09-24,2016,12,52,267,236.52,0.65,3,Normal,40,6,4,3,65,118,0.5,118.5,0.5,118.5,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00582,0.000229,0.101,0.00397,1,0.103,0.203,0.00801,25.2,0.924,0.97,0.897,27.1,26.2,26.2,630
2017-09-25,2016,12,52,268,234.06,0.66,3,Normal,40,6,4,3,65,118,0.5,116.1,0.5,116.1,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.00562,0.000221,0.0998,0.00393,1,0.0992,0.199,0.00783,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
2017-09-26,2016,12,52,269,231.6,0.66,3,Normal,40,6,4,3,65,118,0.51,113.6,0.49,113.6,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00541,0.000213,0.0987,0.00388,1,0.0959,0.195,0.00766,25.2,0.921,0.97,0.893,25.9,25.1,25.1,602
2017-09-27,2016,12,52,270,230.23,0.66,3,Normal,40,6,4,3,65,118,0.51,112.2,0.49,112.2,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.00529,0.000208,0.0981,0.00386,1,0.094,0.192,0.00756,25.2,0.92,0.97,0.893,25.5,24.8,24.8,595
2017-09-28,2016,12,52,271,228.32,0.67,3,Normal,40,6,4,3,65,118,0.52,110.3,0.48,110.3,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0921,0.00513,0.000202,0.0972,0.00382,1,0.0914,0.189,0.00742,25.2,0.919,0.97,0.891,25.1,24.3,24.3,584
2017-09-29,2016,12,52,272,226.41,0.67,3,Normal,40,6,4,3,65,118,0.52,108.4,0.48,108.4,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0914,0.00496,0.000195,0.0964,0.00379,1,0.0889,0.185,0.00728,25.3,0.917,0.97,0.89,24.6,23.9,23.9,573
2017-09-30,2016,12,53,273,224.49,0.68,3,Normal,40,6,4,3,65,118,0.53,106.5,0.47,106.5,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0908,0.0048,0.000189,0.0956,0.00375,1,0.0863,0.182,0.00714,25.3,0.916,0.97,0.888,24.2,23.4,23.4,563
2017-10-01,2017,1,1,274,222.58,0.68,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00642,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,672
2017-10-02,2017,1,1,275,220.66,0.69,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00626,0.000246,0.101,0.00398,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2017-10-03,2017,1,1,276,219.3,0.69,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2017-10-04,2017,1,1,277,217.93,0.7,3,Normal,37,5,3,2,50,97,0.45,120.9,0.56,120.9,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2017-10-05,2017,1,1,278,216.56,0.7,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00591,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2017-10-06,2017,1,1,279,216.29,0.7,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.5,26.5,637
2017-10-07,2017,1,1,280,215.47,0.7,3,Normal,37,5,3,2,50,97,0.45,118.5,0.55,118.5,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00582,0.000228,0.099,0.00388,1,0.102,0.201,0.0079,25.3,0.924,0.97,0.896,27.2,26.4,26.4,632
2017-10-08,2017,1,2,281,215.74,0.7,3,Normal,37,5,3,2,50,97,0.45,118.7,0.55,118.7,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00584,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2017-10-09,2017,1,2,282,217.66,0.7,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2017-10-10,2017,1,2,283,216.83,0.7,3,Normal,37,5,3,2,50,97,0.45,119.8,0.55,119.8,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0996,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2017-10-11,2017,1,2,284,214.92,0.7,3,Normal,37,5,3,2,50,97,0.45,117.9,0.55,117.9,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00577,0.000226,0.0988,0.00387,1,0.102,0.2,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2017-10-12,2017,1,2,285,213.55,0.71,3,Normal,37,5,3,2,50,97,0.45,116.5,0.55,116.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0925,0.00566,0.000222,0.0982,0.00385,1,0.0998,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2017-10-13,2017,1,2,286,211.64,0.71,3,Normal,37,5,3,2,50,97,0.46,114.6,0.54,114.6,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00549,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00762,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
2017-10-14,2017,1,2,287,209.73,0.72,3,Normal,37,5,3,2,50,97,0.46,112.7,0.54,112.7,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2017-10-15,2017,1,3,288,208.36,0.72,3,Normal,37,5,3,2,50,97,0.47,111.4,0.53,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00375,1,0.0928,0.189,0.00739,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2017-10-16,2017,1,3,289,206.99,0.73,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2017-10-17,2017,1,3,290,205.08,0.74,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0884,0.183,0.00715,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2017-10-18,2017,1,3,291,203.16,0.74,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00477,0.000187,0.0937,0.00366,1,0.0858,0.179,0.00702,25.4,0,0,0,0,0,0,0
2017-10-19,2017,1,3,292,201.25,0.75,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0832,0.176,0.00688,25.4,0,0,0,0,0,0,0
2017-10-20,2017,1,3,293,199.88,0.76,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.00449,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2017-10-21,2017,1,3,294,198.51,0.76,3,Normal,37,5,3,2,50,97,0.49,101.5,0.51,101.5,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0872,0.00438,0.000171,0.0916,0.00358,1,0.0795,0.171,0.00669,25.4,0,0,0,0,0,0,0
2017-10-22,2017,1,4,295,197.15,0.77,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00426,0.000167,0.091,0.00356,1,0.0777,0.169,0.00659,25.4,0,0,0,0,0,0,0
2017-10-23,2017,1,4,296,195.78,0.77,3,Normal,37,5,3,2,50,97,0.49,98.78,0.51,98.78,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00415,0.000162,0.0904,0.00353,1,0.0759,0.166,0.0065,25.4,0,0,0,0,0,0,0
2017-10-24,2017,1,4,297,194.41,0.78,3,Normal,37,5,3,2,50,97,0.5,97.41,0.5,97.41,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0858,0.00403,0.000157,0.0898,0.00351,1,0.074,0.164,0.0064,25.4,0,0,0,0,0,0,0
2017-10-25,2017,1,4,298,193.05,0.78,3,Normal,37,5,3,2,50,97,0.5,96.05,0.5,96.05,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0853,0.00391,0.000153,0.0892,0.00349,1,0.0722,0.161,0.00631,25.4,0,0,0,0,0,0,0
2017-10-26,2017,1,4,299,191.68,0.78,3,Normal,37,5,3,2,50,97,0.51,94.68,0.49,94.68,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.0038,0.000148,0.0886,0.00346,1,0.0703,0.159,0.00621,25.4,0,0,0,0,0,0,0
2017-10-27,2017,1,4,300,191.41,0.78,3,Normal,37,5,3,2,50,97,0.51,94.41,0.49,94.41,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0847,0.00377,0.000148,0.0885,0.00346,1,0.07,0.158,0.00619,25.4,0,0,0,0,0,0,0
2017-10-28,2017,1,4,301,191.68,0.78,3,Normal,37,5,3,2,50,97,0.51,94.68,0.49,94.68,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0848,0.0038,0.000148,0.0886,0.00346,1,0.0703,0.159,0.00621,25.4,0,0,0,0,0,0,0
2017-10-29,2017,1,5,302,191.95,0.78,3,Normal,37,5,3,2,50,97,0.51,94.95,0.49,94.95,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00382,0.000149,0.0887,0.00347,1,0.0707,0.159,0.00623,25.4,0,0,0,0,0,0,0
2017-10-30,2017,1,5,303,191.13,0.79,3,Normal,37,5,3,2,50,97,0.51,94.13,0.49,94.13,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0846,0.00375,0.000147,0.0884,0.00345,1,0.0696,0.158,0.00617,25.4,0,0,0,0,0,0,0
2017-10-31,2017,1,5,304,190.31,0.79,3,Normal,37,5,3,2,50,97,0.51,93.31,0.49,93.31,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0843,0.00368,0.000144,0.088,0.00344,1,0.0685,0.156,0.00612,25.4,0,0,0,0,0,0,0
2017-11-01,2017,2,5,305,190.04,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123,0.65,123,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2017-11-02,2017,2,5,306,190.86,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000245,0.0979,0.00383,1,0.11,0.208,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2017-11-03,2017,2,5,307,196.05,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000263,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,695
2017-11-04,2017,2,5,308,198.51,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131.5,0.66,131.5,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,709
2017-11-05,2017,2,6,309,198.24,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131.2,0.66,131.2,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2017-11-06,2017,2,6,310,197.42,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,130.4,0.66,130.4,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00684,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2017-11-07,2017,2,6,311,196.6,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2017-11-08,2017,2,6,312,195.78,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2017-11-09,2017,2,6,313,198.79,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00695,0.000272,0.101,0.00396,1,0.12,0.222,0.00866,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2017-11-10,2017,2,6,314,205.08,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00911,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2017-11-11,2017,2,6,315,209.18,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,768
2017-11-12,2017,2,7,316,211.09,0.71,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2017-11-13,2017,2,7,317,210.27,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00793,0.00031,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2017-11-14,2017,2,7,318,208.36,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2017-11-15,2017,2,7,319,206.44,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2017-11-16,2017,2,7,320,207.81,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2017-11-17,2017,2,7,321,209.18,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,768
2017-11-18,2017,2,7,322,207.26,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2017-11-19,2017,2,8,323,205.35,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,138.3,0.67,138.3,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.233,0.00913,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2017-11-20,2017,2,8,324,203.44,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2017-11-21,2017,2,8,325,201.52,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,134.5,0.67,134.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00718,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2017-11-22,2017,2,8,326,202.89,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.0073,0.000285,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2017-11-23,2017,2,8,327,208.08,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2017-11-24,2017,2,8,328,213.28,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00818,0.000321,0.108,0.00422,1,0.14,0.248,0.0097,25.3,0.937,0.97,0.909,34,33,33,791
2017-11-25,2017,2,8,329,216.83,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,149.8,0.69,149.8,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00428,1,0.145,0.254,0.00996,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2017-11-26,2017,2,9,330,217.66,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,150.7,0.69,150.7,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00856,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,815
2017-11-27,2017,2,9,331,215.74,0.7,4,Mod_Dry,29,4,2,2,30,67,0.31,148.7,0.69,148.7,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00839,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2017-11-28,2017,2,9,332,213.83,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,146.8,0.69,146.8,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000323,0.108,0.00423,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2017-11-29,2017,2,9,333,210.82,0.71,4,Mod_Dry,29,4,2,2,30,67,0.32,143.8,0.68,143.8,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00797,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2017-11-30,2017,2,9,334,207.81,0.72,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2017-12-01,2017,3,9,335,206.44,0.73,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.00421,1,0.142,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2017-12-02,2017,3,9,336,206.72,0.73,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00831,0.000325,0.108,0.00421,1,0.142,0.25,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2017-12-03,2017,3,10,337,207.54,0.73,5,Dry,26,4,3,2,24,59,0.28,148.5,0.72,148.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00982,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2017-12-04,2017,3,10,338,208.91,0.72,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,812
2017-12-05,2017,3,10,339,213.55,0.71,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2017-12-06,2017,3,10,340,218.2,0.69,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2017-12-07,2017,3,10,341,219.57,0.69,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2017-12-08,2017,3,10,342,220.94,0.69,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2017-12-09,2017,3,10,343,224.49,0.68,5,Dry,26,4,3,2,24,59,0.26,165.5,0.74,165.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00982,0.000386,0.115,0.00453,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2017-12-10,2017,3,11,344,228.59,0.67,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2017-12-11,2017,3,11,345,231.6,0.66,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2017-12-12,2017,3,11,346,234.06,0.66,5,Dry,26,4,3,2,24,59,0.25,175.1,0.75,175.1,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.298,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2017-12-13,2017,3,11,347,235.43,0.65,5,Dry,26,4,3,2,24,59,0.25,176.4,0.75,176.4,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.2,40.2,965
2017-12-14,2017,3,11,348,234.61,0.66,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2017-12-15,2017,3,11,349,234.33,0.66,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,39.9,39.9,959
