date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-12-16,2017,3,11,350,236.25,0.65,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2017-12-17,2017,3,12,351,241.44,0.64,5,Dry,26,4,3,2,24,59,0.24,182.4,0.76,182.4,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00484,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2017-12-18,2017,3,12,352,246.09,0.63,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2017-12-19,2017,3,12,353,250.74,0.62,5,Dry,26,4,3,2,24,59,0.23,191.7,0.77,191.7,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2017-12-20,2017,3,12,354,253.2,0.62,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2017-12-21,2017,3,12,355,255.12,0.62,5,Dry,26,4,3,2,24,59,0.23,196.1,0.77,196.1,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2017-12-22,2017,3,12,356,255.39,0.61,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2017-12-23,2017,3,12,357,257.85,0.61,5,Dry,26,4,3,2,24,59,0.23,198.8,0.77,198.8,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2017-12-24,2017,3,13,358,263.59,0.6,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.00052,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2017-12-25,2017,3,13,359,269.88,0.59,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2017-12-26,2017,3,13,360,276.17,0.58,5,Dry,26,4,3,2,24,59,0.21,217.2,0.79,217.2,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2017-12-27,2017,3,13,361,281.91,0.57,5,Dry,26,4,3,2,24,59,0.21,222.9,0.79,222.9,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2017-12-28,2017,3,13,362,288.75,0.56,5,Dry,26,4,3,2,24,59,0.2,229.8,0.8,229.8,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000608,0.144,0.00571,2,0.0976,0.241,0.00959,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1210
2017-12-29,2017,3,13,363,293.94,0.56,5,Dry,26,4,3,2,24,59,0.2,234.9,0.8,234.9,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.0058,2,0.101,0.247,0.00983,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2017-12-30,2017,3,13,364,299.14,0.55,5,Dry,26,4,3,2,24,59,0.2,240.1,0.8,240.1,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000644,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.6,1260
2017-12-31,2017,3,14,365,305.43,0.54,5,Dry,26,4,3,2,24,59,0.19,246.4,0.81,246.4,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000666,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.8,27,54,1300
2018-01-01,2017,4,14,1,313.36,0.53,5,Dry,29,5,4,2,33,73,0.23,240.4,0.77,240.4,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.5,1260
2018-01-02,2017,4,14,2,323.48,0.52,5,Dry,29,5,4,2,33,73,0.23,250.5,0.77,250.5,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0172,0.00069,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.901,28.2,27.4,54.7,1310
2018-01-03,2017,4,14,3,331.95,0.51,5,Dry,29,5,4,2,33,73,0.22,258.9,0.78,258.9,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000851,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2018-01-04,2017,4,14,4,338.79,0.5,5,Dry,29,5,4,2,33,73,0.21,265.8,0.79,265.8,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0245,0.000982,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2018-01-05,2017,4,14,5,346.17,0.5,5,Dry,29,5,4,2,33,73,0.21,273.2,0.79,273.2,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0279,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.7,1430
2018-01-06,2017,4,14,6,353.01,0.49,5,Dry,29,5,4,2,33,73,0.21,280,0.79,280,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00125,0.179,0.0072,2,0.132,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2018-01-07,2017,4,15,7,359.84,0.48,5,Dry,29,5,4,2,33,73,0.2,286.8,0.8,286.8,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00744,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2018-01-08,2017,4,15,8,367.23,0.48,5,Dry,29,5,4,2,33,73,0.2,294.2,0.8,294.2,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2018-01-09,2017,4,15,9,376.8,0.47,5,Dry,29,5,4,2,33,73,0.19,303.8,0.81,303.8,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0424,0.00172,0.199,0.00803,2,0.148,0.346,0.014,24.4,0.941,0.97,0.913,34.2,33.1,66.3,1590
2018-01-10,2017,4,15,10,389.65,0.45,5,Dry,29,5,4,2,33,73,0.19,316.6,0.81,316.6,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2018-01-11,2017,4,15,11,399.76,0.45,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0532,0.00216,0.217,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2018-01-12,2017,4,15,12,407.15,0.44,5,Dry,29,5,4,2,33,73,0.18,334.1,0.82,334.1,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
2018-01-13,2017,4,15,13,414.53,0.44,5,Dry,29,5,4,2,33,73,0.18,341.5,0.82,341.5,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
2018-01-14,2017,4,16,14,425.19,0.43,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0652,0.00266,0.238,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1840
2018-01-15,2017,4,16,15,434.22,0.42,5,Dry,29,5,4,2,33,73,0.17,361.2,0.83,361.2,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2018-01-16,2017,4,16,16,442.15,0.42,5,Dry,29,5,4,2,33,73,0.17,369.1,0.83,369.1,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0732,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.8,1940
2018-01-17,2017,4,16,17,453.91,0.41,5,Dry,29,5,4,2,33,73,0.16,380.9,0.84,380.9,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0788,0.00323,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2018-01-18,2017,4,16,18,462.38,0.4,5,Dry,29,5,4,2,33,73,0.16,389.4,0.84,389.4,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0828,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2018-01-19,2017,4,16,19,467.58,0.4,5,Dry,29,5,4,2,33,73,0.16,394.6,0.84,394.6,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0852,0.00351,0.273,0.0113,2,0.209,0.482,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2018-01-20,2017,4,16,20,473.87,0.39,5,Dry,29,5,4,2,33,73,0.15,400.9,0.85,400.9,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0882,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.6,43.7,87.5,2100
2018-01-21,2017,4,17,21,479.61,0.39,5,Dry,29,5,4,2,33,73,0.15,406.6,0.85,406.6,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.192,0.0909,0.00375,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2018-01-22,2017,4,17,22,486.44,0.39,5,Dry,29,5,4,2,33,73,0.15,413.4,0.85,413.4,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0941,0.00389,0.289,0.0119,2,0.222,0.511,0.0211,23.7,0.956,0.98,0.937,45.9,45,90,2160
2018-01-23,2017,4,17,23,494.92,0.38,5,Dry,29,5,4,2,33,73,0.15,421.9,0.85,421.9,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0981,0.00406,0.296,0.0122,2,0.227,0.523,0.0216,23.6,0.956,0.98,0.937,46.8,45.9,91.7,2200
2018-01-24,2017,4,17,24,502.3,0.38,5,Dry,29,5,4,2,33,73,0.14,429.3,0.85,429.3,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.102,0.00421,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.6,46.6,93.2,2240
2018-01-25,2017,4,17,25,507.5,0.37,5,Dry,29,5,4,2,33,73,0.14,434.5,0.86,434.5,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00432,0.306,0.0127,2,0.236,0.542,0.0225,23.6,0.957,0.98,0.938,48.1,47.1,94.2,2260
2018-01-26,2017,4,17,26,513.79,0.37,5,Dry,29,5,4,2,33,73,0.14,440.8,0.86,440.8,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.205,0.107,0.00444,0.312,0.0129,2,0.24,0.552,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.5,2290
2018-01-27,2017,4,17,27,521.72,0.36,5,Dry,29,5,4,2,33,73,0.14,448.7,0.86,448.7,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2018-01-28,2017,4,18,28,527.46,0.36,5,Dry,29,5,4,2,33,73,0.14,454.5,0.86,454.5,0,0,0,0,-2,2,29,5,4,0,35,492,990,966,24,0.209,0.114,0.00472,0.323,0.0134,2,0.249,0.572,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2018-01-29,2017,4,18,29,533.2,0.36,5,Dry,29,5,4,2,33,73,0.14,460.2,0.86,460.2,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00484,0.328,0.0136,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2018-01-30,2017,4,18,30,539.49,0.35,5,Dry,29,5,4,2,33,73,0.14,466.5,0.86,466.5,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0246,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2018-01-31,2017,4,18,31,546.87,0.35,5,Dry,29,5,4,2,33,73,0.13,473.9,0.87,473.9,0,0,0,0,-2,2,29,5,4,0,35,512,990,966.1,23.9,0.217,0.123,0.00512,0.34,0.0142,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2018-02-01,2017,5,18,32,557.54,0.34,5,Dry,31,6,4,3,41,85,0.15,472.5,0.85,472.5,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.34,0.0142,2,0.261,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2018-02-02,2017,5,18,33,569.3,0.34,5,Dry,31,6,4,3,41,85,0.15,484.3,0.85,484.3,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.128,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.936,52.7,48.2,96.4,2310
2018-02-03,2017,5,18,34,578.32,0.33,5,Dry,31,6,4,3,41,85,0.15,493.3,0.85,493.3,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.164,0.527,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2018-02-04,2017,5,19,35,588.44,0.32,5,Dry,31,6,4,3,41,85,0.14,503.4,0.86,503.4,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00578,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2018-02-05,2017,5,19,36,601.83,0.32,5,Dry,31,6,4,3,41,85,0.14,516.8,0.86,516.8,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00617,0.39,0.0165,3,0.175,0.565,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2590
2018-02-06,2017,5,19,37,617.97,0.31,5,Dry,31,6,4,3,41,85,0.14,533,0.86,533,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00665,0.41,0.0173,3,0.182,0.592,0.0251,23,0.949,0.972,0.923,38.1,37,111,2670
2018-02-07,2017,5,19,38,634.65,0.3,5,Dry,31,6,4,3,41,85,0.13,549.6,0.87,549.6,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00714,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2018-02-08,2017,5,19,39,652.42,0.29,5,Dry,31,6,4,3,41,85,0.13,567.4,0.87,567.4,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00766,0.452,0.0193,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
2018-02-09,2017,5,19,40,670.19,0.28,5,Dry,31,6,4,3,41,85,0.13,585.2,0.87,585.2,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00819,0.474,0.0203,3,0.206,0.68,0.029,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
2018-02-10,2017,5,19,41,688.51,0.28,5,Dry,31,6,4,3,41,85,0.12,603.5,0.88,603.5,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.204,0.00874,0.497,0.0213,3,0.214,0.711,0.0305,22.6,0.955,0.98,0.936,42.6,41.8,125,3010
2018-02-11,2017,5,20,42,704.65,0.27,5,Dry,31,6,4,3,41,85,0.12,619.6,0.88,619.6,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00923,0.517,0.0222,3,0.221,0.738,0.0317,22.5,0.955,0.98,0.936,43.6,42.7,128,3080
2018-02-12,2017,5,20,43,720.78,0.26,5,Dry,31,6,4,3,41,85,0.12,635.8,0.88,635.8,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.311,0.226,0.00972,0.537,0.0231,3,0.229,0.765,0.033,22.5,0.956,0.98,0.937,44.6,43.7,131,3150
2018-02-13,2017,5,20,44,739.1,0.26,5,Dry,31,6,4,3,41,85,0.12,654.1,0.89,654.1,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.322,0.238,0.0103,0.559,0.0242,3,0.237,0.796,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2018-02-14,2017,5,20,45,760.7,0.25,5,Dry,31,6,4,3,41,85,0.11,675.7,0.89,675.7,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.252,0.0109,0.586,0.0254,3,0.247,0.833,0.0361,22.2,0.957,0.98,0.938,47,46.1,138,3320
2018-02-15,2017,5,20,46,775.82,0.24,5,Dry,31,6,4,3,41,85,0.11,690.8,0.89,690.8,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.342,0.262,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.8,46.9,141,3380
2018-02-16,2017,5,20,47,793.9,0.24,5,Dry,31,6,4,3,41,85,0.11,708.9,0.89,708.9,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.275,0.012,0.627,0.0274,3,0.262,0.889,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2018-02-17,2017,5,20,48,815.58,0.23,5,Dry,31,6,4,3,41,85,0.1,730.6,0.9,730.6,0,0,0,0,-3,3,31,6,4,0,44,772,990,967.2,22.8,0.365,0.289,0.0127,0.654,0.0286,3,0.271,0.925,0.0405,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
2018-02-18,2017,5,21,49,839.68,0.22,5,Dry,31,6,4,3,41,85,0.1,754.7,0.9,754.7,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.383,0.304,0.0134,0.688,0.0302,3,0.281,0.969,0.0426,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
2018-02-19,2017,5,21,50,869.81,0.21,5,Dry,31,6,4,3,41,85,0.098,784.8,0.9,784.8,0,0,0,0,-3,3,31,6,4,0,44,826,990,967.4,22.6,0.411,0.319,0.0141,0.73,0.0323,4,0.207,0.937,0.0414,21.7,0.953,0.975,0.929,39.8,38.8,155,3720
2018-02-20,2017,5,21,51,901.99,0.2,5,Dry,31,6,4,3,41,85,0.094,817,0.91,817,0,0,0,0,-3,3,31,6,4,0,44,858,990,967.5,22.5,0.44,0.334,0.0149,0.775,0.0344,4,0.218,0.993,0.0442,21.5,0.954,0.978,0.933,41.1,40.2,161,3860
2018-02-21,2017,5,21,52,935.91,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,830.9,0.89,830.9,0,0,0,0,-4,4,36,6,5,0,58,878,990,967.6,22.4,0.459,0.341,0.0153,0.8,0.0358,4,0.223,1.02,0.0457,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2018-02-22,2017,5,21,53,971.36,0.18,4,Mod_Dry,36,6,5,4,54,105,0.11,866.4,0.89,866.4,0,0,0,0,-4,4,36,6,5,0,58,913,990,967.8,22.2,0.491,0.358,0.0161,0.849,0.0382,4,0.235,1.08,0.0488,21.1,0.955,0.98,0.936,42.9,42,168,4030
2018-02-23,2017,5,21,54,1013.2,0.17,4,Mod_Dry,36,6,5,4,54,105,0.1,908.2,0.9,908.2,0,0,0,0,-4,4,36,6,5,0,58,955,990,967.9,22.1,0.529,0.379,0.0172,0.908,0.0412,4,0.249,1.16,0.0524,20.9,0.956,0.98,0.936,44.5,43.6,174,4180
2018-02-24,2017,5,21,55,1056.6,0.16,4,Mod_Dry,36,6,5,4,54,105,0.099,951.6,0.9,951.6,0,0,0,0,-4,4,36,6,5,0,58,999,990,968.1,21.9,0.569,0.4,0.0182,0.969,0.0442,4,0.264,1.23,0.0562,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2018-02-25,2017,5,22,56,1101.5,0.15,4,Mod_Dry,36,6,5,4,54,105,0.095,996.5,0.91,996.5,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.616,0.421,0.0193,1.04,0.0476,4,0.279,1.32,0.0604,20.5,0.956,0.98,0.937,47.8,46.8,187,4500
2018-02-26,2017,5,22,57,1142.2,0.14,4,Mod_Dry,36,6,5,4,54,105,0.092,1037,0.91,1037,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.675,0.507,0.0234,1.18,0.0546,4,0.287,1.47,0.0679,20.2,0.955,0.98,0.936,49,48.1,192,4610
2018-02-27,2017,5,22,58,1178.3,0.14,4,Mod_Dry,36,6,5,4,54,105,0.089,1073,0.91,1073,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.728,0.588,0.0273,1.32,0.0611,4,0.295,1.61,0.0748,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
2018-02-28,2017,5,22,59,1220.8,0.13,4,Mod_Dry,36,6,5,4,54,105,0.086,1116,0.91,1100,16,4,0,0,-4,16,40,6,5,0,70,1150,990,968.6,21.4,0.773,0.648,0.0303,1.42,0.0664,4,0.3,1.72,0.0804,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2018-03-01,2017,6,22,60,1264.2,0.12,3,Normal,49,9,9,9,107,183,0.14,1081,0.85,1081,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.769,0.606,0.0285,1.37,0.0646,4,0.296,1.67,0.0786,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
2018-03-02,2017,6,22,61,1302.5,0.12,3,Normal,49,9,9,9,107,183,0.14,1119,0.86,1100,19,4,1,1,-8,21,53,10,10,1,128,1170,990,968.9,21.1,0.805,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2018-03-03,2017,6,22,62,1335.3,0.11,3,Normal,49,9,9,9,107,183,0.14,1152,0.86,1100,52,12,2,2,-7,43,61,11,11,2,150,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2018-03-04,2017,6,23,63,1368.6,0.11,3,Normal,49,9,9,9,107,183,0.13,1186,0.87,1100,86,19,3,3,-6,67,68,12,12,3,174,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2018-03-05,2017,6,23,64,1390,0.11,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2018-03-06,2017,6,23,65,1399.2,0.1,3,Normal,49,9,9,9,107,183,0.13,1216,0.87,1100,116,26,3,4,-6,89,75,12,13,3,196,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2018-03-07,2017,6,23,66,1408.4,0.1,3,Normal,49,9,9,9,107,183,0.13,1225,0.87,1100,125,28,4,4,-5,94,77,13,13,4,201,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4600
2018-03-08,2017,6,23,67,1411.5,0.1,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2018-03-09,2017,6,23,68,1420.8,0.1,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.8,191,4580
2018-03-10,2017,6,23,69,1430.1,0.098,3,Normal,49,9,9,9,107,183,0.13,1247,0.87,1100,147,33,4,4,-5,111,82,13,13,4,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2018-03-11,2017,6,24,70,1445.7,0.096,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-03-12,2017,6,24,71,1461.4,0.093,3,Normal,49,9,9,9,107,183,0.13,1278,0.88,1100,178,40,5,5,-4,132,89,14,14,5,239,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2018-03-13,2017,6,24,72,1470.8,0.092,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-03-14,2017,6,24,73,1480.3,0.09,3,Normal,49,9,9,9,107,183,0.12,1297,0.88,1100,197,45,6,6,-3,143,94,15,15,6,250,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2018-03-15,2017,6,24,74,1489.7,0.089,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2018-03-16,2017,6,24,75,1499.3,0.088,3,Normal,49,9,9,9,107,183,0.12,1316,0.88,1100,216,49,6,7,-3,157,98,15,16,6,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2018-03-17,2017,6,24,76,1508.8,0.087,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2018-03-18,2017,6,25,77,1524.8,0.085,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2018-03-19,2017,6,25,78,1534.4,0.084,3,Normal,49,9,9,9,107,183,0.12,1351,0.88,1100,251,51,8,8,-1,185,100,17,17,8,292,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2018-03-20,2017,6,25,79,1544,0.083,3,Normal,49,9,9,9,107,183,0.12,1361,0.88,1100,261,51,8,8,-1,195,100,17,17,8,302,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2018-03-21,2017,6,25,80,1553.7,0.082,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2018-03-22,2017,6,25,81,1563.4,0.081,3,Normal,49,9,9,9,107,183,0.12,1380,0.88,1100,280,51,8,9,-1,213,100,17,18,8,320,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2018-03-23,2017,6,25,82,1573.1,0.08,3,Normal,49,9,9,9,107,183,0.12,1390,0.88,1100,290,51,9,9,0,221,100,18,18,9,328,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-03-24,2017,6,25,83,1582.8,0.079,3,Normal,49,9,9,9,107,183,0.12,1400,0.88,1100,300,51,9,9,0,231,100,18,18,9,338,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2018-03-25,2017,6,26,84,1586.1,0.079,3,Normal,49,9,9,9,107,183,0.12,1403,0.89,1100,303,51,9,9,0,234,100,18,18,9,341,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-03-26,2017,6,26,85,1589.3,0.078,3,Normal,49,9,9,9,107,183,0.12,1406,0.89,1100,306,51,9,9,0,237,100,18,18,9,344,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-03-27,2017,6,26,86,1592.6,0.078,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2018-03-28,2017,6,26,87,1602.4,0.077,3,Normal,49,9,9,9,107,183,0.11,1419,0.89,1100,319,51,9,10,1,248,100,18,19,10,355,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4430
2018-03-29,2017,6,26,88,1605.7,0.076,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-03-30,2017,6,26,89,1608.9,0.076,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2018-03-31,2017,6,26,90,1618.8,0.075,3,Normal,49,9,9,9,107,183,0.11,1436,0.89,1100,336,51,9,10,1,265,100,18,19,10,372,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2018-04-01,2017,7,27,91,1628.6,0.074,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2018-04-02,2017,7,27,92,1638.5,0.073,4,Mod_Dry,45,11,10,10,72,148,0.09,1490,0.91,1100,390,55,7,12,2,314,100,18,22,12,386,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2018-04-03,2017,7,27,93,1655,0.071,4,Mod_Dry,45,11,10,10,72,148,0.089,1507,0.91,1100,407,55,7,12,2,331,100,18,22,12,403,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2018-04-04,2017,7,27,94,1671.6,0.069,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2018-04-05,2017,7,27,95,1695,0.067,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-04-06,2017,7,27,96,1718.4,0.065,4,Mod_Dry,45,11,10,10,72,148,0.086,1570,0.91,1100,470,55,7,14,4,390,100,18,24,14,462,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2018-04-07,2017,7,27,97,1742,0.063,4,Mod_Dry,45,11,10,10,72,148,0.085,1594,0.92,1100,494,55,7,15,5,412,100,18,25,15,484,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2018-04-08,2017,7,28,98,1765.7,0.061,4,Mod_Dry,45,11,10,10,72,148,0.084,1618,0.92,1100,518,55,7,15,6,435,100,18,25,16,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-04-09,2017,7,28,99,1796.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.082,1648,0.92,1100,548,55,7,15,6,465,100,18,25,16,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2018-04-10,2017,7,28,100,1820.4,0.055,4,Mod_Dry,45,11,10,10,72,148,0.081,1672,0.92,1100,572,55,7,15,7,488,100,18,25,17,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-04-11,2017,7,28,101,1851.5,0.052,4,Mod_Dry,45,11,10,10,72,148,0.08,1703,0.92,1100,603,55,7,15,8,518,100,18,25,18,590,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2018-04-12,2017,7,28,102,1882.7,0.049,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2018-04-13,2017,7,28,103,1907.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2018-04-14,2017,7,28,104,1924.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-04-15,2017,7,29,105,1935.2,0.045,4,Mod_Dry,45,11,10,10,72,148,0.076,1787,0.92,1100,687,55,7,15,11,599,100,18,25,21,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-04-16,2017,7,29,106,1945.7,0.044,4,Mod_Dry,45,11,10,10,72,148,0.076,1798,0.92,1100,698,55,7,15,11,610,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2018-04-17,2017,7,29,107,1949.3,0.044,4,Mod_Dry,45,11,10,10,72,148,0.076,1801,0.92,1100,701,55,7,15,11,613,100,18,25,21,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-04-18,2017,7,29,108,1952.8,0.044,4,Mod_Dry,45,11,10,10,72,148,0.076,1805,0.92,1100,705,55,7,15,11,617,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2018-04-19,2017,7,29,109,1949.3,0.044,4,Mod_Dry,45,11,10,10,72,148,0.076,1801,0.92,1100,701,55,7,15,11,613,100,18,25,21,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-04-20,2017,7,29,110,1945.7,0.044,4,Mod_Dry,45,11,10,10,72,148,0.076,1798,0.92,1100,698,55,7,15,11,610,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,173,4140
2018-04-21,2017,7,29,111,1935.2,0.045,4,Mod_Dry,45,11,10,10,72,148,0.076,1787,0.92,1100,687,55,7,15,11,599,100,18,25,21,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-04-22,2017,7,30,112,1924.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-04-23,2017,7,30,113,1907.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2018-04-24,2017,7,30,114,1889.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.078,1742,0.92,1100,642,55,7,15,9,556,100,18,25,19,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2018-04-25,2017,7,30,115,1872.3,0.05,4,Mod_Dry,45,11,10,10,72,148,0.079,1724,0.92,1100,624,55,7,15,9,538,100,18,25,19,610,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2018-04-26,2017,7,30,116,1854.9,0.051,4,Mod_Dry,45,11,10,10,72,148,0.08,1707,0.92,1100,607,55,7,15,8,522,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2018-04-27,2017,7,30,117,1837.6,0.053,4,Mod_Dry,45,11,10,10,72,148,0.081,1690,0.92,1100,590,55,7,15,8,505,100,18,25,18,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-04-28,2017,7,30,118,1813.6,0.056,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2018-04-29,2017,7,31,119,1789.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-04-30,2017,7,31,120,1765.7,0.061,4,Mod_Dry,45,11,10,10,72,148,0.084,1618,0.92,1100,518,55,7,15,6,435,100,18,25,16,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-05-01,2017,8,31,121,1748.8,0.062,4,Mod_Dry,47,10,10,10,115,192,0.11,1557,0.89,1100,457,53,8,14,4,378,100,18,24,14,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-05-02,2017,8,31,122,1725.2,0.064,4,Mod_Dry,47,10,10,10,115,192,0.11,1533,0.89,1100,433,53,8,13,3,356,100,18,23,13,471,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
2018-05-03,2017,8,31,123,1701.7,0.067,4,Mod_Dry,47,10,10,10,115,192,0.11,1510,0.89,1100,410,53,8,13,2,334,100,18,23,12,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2018-05-04,2017,8,31,124,1678.3,0.069,4,Mod_Dry,47,10,10,10,115,192,0.11,1486,0.89,1100,386,53,8,12,2,311,100,18,22,12,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2018-05-05,2017,8,31,125,1655,0.071,4,Mod_Dry,47,10,10,10,115,192,0.12,1463,0.88,1100,363,53,8,11,1,290,100,18,21,11,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2018-05-06,2017,8,32,126,1631.9,0.074,4,Mod_Dry,47,10,10,10,115,192,0.12,1440,0.88,1100,340,53,8,10,0,269,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-05-07,2017,8,32,127,1608.9,0.076,4,Mod_Dry,47,10,10,10,115,192,0.12,1417,0.88,1100,317,53,8,10,0,246,100,18,20,10,361,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2018-05-08,2017,8,32,128,1586.1,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1394,0.88,1100,294,53,8,9,-1,225,100,18,19,9,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2018-05-09,2017,8,32,129,1563.4,0.081,4,Mod_Dry,47,10,10,10,115,192,0.12,1371,0.88,1100,271,53,8,8,-2,204,100,18,18,8,319,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2018-05-10,2017,8,32,130,1540.8,0.083,4,Mod_Dry,47,10,10,10,115,192,0.13,1349,0.88,1100,249,53,7,8,-3,184,100,17,18,7,299,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2018-05-11,2017,8,32,131,1518.4,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1326,0.87,1100,226,51,7,7,-3,164,98,17,17,7,279,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2018-05-12,2017,8,32,132,1496.1,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1304,0.87,1100,204,46,6,6,-4,150,93,16,16,6,265,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-05-13,2017,8,33,133,1473.9,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-05-14,2017,8,33,134,1452,0.095,4,Mod_Dry,47,10,10,10,115,192,0.13,1260,0.87,1100,160,36,5,5,-5,119,83,15,15,5,234,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2018-05-15,2017,8,33,135,1430.1,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1238,0.87,1100,138,31,4,4,-6,105,78,14,14,4,220,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2018-05-16,2017,8,33,136,1408.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1216,0.86,1100,116,26,3,4,-7,90,73,13,14,3,205,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.9,47.9,192,4600
2018-05-17,2017,8,33,137,1380.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1189,0.86,1100,89,20,3,3,-7,70,67,13,13,3,185,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2018-05-18,2017,8,33,138,1335.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1143,0.86,1100,43,10,1,1,-9,40,57,11,11,1,155,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2018-05-19,2017,8,33,139,1296.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1105,0.85,1100,5,1,0,0,-10,14,48,10,10,0,129,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2018-05-20,2017,8,34,140,1258.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1066,0.85,1066,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.747,0.572,0.0269,1.32,0.062,4,0.293,1.61,0.0758,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2018-05-21,2017,8,34,141,1220.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.692,0.488,0.0228,1.18,0.0551,4,0.286,1.47,0.0685,19.9,0.955,0.98,0.936,48,47.1,188,4520
2018-05-22,2017,8,34,142,1189.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,997.6,0.84,997.6,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2018-05-23,2017,8,34,143,1158.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,966.8,0.83,966.8,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.601,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0591,20.3,0.955,0.98,0.936,46,45.1,180,4330
2018-05-24,2017,8,34,144,1128.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,936.6,0.83,936.6,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.574,0.392,0.0181,0.966,0.0445,4,0.259,1.22,0.0564,20.5,0.955,0.98,0.936,44.9,44,176,4220
2018-05-25,2017,8,34,145,1104.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,912.2,0.83,912.2,0,0,0,0,-10,10,47,10,10,0,125,979,990,968.2,21.8,0.551,0.381,0.0175,0.932,0.0428,4,0.25,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
2018-05-26,2017,8,34,146,1080.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,888.2,0.82,888.2,0,0,0,0,-10,10,47,10,10,0,125,955,990,968.2,21.8,0.529,0.369,0.0169,0.898,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
2018-05-27,2017,8,35,147,1056.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,864.6,0.82,864.6,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.357,0.0163,0.865,0.0395,4,0.234,1.1,0.0502,20.8,0.954,0.98,0.935,42.1,41.3,165,3960
2018-05-28,2017,8,35,148,1033.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,841.5,0.81,841.5,0,0,0,0,-10,10,47,10,10,0,125,908,990,968,22,0.487,0.346,0.0157,0.833,0.0379,4,0.226,1.06,0.0482,20.9,0.954,0.979,0.933,41.2,40.3,161,3870
2018-05-29,2017,8,35,149,1010.7,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,818.7,0.81,818.7,0,0,0,0,-10,10,47,10,10,0,125,886,990,967.9,22.1,0.466,0.335,0.0152,0.801,0.0363,4,0.219,1.02,0.0462,21,0.953,0.977,0.931,40.3,39.3,157,3780
2018-05-30,2017,8,35,150,993.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,801.3,0.81,801.3,0,0,0,0,-10,10,47,10,10,0,125,868,990,967.9,22.1,0.45,0.327,0.0148,0.777,0.0351,4,0.213,0.99,0.0447,21.1,0.953,0.975,0.929,39.6,38.6,154,3700
2018-05-31,2017,8,35,151,976.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,784.2,0.8,784.2,0,0,0,0,-10,10,47,10,10,0,125,851,990,967.8,22.2,0.434,0.319,0.0144,0.753,0.0339,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.9,48.2,145,3470
2018-06-01,2017,9,35,152,959.38,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,798.4,0.83,798.4,0,0,0,0,-9,9,45,10,9,0,97,862,990,967.7,22.3,0.444,0.325,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
2018-06-02,2017,9,35,153,942.88,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,781.9,0.83,781.9,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.429,0.317,0.0142,0.747,0.0334,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52,48.2,145,3470
2018-06-03,2017,9,36,154,926.7,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,765.7,0.83,765.7,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.414,0.31,0.0138,0.724,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2018-06-04,2017,9,36,155,910.87,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,749.9,0.82,749.9,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0134,0.702,0.0313,3,0.28,0.982,0.0437,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2018-06-05,2017,9,36,156,895.4,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,734.4,0.82,734.4,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.386,0.292,0.0129,0.677,0.0301,3,0.273,0.95,0.0422,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2018-06-06,2017,9,36,157,880.33,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,719.3,0.82,719.3,0,0,0,0,-9,9,45,10,9,0,97,783,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.0289,3,0.266,0.92,0.0407,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2018-06-07,2017,9,36,158,865.67,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,704.7,0.81,704.7,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.363,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
2018-06-08,2017,9,36,159,855.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,694.5,0.81,694.5,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.358,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
2018-06-09,2017,9,36,160,845.53,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,684.5,0.81,684.5,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.61,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2018-06-10,2017,9,37,161,835.84,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,674.8,0.81,674.8,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.346,0.252,0.0111,0.598,0.0263,3,0.246,0.844,0.0371,21.9,0.957,0.98,0.938,46.3,45.3,136,3260
2018-06-11,2017,9,37,162,826.45,0.22,4,Mod_Dry,45,10,9,9,88,161,0.2,665.5,0.81,665.5,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0257,3,0.242,0.829,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3230
2018-06-12,2017,9,37,163,817.36,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,656.4,0.8,656.4,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2018-06-13,2017,9,37,164,808.62,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,647.6,0.8,647.6,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.798,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2018-06-14,2017,9,37,165,800.26,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,639.3,0.8,639.3,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00996,0.554,0.0242,3,0.23,0.784,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2018-06-15,2017,9,37,166,792.35,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,631.4,0.8,631.4,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2018-06-16,2017,9,37,167,784.97,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,624,0.8,624,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00949,0.535,0.0233,3,0.223,0.759,0.033,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2018-06-17,2017,9,38,168,778.26,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,617.3,0.79,617.3,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2018-06-18,2017,9,38,169,770.55,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2018-06-19,2017,9,38,170,763.71,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,602.7,0.79,602.7,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2018-06-20,2017,9,38,171,752.5,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,591.5,0.79,591.5,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.196,0.00849,0.495,0.0214,3,0.209,0.704,0.0305,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
2018-06-21,2017,9,38,172,740.74,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,579.7,0.78,579.7,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.292,0.188,0.00814,0.481,0.0208,3,0.203,0.684,0.0296,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2018-06-22,2017,9,38,173,728.98,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,568,0.78,568,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.286,0.18,0.00778,0.466,0.0201,3,0.198,0.664,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2800
2018-06-23,2017,9,38,174,717.77,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,556.8,0.78,556.8,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.279,0.173,0.00744,0.452,0.0195,3,0.193,0.645,0.0278,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
2018-06-24,2017,9,39,175,707.66,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,546.7,0.77,546.7,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00714,0.44,0.0189,3,0.188,0.628,0.027,22.6,0.95,0.973,0.924,38.5,37.4,112,2690
2018-06-25,2017,9,39,176,696.99,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,536,0.77,536,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.267,0.159,0.00682,0.427,0.0183,3,0.184,0.61,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2018-06-26,2017,9,39,177,686.33,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,525.3,0.77,525.3,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.152,0.0065,0.413,0.0177,3,0.179,0.592,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2018-06-27,2017,9,39,178,675.66,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,514.7,0.76,514.7,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.255,0.145,0.00619,0.4,0.0171,3,0.174,0.574,0.0245,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
2018-06-28,2017,9,39,179,665.55,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,504.6,0.76,504.6,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.138,0.00589,0.388,0.0165,3,0.17,0.557,0.0238,22.9,0.947,0.97,0.918,35.7,34.7,104,2500
2018-06-29,2017,9,39,180,656.52,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,495.5,0.76,495.5,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.244,0.133,0.00566,0.377,0.0161,3,0.165,0.543,0.0231,22.9,0.946,0.97,0.917,35.1,34.1,102,2450
2018-06-30,2017,9,39,181,646.95,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,485.9,0.75,485.9,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.128,0.00546,0.367,0.0156,2,0.271,0.638,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2018-07-01,2017,10,40,182,637.38,0.3,3,Normal,50,10,9,9,108,186,0.29,451.4,0.71,451.4,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00476,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.5,2290
2018-07-02,2017,10,40,183,628.36,0.3,3,Normal,50,10,9,9,108,186,0.3,442.4,0.7,442.4,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00457,0.325,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.9,93.7,2250
2018-07-03,2017,10,40,184,619.33,0.31,3,Normal,50,10,9,9,108,186,0.3,433.3,0.7,433.3,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.104,0.00438,0.316,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,46,92,2210
2018-07-04,2017,10,40,185,611.41,0.31,3,Normal,50,10,9,9,108,186,0.3,425.4,0.7,425.4,0,0,0,0,-9,9,50,10,9,0,117,494,990,966.3,23.7,0.21,0.0998,0.00422,0.31,0.0131,2,0.23,0.539,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.4,2170
2018-07-05,2017,10,40,186,602.93,0.32,3,Normal,50,10,9,9,108,186,0.31,416.9,0.69,416.9,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0958,0.00404,0.303,0.0128,2,0.224,0.527,0.0222,23.2,0.956,0.98,0.937,45.3,44.4,88.7,2130
2018-07-06,2017,10,40,187,594.45,0.32,3,Normal,50,10,9,9,108,186,0.31,408.4,0.69,408.4,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0918,0.00387,0.296,0.0125,2,0.218,0.514,0.0217,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2018-07-07,2017,10,40,188,585.98,0.33,3,Normal,50,10,9,9,108,186,0.32,400,0.68,400,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0878,0.00369,0.289,0.0122,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.4,2050
2018-07-08,2017,10,41,189,578.05,0.33,3,Normal,50,10,9,9,108,186,0.32,392.1,0.68,392.1,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.084,0.00353,0.282,0.0119,2,0.207,0.489,0.0206,23.3,0.954,0.98,0.935,42.7,41.9,83.8,2010
2018-07-09,2017,10,41,190,570.12,0.34,3,Normal,50,10,9,9,108,186,0.33,384.1,0.67,384.1,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.195,0.0803,0.00337,0.276,0.0116,2,0.202,0.478,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.2,1970
2018-07-10,2017,10,41,191,563.28,0.34,3,Normal,50,10,9,9,108,186,0.33,377.3,0.67,377.3,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.0771,0.00323,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.7,1940
2018-07-11,2017,10,41,192,555.9,0.34,3,Normal,50,10,9,9,108,186,0.34,369.9,0.67,369.9,0,0,0,0,-9,9,50,10,9,0,117,439,990,966.1,23.9,0.19,0.0736,0.00308,0.264,0.011,2,0.192,0.456,0.0191,23.4,0.951,0.977,0.929,40.4,39.5,79,1900
2018-07-12,2017,10,41,193,548.51,0.35,3,Normal,50,10,9,9,108,186,0.34,362.5,0.66,362.5,0,0,0,0,-9,9,50,10,9,0,117,432,990,966.1,23.9,0.188,0.0701,0.00293,0.258,0.0108,2,0.187,0.445,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2018-07-13,2017,10,41,194,541.13,0.35,3,Normal,50,10,9,9,108,186,0.34,355.1,0.66,355.1,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0666,0.00278,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.9,37.9,75.7,1820
2018-07-14,2017,10,41,195,533.75,0.36,3,Normal,50,10,9,9,108,186,0.35,347.8,0.65,347.8,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0631,0.00263,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.922,38.1,37.1,74.1,1780
2018-07-15,2017,10,42,196,526.91,0.36,3,Normal,50,10,9,9,108,186,0.35,340.9,0.65,340.9,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0599,0.00249,0.24,0.00999,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2018-07-16,2017,10,42,197,520.08,0.37,3,Normal,50,10,9,9,108,186,0.36,334.1,0.64,334.1,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.234,0.00975,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2018-07-17,2017,10,42,198,514.33,0.37,3,Normal,50,10,9,9,108,186,0.36,328.3,0.64,328.3,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.054,0.00224,0.23,0.00954,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,69.9,1680
