date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-07-18,2017,10,42,199,508.05,0.37,3,Normal,50,10,9,9,108,186,0.37,322.1,0.63,322.1,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.051,0.00212,0.225,0.00931,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
2018-07-19,2017,10,42,200,501.76,0.38,3,Normal,50,10,9,9,108,186,0.37,315.8,0.63,315.8,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2018-07-20,2017,10,42,201,495.47,0.38,3,Normal,50,10,9,9,108,186,0.38,309.5,0.63,309.5,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0451,0.00186,0.214,0.00886,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1590
2018-07-21,2017,10,42,202,489.18,0.38,3,Normal,50,10,9,9,108,186,0.38,303.2,0.62,303.2,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0421,0.00174,0.209,0.00864,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2018-07-22,2017,10,43,203,483.44,0.39,3,Normal,50,10,9,9,108,186,0.39,297.4,0.61,297.4,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0394,0.00163,0.204,0.00843,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2018-07-23,2017,10,43,204,477.69,0.39,3,Normal,50,10,9,9,108,186,0.39,291.7,0.61,291.7,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.7,24.3,0.163,0.0367,0.00151,0.2,0.00823,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2018-07-24,2017,10,43,205,471.95,0.4,3,Normal,50,10,9,9,108,186,0.39,285.9,0.61,285.9,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.034,0.0014,0.195,0.00802,2,0.136,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2018-07-25,2017,10,43,206,466.21,0.4,3,Normal,50,10,9,9,108,186,0.4,280.2,0.6,280.2,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0313,0.00129,0.19,0.00782,2,0.132,0.322,0.0132,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2018-07-26,2017,10,43,207,461.56,0.4,3,Normal,50,10,9,9,108,186,0.4,275.6,0.6,275.6,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0291,0.00119,0.186,0.00766,2,0.129,0.315,0.0129,24,0.936,0.97,0.908,30.4,29.4,58.9,1410
2018-07-27,2017,10,43,208,456.37,0.41,3,Normal,50,10,9,9,108,186,0.41,270.4,0.59,270.4,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0266,0.00109,0.182,0.00747,2,0.125,0.307,0.0126,24,0.935,0.97,0.906,29.8,28.9,57.8,1390
2018-07-28,2017,10,43,209,451.17,0.41,3,Normal,50,10,9,9,108,186,0.41,265.2,0.59,265.2,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0242,0.000991,0.178,0.00729,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.7,1360
2018-07-29,2017,10,44,210,445.98,0.41,3,Normal,50,10,9,9,108,186,0.42,260,0.58,260,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0217,0.00089,0.173,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.6,1330
2018-07-30,2017,10,44,211,440.78,0.42,3,Normal,50,10,9,9,108,186,0.42,254.8,0.58,254.8,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0193,0.000789,0.169,0.00692,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28.1,27.2,54.5,1310
2018-07-31,2017,10,44,212,435.58,0.42,3,Normal,50,10,9,9,108,186,0.43,249.6,0.57,249.6,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.017,0.000694,0.165,0.00675,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2018-08-01,2017,11,44,213,430.94,0.42,3,Normal,47,8,6,5,89,155,0.36,275.9,0.64,275.9,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0292,0.0012,0.184,0.00751,2,0.129,0.312,0.0128,24.1,0.936,0.97,0.907,30.6,29.7,59.3,1420
2018-08-02,2017,11,44,214,424.65,0.43,3,Normal,47,8,6,5,89,155,0.36,269.6,0.64,269.6,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00107,0.179,0.00729,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2018-08-03,2017,11,44,215,418.91,0.43,3,Normal,47,8,6,5,89,155,0.37,263.9,0.63,263.9,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000961,0.174,0.00709,2,0.121,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.4,56.7,1360
2018-08-04,2017,11,44,216,414.26,0.44,3,Normal,47,8,6,5,89,155,0.37,259.3,0.63,259.3,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0214,0.000871,0.17,0.00693,2,0.118,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.9,55.7,1340
2018-08-05,2017,11,45,217,409.06,0.44,3,Normal,47,8,6,5,89,155,0.38,254.1,0.62,254.1,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0189,0.00077,0.166,0.00674,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2018-08-06,2017,11,45,218,403.87,0.44,3,Normal,47,8,6,5,89,155,0.38,248.9,0.62,248.9,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000688,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.7,53.5,1280
2018-08-07,2017,11,45,219,398.67,0.45,3,Normal,47,8,6,5,89,155,0.39,243.7,0.61,243.7,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.3,1260
2018-08-08,2017,11,45,220,393.48,0.45,3,Normal,47,8,6,5,89,155,0.39,238.5,0.61,238.5,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.00065,0.157,0.00638,2,0.103,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2018-08-09,2017,11,45,221,388.83,0.46,3,Normal,47,8,6,5,89,155,0.4,233.8,0.6,233.8,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000634,0.155,0.0063,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2018-08-10,2017,11,45,222,384.18,0.46,3,Normal,47,8,6,5,89,155,0.4,229.2,0.6,229.2,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2018-08-11,2017,11,45,223,379.53,0.46,3,Normal,47,8,6,5,89,155,0.41,224.5,0.59,224.5,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2018-08-12,2017,11,46,224,375.98,0.47,3,Normal,47,8,6,5,89,155,0.41,221,0.59,221,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2018-08-13,2017,11,46,225,371.87,0.47,3,Normal,47,8,6,5,89,155,0.42,216.9,0.58,216.9,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2018-08-14,2017,11,46,226,367.77,0.47,3,Normal,47,8,6,5,89,155,0.42,212.8,0.58,212.8,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2018-08-15,2017,11,46,227,363.67,0.48,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2018-08-16,2017,11,46,228,359.57,0.48,3,Normal,47,8,6,5,89,155,0.43,204.6,0.57,204.6,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
2018-08-17,2017,11,46,229,355.47,0.49,3,Normal,47,8,6,5,89,155,0.44,200.5,0.56,200.5,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,45.9,45,45,1080
2018-08-18,2017,11,46,230,351.37,0.49,3,Normal,47,8,6,5,89,155,0.44,196.4,0.56,196.4,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2018-08-19,2017,11,47,231,347.81,0.5,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2018-08-20,2017,11,47,232,344.26,0.5,3,Normal,47,8,6,5,89,155,0.45,189.3,0.55,189.3,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00545,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2018-08-21,2017,11,47,233,340.7,0.5,3,Normal,47,8,6,5,89,155,0.46,185.7,0.55,185.7,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
2018-08-22,2017,11,47,234,337.15,0.51,3,Normal,47,8,6,5,89,155,0.46,182.2,0.54,182.2,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,981
2018-08-23,2017,11,47,235,333.59,0.51,3,Normal,47,8,6,5,89,155,0.47,178.6,0.54,178.6,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
2018-08-24,2017,11,47,236,330.04,0.51,3,Normal,47,8,6,5,89,155,0.47,175,0.53,175,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
2018-08-25,2017,11,47,237,327.58,0.52,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,924
2018-08-26,2017,11,48,238,324.57,0.52,3,Normal,47,8,6,5,89,155,0.48,169.6,0.52,169.6,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.171,0.298,0.012,24.7,0.946,0.973,0.921,38.8,37.8,37.8,907
2018-08-27,2017,11,48,239,321.56,0.52,3,Normal,47,8,6,5,89,155,0.48,166.6,0.52,166.6,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00991,0.000396,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,889
2018-08-28,2017,11,48,240,318.55,0.53,3,Normal,47,8,6,5,89,155,0.49,163.6,0.51,163.6,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00965,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,872
2018-08-29,2017,11,48,241,315.55,0.53,3,Normal,47,8,6,5,89,155,0.49,160.6,0.51,160.6,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.0094,0.000376,0.123,0.00492,1,0.159,0.282,0.0113,24.7,0.943,0.97,0.915,36.7,35.6,35.6,855
2018-08-30,2017,11,48,242,312.54,0.53,3,Normal,47,8,6,5,89,155,0.5,157.5,0.5,157.5,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00914,0.000365,0.122,0.00486,1,0.155,0.277,0.0111,24.8,0.942,0.97,0.914,36,35,35,839
2018-08-31,2017,11,48,243,309.53,0.54,3,Normal,47,8,6,5,89,155,0.5,154.5,0.5,154.5,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.00889,0.000355,0.12,0.00481,1,0.151,0.272,0.0108,24.8,0.941,0.97,0.913,35.3,34.3,34.3,823
2018-09-01,2017,12,48,244,305.43,0.54,3,Normal,40,6,4,3,65,118,0.39,187.4,0.61,187.4,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
2018-09-02,2017,12,49,245,301.87,0.55,3,Normal,40,6,4,3,65,118,0.39,183.9,0.61,183.9,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2018-09-03,2017,12,49,246,297.77,0.55,3,Normal,40,6,4,3,65,118,0.4,179.8,0.6,179.8,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,974
2018-09-04,2017,12,49,247,293.67,0.56,3,Normal,40,6,4,3,65,118,0.4,175.7,0.6,175.7,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,950
2018-09-05,2017,12,49,248,289.57,0.56,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00493,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.5,38.6,38.6,925
2018-09-06,2017,12,49,249,286.01,0.57,3,Normal,40,6,4,3,65,118,0.41,168,0.59,168,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2018-09-07,2017,12,49,250,282.46,0.57,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2018-09-08,2017,12,49,251,278.91,0.58,3,Normal,40,6,4,3,65,118,0.42,160.9,0.58,160.9,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00943,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2018-09-09,2017,12,50,252,276.44,0.58,3,Normal,40,6,4,3,65,118,0.43,158.4,0.57,158.4,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2018-09-10,2017,12,50,253,273.44,0.59,3,Normal,40,6,4,3,65,118,0.43,155.4,0.57,155.4,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00896,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2018-09-11,2017,12,50,254,270.43,0.59,3,Normal,40,6,4,3,65,118,0.44,152.4,0.56,152.4,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2018-09-12,2017,12,50,255,267.42,0.59,3,Normal,40,6,4,3,65,118,0.44,149.4,0.56,149.4,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2018-09-13,2017,12,50,256,264.41,0.6,3,Normal,40,6,4,3,65,118,0.45,146.4,0.55,146.4,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00819,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,783
2018-09-14,2017,12,50,257,261.95,0.6,3,Normal,40,6,4,3,65,118,0.45,143.9,0.55,143.9,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2018-09-15,2017,12,50,258,259.49,0.61,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00967,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2018-09-16,2017,12,51,259,257.03,0.61,3,Normal,40,6,4,3,65,118,0.46,139,0.54,139,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00757,0.000299,0.11,0.00435,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,30.9,30.9,743
2018-09-17,2017,12,51,260,254.57,0.62,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2018-09-18,2017,12,51,261,252.11,0.62,3,Normal,40,6,4,3,65,118,0.47,134.1,0.53,134.1,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00715,0.000283,0.108,0.00426,1,0.124,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,716
2018-09-19,2017,12,51,262,249.65,0.63,3,Normal,40,6,4,3,65,118,0.47,131.7,0.53,131.7,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0996,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00896,25.1,0.932,0.97,0.904,30.2,29.3,29.3,702
2018-09-20,2017,12,51,263,247.19,0.63,3,Normal,40,6,4,3,65,118,0.48,129.2,0.52,129.2,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0988,0.00673,0.000266,0.106,0.00417,1,0.117,0.222,0.00879,25.1,0.93,0.97,0.903,29.6,28.7,28.7,689
2018-09-21,2017,12,51,264,244.73,0.63,3,Normal,40,6,4,3,65,118,0.48,126.7,0.52,126.7,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00652,0.000257,0.104,0.00412,1,0.114,0.218,0.00861,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2018-09-22,2017,12,51,265,242.26,0.64,3,Normal,40,6,4,3,65,118,0.49,124.3,0.51,124.3,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00631,0.000249,0.103,0.00408,1,0.11,0.214,0.00843,25.1,0.928,0.97,0.9,28.4,27.6,27.6,662
2018-09-23,2017,12,52,266,239.8,0.65,3,Normal,40,6,4,3,65,118,0.49,121.8,0.51,121.8,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.0061,0.000241,0.102,0.00403,1,0.107,0.209,0.00825,25.2,0.927,0.97,0.899,27.8,27,27,648
2018-09-24,2017,12,52,267,237.34,0.65,3,Normal,40,6,4,3,65,118,0.5,119.3,0.5,119.3,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.00589,0.000232,0.101,0.00399,1,0.104,0.205,0.00807,25.2,0.925,0.97,0.897,27.3,26.4,26.4,634
2018-09-25,2017,12,52,268,234.88,0.66,3,Normal,40,6,4,3,65,118,0.5,116.9,0.5,116.9,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00568,0.000224,0.1,0.00394,1,0.1,0.2,0.00789,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2018-09-26,2017,12,52,269,233.51,0.66,3,Normal,40,6,4,3,65,118,0.51,115.5,0.49,115.5,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0939,0.00557,0.000219,0.0995,0.00392,1,0.0984,0.198,0.00779,25.2,0.922,0.97,0.895,26.3,25.5,25.5,613
2018-09-27,2017,12,52,270,231.6,0.66,3,Normal,40,6,4,3,65,118,0.51,113.6,0.49,113.6,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00541,0.000213,0.0987,0.00388,1,0.0959,0.195,0.00766,25.2,0.921,0.97,0.893,25.9,25.1,25.1,602
2018-09-28,2017,12,52,271,229.69,0.67,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00524,0.000206,0.0978,0.00385,1,0.0933,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
2018-09-29,2017,12,52,272,227.77,0.67,3,Normal,40,6,4,3,65,118,0.52,109.8,0.48,109.8,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00508,0.0002,0.097,0.00381,1,0.0907,0.188,0.00738,25.2,0.918,0.97,0.891,25,24.2,24.2,581
2018-09-30,2017,12,53,273,225.86,0.67,3,Normal,40,6,4,3,65,118,0.52,107.9,0.48,107.9,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0912,0.00492,0.000193,0.0962,0.00378,1,0.0881,0.184,0.00724,25.3,0.917,0.97,0.889,24.5,23.8,23.8,570
2018-10-01,2018,1,1,274,223.94,0.68,3,Normal,37,5,3,2,50,97,0.43,126.9,0.57,126.9,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.901,29.2,28.3,28.3,680
2018-10-02,2018,1,1,275,222.03,0.68,3,Normal,37,5,3,2,50,97,0.44,125,0.56,125,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00638,0.00025,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,669
2018-10-03,2018,1,1,276,220.12,0.69,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2018-10-04,2018,1,1,277,218.2,0.69,3,Normal,37,5,3,2,50,97,0.45,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00605,0.000237,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2018-10-05,2018,1,1,278,216.29,0.7,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.5,26.5,637
2018-10-06,2018,1,1,279,214.37,0.71,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00573,0.000224,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,626
2018-10-07,2018,1,1,280,212.46,0.71,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0922,0.00556,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2018-10-08,2018,1,2,281,210.55,0.72,3,Normal,37,5,3,2,50,97,0.46,113.5,0.54,113.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2018-10-09,2018,1,2,282,208.63,0.72,3,Normal,37,5,3,2,50,97,0.47,111.6,0.54,111.6,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.096,0.00376,1,0.0932,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2018-10-10,2018,1,2,283,206.72,0.73,3,Normal,37,5,3,2,50,97,0.47,109.7,0.53,109.7,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00508,0.000199,0.0952,0.00373,1,0.0906,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2018-10-11,2018,1,2,284,204.8,0.74,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00491,0.000192,0.0944,0.00369,1,0.088,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.9,23.9,572
2018-10-12,2018,1,2,285,203.44,0.74,3,Normal,37,5,3,2,50,97,0.48,106.4,0.52,106.4,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2018-10-13,2018,1,2,286,202.07,0.75,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0843,0.178,0.00694,25.4,0,0,0,0,0,0,0
2018-10-14,2018,1,2,287,200.16,0.76,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0923,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2018-10-15,2018,1,3,288,202.07,0.75,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0843,0.178,0.00694,25.4,0,0,0,0,0,0,0
2018-10-16,2018,1,3,289,203.44,0.74,3,Normal,37,5,3,2,50,97,0.48,106.4,0.52,106.4,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2018-10-17,2018,1,3,290,201.52,0.75,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0836,0.177,0.0069,25.4,0,0,0,0,0,0,0
2018-10-18,2018,1,3,291,199.61,0.76,3,Normal,37,5,3,2,50,97,0.49,102.6,0.51,102.6,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00447,0.000175,0.0921,0.0036,1,0.081,0.173,0.00676,25.4,0,0,0,0,0,0,0
2018-10-19,2018,1,3,292,197.69,0.76,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.00431,0.000168,0.0913,0.00357,1,0.0784,0.17,0.00663,25.4,0,0,0,0,0,0,0
2018-10-20,2018,1,3,293,195.78,0.77,3,Normal,37,5,3,2,50,97,0.49,98.78,0.51,98.78,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00415,0.000162,0.0904,0.00353,1,0.0759,0.166,0.0065,25.4,0,0,0,0,0,0,0
2018-10-21,2018,1,3,294,193.87,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.8,27,27,648
2018-10-22,2018,1,4,295,192.5,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2018-10-23,2018,1,4,296,191.13,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00776,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
2018-10-24,2018,1,4,297,189.76,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00567,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
2018-10-25,2018,1,4,298,188.4,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2018-10-26,2018,1,4,299,186.48,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0957,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2018-10-27,2018,1,4,300,184.57,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0936,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2018-10-28,2018,1,4,301,182.66,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.7,0.6,109.7,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.3,24.3,583
2018-10-29,2018,1,5,302,180.74,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2018-10-30,2018,1,5,303,179.37,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,106.4,0.59,106.4,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.00479,0.000187,0.0913,0.00357,1,0.0861,0.177,0.00694,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2018-10-31,2018,1,5,304,178.01,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00468,0.000183,0.0907,0.00355,1,0.0843,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2018-11-01,2018,2,5,305,177.73,0.83,4,Mod_Dry,29,4,2,2,30,67,0.38,110.7,0.62,110.7,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.087,0.00516,0.000202,0.0921,0.0036,1,0.092,0.184,0.0072,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2018-11-02,2018,2,5,306,179.65,0.82,4,Mod_Dry,29,4,2,2,30,67,0.37,112.7,0.63,112.7,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0876,0.00533,0.000208,0.093,0.00364,1,0.0946,0.188,0.00734,25.4,0.92,0.97,0.892,25.8,25,25,600
2018-11-03,2018,2,5,307,182.11,0.81,4,Mod_Dry,29,4,2,2,30,67,0.37,115.1,0.63,115.1,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00553,0.000216,0.094,0.00368,1,0.0979,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2018-11-04,2018,2,5,308,184.57,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,117.6,0.64,117.6,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00574,0.000225,0.0951,0.00372,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2018-11-05,2018,2,6,309,187.58,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0904,0.006,0.000235,0.0964,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2018-11-06,2018,2,6,310,190.04,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123,0.65,123,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2018-11-07,2018,2,6,311,191.95,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0984,0.00384,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2018-11-08,2018,2,6,312,194.41,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,127.4,0.66,127.4,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0994,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2018-11-09,2018,2,6,313,196.87,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2018-11-10,2018,2,6,314,196.6,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2018-11-11,2018,2,6,315,195.23,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.2,0.66,128.2,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2018-11-12,2018,2,7,316,196.05,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000263,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,695
2018-11-13,2018,2,7,317,197.97,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00688,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2018-11-14,2018,2,7,318,197.69,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2018-11-15,2018,2,7,319,195.78,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2018-11-16,2018,2,7,320,193.87,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126.9,0.65,126.9,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00653,0.000255,0.0992,0.00388,1,0.114,0.213,0.00832,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2018-11-17,2018,2,7,321,195.78,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2018-11-18,2018,2,7,322,197.15,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,130.2,0.66,130.2,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00681,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,702
2018-11-19,2018,2,8,323,195.23,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.2,0.66,128.2,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00665,0.00026,0.0998,0.0039,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2018-11-20,2018,2,8,324,194.96,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128,0.66,128,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00663,0.000259,0.0997,0.00389,1,0.115,0.215,0.0084,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2018-11-21,2018,2,8,325,195.23,0.77,5,Dry,23,4,2,2,19,50,0.26,145.2,0.74,145.2,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00809,0.000316,0.105,0.00411,1,0.139,0.244,0.00952,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2018-11-22,2018,2,8,326,195.51,0.77,5,Dry,23,4,2,2,19,50,0.26,145.5,0.74,145.5,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00954,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2018-11-23,2018,2,8,327,196.33,0.77,5,Dry,23,4,2,2,19,50,0.26,146.3,0.74,146.3,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00819,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2018-11-24,2018,2,8,328,198.79,0.76,5,Dry,23,4,2,2,19,50,0.25,148.8,0.75,148.8,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.0084,0.000328,0.107,0.00417,1,0.143,0.25,0.00977,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2018-11-25,2018,2,8,329,200.16,0.76,5,Dry,23,4,2,2,19,50,0.25,150.2,0.75,150.2,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00851,0.000333,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
2018-11-26,2018,2,9,330,202.07,0.75,5,Dry,23,4,2,2,19,50,0.25,152.1,0.75,152.1,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0994,0.00868,0.000339,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2018-11-27,2018,2,9,331,203.44,0.74,5,Dry,23,4,2,2,19,50,0.25,153.4,0.75,153.4,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0999,0.00879,0.000344,0.109,0.00425,1,0.15,0.258,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,833
2018-11-28,2018,2,9,332,205.35,0.73,5,Dry,23,4,2,2,19,50,0.24,155.3,0.76,155.3,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00895,0.00035,0.11,0.00428,1,0.152,0.262,0.0102,25.3,0.94,0.97,0.912,36.2,35.2,35.2,844
2018-11-29,2018,2,9,333,207.26,0.73,5,Dry,23,4,2,2,19,50,0.24,157.3,0.76,157.3,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00912,0.000357,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,854
2018-11-30,2018,2,9,334,206.44,0.73,5,Dry,23,4,2,2,19,50,0.24,156.4,0.76,156.4,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00905,0.000354,0.11,0.0043,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,850
2018-12-01,2018,3,9,335,209.45,0.72,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
2018-12-02,2018,3,9,336,210.82,0.71,5,Dry,26,4,3,2,24,59,0.28,151.8,0.72,151.8,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00865,0.000339,0.109,0.00428,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.3,34.3,34.3,823
2018-12-03,2018,3,10,337,212.19,0.71,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2018-12-04,2018,3,10,338,215.74,0.7,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2018-12-05,2018,3,10,339,218.2,0.69,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2018-12-06,2018,3,10,340,219.57,0.69,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2018-12-07,2018,3,10,341,222.58,0.68,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,889
2018-12-08,2018,3,10,342,225.58,0.68,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2018-12-09,2018,3,10,343,226.41,0.67,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,911
2018-12-10,2018,3,11,344,225.04,0.68,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2018-12-11,2018,3,11,345,223.67,0.68,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.4,37.3,37.3,895
2018-12-12,2018,3,11,346,222.3,0.68,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2018-12-13,2018,3,11,347,219.3,0.69,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2018-12-14,2018,3,11,348,217.93,0.7,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2018-12-15,2018,3,11,349,218.2,0.69,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00928,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
2018-12-16,2018,3,11,350,219.02,0.69,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2018-12-17,2018,3,12,351,217.11,0.7,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2018-12-18,2018,3,12,352,215.74,0.7,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2018-12-19,2018,3,12,353,214.37,0.71,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2018-12-20,2018,3,12,354,216.29,0.7,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2018-12-21,2018,3,12,355,217.66,0.7,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2018-12-22,2018,3,12,356,217.93,0.7,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2018-12-23,2018,3,12,357,219.3,0.69,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2018-12-24,2018,3,13,358,219.02,0.69,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2018-12-25,2018,3,13,359,219.84,0.69,5,Dry,26,4,3,2,24,59,0.27,160.8,0.73,160.8,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00942,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2018-12-26,2018,3,13,360,222.3,0.68,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2018-12-27,2018,3,13,361,223.12,0.68,5,Dry,26,4,3,2,24,59,0.26,164.1,0.74,164.1,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2018-12-28,2018,3,13,362,223.94,0.68,5,Dry,26,4,3,2,24,59,0.26,164.9,0.74,164.9,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2018-12-29,2018,3,13,363,226.95,0.67,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2018-12-30,2018,3,13,364,229.41,0.67,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2018-12-31,2018,3,14,365,231.87,0.66,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2019-01-01,2018,4,14,1,231.05,0.66,5,Dry,29,5,4,2,33,73,0.32,158.1,0.68,158.1,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00918,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2019-01-02,2018,4,14,2,231.87,0.66,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00925,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2019-01-03,2018,4,14,3,234.33,0.66,5,Dry,29,5,4,2,33,73,0.31,161.3,0.69,161.3,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00946,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.3,36.3,872
2019-01-04,2018,4,14,4,236.8,0.65,5,Dry,29,5,4,2,33,73,0.31,163.8,0.69,163.8,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00967,0.000381,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38,37,37,887
2019-01-05,2018,4,14,5,239.26,0.65,5,Dry,29,5,4,2,33,73,0.3,166.3,0.69,166.3,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00988,0.00039,0.118,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2019-01-06,2018,4,14,6,240.62,0.64,5,Dry,29,5,4,2,33,73,0.3,167.6,0.7,167.6,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2019-01-07,2018,4,15,7,241.99,0.64,5,Dry,29,5,4,2,33,73,0.3,169,0.7,169,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,918
2019-01-08,2018,4,15,8,244.45,0.64,5,Dry,29,5,4,2,33,73,0.3,171.4,0.7,171.4,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2019-01-09,2018,4,15,9,244.73,0.63,5,Dry,29,5,4,2,33,73,0.3,171.7,0.7,171.7,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2019-01-10,2018,4,15,10,243.36,0.64,5,Dry,29,5,4,2,33,73,0.3,170.4,0.7,170.4,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2019-01-11,2018,4,15,11,243.63,0.64,5,Dry,29,5,4,2,33,73,0.3,170.6,0.7,170.6,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2019-01-12,2018,4,15,12,247.19,0.63,5,Dry,29,5,4,2,33,73,0.29,174.2,0.7,174.2,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2019-01-13,2018,4,15,13,250.74,0.62,5,Dry,29,5,4,2,33,73,0.29,177.7,0.71,177.7,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.182,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2019-01-14,2018,4,16,14,254.84,0.62,5,Dry,29,5,4,2,33,73,0.29,181.8,0.71,181.8,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2019-01-15,2018,4,16,15,256.76,0.61,5,Dry,29,5,4,2,33,73,0.28,183.8,0.72,183.8,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1000
2019-01-16,2018,4,16,16,256.48,0.61,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.931,42.6,41.8,41.8,1000
2019-01-17,2018,4,16,17,258.94,0.61,5,Dry,29,5,4,2,33,73,0.28,185.9,0.72,185.9,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000457,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2019-01-18,2018,4,16,18,261.41,0.6,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2019-01-19,2018,4,16,19,263.32,0.6,5,Dry,29,5,4,2,33,73,0.28,190.3,0.72,190.3,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2019-01-20,2018,4,16,20,266.87,0.6,5,Dry,29,5,4,2,33,73,0.27,193.9,0.73,193.9,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2019-01-21,2018,4,17,21,273.71,0.59,5,Dry,29,5,4,2,33,73,0.27,200.7,0.73,200.7,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2019-01-22,2018,4,17,22,279.45,0.58,5,Dry,29,5,4,2,33,73,0.26,206.4,0.74,206.4,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00537,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2019-01-23,2018,4,17,23,283.55,0.57,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0136,0.000542,0.137,0.00544,1,0.227,0.364,0.0144,24.8,0.957,0.98,0.938,49,48,48,1150
2019-01-24,2018,4,17,24,288.75,0.56,5,Dry,29,5,4,2,33,73,0.25,215.8,0.75,215.8,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2019-01-25,2018,4,17,25,295.04,0.56,5,Dry,29,5,4,2,33,73,0.25,222,0.75,222,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2019-01-26,2018,4,17,26,301.87,0.55,5,Dry,29,5,4,2,33,73,0.24,228.9,0.76,228.9,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2019-01-27,2018,4,17,27,309.8,0.54,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2019-01-28,2018,4,18,28,321.56,0.52,5,Dry,29,5,4,2,33,73,0.23,248.6,0.77,248.6,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000675,0.154,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2019-01-29,2018,4,18,29,335.51,0.51,5,Dry,29,5,4,2,33,73,0.22,262.5,0.78,262.5,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.000919,0.164,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.3,1380
2019-01-30,2018,4,18,30,347.81,0.5,5,Dry,29,5,4,2,33,73,0.21,274.8,0.79,274.8,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00115,0.175,0.00702,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2019-01-31,2018,4,18,31,358.48,0.48,5,Dry,29,5,4,2,33,73,0.2,285.5,0.8,285.5,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0337,0.00136,0.183,0.00739,2,0.135,0.319,0.0128,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2019-02-01,2018,5,18,32,368.05,0.47,5,Dry,31,6,4,3,41,85,0.23,283.1,0.77,283.1,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0326,0.00132,0.182,0.00737,2,0.134,0.316,0.0128,24.4,0.937,0.97,0.908,31.8,30.8,61.6,1480
2019-02-02,2018,5,18,33,379.8,0.46,5,Dry,31,6,4,3,41,85,0.22,294.8,0.78,294.8,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0381,0.00154,0.192,0.00778,2,0.141,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2019-02-03,2018,5,18,34,391.56,0.45,5,Dry,31,6,4,3,41,85,0.22,306.6,0.78,306.6,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0437,0.00177,0.202,0.00819,2,0.149,0.351,0.0143,24.3,0.941,0.97,0.913,34.4,33.3,66.7,1600
2019-02-04,2018,5,19,35,403.32,0.44,5,Dry,31,6,4,3,41,85,0.21,318.3,0.79,318.3,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0492,0.002,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2019-02-05,2018,5,19,36,416.17,0.43,5,Dry,31,6,4,3,41,85,0.2,331.2,0.8,331.2,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0553,0.00226,0.222,0.00906,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37.1,35.9,71.9,1730
2019-02-06,2018,5,19,37,429.02,0.42,5,Dry,31,6,4,3,41,85,0.2,344,0.8,344,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0614,0.00251,0.233,0.00951,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.8,1800
2019-02-07,2018,5,19,38,439.14,0.42,5,Dry,31,6,4,3,41,85,0.19,354.1,0.81,354.1,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0662,0.00271,0.241,0.00987,2,0.182,0.423,0.0173,24,0.949,0.975,0.925,39.6,38.6,77.1,1850
2019-02-08,2018,5,19,39,448.71,0.41,5,Dry,31,6,4,3,41,85,0.19,363.7,0.81,363.7,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0707,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.3,1900
2019-02-09,2018,5,19,40,459.92,0.4,5,Dry,31,6,4,3,41,85,0.18,374.9,0.81,374.9,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.076,0.00312,0.258,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,40.9,81.9,1960
2019-02-10,2018,5,19,41,473.32,0.39,5,Dry,31,6,4,3,41,85,0.18,388.3,0.82,388.3,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0823,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.7,2030
2019-02-11,2018,5,20,42,486.17,0.39,5,Dry,31,6,4,3,41,85,0.17,401.2,0.82,401.2,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0884,0.00365,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.3,2100
2019-02-12,2018,5,20,43,500.12,0.38,5,Dry,31,6,4,3,41,85,0.17,415.1,0.83,415.1,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2019-02-13,2018,5,20,44,516.25,0.37,5,Dry,31,6,4,3,41,85,0.17,431.3,0.83,431.3,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.103,0.00426,0.305,0.0127,2,0.234,0.538,0.0224,23.5,0.957,0.98,0.938,47.6,46.7,93.4,2240
2019-02-14,2018,5,20,45,530.19,0.36,5,Dry,31,6,4,3,41,85,0.16,445.2,0.84,445.2,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00454,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48.1,96.1,2310
2019-02-15,2018,5,20,46,545.23,0.35,5,Dry,31,6,4,3,41,85,0.16,460.2,0.84,460.2,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-02-16,2018,5,20,47,560.27,0.34,5,Dry,31,6,4,3,41,85,0.15,475.3,0.85,475.3,0,0,0,0,-3,3,31,6,4,0,44,516,990,966.1,23.9,0.22,0.123,0.00516,0.343,0.0144,2,0.263,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2019-02-17,2018,5,20,48,572.58,0.33,5,Dry,31,6,4,3,41,85,0.15,487.6,0.85,487.6,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00542,0.356,0.0149,3,0.162,0.518,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
