date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-02-18,2018,5,21,49,589.26,0.32,5,Dry,31,6,4,3,41,85,0.14,504.3,0.86,504.3,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.0058,0.374,0.0158,3,0.169,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2019-02-19,2018,5,21,50,607.58,0.31,5,Dry,31,6,4,3,41,85,0.14,522.6,0.86,522.6,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.921,37.4,36.3,109,2610
2019-02-20,2018,5,21,51,620.98,0.31,5,Dry,31,6,4,3,41,85,0.14,536,0.86,536,0,0,0,0,-3,3,31,6,4,0,44,577,990,966.4,23.6,0.254,0.159,0.00673,0.413,0.0175,3,0.184,0.597,0.0253,23,0.95,0.972,0.923,38.3,37.2,112,2680
2019-02-21,2018,5,21,52,633.83,0.3,5,Dry,31,6,4,3,41,85,0.13,548.8,0.87,548.8,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00711,0.429,0.0182,3,0.189,0.619,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2750
2019-02-22,2018,5,21,53,646.13,0.29,5,Dry,31,6,4,3,41,85,0.13,561.1,0.87,561.1,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00748,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
2019-02-23,2018,5,21,54,657.89,0.29,5,Dry,31,6,4,3,41,85,0.13,572.9,0.87,572.9,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.275,0.184,0.00783,0.459,0.0196,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.7,39.8,119,2860
2019-02-24,2018,5,21,55,663.63,0.29,5,Dry,31,6,4,3,41,85,0.13,578.6,0.87,578.6,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.008,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41.1,40.2,120,2890
2019-02-25,2018,5,22,56,668.83,0.28,5,Dry,31,6,4,3,41,85,0.13,583.8,0.87,583.8,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00815,0.473,0.0202,3,0.205,0.678,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2019-02-26,2018,5,22,57,672.38,0.28,5,Dry,31,6,4,3,41,85,0.13,587.4,0.87,587.4,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.284,0.193,0.00826,0.477,0.0204,3,0.207,0.684,0.0292,22.7,0.954,0.979,0.934,41.6,40.8,122,2930
2019-02-27,2018,5,22,58,674.84,0.28,5,Dry,31,6,4,3,41,85,0.13,589.8,0.87,589.8,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00833,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
2019-02-28,2018,5,22,59,677.3,0.28,5,Dry,31,6,4,3,41,85,0.13,592.3,0.88,592.3,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.197,0.00841,0.483,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2019-03-01,2018,6,22,60,679.76,0.28,5,Dry,36,8,6,4,53,107,0.16,572.8,0.84,572.8,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.28,0.184,0.00785,0.464,0.0198,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2019-03-02,2018,6,22,61,682.77,0.28,5,Dry,36,8,6,4,53,107,0.16,575.8,0.84,575.8,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00794,0.468,0.02,3,0.202,0.669,0.0286,22.7,0.953,0.978,0.931,40.7,39.8,119,2860
2019-03-03,2018,6,22,62,685.23,0.28,5,Dry,36,8,6,4,53,107,0.16,578.2,0.84,578.2,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.284,0.187,0.00802,0.471,0.0202,3,0.203,0.673,0.0288,22.7,0.953,0.978,0.932,40.9,40,120,2880
2019-03-04,2018,6,23,63,687.69,0.28,5,Dry,36,8,6,4,53,107,0.16,580.7,0.84,580.7,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00809,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2019-03-05,2018,6,23,64,692.34,0.27,5,Dry,36,8,6,4,53,107,0.15,585.3,0.84,585.3,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.288,0.192,0.00823,0.48,0.0206,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2019-03-06,2018,6,23,65,696.44,0.27,5,Dry,36,8,6,4,53,107,0.15,589.4,0.85,589.4,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.29,0.195,0.00835,0.485,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2019-03-07,2018,6,23,66,696.72,0.27,5,Dry,36,8,6,4,53,107,0.15,589.7,0.85,589.7,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00836,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2019-03-08,2018,6,23,67,700.82,0.27,5,Dry,36,8,6,4,53,107,0.15,593.8,0.85,593.8,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.198,0.00848,0.49,0.021,3,0.21,0.7,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2019-03-09,2018,6,23,68,703.28,0.27,5,Dry,36,8,6,4,53,107,0.15,596.3,0.85,596.3,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00856,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42,41.2,123,2960
2019-03-10,2018,6,23,69,701.37,0.27,5,Dry,36,8,6,4,53,107,0.15,594.4,0.85,594.4,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.293,0.198,0.0085,0.491,0.0211,3,0.21,0.701,0.0301,22.6,0.954,0.98,0.935,41.9,41,123,2960
2019-03-11,2018,6,24,70,700.55,0.27,5,Dry,36,8,6,4,53,107,0.15,593.5,0.85,593.5,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.197,0.00848,0.49,0.021,3,0.21,0.699,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2019-03-12,2018,6,24,71,699.73,0.27,5,Dry,36,8,6,4,53,107,0.15,592.7,0.85,592.7,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00845,0.489,0.021,3,0.209,0.698,0.03,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
2019-03-13,2018,6,24,72,695.08,0.27,5,Dry,36,8,6,4,53,107,0.15,588.1,0.85,588.1,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00831,0.483,0.0207,3,0.207,0.69,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2019-03-14,2018,6,24,73,688.24,0.28,5,Dry,36,8,6,4,53,107,0.15,581.2,0.84,581.2,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00811,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41,40.2,120,2890
2019-03-15,2018,6,24,74,681.41,0.28,5,Dry,36,8,6,4,53,107,0.16,574.4,0.84,574.4,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.185,0.0079,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2019-03-16,2018,6,24,75,672.93,0.28,5,Dry,36,8,6,4,53,107,0.16,565.9,0.84,565.9,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.277,0.179,0.00765,0.456,0.0195,3,0.197,0.653,0.0279,22.8,0.952,0.976,0.929,40.1,39.1,117,2820
2019-03-17,2018,6,24,76,668.28,0.28,5,Dry,36,8,6,4,53,107,0.16,561.3,0.84,561.3,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00751,0.45,0.0192,3,0.195,0.645,0.0275,22.8,0.952,0.976,0.928,39.8,38.8,116,2790
2019-03-18,2018,6,25,77,663.08,0.29,5,Dry,36,8,6,4,53,107,0.16,556.1,0.84,556.1,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.172,0.00736,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2019-03-19,2018,6,25,78,654.61,0.29,5,Dry,36,8,6,4,53,107,0.16,547.6,0.84,547.6,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.266,0.167,0.0071,0.433,0.0184,3,0.189,0.622,0.0265,22.9,0.951,0.974,0.925,38.9,37.9,114,2730
2019-03-20,2018,6,25,79,645.04,0.29,5,Dry,36,8,6,4,53,107,0.17,538,0.83,538,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.16,0.00682,0.421,0.0179,3,0.185,0.606,0.0258,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2019-03-21,2018,6,25,80,635.47,0.3,5,Dry,36,8,6,4,53,107,0.17,528.5,0.83,528.5,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00654,0.409,0.0174,3,0.18,0.59,0.025,23,0.949,0.971,0.922,37.7,36.6,110,2630
2019-03-22,2018,6,25,81,625.9,0.3,5,Dry,36,8,6,4,53,107,0.17,518.9,0.83,518.9,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00626,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2590
2019-03-23,2018,6,25,82,616.33,0.31,5,Dry,36,8,6,4,53,107,0.17,509.3,0.83,509.3,0,0,0,0,-4,4,36,8,6,0,57,559,990,966.4,23.6,0.244,0.141,0.00598,0.386,0.0163,3,0.172,0.557,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2019-03-24,2018,6,25,83,606.76,0.31,5,Dry,36,8,6,4,53,107,0.18,499.8,0.82,499.8,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2019-03-25,2018,6,26,84,598.83,0.32,5,Dry,36,8,6,4,53,107,0.18,491.8,0.82,491.8,0,0,0,0,-4,4,36,8,6,0,57,542,990,966.3,23.7,0.234,0.131,0.00553,0.366,0.0154,3,0.164,0.529,0.0223,23.2,0.945,0.97,0.917,35.2,34.2,103,2460
2019-03-26,2018,6,26,85,591.44,0.32,5,Dry,36,8,6,4,53,107,0.18,484.4,0.82,484.4,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.128,0.00538,0.358,0.0151,2,0.269,0.627,0.0264,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2019-03-27,2018,6,26,86,584.06,0.33,5,Dry,36,8,6,4,53,107,0.18,477.1,0.82,477.1,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2019-03-28,2018,6,26,87,578.32,0.33,5,Dry,36,8,6,4,53,107,0.18,471.3,0.81,471.3,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.121,0.0051,0.344,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
2019-03-29,2018,6,26,88,573.67,0.33,5,Dry,36,8,6,4,53,107,0.19,466.7,0.81,466.7,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00501,0.339,0.0142,2,0.258,0.597,0.0251,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2019-03-30,2018,6,26,89,570.12,0.34,5,Dry,36,8,6,4,53,107,0.19,463.1,0.81,463.1,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.118,0.00493,0.336,0.0141,2,0.255,0.591,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-03-31,2018,6,26,90,567.11,0.34,5,Dry,36,8,6,4,53,107,0.19,460.1,0.81,460.1,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00487,0.333,0.0139,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2019-04-01,2018,7,27,91,564.1,0.34,5,Dry,40,10,8,5,62,125,0.22,439.1,0.78,439.1,0,0,0,0,-5,5,40,10,8,0,67,497,990,966.1,23.9,0.211,0.106,0.00445,0.317,0.0133,2,0.239,0.556,0.0233,23.3,0.957,0.98,0.938,48,47.1,94.2,2260
2019-04-02,2018,7,27,92,562.73,0.34,5,Dry,40,10,8,5,62,125,0.22,437.7,0.78,437.7,0,0,0,0,-5,5,40,10,8,0,67,496,990,966.1,23.9,0.21,0.106,0.00442,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,47.9,47,93.9,2250
2019-04-03,2018,7,27,93,560.82,0.34,5,Dry,40,10,8,5,62,125,0.22,435.8,0.78,435.8,0,0,0,0,-5,5,40,10,8,0,67,494,990,966.1,23.9,0.21,0.105,0.00439,0.315,0.0132,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.7,46.8,93.5,2240
2019-04-04,2018,7,27,94,558.91,0.34,5,Dry,40,10,8,5,62,125,0.22,433.9,0.78,433.9,0,0,0,0,-5,5,40,10,8,0,67,492,990,966.1,23.9,0.209,0.104,0.00435,0.313,0.0131,2,0.235,0.548,0.023,23.3,0.957,0.98,0.938,47.5,46.6,93.1,2240
2019-04-05,2018,7,27,95,555.9,0.34,5,Dry,40,10,8,5,62,125,0.23,430.9,0.78,430.9,0,0,0,0,-5,5,40,10,8,0,67,489,990,966.1,23.9,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.544,0.0228,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
2019-04-06,2018,7,27,96,557.81,0.34,5,Dry,40,10,8,5,62,125,0.22,432.8,0.78,432.8,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.103,0.00432,0.312,0.0131,2,0.235,0.547,0.0229,23.3,0.957,0.98,0.938,47.4,46.5,92.9,2230
2019-04-07,2018,7,27,97,561.37,0.34,5,Dry,40,10,8,5,62,125,0.22,436.4,0.78,436.4,0,0,0,0,-5,5,40,10,8,0,67,494,990,966.1,23.9,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0231,23.3,0.957,0.98,0.938,47.8,46.8,93.6,2250
2019-04-08,2018,7,28,98,561.64,0.34,5,Dry,40,10,8,5,62,125,0.22,436.6,0.78,436.6,0,0,0,0,-5,5,40,10,8,0,67,495,990,966.1,23.9,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0231,23.3,0.957,0.98,0.938,47.8,46.8,93.7,2250
2019-04-09,2018,7,28,99,559.73,0.34,5,Dry,40,10,8,5,62,125,0.22,434.7,0.78,434.7,0,0,0,0,-5,5,40,10,8,0,67,493,990,966.1,23.9,0.209,0.104,0.00436,0.314,0.0131,2,0.236,0.55,0.023,23.3,0.957,0.98,0.938,47.6,46.7,93.3,2240
2019-04-10,2018,7,28,100,561.64,0.34,5,Dry,40,10,8,5,62,125,0.22,436.6,0.78,436.6,0,0,0,0,-5,5,40,10,8,0,67,495,990,966.1,23.9,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0231,23.3,0.957,0.98,0.938,47.8,46.8,93.7,2250
2019-04-11,2018,7,28,101,563.55,0.34,5,Dry,40,10,8,5,62,125,0.22,438.6,0.78,438.6,0,0,0,0,-5,5,40,10,8,0,67,497,990,966.1,23.9,0.211,0.106,0.00444,0.317,0.0133,2,0.239,0.555,0.0233,23.3,0.957,0.98,0.938,48,47,94.1,2260
2019-04-12,2018,7,28,102,560.55,0.34,5,Dry,40,10,8,5,62,125,0.22,435.6,0.78,435.6,0,0,0,0,-5,5,40,10,8,0,67,494,990,966.1,23.9,0.21,0.105,0.00438,0.314,0.0132,2,0.236,0.551,0.0231,23.3,0.957,0.98,0.938,47.7,46.7,93.5,2240
2019-04-13,2018,7,28,103,556.44,0.34,5,Dry,40,10,8,5,62,125,0.23,431.4,0.78,431.4,0,0,0,0,-5,5,40,10,8,0,67,489,990,966.1,23.9,0.208,0.103,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
2019-04-14,2018,7,28,104,552.89,0.35,5,Dry,40,10,8,5,62,125,0.23,427.9,0.77,427.9,0,0,0,0,-5,5,40,10,8,0,67,486,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0226,23.4,0.957,0.98,0.938,46.9,46,92,2210
2019-04-15,2018,7,29,105,549.33,0.35,5,Dry,40,10,8,5,62,125,0.23,424.3,0.77,424.3,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.206,0.0993,0.00415,0.305,0.0127,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.6,45.6,91.3,2190
2019-04-16,2018,7,29,106,547.42,0.35,5,Dry,40,10,8,5,62,125,0.23,422.4,0.77,422.4,0,0,0,0,-5,5,40,10,8,0,67,480,990,966.1,23.9,0.205,0.0984,0.00411,0.303,0.0127,2,0.228,0.531,0.0222,23.4,0.956,0.98,0.937,46.4,45.4,90.9,2180
2019-04-17,2018,7,29,107,548.79,0.35,5,Dry,40,10,8,5,62,125,0.23,423.8,0.77,423.8,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.206,0.099,0.00414,0.305,0.0127,2,0.229,0.533,0.0223,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
2019-04-18,2018,7,29,108,546.87,0.35,5,Dry,40,10,8,5,62,125,0.23,421.9,0.77,421.9,0,0,0,0,-5,5,40,10,8,0,67,480,990,966.1,23.9,0.205,0.0981,0.0041,0.303,0.0127,2,0.227,0.53,0.0222,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2019-04-19,2018,7,29,109,540.58,0.35,5,Dry,40,10,8,5,62,125,0.23,415.6,0.77,415.6,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0952,0.00397,0.298,0.0124,2,0.223,0.521,0.0217,23.4,0.956,0.98,0.937,45.7,44.8,89.5,2150
2019-04-20,2018,7,29,110,534.84,0.36,5,Dry,40,10,8,5,62,125,0.23,409.8,0.77,409.8,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0924,0.00385,0.293,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2019-04-21,2018,7,29,111,528.55,0.36,5,Dry,40,10,8,5,62,125,0.24,403.6,0.76,403.6,0,0,0,0,-5,5,40,10,8,0,67,462,990,966,24,0.198,0.0895,0.00372,0.288,0.012,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.1,2090
2019-04-22,2018,7,30,112,523.36,0.36,5,Dry,40,10,8,5,62,125,0.24,398.4,0.76,398.4,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.197,0.087,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.9,43,86.1,2070
2019-04-23,2018,7,30,113,518.71,0.37,5,Dry,40,10,8,5,62,125,0.24,393.7,0.76,393.7,0,0,0,0,-5,5,40,10,8,0,67,452,990,965.9,24.1,0.195,0.0848,0.00352,0.28,0.0116,2,0.208,0.488,0.0203,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2019-04-24,2018,7,30,114,511.33,0.37,5,Dry,40,10,8,5,62,125,0.24,386.3,0.76,386.3,0,0,0,0,-5,5,40,10,8,0,67,444,990,965.9,24.1,0.192,0.0813,0.00338,0.274,0.0114,2,0.203,0.477,0.0198,23.6,0.953,0.98,0.934,42.7,41.8,83.6,2010
2019-04-25,2018,7,30,115,504.49,0.37,5,Dry,40,10,8,5,62,125,0.25,379.5,0.75,379.5,0,0,0,0,-5,5,40,10,8,0,67,437,990,965.9,24.1,0.19,0.0781,0.00324,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,41.9,41.1,82.2,1970
2019-04-26,2018,7,30,116,497.11,0.38,5,Dry,40,10,8,5,62,125,0.25,372.1,0.75,372.1,0,0,0,0,-5,5,40,10,8,0,67,430,990,965.8,24.2,0.187,0.0746,0.00309,0.262,0.0108,2,0.194,0.456,0.0189,23.7,0.951,0.979,0.931,41.2,40.3,80.5,1930
2019-04-27,2018,7,30,117,489.73,0.38,5,Dry,40,10,8,5,62,125,0.26,364.7,0.74,364.7,0,0,0,0,-5,5,40,10,8,0,67,423,990,965.8,24.2,0.185,0.0712,0.00294,0.256,0.0106,2,0.189,0.445,0.0184,23.8,0.95,0.977,0.928,40.4,39.4,78.9,1890
2019-04-28,2018,7,30,118,482.34,0.39,5,Dry,40,10,8,5,62,125,0.26,357.3,0.74,357.3,0,0,0,0,-5,5,40,10,8,0,67,415,990,965.8,24.2,0.182,0.0677,0.00279,0.25,0.0103,2,0.184,0.433,0.0179,23.8,0.949,0.975,0.926,39.6,38.6,77.2,1850
2019-04-29,2018,7,31,119,474.96,0.39,5,Dry,40,10,8,5,62,125,0.26,350,0.74,350,0,0,0,0,-5,5,40,10,8,0,67,408,990,965.7,24.3,0.18,0.0642,0.00265,0.244,0.01,2,0.179,0.422,0.0174,23.8,0.948,0.973,0.923,38.8,37.8,75.5,1810
2019-04-30,2018,7,31,120,468.12,0.4,5,Dry,40,10,8,5,62,125,0.27,343.1,0.73,343.1,0,0,0,0,-5,5,40,10,8,0,67,401,990,965.7,24.3,0.177,0.061,0.00251,0.238,0.0098,2,0.174,0.412,0.017,23.9,0.947,0.972,0.921,38.1,37,74,1780
2019-05-01,2018,8,31,121,461.29,0.4,5,Dry,42,9,8,6,82,147,0.32,314.3,0.68,314.3,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0473,0.00195,0.215,0.00882,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2019-05-02,2018,8,31,122,455.55,0.41,5,Dry,42,9,8,6,82,147,0.32,308.6,0.68,308.6,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.6,24.4,0.165,0.0446,0.00183,0.21,0.00862,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2019-05-03,2018,8,31,123,449.26,0.41,5,Dry,42,9,8,6,82,147,0.33,302.3,0.67,302.3,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.0084,2,0.147,0.351,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
2019-05-04,2018,8,31,124,442.97,0.42,5,Dry,42,9,8,6,82,147,0.33,296,0.67,296,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0387,0.00159,0.2,0.00817,2,0.142,0.342,0.014,24.1,0.94,0.97,0.912,32.8,31.8,63.7,1530
2019-05-05,2018,8,31,125,437.23,0.42,5,Dry,42,9,8,6,82,147,0.34,290.2,0.66,290.2,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.036,0.00147,0.195,0.00797,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.2,31.2,62.5,1500
2019-05-06,2018,8,32,126,432.58,0.42,5,Dry,42,9,8,6,82,147,0.34,285.6,0.66,285.6,0,0,0,0,-6,6,42,9,8,0,88,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00781,2,0.135,0.326,0.0133,24.1,0.938,0.97,0.909,31.7,30.7,61.5,1470
2019-05-07,2018,8,32,127,427.38,0.43,5,Dry,42,9,8,6,82,147,0.34,280.4,0.66,280.4,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0313,0.00128,0.187,0.00763,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2019-05-08,2018,8,32,128,422.19,0.43,5,Dry,42,9,8,6,82,147,0.35,275.2,0.65,275.2,0,0,0,0,-6,6,42,9,8,0,88,334,990,965.5,24.5,0.153,0.0289,0.00118,0.182,0.00744,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2019-05-09,2018,8,32,129,416.99,0.43,5,Dry,42,9,8,6,82,147,0.35,270,0.65,270,0,0,0,0,-6,6,42,9,8,0,88,329,990,965.5,24.5,0.152,0.0264,0.00108,0.178,0.00726,2,0.125,0.303,0.0123,24.2,0.934,0.97,0.906,30,29.1,58.1,1390
2019-05-10,2018,8,32,130,411.8,0.44,5,Dry,42,9,8,6,82,147,0.36,264.8,0.64,264.8,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.024,0.000977,0.174,0.00708,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2019-05-11,2018,8,32,131,406.6,0.44,5,Dry,42,9,8,6,82,147,0.36,259.6,0.64,259.6,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.0215,0.000876,0.17,0.0069,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
2019-05-12,2018,8,32,132,401.41,0.45,5,Dry,42,9,8,6,82,147,0.37,254.4,0.63,254.4,0,0,0,0,-6,6,42,9,8,0,88,313,990,965.4,24.6,0.146,0.0191,0.000776,0.165,0.00672,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2019-05-13,2018,8,33,133,396.21,0.45,5,Dry,42,9,8,6,82,147,0.37,249.2,0.63,249.2,0,0,0,0,-6,6,42,9,8,0,88,308,990,965.4,24.6,0.144,0.0169,0.000688,0.161,0.00655,2,0.111,0.272,0.011,24.3,0.929,0.97,0.902,27.7,26.8,53.6,1290
2019-05-14,2018,8,33,134,391.01,0.45,5,Dry,42,9,8,6,82,147,0.38,244,0.62,244,0,0,0,0,-6,6,42,9,8,0,88,303,990,965.4,24.6,0.142,0.0165,0.000669,0.159,0.00645,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.2,52.5,1260
2019-05-15,2018,8,33,135,385.82,0.46,5,Dry,42,9,8,6,82,147,0.38,238.8,0.62,238.8,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.016,0.000651,0.157,0.00635,2,0.104,0.26,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2019-05-16,2018,8,33,136,380.62,0.46,5,Dry,42,9,8,6,82,147,0.39,233.6,0.61,233.6,0,0,0,0,-6,6,42,9,8,0,88,293,990,965.3,24.7,0.139,0.0156,0.000632,0.154,0.00625,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2019-05-17,2018,8,33,137,375.43,0.47,5,Dry,42,9,8,6,82,147,0.39,228.4,0.61,228.4,0,0,0,0,-6,6,42,9,8,0,88,287,990,965.3,24.7,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.403,0.0163,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2019-05-18,2018,8,33,138,370.23,0.47,5,Dry,42,9,8,6,82,147,0.4,223.2,0.6,223.2,0,0,0,0,-6,6,42,9,8,0,88,282,990,965.3,24.7,0.135,0.0147,0.000595,0.15,0.00606,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2019-05-19,2018,8,33,139,365.04,0.48,5,Dry,42,9,8,6,82,147,0.4,218,0.6,218,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00596,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50,48.2,48.2,1160
2019-05-20,2018,8,34,140,359.84,0.48,5,Dry,42,9,8,6,82,147,0.41,212.8,0.59,212.8,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.131,0.0138,0.000558,0.145,0.00586,1,0.23,0.375,0.0151,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2019-05-21,2018,8,34,141,355.19,0.49,5,Dry,42,9,8,6,82,147,0.41,208.2,0.59,208.2,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0134,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
2019-05-22,2018,8,34,142,350.55,0.49,5,Dry,42,9,8,6,82,147,0.42,203.6,0.58,203.6,0,0,0,0,-6,6,42,9,8,0,88,263,990,965.2,24.8,0.128,0.0131,0.000525,0.141,0.00568,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2019-05-23,2018,8,34,143,345.9,0.5,5,Dry,42,9,8,6,82,147,0.42,198.9,0.57,198.9,0,0,0,0,-6,6,42,9,8,0,88,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.0056,1,0.211,0.35,0.0141,24.5,0.955,0.98,0.935,45.7,44.7,44.7,1070
2019-05-24,2018,8,34,144,341.25,0.5,5,Dry,42,9,8,6,82,147,0.43,194.3,0.57,194.3,0,0,0,0,-6,6,42,9,8,0,88,253,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2019-05-25,2018,8,34,145,336.6,0.51,5,Dry,42,9,8,6,82,147,0.44,189.6,0.56,189.6,0,0,0,0,-6,6,42,9,8,0,88,249,990,965.1,24.9,0.123,0.0119,0.000476,0.135,0.00542,1,0.198,0.334,0.0134,24.6,0.952,0.98,0.933,43.5,42.6,42.6,1020
2019-05-26,2018,8,34,146,333.05,0.51,5,Dry,42,9,8,6,82,147,0.44,186.1,0.56,186.1,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0116,0.000464,0.134,0.00536,1,0.194,0.327,0.0131,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2019-05-27,2018,8,35,147,328.94,0.52,5,Dry,42,9,8,6,82,147,0.45,181.9,0.55,181.9,0,0,0,0,-6,6,42,9,8,0,88,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00528,1,0.188,0.32,0.0128,24.6,0.949,0.98,0.93,41.7,40.9,40.9,981
2019-05-28,2018,8,35,148,324.84,0.52,5,Dry,42,9,8,6,82,147,0.45,177.8,0.55,177.8,0,0,0,0,-6,6,42,9,8,0,88,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.8,39.9,39.9,957
2019-05-29,2018,8,35,149,320.74,0.53,5,Dry,42,9,8,6,82,147,0.46,173.7,0.54,173.7,0,0,0,0,-6,6,42,9,8,0,88,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00513,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.8,38.9,38.9,933
2019-05-30,2018,8,35,150,316.64,0.53,5,Dry,42,9,8,6,82,147,0.46,169.6,0.54,169.6,0,0,0,0,-6,6,42,9,8,0,88,229,990,965,25,0.116,0.0102,0.000407,0.126,0.00505,1,0.172,0.298,0.0119,24.7,0.946,0.974,0.921,38.9,37.9,37.9,909
2019-05-31,2018,8,35,151,312.54,0.53,5,Dry,42,9,8,6,82,147,0.47,165.5,0.53,165.5,0,0,0,0,-6,6,42,9,8,0,88,225,990,965,25,0.115,0.00982,0.000392,0.125,0.00498,1,0.166,0.291,0.0116,24.7,0.944,0.972,0.918,37.9,36.9,36.9,885
2019-06-01,2018,9,35,152,308.44,0.54,5,Dry,39,9,7,5,59,119,0.39,189.4,0.61,189.4,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0119,0.000473,0.134,0.00533,1,0.198,0.332,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
2019-06-02,2018,9,35,153,304.88,0.54,5,Dry,39,9,7,5,59,119,0.39,185.9,0.61,185.9,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0115,0.000461,0.132,0.00527,1,0.193,0.326,0.013,24.8,0.95,0.98,0.931,42.9,42,42,1010
2019-06-03,2018,9,36,154,301.33,0.55,5,Dry,39,9,7,5,59,119,0.4,182.3,0.6,182.3,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000448,0.131,0.0052,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2019-06-04,2018,9,36,155,297.77,0.55,5,Dry,39,9,7,5,59,119,0.4,178.8,0.6,178.8,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.0109,0.000436,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2019-06-05,2018,9,36,156,294.22,0.56,5,Dry,39,9,7,5,59,119,0.4,175.2,0.6,175.2,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000424,0.127,0.00507,1,0.179,0.306,0.0122,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
2019-06-06,2018,9,36,157,290.66,0.56,5,Dry,39,9,7,5,59,119,0.41,171.7,0.59,171.7,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0103,0.000411,0.126,0.00501,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2019-06-07,2018,9,36,158,288.2,0.57,5,Dry,39,9,7,5,59,119,0.41,169.2,0.59,169.2,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000403,0.125,0.00496,1,0.171,0.296,0.0118,24.9,0.945,0.974,0.921,39,38,38,911
2019-06-08,2018,9,36,159,285.19,0.57,5,Dry,39,9,7,5,59,119,0.42,166.2,0.58,166.2,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00988,0.000393,0.123,0.00491,1,0.167,0.29,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2019-06-09,2018,9,36,160,282.19,0.57,5,Dry,39,9,7,5,59,119,0.42,163.2,0.58,163.2,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.113,0.00962,0.000382,0.122,0.00485,1,0.163,0.285,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2019-06-10,2018,9,37,161,279.18,0.58,5,Dry,39,9,7,5,59,119,0.43,160.2,0.57,160.2,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.111,0.00937,0.000372,0.121,0.0048,1,0.159,0.28,0.0111,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2019-06-11,2018,9,37,162,276.17,0.58,5,Dry,39,9,7,5,59,119,0.43,157.2,0.57,157.2,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00911,0.000362,0.12,0.00474,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
2019-06-12,2018,9,37,163,273.16,0.59,5,Dry,39,9,7,5,59,119,0.44,154.2,0.56,154.2,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00885,0.000351,0.118,0.00469,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2019-06-13,2018,9,37,164,270.16,0.59,5,Dry,39,9,7,5,59,119,0.44,151.2,0.56,151.2,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.0086,0.000341,0.117,0.00463,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2019-06-14,2018,9,37,165,267.15,0.6,5,Dry,39,9,7,5,59,119,0.45,148.2,0.56,148.2,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00834,0.000331,0.116,0.00458,1,0.143,0.258,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2019-06-15,2018,9,37,166,264.14,0.6,5,Dry,39,9,7,5,59,119,0.45,145.1,0.55,145.1,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00809,0.00032,0.114,0.00453,1,0.138,0.253,0.01,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2019-06-16,2018,9,37,167,261.13,0.6,5,Dry,39,9,7,5,59,119,0.46,142.1,0.54,142.1,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00783,0.00031,0.113,0.00447,1,0.134,0.247,0.00979,25,0.936,0.97,0.908,32.6,31.6,31.6,760
2019-06-17,2018,9,38,168,258.67,0.61,5,Dry,39,9,7,5,59,119,0.46,139.7,0.54,139.7,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.104,0.00762,0.000302,0.112,0.00443,1,0.131,0.243,0.00961,25,0.935,0.97,0.907,32,31.1,31.1,746
2019-06-18,2018,9,38,169,256.21,0.61,5,Dry,39,9,7,5,59,119,0.46,137.2,0.54,137.2,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00741,0.000293,0.111,0.00438,1,0.128,0.239,0.00944,25,0.934,0.97,0.906,31.5,30.5,30.5,732
2019-06-19,2018,9,38,170,253.75,0.62,5,Dry,39,9,7,5,59,119,0.47,134.8,0.53,134.8,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.0072,0.000285,0.11,0.00434,1,0.124,0.234,0.00926,25.1,0.933,0.97,0.905,30.9,30,30,719
2019-06-20,2018,9,38,171,251.29,0.62,5,Dry,39,9,7,5,59,119,0.47,132.3,0.53,132.3,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.102,0.00699,0.000277,0.109,0.00429,1,0.121,0.23,0.00908,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2019-06-21,2018,9,38,172,248.83,0.63,5,Dry,39,9,7,5,59,119,0.48,129.8,0.52,129.8,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00679,0.000268,0.108,0.00425,1,0.118,0.225,0.0089,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2019-06-22,2018,9,38,173,246.37,0.63,5,Dry,39,9,7,5,59,119,0.48,127.4,0.52,127.4,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0999,0.00658,0.00026,0.106,0.0042,1,0.114,0.221,0.00872,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
2019-06-23,2018,9,38,174,243.91,0.64,5,Dry,39,9,7,5,59,119,0.49,124.9,0.51,124.9,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.099,0.00637,0.000251,0.105,0.00416,1,0.111,0.217,0.00855,25.1,0.929,0.97,0.901,28.6,27.7,27.7,665
2019-06-24,2018,9,39,175,241.44,0.64,5,Dry,39,9,7,5,59,119,0.49,122.4,0.51,122.4,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0982,0.00616,0.000243,0.104,0.00411,1,0.108,0.212,0.00837,25.1,0.927,0.97,0.899,28,27.1,27.1,652
2019-06-25,2018,9,39,176,238.98,0.65,5,Dry,39,9,7,5,59,119,0.5,120,0.5,120,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0973,0.00595,0.000234,0.103,0.00407,1,0.104,0.208,0.00819,25.2,0.925,0.97,0.898,27.4,26.6,26.6,638
2019-06-26,2018,9,39,177,236.52,0.65,5,Dry,39,9,7,5,59,119,0.5,117.5,0.5,117.5,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0964,0.00574,0.000226,0.102,0.00403,1,0.101,0.203,0.00801,25.2,0.924,0.97,0.896,26.8,26,26,624
2019-06-27,2018,9,39,178,235.16,0.65,5,Dry,39,9,7,5,59,119,0.51,116.2,0.49,116.2,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.0959,0.00562,0.000221,0.102,0.004,1,0.0993,0.201,0.00791,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
2019-06-28,2018,9,39,179,233.24,0.66,5,Dry,39,9,7,5,59,119,0.51,114.2,0.49,114.2,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.0953,0.00546,0.000215,0.101,0.00397,1,0.0967,0.197,0.00777,25.2,0.922,0.97,0.894,26,25.2,25.2,606
2019-06-29,2018,9,39,180,231.33,0.66,5,Dry,39,9,7,5,59,119,0.51,112.3,0.49,112.3,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0946,0.0053,0.000208,0.0999,0.00393,1,0.0941,0.194,0.00764,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2019-06-30,2018,9,39,181,229.41,0.67,5,Dry,39,9,7,5,59,119,0.52,110.4,0.48,110.4,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0939,0.00513,0.000202,0.099,0.0039,1,0.0916,0.191,0.0075,25.2,0.919,0.97,0.891,25.1,24.4,24.4,584
2019-07-01,2018,10,40,182,226.41,0.67,5,Dry,37,8,6,4,53,108,0.48,118.4,0.52,118.4,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0953,0.00581,0.000229,0.101,0.00398,1,0.102,0.203,0.008,25.2,0.924,0.97,0.896,27.1,26.3,26.3,631
2019-07-02,2018,10,40,183,223.94,0.68,5,Dry,37,8,6,4,53,108,0.48,115.9,0.52,115.9,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.0056,0.00022,0.1,0.00393,1,0.099,0.199,0.00782,25.3,0.922,0.97,0.895,26.5,25.7,25.7,617
2019-07-03,2018,10,40,184,221.48,0.69,5,Dry,37,8,6,4,53,108,0.49,113.5,0.51,113.5,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0936,0.0054,0.000212,0.099,0.00389,1,0.0957,0.195,0.00764,25.3,0.921,0.97,0.893,25.9,25.1,25.1,603
2019-07-04,2018,10,40,185,219.02,0.69,5,Dry,37,8,6,4,53,108,0.49,111,0.51,111,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0927,0.00519,0.000204,0.0979,0.00384,1,0.0924,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2019-07-05,2018,10,40,186,216.56,0.7,5,Dry,37,8,6,4,53,108,0.5,108.6,0.5,108.6,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0918,0.00498,0.000195,0.0968,0.0038,1,0.0891,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,575
2019-07-06,2018,10,40,187,214.1,0.71,5,Dry,37,8,6,4,53,108,0.5,106.1,0.5,106.1,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.091,0.00477,0.000187,0.0957,0.00375,1,0.0857,0.181,0.00711,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2019-07-07,2018,10,40,188,211.64,0.71,5,Dry,37,8,6,4,53,108,0.51,103.6,0.49,103.6,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0901,0.00456,0.000179,0.0947,0.00371,1,0.0824,0.177,0.00694,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2019-07-08,2018,10,41,189,210.27,0.72,5,Dry,37,8,6,4,53,108,0.51,102.3,0.49,102.3,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00444,0.000174,0.0941,0.00368,1,0.0806,0.175,0.00684,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2019-07-09,2018,10,41,190,208.36,0.72,5,Dry,37,8,6,4,53,108,0.52,100.4,0.48,100.4,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.5,25.5,0.089,0.00428,0.000168,0.0932,0.00365,1,0.078,0.171,0.0067,25.4,0.911,0.969,0.883,22.8,22,22,529
2019-07-10,2018,10,41,191,206.44,0.73,5,Dry,37,8,6,4,53,108,0.52,98.44,0.48,98.44,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0883,0.00412,0.000161,0.0924,0.00361,1,0.0754,0.168,0.00656,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2019-07-11,2018,10,41,192,204.53,0.74,5,Dry,37,8,6,4,53,108,0.53,96.53,0.47,96.53,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0876,0.00396,0.000155,0.0916,0.00358,1,0.0728,0.164,0.00643,25.4,0,0,0,0,0,0,0
2019-07-12,2018,10,41,193,202.62,0.75,5,Dry,37,8,6,4,53,108,0.53,94.62,0.47,94.62,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0869,0.00379,0.000148,0.0907,0.00355,1,0.0702,0.161,0.00629,25.4,0,0,0,0,0,0,0
2019-07-13,2018,10,41,194,200.7,0.75,5,Dry,37,8,6,4,53,108,0.54,92.7,0.46,92.7,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0862,0.00363,0.000142,0.0899,0.00351,1,0.0676,0.158,0.00615,25.4,0,0,0,0,0,0,0
2019-07-14,2018,10,41,195,198.79,0.76,5,Dry,37,8,6,4,53,108,0.54,90.79,0.46,90.79,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0856,0.00347,0.000135,0.089,0.00348,1,0.0651,0.154,0.00602,25.4,0,0,0,0,0,0,0
2019-07-15,2018,10,42,196,196.87,0.77,5,Dry,37,8,6,4,53,108,0.55,88.87,0.45,88.87,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0849,0.0033,0.000129,0.0882,0.00345,1,0.0625,0.151,0.00589,25.4,0,0,0,0,0,0,0
2019-07-16,2018,10,42,197,194.96,0.77,5,Dry,37,8,6,4,53,108,0.55,86.96,0.45,86.96,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0842,0.00314,0.000123,0.0874,0.00341,1,0.0599,0.147,0.00575,25.4,0,0,0,0,0,0,0
2019-07-17,2018,10,42,198,193.05,0.78,5,Dry,37,8,6,4,53,108,0.56,85.05,0.44,85.05,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0835,0.00298,0.000116,0.0865,0.00338,1,0.0573,0.144,0.00562,25.4,0,0,0,0,0,0,0
2019-07-18,2018,10,42,199,191.13,0.79,5,Dry,37,8,6,4,53,108,0.56,83.13,0.43,83.13,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0829,0.00282,0.00011,0.0857,0.00335,1,0.0547,0.14,0.00549,25.4,0,0,0,0,0,0,0
2019-07-19,2018,10,42,200,189.22,0.79,5,Dry,37,8,6,4,53,108,0.57,81.22,0.43,81.22,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00265,0.000104,0.0848,0.00332,1,0.0521,0.137,0.00536,25.4,0,0,0,0,0,0,0
2019-07-20,2018,10,42,201,187.3,0.8,5,Dry,37,8,6,4,53,108,0.58,79.3,0.42,79.3,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0815,0.00249,0.0000974,0.084,0.00328,1,0.0496,0.134,0.00522,25.4,0,0,0,0,0,0,0
2019-07-21,2018,10,42,202,185.94,0.8,5,Dry,37,8,6,4,53,108,0.58,77.94,0.42,77.94,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.081,0.00237,0.0000929,0.0834,0.00326,1,0.0477,0.131,0.00513,25.4,0,0,0,0,0,0,0
2019-07-22,2018,10,43,203,184.57,0.81,5,Dry,37,8,6,4,53,108,0.58,76.57,0.41,76.57,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0806,0.00226,0.0000883,0.0828,0.00324,1,0.0459,0.129,0.00503,25.4,0,0,0,0,0,0,0
2019-07-23,2018,10,43,204,183.2,0.81,5,Dry,37,8,6,4,53,108,0.59,75.2,0.41,75.2,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0801,0.00214,0.0000838,0.0822,0.00322,1,0.044,0.126,0.00494,25.4,0,0,0,0,0,0,0
2019-07-24,2018,10,43,205,181.83,0.81,5,Dry,37,8,6,4,53,108,0.59,73.83,0.41,73.83,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0796,0.00203,0.0000792,0.0816,0.00319,1,0.0422,0.124,0.00484,25.4,0,0,0,0,0,0,0
2019-07-25,2018,10,43,206,180.47,0.82,5,Dry,37,8,6,4,53,108,0.6,72.47,0.4,72.47,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0791,0.00191,0.0000747,0.081,0.00317,1,0.0403,0.121,0.00475,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,179.1,0.82,5,Dry,37,8,6,4,53,108,0.6,71.1,0.4,71.1,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0786,0.00179,0.0000702,0.0804,0.00315,1,0.0385,0.119,0.00465,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,177.73,0.83,5,Dry,37,8,6,4,53,108,0.61,69.73,0.39,69.73,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0781,0.00168,0.0000656,0.0798,0.00312,1,0.0366,0.116,0.00456,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,176.37,0.83,5,Dry,37,8,6,4,53,108,0.61,68.37,0.39,68.37,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0777,0.00156,0.0000611,0.0792,0.0031,1,0.0348,0.114,0.00446,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,175,0.84,5,Dry,37,8,6,4,53,108,0.62,67,0.38,67,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.5,25.5,0.0772,0.00145,0.0000566,0.0786,0.00308,1,0.033,0.112,0.00437,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,173.63,0.84,5,Dry,37,8,6,4,53,108,0.62,65.63,0.38,65.63,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0767,0.00133,0.000052,0.078,0.00305,1,0.0311,0.109,0.00427,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,172.26,0.84,5,Dry,37,8,6,4,53,108,0.63,64.26,0.37,64.26,0,0,0,0,-4,4,37,8,6,0,57,115,990,964.5,25.5,0.0762,0.00121,0.0000475,0.0774,0.00303,1,0.0293,0.107,0.00418,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,170.9,0.85,5,Dry,34,7,5,3,44,93,0.54,77.9,0.46,77.9,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00237,0.0000928,0.0816,0.0032,1,0.0477,0.129,0.00506,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,168.98,0.85,5,Dry,34,7,5,3,44,93,0.55,75.98,0.45,75.98,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00221,0.0000865,0.0808,0.00316,1,0.0451,0.126,0.00493,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,167.07,0.86,5,Dry,34,7,5,3,44,93,0.56,74.07,0.44,74.07,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00205,0.0000801,0.08,0.00313,1,0.0425,0.122,0.0048,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,165.16,0.86,5,Dry,34,7,5,3,44,93,0.56,72.16,0.44,72.16,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0772,0.00188,0.0000738,0.0791,0.0031,1,0.0399,0.119,0.00466,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,163.24,0.87,5,Dry,34,7,5,3,44,93,0.57,70.24,0.43,70.24,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00172,0.0000674,0.0783,0.00307,1,0.0373,0.116,0.00453,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,161.33,0.88,5,Dry,34,7,5,3,44,93,0.58,68.33,0.42,68.33,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.000061,0.0774,0.00303,1,0.0347,0.112,0.0044,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,159.41,0.88,5,Dry,34,7,5,3,44,93,0.58,66.41,0.42,66.41,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0752,0.00139,0.0000547,0.0766,0.003,1,0.0322,0.109,0.00426,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,157.5,0.89,5,Dry,34,7,5,3,44,93,0.59,64.5,0.41,64.5,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0745,0.00123,0.0000483,0.0758,0.00297,1,0.0296,0.105,0.00413,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,155.58,0.89,5,Dry,34,7,5,3,44,93,0.6,62.58,0.4,62.58,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00107,0.0000419,0.0749,0.00294,1,0.027,0.102,0.00399,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,153.67,0.9,5,Dry,34,7,5,3,44,93,0.6,60.67,0.4,60.67,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0732,0.000907,0.0000356,0.0741,0.0029,1,0.0244,0.0985,0.00386,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,152.3,0.9,5,Dry,34,7,5,3,44,93,0.61,59.3,0.39,59.3,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.00079,0.000031,0.0735,0.00288,1,0.0226,0.096,0.00377,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,150.94,0.9,5,Dry,34,7,5,3,44,93,0.62,57.94,0.38,57.94,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.000675,0.0000265,0.0729,0.00286,1,0.0207,0.0936,0.00367,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,149.57,0.9,5,Dry,34,7,5,3,44,93,0.62,56.57,0.38,56.57,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0717,0.000558,0.0000219,0.0723,0.00283,1,0.0189,0.0912,0.00357,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,148.2,0.91,5,Dry,34,7,5,3,44,93,0.63,55.2,0.37,55.2,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.000442,0.0000173,0.0717,0.00281,1,0.017,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,146.83,0.91,5,Dry,34,7,5,3,44,93,0.63,53.83,0.37,53.83,0,0,0,0,-3,3,34,7,5,0,47,99.8,990,964.5,25.5,0.0708,0.000326,0.0000128,0.0711,0.00279,1,0.0152,0.0863,0.00339,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,145.47,0.91,5,Dry,34,7,5,3,44,93,0.64,52.47,0.36,52.47,0,0,0,0,-3,3,34,7,5,0,47,98.5,990,964.5,25.5,0.0708,0.00021,0.00000823,0.071,0.00279,1,0.0133,0.0844,0.00331,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,144.1,0.91,5,Dry,34,7,5,3,44,93,0.65,51.1,0.35,51.1,0,0,0,0,-3,3,34,7,5,0,47,97.1,990,964.5,25.5,0.0708,0.0000935,0.00000367,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,142.73,0.92,5,Dry,34,7,5,3,44,93,0.65,49.73,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,141.37,0.92,5,Dry,34,7,5,3,44,93,0.66,48.37,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,140,0.92,5,Dry,34,7,5,3,44,93,0.66,47,0.34,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,138.63,0.93,5,Dry,34,7,5,3,44,93,0.67,45.63,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,138.36,0.93,5,Dry,34,7,5,3,44,93,0.67,45.36,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,137.54,0.93,5,Dry,34,7,5,3,44,93,0.68,44.54,0.32,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,136.72,0.93,5,Dry,34,7,5,3,44,93,0.68,43.72,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,135.9,0.93,5,Dry,34,7,5,3,44,93,0.68,42.9,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,135.08,0.93,5,Dry,34,7,5,3,44,93,0.69,42.08,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,134.26,0.94,5,Dry,34,7,5,3,44,93,0.69,41.26,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,133.44,0.94,5,Dry,34,7,5,3,44,93,0.7,40.44,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,132.62,0.94,5,Dry,34,7,5,3,44,93,0.7,39.62,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,131.8,0.94,5,Dry,34,7,5,3,44,93,0.71,38.8,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,130.98,0.94,5,Dry,34,7,5,3,44,93,0.71,37.98,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,129.06,0.95,5,Dry,30,6,4,2,30,72,0.56,57.06,0.44,57.06,0,0,0,0,-2,2,30,6,4,0,32,97.1,990,964.5,25.5,0.0708,0.0006,0.0000235,0.0714,0.0028,1,0.0195,0.091,0.00357,25.4,0,0,0,0,0,0,0
2019-09-02,2018,12,49,245,127.69,0.95,5,Dry,30,6,4,2,30,72,0.56,55.69,0.44,55.69,0,0,0,0,-2,2,30,6,4,0,32,95.7,990,964.5,25.5,0.0708,0.000484,0.000019,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
2019-09-03,2018,12,49,246,125.78,0.95,5,Dry,30,6,4,2,30,72,0.57,53.78,0.43,53.78,0,0,0,0,-2,2,30,6,4,0,32,93.8,990,964.5,25.5,0.0708,0.000321,0.0000126,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
2019-09-04,2018,12,49,247,123.87,0.95,5,Dry,30,6,4,2,30,72,0.58,51.87,0.42,51.87,0,0,0,0,-2,2,30,6,4,0,32,91.9,990,964.5,25.5,0.0708,0.000159,0.00000623,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
2019-09-05,2018,12,49,248,121.95,0.96,5,Dry,30,6,4,2,30,72,0.59,49.95,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-06,2018,12,49,249,120.04,0.96,5,Dry,30,6,4,2,30,72,0.6,48.04,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,118.12,0.96,5,Dry,30,6,4,2,30,72,0.61,46.12,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,116.21,0.96,5,Dry,30,6,4,2,30,72,0.62,44.21,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,114.84,0.96,5,Dry,30,6,4,2,30,72,0.63,42.84,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,113.48,0.97,5,Dry,30,6,4,2,30,72,0.63,41.48,0.37,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,112.11,0.97,5,Dry,30,6,4,2,30,72,0.64,40.11,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,110.74,0.97,5,Dry,30,6,4,2,30,72,0.65,38.74,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,109.37,0.97,5,Dry,30,6,4,2,30,72,0.66,37.37,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,108.01,0.97,5,Dry,30,6,4,2,30,72,0.67,36.01,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,106.64,0.97,5,Dry,30,6,4,2,30,72,0.68,34.64,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,106.37,0.97,5,Dry,30,6,4,2,30,72,0.68,34.37,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,105.55,0.97,5,Dry,30,6,4,2,30,72,0.68,33.55,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,104.73,0.97,5,Dry,30,6,4,2,30,72,0.69,32.73,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,103.91,0.97,5,Dry,30,6,4,2,30,72,0.69,31.91,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,103.08,0.97,5,Dry,30,6,4,2,30,72,0.7,31.08,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,102.26,0.98,5,Dry,30,6,4,2,30,72,0.7,30.26,0.3,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,101.44,0.98,5,Dry,30,6,4,2,30,72,0.71,29.44,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,100.62,0.98,5,Dry,30,6,4,2,30,72,0.72,28.62,0.28,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,99.8,0.98,5,Dry,30,6,4,2,30,72,0.72,27.8,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,98.98,0.98,5,Dry,30,6,4,2,30,72,0.73,26.98,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,98.16,0.98,5,Dry,30,6,4,2,30,72,0.73,26.16,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,97.34,0.98,5,Dry,30,6,4,2,30,72,0.74,25.34,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,96.52,0.98,5,Dry,30,6,4,2,30,72,0.75,24.52,0.25,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,95.7,0.98,5,Dry,30,6,4,2,30,72,0.75,23.7,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,94.88,0.98,5,Dry,30,6,4,2,30,72,0.76,22.88,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,94.06,0.98,5,Dry,24,4,2,2,20,52,0.55,42.06,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,92.15,0.98,5,Dry,24,4,2,2,20,52,0.56,40.15,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
