date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-10-03,2019,1,1,276,91.87,0.98,5,Dry,24,4,2,2,20,52,0.57,39.87,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,91.05,0.98,5,Dry,24,4,2,2,20,52,0.57,39.05,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,90.23,0.98,5,Dry,24,4,2,2,20,52,0.58,38.23,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,89.41,0.99,5,Dry,24,4,2,2,20,52,0.58,37.41,0.42,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,88.59,0.99,5,Dry,24,4,2,2,20,52,0.59,36.59,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,87.77,0.99,5,Dry,24,4,2,2,20,52,0.59,35.77,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,88.05,0.99,5,Dry,24,4,2,2,20,52,0.59,36.05,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,90.51,0.98,5,Dry,24,4,2,2,20,52,0.57,38.51,0.42,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,92.42,0.98,5,Dry,24,4,2,2,20,52,0.56,40.42,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,93.24,0.98,5,Dry,24,4,2,2,20,52,0.56,41.24,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,92.42,0.98,5,Dry,24,4,2,2,20,52,0.56,40.42,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,92.15,0.98,5,Dry,24,4,2,2,20,52,0.56,40.15,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,91.33,0.98,5,Dry,24,4,2,2,20,52,0.57,39.33,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,90.51,0.98,5,Dry,24,4,2,2,20,52,0.57,38.51,0.42,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,88.59,0.99,5,Dry,24,4,2,2,20,52,0.59,36.59,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,87.23,0.99,5,Dry,24,4,2,2,20,52,0.6,35.23,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,85.86,0.99,5,Dry,24,4,2,2,20,52,0.61,33.86,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,84.49,0.99,5,Dry,24,4,2,2,20,52,0.61,32.49,0.39,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,83.12,0.99,5,Dry,24,4,2,2,20,52,0.63,31.12,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,82.85,0.99,5,Dry,24,4,2,2,20,52,0.63,30.85,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,82.03,0.99,5,Dry,24,4,2,2,20,52,0.63,30.03,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,82.3,0.99,5,Dry,24,4,2,2,20,52,0.63,30.3,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,83.67,0.99,5,Dry,24,4,2,2,20,52,0.62,31.67,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,83.94,0.99,5,Dry,24,4,2,2,20,52,0.62,31.94,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,84.76,0.99,5,Dry,24,4,2,2,20,52,0.61,32.76,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,83.94,0.99,5,Dry,24,4,2,2,20,52,0.62,31.94,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,84.22,0.99,5,Dry,24,4,2,2,20,52,0.62,32.22,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,84.49,0.99,5,Dry,24,4,2,2,20,52,0.61,32.49,0.39,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,83.67,0.99,5,Dry,24,4,2,2,20,52,0.62,31.67,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,83.94,0.99,5,Dry,23,4,2,2,19,50,0.6,33.94,0.4,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,84.22,0.99,5,Dry,23,4,2,2,19,50,0.59,34.22,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,85.04,0.99,5,Dry,23,4,2,2,19,50,0.59,35.04,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,85.31,0.99,5,Dry,23,4,2,2,19,50,0.59,35.31,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,86.68,0.99,5,Dry,23,4,2,2,19,50,0.58,36.68,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,88.05,0.99,5,Dry,23,4,2,2,19,50,0.57,38.05,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,88.32,0.99,5,Dry,23,4,2,2,19,50,0.57,38.32,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,92.42,0.98,5,Dry,23,4,2,2,19,50,0.54,42.42,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,96.52,0.98,5,Dry,23,4,2,2,19,50,0.52,46.52,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,97.34,0.98,5,Dry,23,4,2,2,19,50,0.51,47.34,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,98.16,0.98,5,Dry,23,4,2,2,19,50,0.51,48.16,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,98.44,0.98,5,Dry,23,4,2,2,19,50,0.51,48.44,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,101.99,0.98,5,Dry,23,4,2,2,19,50,0.49,51.99,0.51,51.99,0,0,0,0,-2,2,23,4,2,0,21,81,990,964.5,25.5,0.0708,0.000169,0.00000663,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,104.45,0.97,5,Dry,23,4,2,2,19,50,0.48,54.45,0.52,54.45,0,0,0,0,-2,2,23,4,2,0,21,83.5,990,964.5,25.5,0.0708,0.000378,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,104.18,0.97,5,Dry,23,4,2,2,19,50,0.48,54.18,0.52,54.18,0,0,0,0,-2,2,23,4,2,0,21,83.2,990,964.5,25.5,0.0708,0.000355,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,107.19,0.97,5,Dry,23,4,2,2,19,50,0.47,57.19,0.53,57.19,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000611,0.000024,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,110.19,0.97,5,Dry,23,4,2,2,19,50,0.45,60.19,0.55,60.19,0,0,0,0,-2,2,23,4,2,0,21,89.2,990,964.5,25.5,0.0708,0.000866,0.000034,0.0717,0.00281,1,0.0238,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2019-11-18,2019,2,7,322,112.66,0.97,5,Dry,23,4,2,2,19,50,0.44,62.66,0.56,62.66,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000422,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2019-11-19,2019,2,8,323,118.4,0.96,5,Dry,23,4,2,2,19,50,0.42,68.4,0.58,68.4,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00156,0.0000613,0.0724,0.00284,1,0.0348,0.107,0.00421,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2019-11-20,2019,2,8,324,119.76,0.96,5,Dry,23,4,2,2,19,50,0.42,69.76,0.58,69.76,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00168,0.0000659,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.8,15.2,15.2,365
2019-11-21,2019,2,8,325,118.4,0.96,5,Dry,23,4,2,2,19,50,0.42,68.4,0.58,68.4,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00156,0.0000613,0.0724,0.00284,1,0.0348,0.107,0.00421,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2019-11-22,2019,2,8,326,120.31,0.96,5,Dry,23,4,2,2,19,50,0.42,70.31,0.58,70.31,0,0,0,0,-2,2,23,4,2,0,21,99.3,990,964.5,25.5,0.0708,0.00173,0.0000677,0.0726,0.00285,1,0.0374,0.11,0.00431,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2019-11-23,2019,2,8,327,123.32,0.96,5,Dry,23,4,2,2,19,50,0.41,73.32,0.59,73.32,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00198,0.0000777,0.0736,0.00289,1,0.0415,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,392
2019-11-24,2019,2,8,328,123.05,0.96,5,Dry,23,4,2,2,19,50,0.41,73.05,0.59,73.05,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00196,0.0000768,0.0735,0.00288,1,0.0411,0.115,0.0045,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2019-11-25,2019,2,8,329,123.32,0.96,5,Dry,23,4,2,2,19,50,0.41,73.32,0.59,73.32,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00198,0.0000777,0.0736,0.00289,1,0.0415,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,392
2019-11-26,2019,2,9,330,126.87,0.95,5,Dry,23,4,2,2,19,50,0.39,76.87,0.61,76.87,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000896,0.0752,0.00295,1,0.0463,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
2019-11-27,2019,2,9,331,129.88,0.95,5,Dry,23,4,2,2,19,50,0.39,79.88,0.61,79.88,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00254,0.0000996,0.0765,0.003,1,0.0503,0.127,0.00497,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2019-11-28,2019,2,9,332,129.61,0.95,5,Dry,23,4,2,2,19,50,0.39,79.61,0.61,79.61,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00252,0.0000987,0.0764,0.003,1,0.05,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2019-11-29,2019,2,9,333,130.43,0.94,5,Dry,23,4,2,2,19,50,0.38,80.43,0.62,80.43,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0742,0.00259,0.000101,0.0767,0.00301,1,0.0511,0.128,0.00501,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2019-11-30,2019,2,9,334,131.25,0.94,5,Dry,23,4,2,2,19,50,0.38,81.25,0.62,81.25,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00266,0.000104,0.0771,0.00302,1,0.0522,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2019-12-01,2019,3,9,335,132.07,0.94,5,Dry,26,4,3,2,24,59,0.45,73.07,0.55,73.07,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00196,0.0000769,0.0749,0.00294,1,0.0411,0.116,0.00455,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2019-12-02,2019,3,9,336,134.53,0.94,5,Dry,26,4,3,2,24,59,0.44,75.53,0.56,75.53,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0738,0.00217,0.0000851,0.076,0.00298,1,0.0445,0.12,0.00472,25.4,0.94,0.96,0.902,17.7,17,17,407
2019-12-03,2019,3,10,337,138.63,0.93,5,Dry,26,4,3,2,24,59,0.43,79.63,0.57,79.63,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.0000988,0.0778,0.00305,1,0.05,0.128,0.00501,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2019-12-04,2019,3,10,338,143.83,0.92,5,Dry,26,4,3,2,24,59,0.41,84.83,0.59,84.83,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.057,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2019-12-05,2019,3,10,339,148.48,0.91,5,Dry,26,4,3,2,24,59,0.4,89.48,0.6,89.48,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0788,0.00336,0.000132,0.0821,0.00322,1,0.0633,0.145,0.0057,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
2019-12-06,2019,3,10,340,152.03,0.9,5,Dry,26,4,3,2,24,59,0.39,93.03,0.61,93.03,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000143,0.0837,0.00328,1,0.0681,0.152,0.00595,25.4,0.918,0.966,0.887,21.2,20.5,20.5,492
2019-12-07,2019,3,10,341,155.58,0.89,5,Dry,26,4,3,2,24,59,0.38,96.58,0.62,96.58,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00396,0.000155,0.0852,0.00334,1,0.0729,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.2,21.2,510
2019-12-08,2019,3,10,342,156.95,0.89,5,Dry,26,4,3,2,24,59,0.38,97.95,0.62,97.95,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00408,0.00016,0.0858,0.00336,1,0.0747,0.161,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-12-09,2019,3,10,343,157.77,0.89,5,Dry,26,4,3,2,24,59,0.37,98.77,0.63,98.77,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00415,0.000162,0.0862,0.00338,1,0.0758,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2019-12-10,2019,3,11,344,156.95,0.89,5,Dry,26,4,3,2,24,59,0.38,97.95,0.62,97.95,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00408,0.00016,0.0858,0.00336,1,0.0747,0.161,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-12-11,2019,3,11,345,153.94,0.89,5,Dry,26,4,3,2,24,59,0.38,94.94,0.62,94.94,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0707,0.155,0.00608,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
2019-12-12,2019,3,11,346,153.67,0.9,5,Dry,26,4,3,2,24,59,0.38,94.67,0.62,94.67,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.0038,0.000149,0.0844,0.00331,1,0.0703,0.155,0.00606,25.4,0.916,0.966,0.886,21.6,20.8,20.8,500
2019-12-13,2019,3,11,347,155.04,0.89,5,Dry,26,4,3,2,24,59,0.38,96.04,0.62,96.04,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00391,0.000153,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
2019-12-14,2019,3,11,348,154.22,0.89,5,Dry,26,4,3,2,24,59,0.38,95.22,0.62,95.22,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00384,0.000151,0.0846,0.00332,1,0.071,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,21,21,503
2019-12-15,2019,3,11,349,156.13,0.89,5,Dry,26,4,3,2,24,59,0.38,97.13,0.62,97.13,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00401,0.000157,0.0855,0.00335,1,0.0736,0.159,0.00624,25.4,0.914,0.967,0.884,22.1,21.4,21.4,512
2019-12-16,2019,3,11,350,159.14,0.88,5,Dry,26,4,3,2,24,59,0.37,100.1,0.63,100.1,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00426,0.000167,0.0868,0.0034,1,0.0777,0.164,0.00645,25.4,0.911,0.969,0.882,22.7,22,22,527
2019-12-17,2019,3,12,351,161.6,0.87,5,Dry,26,4,3,2,24,59,0.36,102.6,0.64,102.6,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00447,0.000175,0.0879,0.00344,1,0.081,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,542
2019-12-18,2019,3,12,352,162.97,0.87,5,Dry,26,4,3,2,24,59,0.36,104,0.64,104,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00459,0.00018,0.0885,0.00347,1,0.0829,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2019-12-19,2019,3,12,353,162.69,0.87,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00456,0.000179,0.0883,0.00346,1,0.0825,0.171,0.00669,25.4,0.913,0.97,0.886,23.6,22.8,22.8,548
2019-12-20,2019,3,12,354,164.06,0.87,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00468,0.000183,0.0889,0.00348,1,0.0843,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2019-12-21,2019,3,12,355,168.71,0.85,5,Dry,26,4,3,2,24,59,0.35,109.7,0.65,109.7,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00508,0.000199,0.091,0.00356,1,0.0906,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2019-12-22,2019,3,12,356,171.17,0.85,5,Dry,26,4,3,2,24,59,0.34,112.2,0.66,112.2,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00528,0.000207,0.0921,0.0036,1,0.0939,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2019-12-23,2019,3,12,357,170.9,0.85,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.0919,0.0036,1,0.0936,0.185,0.00726,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2019-12-24,2019,3,13,358,170.62,0.85,5,Dry,26,4,3,2,24,59,0.35,111.6,0.65,111.6,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00524,0.000205,0.0918,0.00359,1,0.0932,0.185,0.00724,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2019-12-25,2019,3,13,359,170.35,0.85,5,Dry,26,4,3,2,24,59,0.35,111.3,0.65,111.3,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00521,0.000204,0.0917,0.00359,1,0.0928,0.185,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2019-12-26,2019,3,13,360,174.45,0.84,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00556,0.000218,0.0935,0.00366,1,0.0984,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2019-12-27,2019,3,13,361,181.83,0.81,5,Dry,26,4,3,2,24,59,0.32,122.8,0.68,122.8,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2019-12-28,2019,3,13,362,189.22,0.79,5,Dry,26,4,3,2,24,59,0.31,130.2,0.69,130.2,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00853,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
2019-12-29,2019,3,13,363,194.96,0.77,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2019-12-30,2019,3,13,364,199.06,0.76,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00921,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2019-12-31,2019,3,14,365,201.52,0.75,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00939,25.4,0.935,0.97,0.907,33.1,32.2,32.2,772
2020-01-01,2019,4,14,1,206.72,0.73,5,Dry,29,5,4,2,33,73,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0961,0.00712,0.000278,0.103,0.00404,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,31,30,30,721
2020-01-02,2019,4,14,2,211.91,0.71,5,Dry,29,5,4,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00756,0.000296,0.106,0.00413,1,0.13,0.236,0.00923,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2020-01-03,2019,4,14,3,217.11,0.7,5,Dry,29,5,4,2,33,73,0.34,144.1,0.66,144.1,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.008,0.000314,0.108,0.00423,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2020-01-04,2019,4,14,4,220.66,0.69,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.0083,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.3,33.2,33.2,797
2020-01-05,2019,4,14,5,224.76,0.68,5,Dry,29,5,4,2,33,73,0.33,151.8,0.68,151.8,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00865,0.00034,0.111,0.00437,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2020-01-06,2019,4,14,6,227.77,0.67,5,Dry,29,5,4,2,33,73,0.32,154.8,0.68,154.8,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2020-01-07,2019,4,15,7,230.78,0.66,5,Dry,29,5,4,2,33,73,0.32,157.8,0.68,157.8,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00916,0.00036,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
2020-01-08,2019,4,15,8,234.33,0.66,5,Dry,29,5,4,2,33,73,0.31,161.3,0.69,161.3,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00946,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.3,36.3,872
2020-01-09,2019,4,15,9,237.89,0.65,5,Dry,29,5,4,2,33,73,0.31,164.9,0.69,164.9,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00977,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
2020-01-10,2019,4,15,10,241.44,0.64,5,Dry,29,5,4,2,33,73,0.3,168.4,0.7,168.4,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,914
2020-01-11,2019,4,15,11,245,0.63,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,936
2020-01-12,2019,4,15,12,248.55,0.63,5,Dry,29,5,4,2,33,73,0.29,175.6,0.71,175.6,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2020-01-13,2019,4,15,13,252.11,0.62,5,Dry,29,5,4,2,33,73,0.29,179.1,0.71,179.1,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0122,25,0.948,0.979,0.929,41.6,40.8,40.8,978
2020-01-14,2019,4,16,14,257.3,0.61,5,Dry,29,5,4,2,33,73,0.28,184.3,0.72,184.3,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.8,42,42,1010
2020-01-15,2019,4,16,15,261.95,0.6,5,Dry,29,5,4,2,33,73,0.28,188.9,0.72,188.9,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2020-01-16,2019,4,16,16,268.24,0.59,5,Dry,29,5,4,2,33,73,0.27,195.2,0.73,195.2,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2020-01-17,2019,4,16,17,273.98,0.58,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00527,1,0.214,0.347,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2020-01-18,2019,4,16,18,281.37,0.57,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2020-01-19,2019,4,16,19,287.11,0.57,5,Dry,29,5,4,2,33,73,0.25,214.1,0.75,214.1,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.0139,0.000555,0.138,0.0055,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-01-20,2019,4,16,20,295.58,0.56,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.127,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2020-01-21,2019,4,17,21,306.8,0.54,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2020-01-22,2019,4,17,22,316.91,0.53,5,Dry,29,5,4,2,33,73,0.23,243.9,0.77,243.9,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
2020-01-23,2019,4,17,23,327.58,0.52,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000768,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
2020-01-24,2019,4,17,24,337.69,0.51,5,Dry,29,5,4,2,33,73,0.22,264.7,0.78,264.7,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000961,0.166,0.00668,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2020-01-25,2019,4,17,25,348.91,0.49,5,Dry,29,5,4,2,33,73,0.21,275.9,0.79,275.9,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00118,0.176,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31.1,30.1,60.2,1450
2020-01-26,2019,4,17,26,363.4,0.48,5,Dry,29,5,4,2,33,73,0.2,290.4,0.8,290.4,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2020-01-27,2019,4,17,27,377.89,0.47,5,Dry,29,5,4,2,33,73,0.19,304.9,0.81,304.9,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0429,0.00174,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2020-01-28,2019,4,18,28,391.83,0.45,5,Dry,29,5,4,2,33,73,0.19,318.8,0.81,318.8,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0495,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2020-01-29,2019,4,18,29,406.87,0.44,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2020-01-30,2019,4,18,30,425.19,0.43,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0652,0.00266,0.238,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1840
2020-01-31,2019,4,18,31,446.8,0.41,5,Dry,29,5,4,2,33,73,0.16,373.8,0.84,373.8,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0754,0.00309,0.256,0.0105,2,0.195,0.451,0.0185,23.9,0.952,0.98,0.932,41.8,40.9,81.8,1960
2020-02-01,2019,5,18,32,466.76,0.4,5,Dry,31,6,4,3,41,85,0.18,381.8,0.82,381.8,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0792,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.3,2000
2020-02-02,2019,5,18,33,487.26,0.39,5,Dry,31,6,4,3,41,85,0.17,402.3,0.83,402.3,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0889,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2020-02-03,2019,5,18,34,506.68,0.37,5,Dry,31,6,4,3,41,85,0.17,421.7,0.83,421.7,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.098,0.00406,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.5,2200
2020-02-04,2019,5,19,35,526.09,0.36,5,Dry,31,6,4,3,41,85,0.16,441.1,0.84,441.1,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.7,95.3,2290
2020-02-05,2019,5,19,36,544.96,0.35,5,Dry,31,6,4,3,41,85,0.16,460,0.84,460,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2020-02-06,2019,5,19,37,564.37,0.34,5,Dry,31,6,4,3,41,85,0.15,479.4,0.85,479.4,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00525,0.348,0.0146,2,0.266,0.614,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2020-02-07,2019,5,19,38,583.24,0.33,5,Dry,31,6,4,3,41,85,0.15,498.2,0.85,498.2,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.534,0.0225,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2020-02-08,2019,5,19,39,603.75,0.32,5,Dry,31,6,4,3,41,85,0.14,518.8,0.86,518.8,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2020-02-09,2019,5,19,40,627.54,0.3,5,Dry,31,6,4,3,41,85,0.14,542.5,0.86,542.5,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.163,0.00693,0.422,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2020-02-10,2019,5,19,41,651.87,0.29,5,Dry,31,6,4,3,41,85,0.13,566.9,0.87,566.9,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00765,0.452,0.0192,3,0.198,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.4,118,2830
2020-02-11,2019,5,20,42,676.76,0.28,5,Dry,31,6,4,3,41,85,0.13,591.8,0.87,591.8,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00839,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2020-02-12,2019,5,20,43,702.73,0.27,5,Dry,31,6,4,3,41,85,0.12,617.7,0.88,617.7,0,0,0,0,-3,3,31,6,4,0,44,659,990,966.7,23.3,0.301,0.214,0.00917,0.515,0.0221,3,0.22,0.735,0.0316,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
2020-02-13,2019,5,20,44,731.99,0.26,5,Dry,31,6,4,3,41,85,0.12,647,0.88,647,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.317,0.233,0.0101,0.551,0.0238,3,0.234,0.784,0.0338,22.4,0.956,0.98,0.937,45.3,44.4,133,3190
2020-02-14,2019,5,20,45,765.08,0.25,5,Dry,31,6,4,3,41,85,0.11,680.1,0.89,680.1,0,0,0,0,-3,3,31,6,4,0,44,721,990,967,23,0.336,0.255,0.0111,0.592,0.0257,3,0.249,0.84,0.0365,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
2020-02-15,2019,5,20,46,792.35,0.24,5,Dry,31,6,4,3,41,85,0.11,707.4,0.89,707.4,0,0,0,0,-3,3,31,6,4,0,44,748,990,967.1,22.9,0.352,0.274,0.0119,0.625,0.0273,3,0.261,0.886,0.0386,22,0.957,0.98,0.938,48.8,47.8,143,3440
2020-02-16,2019,5,20,47,828.3,0.22,5,Dry,31,6,4,3,41,85,0.1,743.3,0.9,743.3,0,0,0,0,-3,3,31,6,4,0,44,784,990,967.2,22.8,0.373,0.298,0.0131,0.67,0.0294,3,0.277,0.947,0.0416,21.8,0.957,0.98,0.938,50.8,48.2,145,3470
2020-02-17,2019,5,20,48,869.81,0.21,5,Dry,31,6,4,3,41,85,0.098,784.8,0.9,784.8,0,0,0,0,-3,3,31,6,4,0,44,826,990,967.4,22.6,0.411,0.319,0.0141,0.73,0.0323,4,0.207,0.937,0.0414,21.7,0.953,0.975,0.929,39.8,38.8,155,3720
2020-02-18,2019,5,21,49,919.87,0.19,5,Dry,31,6,4,3,41,85,0.092,834.9,0.91,834.9,0,0,0,0,-3,3,31,6,4,0,44,876,990,967.6,22.4,0.457,0.343,0.0153,0.8,0.0357,4,0.224,1.02,0.0457,21.4,0.954,0.98,0.935,41.8,41,164,3930
2020-02-19,2019,5,21,50,983.49,0.17,5,Dry,31,6,4,3,41,85,0.086,898.5,0.91,898.5,0,0,0,0,-3,3,31,6,4,0,44,939,990,967.8,22.2,0.515,0.374,0.0169,0.889,0.0401,4,0.246,1.13,0.0512,21,0.956,0.98,0.937,44.3,43.4,174,4170
2020-02-20,2019,5,21,51,1051.5,0.16,5,Dry,31,6,4,3,41,85,0.081,966.5,0.92,966.5,0,0,0,0,-3,3,31,6,4,0,44,1010,990,968.1,21.9,0.577,0.407,0.0185,0.984,0.0448,4,0.269,1.25,0.0571,20.7,0.956,0.98,0.937,46.8,45.9,184,4410
2020-02-21,2019,5,21,52,1117.7,0.15,3,Normal,43,7,5,4,78,137,0.12,980.7,0.88,980.7,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.604,0.414,0.019,1.02,0.0468,4,0.273,1.29,0.0594,20.4,0.956,0.98,0.936,47,46,184,4420
2020-02-22,2019,5,21,53,1169.9,0.14,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.681,0.497,0.0231,1.18,0.0546,4,0.287,1.46,0.0679,20.1,0.955,0.98,0.936,48.6,47.7,191,4570
2020-02-23,2019,5,21,54,1218,0.13,3,Normal,43,7,5,4,78,137,0.11,1081,0.89,1081,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.751,0.605,0.0283,1.36,0.0633,4,0.296,1.65,0.0772,19.8,0.954,0.98,0.935,50,48.2,193,4630
2020-02-24,2019,5,21,55,1267.1,0.12,3,Normal,43,7,5,4,78,137,0.11,1130,0.89,1100,30,7,1,1,-3,24,50,8,6,1,102,1160,990,968.7,21.3,0.792,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2020-02-25,2019,5,22,56,1311.4,0.12,3,Normal,43,7,5,4,78,137,0.1,1174,0.9,1100,74,17,2,2,-2,55,60,9,7,2,133,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-02-26,2019,5,22,57,1344.4,0.11,3,Normal,43,7,5,4,78,137,0.1,1207,0.9,1100,107,24,3,3,-1,78,67,10,8,3,156,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2020-02-27,2019,5,22,58,1365.6,0.11,3,Normal,43,7,5,4,78,137,0.1,1229,0.9,1100,129,29,4,4,0,92,72,11,9,4,170,1190,990,969.1,20.9,0.833,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2020-02-28,2019,5,22,59,1380.8,0.11,3,Normal,43,7,5,4,78,137,0.099,1244,0.9,1100,144,33,4,4,0,103,76,11,9,4,181,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2020-02-29,2019,5,22,60,1390,0.11,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-01,2019,6,22,61,1393,0.11,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-02,2019,6,22,62,1390,0.11,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-03,2019,6,23,63,1393,0.11,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-04,2019,6,23,64,1396.1,0.1,3,Normal,49,9,9,9,107,183,0.13,1213,0.87,1100,113,26,3,3,-6,87,75,12,12,3,194,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-05,2019,6,23,65,1405.4,0.1,3,Normal,49,9,9,9,107,183,0.13,1222,0.87,1100,122,28,4,4,-5,91,77,13,13,4,198,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-03-06,2019,6,23,66,1414.6,0.1,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-03-07,2019,6,23,67,1417.7,0.1,3,Normal,49,9,9,9,107,183,0.13,1235,0.87,1100,135,31,4,4,-5,101,80,13,13,4,208,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-03-08,2019,6,23,68,1427,0.099,3,Normal,49,9,9,9,107,183,0.13,1244,0.87,1100,144,33,4,4,-5,108,82,13,13,4,215,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-09,2019,6,23,69,1436.3,0.097,3,Normal,49,9,9,9,107,183,0.13,1253,0.87,1100,153,35,5,5,-4,112,84,14,14,5,219,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2020-03-10,2019,6,24,70,1452,0.095,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2020-03-11,2019,6,24,71,1467.7,0.092,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2020-03-12,2019,6,24,72,1483.4,0.09,3,Normal,49,9,9,9,107,183,0.12,1300,0.88,1100,200,45,6,6,-3,146,94,15,15,6,253,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2020-03-13,2019,6,24,73,1499.3,0.088,3,Normal,49,9,9,9,107,183,0.12,1316,0.88,1100,216,49,6,7,-3,157,98,15,16,6,264,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2020-03-14,2019,6,24,74,1521.6,0.086,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2020-03-15,2019,6,24,75,1550.5,0.082,3,Normal,49,9,9,9,107,183,0.12,1367,0.88,1100,267,51,8,8,-1,201,100,17,17,8,308,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2020-03-16,2019,6,24,76,1579.6,0.079,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2020-03-17,2019,6,25,77,1615.5,0.075,3,Normal,49,9,9,9,107,183,0.11,1432,0.89,1100,332,51,9,10,1,261,100,18,19,10,368,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
2020-03-18,2019,6,25,78,1645.1,0.072,3,Normal,49,9,9,9,107,183,0.11,1462,0.89,1100,362,51,9,11,2,289,100,18,20,11,396,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2020-03-19,2019,6,25,79,1668.3,0.07,3,Normal,49,9,9,9,107,183,0.11,1485,0.89,1100,385,51,9,12,3,310,100,18,21,12,417,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2020-03-20,2019,6,25,80,1691.6,0.068,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2020-03-21,2019,6,25,81,1715.1,0.065,3,Normal,49,9,9,9,107,183,0.11,1532,0.89,1100,432,51,9,13,4,355,100,18,22,13,462,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2020-03-22,2019,6,25,82,1731.9,0.064,3,Normal,49,9,9,9,107,183,0.11,1549,0.89,1100,449,51,9,14,4,371,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-03-23,2019,6,25,83,1748.8,0.062,3,Normal,49,9,9,9,107,183,0.1,1566,0.9,1100,466,51,9,14,5,387,100,18,23,14,494,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2020-03-24,2019,6,26,84,1765.7,0.061,3,Normal,49,9,9,9,107,183,0.1,1583,0.9,1100,483,51,9,15,5,403,100,18,24,14,510,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-03-25,2019,6,26,85,1782.8,0.059,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2020-03-26,2019,6,26,86,1799.8,0.057,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2020-03-27,2019,6,26,87,1817,0.055,3,Normal,49,9,9,9,107,183,0.1,1634,0.9,1100,534,51,9,16,7,451,100,18,25,16,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2020-03-28,2019,6,26,88,1841.1,0.053,3,Normal,49,9,9,9,107,183,0.099,1658,0.9,1100,558,51,9,16,8,474,100,18,25,17,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2020-03-29,2019,6,26,89,1865.3,0.05,3,Normal,49,9,9,9,107,183,0.098,1682,0.9,1100,582,51,9,16,8,498,100,18,25,17,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-03-30,2019,6,26,90,1896.6,0.048,3,Normal,49,9,9,9,107,183,0.097,1714,0.9,1100,614,51,9,16,9,529,100,18,25,18,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2020-03-31,2019,6,27,91,1935.2,0.045,3,Normal,49,9,9,9,107,183,0.095,1752,0.91,1100,652,51,9,16,11,565,100,18,25,20,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2020-04-01,2019,7,27,92,1981.1,0.042,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2020-04-02,2019,7,27,93,2027.3,0.039,4,Mod_Dry,45,11,10,10,72,148,0.073,1879,0.93,1100,779,55,7,15,13,689,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2020-04-03,2019,7,27,94,2074,0.036,4,Mod_Dry,45,11,10,10,72,148,0.071,1926,0.93,1100,826,55,7,15,15,734,100,18,25,25,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2020-04-04,2019,7,27,95,2121,0.033,4,Mod_Dry,45,11,10,10,72,148,0.07,1973,0.93,1100,873,55,7,15,16,780,100,18,25,26,852,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2020-04-05,2019,7,27,96,2168.4,0.03,4,Mod_Dry,45,11,10,10,72,148,0.068,2020,0.93,1100,920,55,7,15,18,825,100,18,25,28,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-04-06,2019,7,27,97,2216.2,0.027,4,Mod_Dry,45,11,10,10,72,148,0.067,2068,0.93,1100,968,55,7,15,19,872,100,18,25,29,944,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2020-04-07,2019,7,28,98,2256.8,0.024,4,Mod_Dry,45,11,10,10,72,148,0.066,2109,0.93,1100,1010,55,7,15,20,912,100,18,25,30,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2020-04-08,2019,7,28,99,2282.8,0.023,4,Mod_Dry,45,11,10,10,72,148,0.065,2135,0.94,1100,1040,55,7,15,21,937,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2020-04-09,2019,7,28,100,2308.9,0.021,4,Mod_Dry,45,11,10,10,72,148,0.064,2161,0.94,1100,1060,55,7,15,22,962,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2020-04-10,2019,7,28,101,2327.6,0.02,4,Mod_Dry,45,11,10,10,72,148,0.064,2180,0.94,1100,1080,55,7,15,22,981,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-04-11,2019,7,28,102,2346.4,0.019,3,Normal,54,13,14,19,117,217,0.092,2129,0.91,1100,1030,46,5,11,12,955,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2020-04-12,2019,7,28,103,2365.2,0.018,3,Normal,54,13,14,19,117,217,0.092,2148,0.91,1100,1050,46,5,11,12,974,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2020-04-13,2019,7,28,104,2376.5,0.017,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-04-14,2019,7,29,105,2387.8,0.016,3,Normal,54,13,14,19,117,217,0.091,2171,0.91,1100,1070,46,5,11,13,996,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-04-15,2019,7,29,106,2391.6,0.016,3,Normal,54,13,14,19,117,217,0.091,2175,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-04-16,2019,7,29,107,2395.4,0.016,3,Normal,54,13,14,19,117,217,0.091,2178,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-04-17,2019,7,29,108,2399.2,0.016,3,Normal,54,13,14,19,117,217,0.09,2182,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2020-04-18,2019,7,29,109,2402.9,0.015,3,Normal,54,13,14,19,117,217,0.09,2186,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2020-04-19,2019,7,29,110,2406.7,0.015,3,Normal,54,13,14,19,117,217,0.09,2190,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-04-20,2019,7,29,111,2410.5,0.015,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-04-21,2019,7,30,112,2406.7,0.015,3,Normal,54,13,14,19,117,217,0.09,2190,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-04-22,2019,7,30,113,2395.4,0.016,3,Normal,54,13,14,19,117,217,0.091,2178,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-04-23,2019,7,30,114,2376.5,0.017,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-04-24,2019,7,30,115,2357.7,0.018,3,Normal,54,13,14,19,117,217,0.092,2141,0.91,1100,1040,46,5,11,12,967,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-04-25,2019,7,30,116,2331.4,0.02,3,Normal,54,13,14,19,117,217,0.093,2114,0.91,1100,1010,46,5,11,11,941,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2020-04-26,2019,7,30,117,2305.2,0.021,3,Normal,54,13,14,19,117,217,0.094,2088,0.91,1100,988,46,5,11,11,915,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2020-04-27,2019,7,30,118,2279.1,0.023,3,Normal,54,13,14,19,117,217,0.095,2062,0.91,1100,962,46,5,11,10,890,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2020-04-28,2019,7,31,119,2238.3,0.026,3,Normal,54,13,14,19,117,217,0.097,2021,0.9,1100,921,46,5,11,9,850,100,18,25,28,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.1,165,3950
2020-04-29,2019,7,31,120,2190.4,0.029,3,Normal,54,13,14,19,117,217,0.099,1973,0.9,1100,873,46,5,11,7,804,100,18,25,26,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2020-04-30,2019,7,31,121,2142.9,0.032,3,Normal,54,13,14,19,117,217,0.1,1926,0.9,1100,826,46,5,11,6,758,100,18,25,25,875,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2020-05-01,2019,8,31,122,2095.7,0.035,3,Normal,55,13,13,17,178,276,0.13,1820,0.87,1100,720,45,5,12,5,653,100,18,25,22,831,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2020-05-02,2019,8,31,123,2048.8,0.037,3,Normal,55,13,13,17,178,276,0.14,1773,0.86,1100,673,45,5,12,3,608,100,18,25,20,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2020-05-03,2019,8,31,124,2002.4,0.04,3,Normal,55,13,13,17,178,276,0.14,1726,0.86,1100,626,45,5,12,2,562,100,18,25,19,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2020-05-04,2019,8,31,125,1956.3,0.043,3,Normal,55,13,13,17,178,276,0.14,1680,0.86,1100,580,45,5,12,0,518,100,18,25,17,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2020-05-05,2019,8,32,126,1917.6,0.046,3,Normal,55,13,13,17,178,276,0.14,1642,0.86,1100,542,45,5,12,-1,481,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2020-05-06,2019,8,32,127,1879.2,0.049,3,Normal,55,13,13,17,178,276,0.15,1603,0.85,1100,503,45,5,12,-2,443,100,18,25,15,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2020-05-07,2019,8,32,128,1841.1,0.053,3,Normal,55,13,13,17,178,276,0.15,1565,0.85,1100,465,45,5,12,-3,406,100,18,25,14,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2020-05-08,2019,8,32,129,1803.3,0.057,3,Normal,55,13,13,17,178,276,0.15,1527,0.85,1100,427,45,5,12,-4,369,100,18,25,13,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2020-05-09,2019,8,32,130,1765.7,0.061,3,Normal,55,13,13,17,178,276,0.16,1490,0.84,1100,390,45,5,12,-5,333,100,18,25,12,511,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-05-10,2019,8,32,131,1728.5,0.064,3,Normal,55,13,13,17,178,276,0.16,1453,0.84,1100,353,45,5,11,-6,298,100,18,24,11,476,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2020-05-11,2019,8,32,132,1691.6,0.068,4,Mod_Dry,47,10,10,10,115,192,0.11,1500,0.89,1100,400,53,8,12,2,325,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
