date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-05-12,2019,8,33,133,1655,0.071,4,Mod_Dry,47,10,10,10,115,192,0.12,1463,0.88,1100,363,53,8,11,1,290,100,18,21,11,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2020-05-13,2019,8,33,134,1618.8,0.075,4,Mod_Dry,47,10,10,10,115,192,0.12,1427,0.88,1100,327,53,8,10,0,256,100,18,20,10,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2020-05-14,2019,8,33,135,1582.8,0.079,4,Mod_Dry,47,10,10,10,115,192,0.12,1391,0.88,1100,291,53,8,9,-1,222,100,18,19,9,337,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2020-05-15,2019,8,33,136,1547.2,0.083,4,Mod_Dry,47,10,10,10,115,192,0.12,1355,0.88,1100,255,53,8,8,-2,188,100,18,18,8,303,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2020-05-16,2019,8,33,137,1518.4,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1326,0.87,1100,226,51,7,7,-3,164,98,17,17,7,279,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2020-05-17,2019,8,33,138,1489.7,0.089,4,Mod_Dry,47,10,10,10,115,192,0.13,1298,0.87,1100,198,45,6,6,-4,145,92,16,16,6,260,1220,990,969.5,20.5,0.88,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2020-05-18,2019,8,33,139,1461.4,0.093,4,Mod_Dry,47,10,10,10,115,192,0.13,1269,0.87,1100,169,38,5,5,-5,126,85,15,15,5,241,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2020-05-19,2019,8,34,140,1433.2,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1241,0.87,1100,141,32,4,4,-6,107,79,14,14,4,222,1210,990,969.3,20.7,0.855,0.648,0.0313,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2020-05-20,2019,8,34,141,1405.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1213,0.86,1100,113,26,3,3,-7,88,73,13,13,3,203,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-05-21,2019,8,34,142,1365.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1174,0.86,1100,74,17,2,2,-8,61,64,12,12,2,176,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2020-05-22,2019,8,34,143,1314.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1122,0.85,1100,22,5,1,1,-9,24,52,11,11,1,139,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2020-05-23,2019,8,34,144,1270,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1078,0.85,1078,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.7,21.3,0.764,0.599,0.0282,1.36,0.0641,4,0.296,1.66,0.0781,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2020-05-24,2019,8,34,145,1226.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.701,0.501,0.0234,1.2,0.0562,4,0.287,1.49,0.0696,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2020-05-25,2019,8,34,146,1189.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,997.6,0.84,997.6,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.647,0.422,0.0196,1.07,0.0497,4,0.279,1.35,0.0627,20.2,0.955,0.98,0.936,47.1,46.2,185,4430
2020-05-26,2019,8,35,147,1153.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,961.3,0.83,961.3,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.596,0.404,0.0187,1,0.0463,4,0.267,1.27,0.0586,20.4,0.955,0.98,0.936,45.8,44.9,180,4310
2020-05-27,2019,8,35,148,1123.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,931.1,0.83,931.1,0,0,0,0,-10,10,47,10,10,0,125,998,990,968.3,21.7,0.569,0.39,0.0179,0.958,0.0441,4,0.257,1.21,0.056,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
2020-05-28,2019,8,35,149,1093.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,901.5,0.82,901.5,0,0,0,0,-10,10,47,10,10,0,125,969,990,968.2,21.8,0.541,0.375,0.0172,0.917,0.042,4,0.247,1.16,0.0534,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2020-05-29,2019,8,35,150,1064.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,872.5,0.82,872.5,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.515,0.361,0.0165,0.876,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2020-05-30,2019,8,35,151,1036,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,844,0.81,844,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.489,0.348,0.0158,0.836,0.038,4,0.227,1.06,0.0484,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2020-05-31,2019,8,35,152,1013.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,821.2,0.81,821.2,0,0,0,0,-10,10,47,10,10,0,125,888,990,967.9,22.1,0.468,0.336,0.0153,0.804,0.0365,4,0.22,1.02,0.0464,21,0.953,0.977,0.931,40.4,39.4,158,3790
2020-06-01,2019,9,35,153,990.84,0.17,4,Mod_Dry,45,10,9,9,88,161,0.16,829.8,0.84,829.8,0,0,0,0,-9,9,45,10,9,0,97,894,990,967.9,22.1,0.473,0.341,0.0154,0.814,0.0368,4,0.223,1.04,0.0468,21.1,0.954,0.978,0.933,40.9,40,160,3840
2020-06-02,2019,9,36,154,968.95,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,808,0.83,808,0,0,0,0,-9,9,45,10,9,0,97,872,990,967.8,22.2,0.453,0.33,0.0149,0.783,0.0352,4,0.215,0.998,0.0449,21.2,0.953,0.976,0.931,40.1,39.1,157,3760
2020-06-03,2019,9,36,155,947.56,0.18,4,Mod_Dry,45,10,9,9,88,161,0.17,786.6,0.83,786.6,0,0,0,0,-9,9,45,10,9,0,97,851,990,967.7,22.3,0.434,0.32,0.0143,0.753,0.0338,4,0.208,0.961,0.0431,21.3,0.953,0.974,0.928,39.2,38.2,153,3670
2020-06-04,2019,9,36,156,931.29,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,770.3,0.83,770.3,0,0,0,0,-9,9,45,10,9,0,97,834,990,967.6,22.4,0.419,0.312,0.0139,0.731,0.0326,3,0.285,1.02,0.0454,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2020-06-05,2019,9,36,157,915.36,0.19,4,Mod_Dry,45,10,9,9,88,161,0.18,754.4,0.82,754.4,0,0,0,0,-9,9,45,10,9,0,97,818,990,967.6,22.4,0.404,0.304,0.0136,0.708,0.0316,3,0.281,0.989,0.0441,21.4,0.957,0.98,0.938,50.6,48.2,145,3470
2020-06-06,2019,9,36,158,899.78,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,738.8,0.82,738.8,0,0,0,0,-9,9,45,10,9,0,97,803,990,967.5,22.5,0.39,0.295,0.0131,0.684,0.0304,3,0.275,0.959,0.0426,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2020-06-07,2019,9,36,159,884.59,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,723.6,0.82,723.6,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.376,0.284,0.0126,0.66,0.0293,3,0.268,0.928,0.0412,21.6,0.957,0.98,0.938,49,48,144,3450
2020-06-08,2019,9,36,160,869.81,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,708.8,0.81,708.8,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.274,0.0121,0.64,0.0283,3,0.261,0.902,0.0399,21.7,0.957,0.98,0.938,48.1,47.2,142,3400
2020-06-09,2019,9,37,161,855.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,694.5,0.81,694.5,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.358,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
2020-06-10,2019,9,37,162,841.62,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,680.6,0.81,680.6,0,0,0,0,-9,9,45,10,9,0,97,745,990,967.3,22.7,0.35,0.256,0.0112,0.605,0.0266,3,0.249,0.854,0.0376,21.9,0.957,0.98,0.938,46.6,45.6,137,3290
2020-06-11,2019,9,37,163,828.3,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,667.3,0.81,667.3,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0258,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2020-06-12,2019,9,37,164,815.58,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,654.6,0.8,654.6,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.238,0.0104,0.573,0.0251,3,0.237,0.81,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2020-06-13,2019,9,37,165,803.56,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,642.6,0.8,642.6,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.558,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2020-06-14,2019,9,37,166,792.35,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,631.4,0.8,631.4,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2020-06-15,2019,9,37,167,784.97,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,624,0.8,624,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00949,0.535,0.0233,3,0.223,0.759,0.033,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2020-06-16,2019,9,38,168,775.82,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,614.8,0.79,614.8,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2020-06-17,2019,9,38,169,770,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0224,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2020-06-18,2019,9,38,170,757.15,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,596.1,0.79,596.1,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2020-06-19,2019,9,38,171,744.84,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,583.8,0.78,583.8,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2020-06-20,2019,9,38,172,733.63,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,572.6,0.78,572.6,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.184,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2020-06-21,2019,9,38,173,721.87,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,560.9,0.78,560.9,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2020-06-22,2019,9,38,174,710.12,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,549.1,0.77,549.1,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2020-06-23,2019,9,39,175,698.91,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,537.9,0.77,537.9,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00688,0.429,0.0184,3,0.185,0.613,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2020-06-24,2019,9,39,176,688.79,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,527.8,0.77,527.8,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2020-06-25,2019,9,39,177,678.12,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,517.1,0.76,517.1,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00626,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2020-06-26,2019,9,39,178,667.46,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,506.5,0.76,506.5,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.251,0.139,0.00595,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
2020-06-27,2019,9,39,179,656.8,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,495.8,0.76,495.8,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00567,0.378,0.0161,3,0.166,0.543,0.0231,22.9,0.946,0.97,0.917,35.2,34.1,102,2450
2020-06-28,2019,9,39,180,646.68,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,485.7,0.75,485.7,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.128,0.00545,0.367,0.0156,2,0.27,0.637,0.0271,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2020-06-29,2019,9,39,181,637.66,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,476.7,0.75,476.7,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00526,0.358,0.0152,2,0.264,0.622,0.0264,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2020-06-30,2019,9,40,182,628.08,0.3,4,Mod_Dry,45,10,9,9,88,161,0.26,467.1,0.74,467.1,0,0,0,0,-9,9,45,10,9,0,97,531,990,966.4,23.6,0.228,0.119,0.00506,0.348,0.0147,2,0.258,0.606,0.0257,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2020-07-01,2019,10,40,183,618.51,0.31,4,Mod_Dry,42,9,8,6,70,135,0.22,483.5,0.78,483.5,0,0,0,0,-6,6,42,9,8,0,76,543,990,966.4,23.6,0.235,0.127,0.00538,0.362,0.0153,2,0.269,0.631,0.0267,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
2020-07-02,2019,10,40,184,608.94,0.31,4,Mod_Dry,42,9,8,6,70,135,0.22,473.9,0.78,473.9,0,0,0,0,-6,6,42,9,8,0,76,533,990,966.3,23.7,0.229,0.123,0.00519,0.352,0.0149,2,0.262,0.614,0.026,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
2020-07-03,2019,10,40,185,599.92,0.32,4,Mod_Dry,42,9,8,6,70,135,0.23,464.9,0.78,464.9,0,0,0,0,-6,6,42,9,8,0,76,524,990,966.3,23.7,0.224,0.118,0.005,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.4,48.2,96.4,2310
2020-07-04,2019,10,40,186,590.9,0.32,4,Mod_Dry,42,9,8,6,70,135,0.23,455.9,0.77,455.9,0,0,0,0,-6,6,42,9,8,0,76,515,990,966.3,23.7,0.219,0.114,0.00481,0.333,0.014,2,0.25,0.584,0.0246,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2020-07-05,2019,10,40,187,582.97,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,448,0.77,448,0,0,0,0,-6,6,42,9,8,0,76,507,990,966.2,23.8,0.215,0.11,0.00464,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.8,47.9,95.7,2300
2020-07-06,2019,10,40,188,574.49,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,439.5,0.77,439.5,0,0,0,0,-6,6,42,9,8,0,76,498,990,966.2,23.8,0.211,0.106,0.00447,0.318,0.0133,2,0.239,0.557,0.0234,23.3,0.957,0.98,0.938,48,47,94.1,2260
2020-07-07,2019,10,41,189,566.01,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,431,0.76,431,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.208,0.102,0.00429,0.311,0.013,2,0.233,0.544,0.0228,23.3,0.957,0.98,0.938,47.1,46.2,92.4,2220
2020-07-08,2019,10,41,190,557.54,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,422.5,0.76,422.5,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.205,0.0984,0.00412,0.304,0.0127,2,0.228,0.532,0.0223,23.4,0.956,0.98,0.937,46.3,45.4,90.7,2180
2020-07-09,2019,10,41,191,549.61,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,414.6,0.75,414.6,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0947,0.00396,0.297,0.0124,2,0.222,0.52,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.2,2140
2020-07-10,2019,10,41,192,541.68,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,406.7,0.75,406.7,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.091,0.0038,0.291,0.0121,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2020-07-11,2019,10,41,193,534.84,0.36,3,Normal,50,10,9,9,108,186,0.35,348.8,0.65,348.8,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0637,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.3,1780
2020-07-12,2019,10,41,194,527.46,0.36,3,Normal,50,10,9,9,108,186,0.35,341.5,0.65,341.5,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0602,0.0025,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.919,37.5,36.3,72.7,1740
2020-07-13,2019,10,41,195,520.08,0.37,3,Normal,50,10,9,9,108,186,0.36,334.1,0.64,334.1,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.234,0.00975,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2020-07-14,2019,10,42,196,512.69,0.37,3,Normal,50,10,9,9,108,186,0.36,326.7,0.64,326.7,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0532,0.00221,0.228,0.00948,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2020-07-15,2019,10,42,197,505.86,0.37,3,Normal,50,10,9,9,108,186,0.37,319.9,0.63,319.9,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.05,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.2,1640
2020-07-16,2019,10,42,198,499.02,0.38,3,Normal,50,10,9,9,108,186,0.37,313,0.63,313,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0467,0.00194,0.217,0.00899,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2020-07-17,2019,10,42,199,492.19,0.38,3,Normal,50,10,9,9,108,186,0.38,306.2,0.62,306.2,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.211,0.00874,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2020-07-18,2019,10,42,200,486.44,0.39,3,Normal,50,10,9,9,108,186,0.38,300.4,0.62,300.4,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2020-07-19,2019,10,42,201,480.16,0.39,3,Normal,50,10,9,9,108,186,0.39,294.2,0.61,294.2,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00831,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2020-07-20,2019,10,42,202,473.87,0.39,3,Normal,50,10,9,9,108,186,0.39,287.9,0.61,287.9,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0349,0.00144,0.196,0.00809,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2020-07-21,2019,10,43,203,467.58,0.4,3,Normal,50,10,9,9,108,186,0.4,281.6,0.6,281.6,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0319,0.00131,0.191,0.00787,2,0.133,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2020-07-22,2019,10,43,204,461.29,0.4,3,Normal,50,10,9,9,108,186,0.4,275.3,0.6,275.3,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0289,0.00119,0.186,0.00765,2,0.128,0.314,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.8,1410
2020-07-23,2019,10,43,205,455.55,0.41,3,Normal,50,10,9,9,108,186,0.41,269.6,0.59,269.6,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.6,24.4,0.155,0.0262,0.00108,0.181,0.00744,2,0.124,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.8,57.6,1380
2020-07-24,2019,10,43,206,449.8,0.41,3,Normal,50,10,9,9,108,186,0.41,263.8,0.59,263.8,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0235,0.000965,0.177,0.00724,2,0.121,0.297,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2020-07-25,2019,10,43,207,444.06,0.41,3,Normal,50,10,9,9,108,186,0.42,258.1,0.58,258.1,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.0208,0.000853,0.172,0.00704,2,0.117,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.2,1320
2020-07-26,2019,10,43,208,438.32,0.42,3,Normal,50,10,9,9,108,186,0.42,252.3,0.58,252.3,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0181,0.000741,0.167,0.00684,2,0.113,0.28,0.0115,24.1,0.931,0.97,0.903,27.8,27,53.9,1290
2020-07-27,2019,10,43,209,433.67,0.42,3,Normal,50,10,9,9,108,186,0.43,247.7,0.57,247.7,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000687,0.164,0.00671,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2020-07-28,2019,10,44,210,428.48,0.43,3,Normal,50,10,9,9,108,186,0.43,242.5,0.57,242.5,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0164,0.000669,0.162,0.00661,2,0.106,0.268,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2020-07-29,2019,10,44,211,423.28,0.43,3,Normal,50,10,9,9,108,186,0.44,237.3,0.56,237.3,0,0,0,0,-9,9,50,10,9,0,117,306,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00651,2,0.103,0.262,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1220
2020-07-30,2019,10,44,212,418.08,0.43,3,Normal,50,10,9,9,108,186,0.45,232.1,0.56,232.1,0,0,0,0,-9,9,50,10,9,0,117,301,990,965.5,24.5,0.142,0.0155,0.000631,0.157,0.00641,1,0.256,0.413,0.0168,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2020-07-31,2019,10,44,213,412.89,0.44,3,Normal,50,10,9,9,108,186,0.45,226.9,0.55,226.9,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.015,0.000613,0.155,0.00632,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2020-08-01,2019,11,44,214,407.69,0.44,3,Normal,47,8,6,5,89,155,0.38,252.7,0.62,252.7,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0183,0.000744,0.165,0.0067,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.902,28,27.2,54.3,1300
2020-08-02,2019,11,44,215,401.41,0.45,3,Normal,47,8,6,5,89,155,0.39,246.4,0.61,246.4,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000679,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,52.9,1270
2020-08-03,2019,11,44,216,395.66,0.45,3,Normal,47,8,6,5,89,155,0.39,240.7,0.61,240.7,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
2020-08-04,2019,11,45,217,391.01,0.45,3,Normal,47,8,6,5,89,155,0.4,236,0.6,236,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1220
2020-08-05,2019,11,45,218,385.82,0.46,3,Normal,47,8,6,5,89,155,0.4,230.8,0.6,230.8,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2020-08-06,2019,11,45,219,380.62,0.46,3,Normal,47,8,6,5,89,155,0.41,225.6,0.59,225.6,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000604,0.152,0.00614,1,0.247,0.399,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2020-08-07,2019,11,45,220,375.43,0.47,3,Normal,47,8,6,5,89,155,0.41,220.4,0.59,220.4,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2020-08-08,2019,11,45,221,370.23,0.47,3,Normal,47,8,6,5,89,155,0.42,215.2,0.58,215.2,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.014,0.000567,0.147,0.00594,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2020-08-09,2019,11,45,222,365.58,0.48,3,Normal,47,8,6,5,89,155,0.42,210.6,0.58,210.6,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0136,0.000551,0.145,0.00585,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2020-08-10,2019,11,45,223,360.94,0.48,3,Normal,47,8,6,5,89,155,0.43,205.9,0.57,205.9,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2020-08-11,2019,11,46,224,356.29,0.49,3,Normal,47,8,6,5,89,155,0.43,201.3,0.56,201.3,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2020-08-12,2019,11,46,225,351.64,0.49,3,Normal,47,8,6,5,89,155,0.44,196.6,0.56,196.6,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000502,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2020-08-13,2019,11,46,226,348.08,0.49,3,Normal,47,8,6,5,89,155,0.45,193.1,0.56,193.1,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.2,43.4,43.4,1040
2020-08-14,2019,11,46,227,343.98,0.5,3,Normal,47,8,6,5,89,155,0.45,189,0.55,189,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000475,0.136,0.00545,1,0.198,0.333,0.0134,24.5,0.952,0.98,0.933,43.3,42.4,42.4,1020
2020-08-15,2019,11,46,228,339.88,0.5,3,Normal,47,8,6,5,89,155,0.46,184.9,0.54,184.9,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,996
2020-08-16,2019,11,46,229,335.78,0.51,3,Normal,47,8,6,5,89,155,0.46,180.8,0.54,180.8,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000446,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.4,40.5,40.5,973
2020-08-17,2019,11,46,230,331.68,0.51,3,Normal,47,8,6,5,89,155,0.47,176.7,0.53,176.7,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2020-08-18,2019,11,47,231,327.58,0.52,3,Normal,47,8,6,5,89,155,0.47,172.6,0.53,172.6,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,924
2020-08-19,2019,11,47,232,323.48,0.52,3,Normal,47,8,6,5,89,155,0.48,168.5,0.52,168.5,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,900
2020-08-20,2019,11,47,233,319.92,0.53,3,Normal,47,8,6,5,89,155,0.48,164.9,0.52,164.9,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00977,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.6,36.6,880
2020-08-21,2019,11,47,234,316.37,0.53,3,Normal,47,8,6,5,89,155,0.49,161.4,0.51,161.4,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00947,0.000378,0.123,0.00494,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,859
2020-08-22,2019,11,47,235,312.81,0.53,3,Normal,47,8,6,5,89,155,0.5,157.8,0.5,157.8,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00916,0.000366,0.122,0.00487,1,0.156,0.277,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,840
2020-08-23,2019,11,47,236,309.26,0.54,3,Normal,47,8,6,5,89,155,0.5,154.3,0.5,154.3,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.112,0.00886,0.000354,0.12,0.0048,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.3,34.2,34.2,821
2020-08-24,2019,11,47,237,305.7,0.54,3,Normal,47,8,6,5,89,155,0.51,150.7,0.49,150.7,0,0,0,0,-5,5,47,8,6,0,94,212,990,964.9,25.1,0.11,0.00856,0.000341,0.119,0.00474,1,0.146,0.265,0.0106,24.8,0.94,0.97,0.912,34.5,33.4,33.4,802
2020-08-25,2019,11,48,238,303.24,0.55,3,Normal,47,8,6,5,89,155,0.51,148.2,0.49,148.2,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00835,0.000333,0.118,0.00469,1,0.143,0.26,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2020-08-26,2019,11,48,239,300.23,0.55,3,Normal,47,8,6,5,89,155,0.52,145.2,0.48,145.2,0,0,0,0,-5,5,47,8,6,0,94,206,990,964.9,25.1,0.108,0.00809,0.000323,0.116,0.00464,1,0.139,0.255,0.0102,24.8,0.937,0.97,0.909,33.2,32.2,32.2,772
2020-08-27,2019,11,48,240,297.23,0.55,3,Normal,47,8,6,5,89,155,0.52,142.2,0.48,142.2,0,0,0,0,-5,5,47,8,6,0,94,203,990,964.9,25.1,0.107,0.00784,0.000312,0.115,0.00458,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
2020-08-28,2019,11,48,241,294.22,0.56,3,Normal,47,8,6,5,89,155,0.53,139.2,0.47,139.2,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00758,0.000302,0.114,0.00453,1,0.13,0.244,0.00972,24.9,0.935,0.97,0.907,31.8,30.8,30.8,739
2020-08-29,2019,11,48,242,291.21,0.56,3,Normal,47,8,6,5,89,155,0.53,136.2,0.47,136.2,0,0,0,0,-5,5,47,8,6,0,94,197,990,964.9,25.1,0.105,0.00733,0.000292,0.112,0.00447,1,0.126,0.239,0.0095,24.9,0.934,0.97,0.906,31.1,30.1,30.1,723
2020-08-30,2019,11,48,243,288.2,0.57,3,Normal,47,8,6,5,89,155,0.54,133.2,0.46,133.2,0,0,0,0,-5,5,47,8,6,0,94,194,990,964.9,25.1,0.104,0.00707,0.000281,0.111,0.00442,1,0.122,0.233,0.00928,24.9,0.932,0.97,0.904,30.3,29.4,29.4,706
2020-08-31,2019,11,48,244,285.19,0.57,3,Normal,47,8,6,5,89,155,0.54,130.2,0.46,130.2,0,0,0,0,-5,5,47,8,6,0,94,191,990,964.8,25.2,0.103,0.00682,0.000271,0.11,0.00437,1,0.118,0.228,0.00907,24.9,0.931,0.97,0.903,29.6,28.8,28.8,690
2020-09-01,2019,12,49,245,282.73,0.57,3,Normal,40,6,4,3,65,118,0.42,164.7,0.58,164.7,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00975,0.000387,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
2020-09-02,2019,12,49,246,278.63,0.58,3,Normal,40,6,4,3,65,118,0.42,160.6,0.58,160.6,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.0094,0.000373,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2020-09-03,2019,12,49,247,274.53,0.58,3,Normal,40,6,4,3,65,118,0.43,156.5,0.57,156.5,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,839
2020-09-04,2019,12,49,248,270.43,0.59,3,Normal,40,6,4,3,65,118,0.44,152.4,0.56,152.4,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2020-09-05,2019,12,49,249,266.33,0.6,3,Normal,40,6,4,3,65,118,0.44,148.3,0.56,148.3,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00451,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2020-09-06,2019,12,49,250,262.23,0.6,3,Normal,40,6,4,3,65,118,0.45,144.2,0.55,144.2,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2020-09-07,2019,12,49,251,258.67,0.61,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00437,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2020-09-08,2019,12,50,252,255.12,0.62,3,Normal,40,6,4,3,65,118,0.46,137.1,0.54,137.1,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00936,25,0.934,0.97,0.906,31.4,30.5,30.5,732
2020-09-09,2019,12,50,253,251.56,0.62,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.0071,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2020-09-10,2019,12,50,254,249.1,0.63,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00689,0.000272,0.106,0.0042,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2020-09-11,2019,12,50,255,246.09,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,155.1,0.63,155.1,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.8,34.8,34.8,835
2020-09-12,2019,12,50,256,243.08,0.64,4,Mod_Dry,34,6,4,3,44,91,0.37,152.1,0.63,152.1,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00868,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2020-09-13,2019,12,50,257,240.08,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,149.1,0.62,149.1,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2020-09-14,2019,12,50,258,237.07,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,146.1,0.62,146.1,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00817,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2020-09-15,2019,12,51,259,234.06,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,143.1,0.61,143.1,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
2020-09-16,2019,12,51,260,231.05,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,140.1,0.61,140.1,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.4,31.4,752
2020-09-17,2019,12,51,261,228.59,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00745,0.000293,0.107,0.00421,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2020-09-18,2019,12,51,262,226.13,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,135.1,0.6,135.1,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00724,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2020-09-19,2019,12,51,263,223.67,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2020-09-20,2019,12,51,264,221.21,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,130.2,0.59,130.2,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,699
2020-09-21,2019,12,51,265,218.75,0.69,4,Mod_Dry,34,6,4,3,44,91,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2020-09-22,2019,12,52,266,216.29,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,125.3,0.58,125.3,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0953,0.0064,0.000251,0.102,0.00399,1,0.112,0.213,0.00836,25.3,0.929,0.97,0.901,28.9,28,28,672
2020-09-23,2019,12,52,267,213.83,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2020-09-24,2019,12,52,268,212.46,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2020-09-25,2019,12,52,269,210.55,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,119.5,0.57,119.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00591,0.000232,0.0992,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2020-09-26,2019,12,52,270,208.63,0.72,4,Mod_Dry,34,6,4,3,44,91,0.44,117.6,0.56,117.6,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2020-09-27,2019,12,52,271,206.72,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,115.7,0.56,115.7,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00559,0.000219,0.0975,0.00381,1,0.0987,0.196,0.00768,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2020-09-28,2019,12,52,272,204.8,0.74,4,Mod_Dry,34,6,4,3,44,91,0.44,113.8,0.56,113.8,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2020-09-29,2019,12,53,273,202.89,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,111.9,0.55,111.9,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00526,0.000206,0.0958,0.00375,1,0.0936,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2020-09-30,2019,12,53,274,200.98,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,110,0.55,110,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.0051,0.000199,0.095,0.00371,1,0.091,0.186,0.00727,25.4,0,0,0,0,0,0,0
2020-10-01,2020,1,1,275,199.06,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.0083,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2020-10-02,2020,1,1,276,197.15,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0928,0.0063,0.000246,0.0991,0.00387,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2020-10-03,2020,1,1,277,195.78,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2020-10-04,2020,1,1,278,194.41,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,121.4,0.63,121.4,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2020-10-05,2020,1,1,279,193.05,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,120,0.62,120,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00595,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2020-10-06,2020,1,1,280,191.68,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2020-10-07,2020,1,1,281,189.76,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,116.8,0.61,116.8,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00567,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
2020-10-08,2020,1,2,282,188.4,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2020-10-09,2020,1,2,283,187.03,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2020-10-10,2020,1,2,284,185.66,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.094,0.00368,1,0.0946,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,600
2020-10-11,2020,1,2,285,184.3,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2020-10-12,2020,1,2,286,182.93,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2020-10-13,2020,1,2,287,181.56,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0922,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
2020-10-14,2020,1,2,288,180.19,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00359,1,0.0872,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2020-10-15,2020,1,3,289,179.92,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2020-10-16,2020,1,3,290,179.65,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000188,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2020-10-17,2020,1,3,291,178.28,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2020-10-18,2020,1,3,292,176.91,0.83,4,Mod_Dry,31,4,3,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2020-10-19,2020,1,3,293,175.55,0.83,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00447,0.000175,0.0896,0.00351,1,0.0809,0.171,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2020-10-20,2020,1,3,294,174.18,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.883,23,22.3,22.3,534
2020-10-21,2020,1,3,295,172.81,0.84,4,Mod_Dry,31,4,3,2,33,73,0.42,99.81,0.58,99.81,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00423,0.000166,0.0884,0.00346,1,0.0772,0.166,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2020-10-22,2020,1,4,296,171.44,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,98.44,0.57,98.44,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0837,0.00412,0.000161,0.0878,0.00344,1,0.0754,0.163,0.00639,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
2020-10-23,2020,1,4,297,170.08,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,97.08,0.57,97.08,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.004,0.000157,0.0872,0.00341,1,0.0736,0.161,0.00629,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2020-10-24,2020,1,4,298,168.71,0.85,4,Mod_Dry,31,4,3,2,33,73,0.43,95.71,0.57,95.71,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00389,0.000152,0.0866,0.00339,1,0.0717,0.158,0.0062,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2020-10-25,2020,1,4,299,167.34,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,94.34,0.56,94.34,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00377,0.000148,0.086,0.00337,1,0.0699,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2020-10-26,2020,1,4,300,165.98,0.86,4,Mod_Dry,31,4,3,2,33,73,0.44,92.98,0.56,92.98,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00365,0.000143,0.0854,0.00335,1,0.068,0.153,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2020-10-27,2020,1,4,301,164.61,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,91.61,0.56,91.61,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00354,0.000139,0.0848,0.00332,1,0.0662,0.151,0.00591,25.4,0.92,0.965,0.888,21,20.3,20.3,486
2020-10-28,2020,1,4,302,164.33,0.87,4,Mod_Dry,31,4,3,2,33,73,0.44,91.33,0.56,91.33,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00351,0.000138,0.0847,0.00332,1,0.0658,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
2020-10-29,2020,1,5,303,163.51,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,90.51,0.55,90.51,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0647,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
2020-10-30,2020,1,5,304,162.69,0.87,4,Mod_Dry,31,4,3,2,33,73,0.45,89.69,0.55,89.69,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
2020-10-31,2020,1,5,305,160.78,0.88,4,Mod_Dry,31,4,3,2,33,73,0.45,87.78,0.55,87.78,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.00321,0.000126,0.0831,0.00326,1,0.061,0.144,0.00565,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
2020-11-01,2020,2,5,306,160.51,0.88,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00514,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2020-11-02,2020,2,5,307,161.33,0.88,5,Dry,23,4,2,2,19,50,0.31,111.3,0.69,111.3,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00521,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2020-11-03,2020,2,5,308,163.24,0.87,5,Dry,23,4,2,2,19,50,0.31,113.2,0.69,113.2,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.186,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2020-11-04,2020,2,5,309,166.8,0.86,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000222,0.0927,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,624
2020-11-05,2020,2,6,310,169.26,0.85,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0937,0.00367,1,0.104,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2020-11-06,2020,2,6,311,172.81,0.84,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,659
2020-11-07,2020,2,6,312,175.27,0.84,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.00025,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28,28,673
2020-11-08,2020,2,6,313,175,0.84,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00812,25.3,0.928,0.97,0.901,28.8,28,28,672
2020-11-09,2020,2,6,314,174.73,0.84,5,Dry,23,4,2,2,19,50,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000249,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2020-11-10,2020,2,6,315,173.36,0.84,5,Dry,23,4,2,2,19,50,0.29,123.4,0.71,123.4,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0955,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
2020-11-11,2020,2,6,316,176.37,0.83,5,Dry,23,4,2,2,19,50,0.28,126.4,0.72,126.4,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2020-11-12,2020,2,7,317,182.11,0.81,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2020-11-13,2020,2,7,318,185.66,0.8,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00728,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2020-11-14,2020,2,7,319,189.22,0.79,5,Dry,23,4,2,2,19,50,0.26,139.2,0.74,139.2,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00758,0.000296,0.102,0.00401,1,0.13,0.233,0.00911,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2020-11-15,2020,2,7,320,191.68,0.78,5,Dry,23,4,2,2,19,50,0.26,141.7,0.74,141.7,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.00779,0.000305,0.104,0.00405,1,0.134,0.237,0.00928,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
2020-11-16,2020,2,7,321,193.59,0.78,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0964,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2020-11-17,2020,2,7,322,196.05,0.77,5,Dry,23,4,2,2,19,50,0.26,146.1,0.74,146.1,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0973,0.00816,0.000319,0.105,0.00412,1,0.14,0.245,0.00958,25.3,0.937,0.97,0.909,34,33,33,792
2020-11-18,2020,2,7,323,200.16,0.76,5,Dry,23,4,2,2,19,50,0.25,150.2,0.75,150.2,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00851,0.000333,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
2020-11-19,2020,2,8,324,202.07,0.75,5,Dry,23,4,2,2,19,50,0.25,152.1,0.75,152.1,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0994,0.00868,0.000339,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2020-11-20,2020,2,8,325,201.8,0.75,5,Dry,23,4,2,2,19,50,0.25,151.8,0.75,151.8,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00865,0.000338,0.108,0.00422,1,0.147,0.255,0.00998,25.3,0.939,0.97,0.911,35.4,34.4,34.4,824
2020-11-21,2020,2,8,326,199.88,0.76,5,Dry,23,4,2,2,19,50,0.25,149.9,0.75,149.9,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.00849,0.000332,0.107,0.00419,1,0.145,0.252,0.00984,25.3,0.938,0.97,0.91,35,33.9,33.9,814
2020-11-22,2020,2,8,327,201.8,0.75,5,Dry,23,4,2,2,19,50,0.25,151.8,0.75,151.8,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00865,0.000338,0.108,0.00422,1,0.147,0.255,0.00998,25.3,0.939,0.97,0.911,35.4,34.4,34.4,824
2020-11-23,2020,2,8,328,205.9,0.73,5,Dry,23,4,2,2,19,50,0.24,155.9,0.76,155.9,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.009,0.000352,0.11,0.00429,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,847
2020-11-24,2020,2,8,329,210,0.72,5,Dry,23,4,2,2,19,50,0.24,160,0.76,160,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00935,0.000366,0.112,0.00437,1,0.159,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,870
2020-11-25,2020,2,8,330,209.18,0.72,5,Dry,23,4,2,2,19,50,0.24,159.2,0.76,159.2,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00928,0.000363,0.111,0.00435,1,0.157,0.269,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,865
2020-11-26,2020,2,9,331,207.81,0.72,5,Dry,23,4,2,2,19,50,0.24,157.8,0.76,157.8,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00916,0.000359,0.111,0.00433,1,0.156,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,857
2020-11-27,2020,2,9,332,210.27,0.72,5,Dry,23,4,2,2,19,50,0.24,160.3,0.76,160.3,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00937,0.000367,0.112,0.00437,1,0.159,0.271,0.0106,25.3,0.942,0.97,0.914,37.4,36.3,36.3,871
2020-11-28,2020,2,9,333,213.83,0.71,5,Dry,23,4,2,2,19,50,0.23,163.8,0.77,163.8,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00968,0.000379,0.113,0.00444,1,0.164,0.277,0.0109,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2020-11-29,2020,2,9,334,216.83,0.7,5,Dry,23,4,2,2,19,50,0.23,166.8,0.77,166.8,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00993,0.000389,0.115,0.00449,1,0.168,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2020-11-30,2020,2,9,335,216.56,0.7,5,Dry,23,4,2,2,19,50,0.23,166.6,0.77,166.6,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00991,0.000389,0.114,0.00449,1,0.167,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,908
2020-12-01,2020,3,9,336,216.83,0.7,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2020-12-02,2020,3,9,337,222.03,0.68,5,Dry,26,4,3,2,24,59,0.27,163,0.73,163,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,885
2020-12-03,2020,3,10,338,226.68,0.67,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38,38,913
2020-12-04,2020,3,10,339,231.33,0.66,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2020-12-05,2020,3,10,340,234.88,0.66,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2020-12-06,2020,3,10,341,238.44,0.65,5,Dry,26,4,3,2,24,59,0.25,179.4,0.75,179.4,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,983
2020-12-07,2020,3,10,342,243.08,0.64,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2020-12-08,2020,3,10,343,247.73,0.63,5,Dry,26,4,3,2,24,59,0.24,188.7,0.76,188.7,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1030
2020-12-09,2020,3,10,344,251.83,0.62,5,Dry,26,4,3,2,24,59,0.23,192.8,0.77,192.8,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2020-12-10,2020,3,11,345,255.39,0.61,5,Dry,26,4,3,2,24,59,0.23,196.4,0.77,196.4,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
