date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-12-11,2020,3,11,346,260.58,0.61,5,Dry,26,4,3,2,24,59,0.23,201.6,0.77,201.6,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2020-12-12,2020,3,11,347,264.69,0.6,5,Dry,26,4,3,2,24,59,0.22,205.7,0.78,205.7,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2020-12-13,2020,3,11,348,269.88,0.59,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2020-12-14,2020,3,11,349,275.62,0.58,5,Dry,26,4,3,2,24,59,0.21,216.6,0.79,216.6,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000562,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2020-12-15,2020,3,11,350,283.01,0.57,5,Dry,26,4,3,2,24,59,0.21,224,0.79,224,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2020-12-16,2020,3,11,351,289.84,0.56,5,Dry,26,4,3,2,24,59,0.2,230.8,0.8,230.8,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00573,2,0.0983,0.242,0.00964,24.9,0.923,0.97,0.896,26,25.2,50.5,1210
2020-12-17,2020,3,12,352,296.68,0.55,5,Dry,26,4,3,2,24,59,0.2,237.7,0.8,237.7,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000635,0.147,0.00585,2,0.103,0.25,0.00995,24.9,0.925,0.97,0.898,26.8,26,52,1250
2020-12-18,2020,3,12,353,302.97,0.55,5,Dry,26,4,3,2,24,59,0.2,244,0.81,244,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000657,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
2020-12-19,2020,3,12,354,309.8,0.54,5,Dry,26,4,3,2,24,59,0.19,250.8,0.81,250.8,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0174,0.000694,0.153,0.00611,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,55,1320
2020-12-20,2020,3,12,355,318.83,0.53,5,Dry,26,4,3,2,24,59,0.18,259.8,0.81,259.8,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0216,0.000865,0.161,0.00642,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.5,56.9,1370
2020-12-21,2020,3,12,356,326.76,0.52,5,Dry,26,4,3,2,24,59,0.18,267.8,0.82,267.8,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0254,0.00102,0.167,0.00669,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.6,1410
2020-12-22,2020,3,12,357,336.87,0.51,5,Dry,26,4,3,2,24,59,0.17,277.9,0.82,277.9,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0302,0.00121,0.175,0.00704,2,0.13,0.305,0.0123,24.6,0.935,0.97,0.907,31.4,30.4,60.8,1460
2020-12-23,2020,3,12,358,351.91,0.49,5,Dry,26,4,3,2,24,59,0.17,292.9,0.83,292.9,0,0,0,0,-2,2,26,4,3,0,26,326,990,965.2,24.8,0.151,0.0373,0.0015,0.188,0.00756,2,0.14,0.328,0.0132,24.5,0.939,0.97,0.91,33,32.1,64.1,1540
2020-12-24,2020,3,13,359,364.22,0.48,5,Dry,26,4,3,2,24,59,0.16,305.2,0.84,305.2,0,0,0,0,-2,2,26,4,3,0,26,338,990,965.2,24.8,0.155,0.0431,0.00174,0.198,0.00799,2,0.149,0.346,0.014,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2020-12-25,2020,3,13,360,378.16,0.47,5,Dry,26,4,3,2,24,59,0.16,319.2,0.84,319.2,0,0,0,0,-2,2,26,4,3,0,26,352,990,965.3,24.7,0.16,0.0496,0.00201,0.209,0.00848,2,0.158,0.367,0.0149,24.3,0.943,0.97,0.915,35.9,34.9,69.7,1670
2020-12-26,2020,3,13,361,394.3,0.45,5,Dry,26,4,3,2,24,59,0.15,335.3,0.85,335.3,0,0,0,0,-2,2,26,4,3,0,26,368,990,965.4,24.6,0.166,0.0573,0.00233,0.223,0.00905,2,0.169,0.392,0.0159,24.2,0.946,0.971,0.918,37.7,36.6,73.2,1760
2020-12-27,2020,3,13,362,409.88,0.44,5,Dry,26,4,3,2,24,59,0.14,350.9,0.86,350.9,0,0,0,0,-2,2,26,4,3,0,26,384,990,965.4,24.6,0.171,0.0646,0.00263,0.236,0.0096,2,0.179,0.415,0.0169,24.1,0.948,0.975,0.924,39.4,38.4,76.8,1840
2020-12-28,2020,3,13,363,428.2,0.43,5,Dry,26,4,3,2,24,59,0.14,369.2,0.86,369.2,0,0,0,0,-2,2,26,4,3,0,26,402,990,965.5,24.5,0.177,0.0733,0.00299,0.251,0.0102,2,0.192,0.442,0.0181,24,0.951,0.979,0.931,41.4,40.5,81,1940
2020-12-29,2020,3,13,364,443.79,0.41,5,Dry,26,4,3,2,24,59,0.13,384.8,0.87,384.8,0,0,0,0,-2,2,26,4,3,0,26,418,990,965.6,24.4,0.183,0.0806,0.0033,0.264,0.0108,2,0.202,0.466,0.0191,23.9,0.953,0.98,0.934,43,42.2,84.4,2020
2020-12-30,2020,3,13,365,458.83,0.4,5,Dry,26,4,3,2,24,59,0.13,399.8,0.87,399.8,0,0,0,0,-2,2,26,4,3,0,26,433,990,965.7,24.3,0.188,0.0877,0.0036,0.276,0.0113,2,0.212,0.488,0.0201,23.8,0.955,0.98,0.936,44.7,43.8,87.5,2100
2020-12-31,2020,3,14,366,476.6,0.39,5,Dry,26,4,3,2,24,59,0.12,417.6,0.88,417.6,0,0,0,0,-2,2,26,4,3,0,26,451,990,965.7,24.3,0.195,0.0961,0.00396,0.291,0.012,2,0.224,0.515,0.0212,23.7,0.956,0.98,0.937,46.5,45.6,91.1,2190
2021-01-01,2020,4,14,1,496.01,0.38,4,Mod_Dry,34,5,4,3,45,91,0.18,405,0.82,405,0,0,0,0,-3,3,34,5,4,0,48,448,990,965.8,24.2,0.194,0.0902,0.00373,0.284,0.0117,2,0.216,0.5,0.0207,23.7,0.955,0.98,0.936,44.9,44,88,2110
2021-01-02,2020,4,14,2,515.43,0.37,4,Mod_Dry,34,5,4,3,45,91,0.18,424.4,0.82,424.4,0,0,0,0,-3,3,34,5,4,0,48,467,990,965.9,24.1,0.201,0.0993,0.00412,0.3,0.0125,2,0.229,0.529,0.022,23.6,0.957,0.98,0.937,46.9,46,91.9,2210
2021-01-03,2020,4,14,3,535.39,0.36,4,Mod_Dry,34,5,4,3,45,91,0.17,444.4,0.83,444.4,0,0,0,0,-3,3,34,5,4,0,48,487,990,966,24,0.208,0.109,0.00453,0.316,0.0132,2,0.242,0.559,0.0233,23.4,0.958,0.98,0.939,48.9,47.9,95.9,2300
2021-01-04,2020,4,14,4,555.9,0.34,4,Mod_Dry,34,5,4,3,45,91,0.16,464.9,0.84,464.9,0,0,0,0,-3,3,34,5,4,0,48,508,990,966.1,23.9,0.215,0.118,0.00496,0.334,0.014,2,0.256,0.59,0.0247,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2021-01-05,2020,4,14,5,573.67,0.33,4,Mod_Dry,34,5,4,3,45,91,0.16,482.7,0.84,482.7,0,0,0,0,-3,3,34,5,4,0,48,526,990,966.2,23.8,0.225,0.127,0.00532,0.352,0.0148,2,0.268,0.62,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2021-01-06,2020,4,14,6,590.35,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,499.4,0.85,499.4,0,0,0,0,-3,3,34,5,4,0,48,542,990,966.3,23.7,0.235,0.135,0.00567,0.369,0.0156,3,0.167,0.537,0.0226,23.2,0.946,0.97,0.918,35.8,34.8,104,2500
2021-01-07,2020,4,15,7,608.12,0.31,4,Mod_Dry,34,5,4,3,45,91,0.15,517.1,0.85,517.1,0,0,0,0,-3,3,34,5,4,0,48,560,990,966.3,23.7,0.245,0.146,0.00619,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37,35.9,108,2590
2021-01-08,2020,4,15,8,625.9,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,534.9,0.85,534.9,0,0,0,0,-3,3,34,5,4,0,48,578,990,966.4,23.6,0.255,0.158,0.00671,0.413,0.0175,3,0.183,0.596,0.0253,23,0.95,0.972,0.923,38.2,37.1,111,2670
2021-01-09,2020,4,15,9,642.58,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,551.6,0.86,551.6,0,0,0,0,-3,3,34,5,4,0,48,595,990,966.5,23.5,0.264,0.169,0.0072,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.974,0.927,39.3,38.3,115,2760
2021-01-10,2020,4,15,10,660.9,0.29,4,Mod_Dry,34,5,4,3,45,91,0.14,569.9,0.86,569.9,0,0,0,0,-3,3,34,5,4,0,48,613,990,966.5,23.5,0.275,0.182,0.00775,0.457,0.0195,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.93,40.4,39.5,119,2850
2021-01-11,2020,4,15,11,678.67,0.28,3,Normal,41,6,4,3,66,120,0.18,558.7,0.82,558.7,0,0,0,0,-3,3,41,6,4,0,69,610,990,966.6,23.4,0.273,0.174,0.00745,0.447,0.0191,3,0.194,0.641,0.0274,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2021-01-12,2020,4,15,12,698.08,0.27,3,Normal,41,6,4,3,66,120,0.17,578.1,0.83,578.1,0,0,0,0,-3,3,41,6,4,0,69,629,990,966.7,23.3,0.284,0.187,0.00803,0.471,0.0202,3,0.203,0.674,0.0289,22.6,0.953,0.978,0.931,40.8,39.8,120,2870
2021-01-13,2020,4,15,13,718.59,0.26,3,Normal,41,6,4,3,66,120,0.17,598.6,0.83,598.6,0,0,0,0,-3,3,41,6,4,0,69,650,990,966.8,23.2,0.296,0.201,0.00865,0.497,0.0214,3,0.212,0.708,0.0305,22.5,0.954,0.98,0.935,42,41.2,124,2970
2021-01-14,2020,4,16,14,740.19,0.26,3,Normal,41,6,4,3,66,120,0.16,620.2,0.84,620.2,0,0,0,0,-3,3,41,6,4,0,69,671,990,966.9,23.1,0.308,0.215,0.0093,0.523,0.0226,3,0.222,0.745,0.0322,22.4,0.955,0.98,0.936,43.4,42.5,127,3060
2021-01-15,2020,4,16,15,760.16,0.25,3,Normal,41,6,4,3,66,120,0.16,640.2,0.84,640.2,0,0,0,0,-3,3,41,6,4,0,69,691,990,966.9,23.1,0.319,0.229,0.00991,0.548,0.0238,3,0.231,0.778,0.0338,22.3,0.956,0.98,0.937,44.6,43.7,131,3140
2021-01-16,2020,4,16,16,773.56,0.25,3,Normal,41,6,4,3,66,120,0.15,653.6,0.84,653.6,0,0,0,0,-3,3,41,6,4,0,69,705,990,967,23,0.327,0.238,0.0103,0.564,0.0245,3,0.237,0.801,0.0348,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2021-01-17,2020,4,16,17,784.97,0.24,3,Normal,41,6,4,3,66,120,0.15,665,0.85,665,0,0,0,0,-3,3,41,6,4,0,69,716,990,967,23,0.333,0.245,0.0107,0.579,0.0252,3,0.242,0.82,0.0357,22.1,0.957,0.98,0.938,46,45.1,135,3250
2021-01-18,2020,4,16,18,801.9,0.23,3,Normal,41,6,4,3,66,120,0.15,681.9,0.85,681.9,0,0,0,0,-3,3,41,6,4,0,69,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.249,0.849,0.0371,22,0.957,0.98,0.938,47,46.1,138,3320
2021-01-19,2020,4,16,19,820.96,0.23,3,Normal,41,6,4,3,66,120,0.15,701,0.85,701,0,0,0,0,-3,3,41,6,4,0,69,752,990,967.2,22.8,0.354,0.269,0.0118,0.623,0.0273,3,0.258,0.881,0.0386,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2021-01-20,2020,4,16,20,841.62,0.22,3,Normal,41,6,4,3,66,120,0.14,721.6,0.86,721.6,0,0,0,0,-3,3,41,6,4,0,69,773,990,967.3,22.7,0.366,0.283,0.0125,0.649,0.0285,3,0.267,0.916,0.0403,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
2021-01-21,2020,4,17,21,867.74,0.21,2,Mod_Wet,46,7,6,4,76,139,0.16,728.7,0.84,728.7,0,0,0,0,-4,4,46,7,6,0,80,788,990,967.4,22.6,0.376,0.288,0.0127,0.664,0.0293,3,0.27,0.934,0.0413,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2021-01-22,2020,4,17,22,895.4,0.2,2,Mod_Wet,46,7,6,4,76,139,0.15,756.4,0.84,756.4,0,0,0,0,-4,4,46,7,6,0,80,815,990,967.5,22.5,0.401,0.305,0.0135,0.706,0.0314,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.938,50.9,48.2,145,3470
2021-01-23,2020,4,17,23,924.42,0.19,2,Mod_Wet,46,7,6,4,76,139,0.15,785.4,0.85,785.4,0,0,0,0,-4,4,46,7,6,0,80,844,990,967.6,22.4,0.428,0.319,0.0142,0.747,0.0333,4,0.208,0.955,0.0426,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
2021-01-24,2020,4,17,24,964.16,0.18,2,Mod_Wet,46,7,6,4,76,139,0.14,825.2,0.86,825.2,0,0,0,0,-4,4,46,7,6,0,80,884,990,967.8,22.2,0.464,0.338,0.0152,0.803,0.0361,4,0.221,1.02,0.046,21.2,0.954,0.978,0.933,40.9,40,160,3840
2021-01-25,2020,4,17,25,1005.7,0.17,2,Mod_Wet,46,7,6,4,76,139,0.14,866.7,0.86,866.7,0,0,0,0,-4,4,46,7,6,0,80,926,990,967.9,22.1,0.502,0.358,0.0162,0.861,0.039,4,0.235,1.1,0.0496,21,0.955,0.98,0.936,42.6,41.7,167,4010
2021-01-26,2020,4,17,26,1048.9,0.16,2,Mod_Wet,46,7,6,4,76,139,0.13,909.9,0.87,909.9,0,0,0,0,-4,4,46,7,6,0,80,969,990,968.1,21.9,0.542,0.379,0.0173,0.921,0.042,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2021-01-27,2020,4,17,27,1093.5,0.15,2,Mod_Wet,46,7,6,4,76,139,0.13,954.5,0.87,954.5,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.583,0.401,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.955,0.98,0.936,46,45,180,4320
2021-01-28,2020,4,18,28,1134,0.14,2,Mod_Wet,46,7,6,4,76,139,0.12,995,0.88,995,0,0,0,0,-4,4,46,7,6,0,80,1050,990,968.3,21.7,0.631,0.421,0.0194,1.05,0.0485,4,0.278,1.33,0.0614,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
2021-01-29,2020,4,18,29,1175.5,0.14,2,Mod_Wet,46,7,6,4,76,139,0.12,1037,0.88,1037,0,0,0,0,-4,4,46,7,6,0,80,1100,990,968.5,21.5,0.692,0.505,0.0234,1.2,0.0556,4,0.287,1.48,0.0689,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2021-01-30,2020,4,18,30,1218,0.13,2,Mod_Wet,46,7,6,4,76,139,0.11,1079,0.89,1079,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.754,0.601,0.028,1.35,0.0633,4,0.296,1.65,0.0771,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2021-01-31,2020,4,18,31,1249.7,0.13,2,Mod_Wet,46,7,6,4,76,139,0.11,1111,0.89,1100,11,2,0,0,-4,13,48,7,6,0,89,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0814,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2021-02-01,2020,5,18,32,1275.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.13,1114,0.87,1100,14,3,0,0,-5,16,52,8,7,0,109,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2021-02-02,2020,5,18,33,1302.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1140,0.88,1100,40,9,1,1,-4,33,58,9,8,1,126,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2021-02-03,2020,5,18,34,1329.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1167,0.88,1100,67,15,2,2,-3,51,64,10,9,2,144,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-02-04,2020,5,19,35,1356.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1194,0.88,1100,94,21,3,3,-2,69,70,11,10,3,162,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-02-05,2020,5,19,36,1377.8,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1216,0.88,1100,116,26,3,4,-2,85,75,11,11,3,178,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2021-02-06,2020,5,19,37,1393,0.11,2,Mod_Wet,49,8,7,5,93,162,0.12,1231,0.88,1100,131,30,4,4,-1,94,79,12,11,4,187,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2021-02-07,2020,5,19,38,1402.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.12,1240,0.88,1100,140,32,4,4,-1,101,81,12,11,4,194,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-02-08,2020,5,19,39,1417.7,0.1,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
2021-02-09,2020,5,19,40,1433.2,0.098,2,Mod_Wet,49,8,7,5,93,162,0.11,1271,0.89,1100,171,39,5,5,0,122,88,13,12,5,215,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-02-10,2020,5,19,41,1448.8,0.095,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-02-11,2020,5,20,42,1470.8,0.092,2,Mod_Wet,49,8,7,5,93,162,0.11,1309,0.89,1100,209,47,6,6,1,149,96,14,13,6,242,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2021-02-12,2020,5,20,43,1492.9,0.089,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-02-13,2020,5,20,44,1515.2,0.086,2,Mod_Wet,49,8,7,5,93,162,0.11,1353,0.89,1100,253,51,8,8,3,183,100,16,15,8,276,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-02-14,2020,5,20,45,1544,0.083,2,Mod_Wet,49,8,7,5,93,162,0.1,1382,0.9,1100,282,51,8,9,3,211,100,16,16,8,304,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2021-02-15,2020,5,20,46,1573.1,0.08,2,Mod_Wet,49,8,7,5,93,162,0.1,1411,0.9,1100,311,51,9,9,4,238,100,17,16,9,331,1230,990,969.7,20.3,0.9,0.648,0.032,1.55,0.0764,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2021-02-16,2020,5,20,47,1615.5,0.075,2,Mod_Wet,49,8,7,5,93,162,0.1,1453,0.9,1100,353,51,10,11,6,275,100,18,18,11,368,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2021-02-17,2020,5,20,48,1665,0.07,2,Mod_Wet,49,8,7,5,93,162,0.097,1503,0.9,1100,403,51,10,12,7,323,100,18,19,12,416,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-02-18,2020,5,21,49,1715.1,0.065,2,Mod_Wet,49,8,7,5,93,162,0.095,1553,0.91,1100,453,51,10,14,9,369,100,18,21,14,462,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.1,181,4330
2021-02-19,2020,5,21,50,1765.7,0.061,2,Mod_Wet,49,8,7,5,93,162,0.092,1604,0.91,1100,504,51,10,15,10,418,100,18,22,15,511,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-02-20,2020,5,21,51,1817,0.055,2,Mod_Wet,49,8,7,5,93,162,0.089,1655,0.91,1100,555,51,10,17,12,465,100,18,24,17,558,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2021-02-21,2020,5,21,52,1861.8,0.051,2,Mod_Wet,49,8,7,5,93,162,0.087,1700,0.91,1100,600,51,10,18,13,508,100,18,25,18,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-02-22,2020,5,21,53,1907.1,0.047,2,Mod_Wet,49,8,7,5,93,162,0.085,1745,0.92,1100,645,51,10,18,14,552,100,18,25,19,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2021-02-23,2020,5,21,54,1952.8,0.044,2,Mod_Wet,49,8,7,5,93,162,0.083,1791,0.92,1100,691,51,10,18,16,596,100,18,25,21,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2021-02-24,2020,5,21,55,1998.8,0.04,2,Mod_Wet,49,8,7,5,93,162,0.081,1837,0.92,1100,737,51,10,18,17,641,100,18,25,22,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2021-02-25,2020,5,22,56,2045.3,0.037,2,Mod_Wet,49,8,7,5,93,162,0.079,1883,0.92,1100,783,51,10,18,18,686,100,18,25,23,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2021-02-26,2020,5,22,57,2092.1,0.035,2,Mod_Wet,49,8,7,5,93,162,0.077,1930,0.92,1100,830,51,10,18,20,731,100,18,25,25,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2021-02-27,2020,5,22,58,2131.9,0.032,2,Mod_Wet,49,8,7,5,93,162,0.076,1970,0.92,1100,870,51,10,18,21,770,100,18,25,26,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2021-02-28,2020,5,22,59,2164.8,0.03,2,Mod_Wet,49,8,7,5,93,162,0.075,2003,0.93,1100,903,51,10,18,22,802,100,18,25,27,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2021-03-01,2020,6,22,60,2183.1,0.029,2,Mod_Wet,59,11,12,13,144,239,0.11,1944,0.89,1100,844,41,7,13,12,771,100,18,25,25,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-03-02,2020,6,22,61,2186.7,0.029,2,Mod_Wet,59,11,12,13,144,239,0.11,1948,0.89,1100,848,41,7,13,12,775,100,18,25,25,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-03-03,2020,6,22,62,2183.1,0.029,2,Mod_Wet,59,11,12,13,144,239,0.11,1944,0.89,1100,844,41,7,13,12,771,100,18,25,25,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-03-04,2020,6,23,63,2172.1,0.03,2,Mod_Wet,59,11,12,13,144,239,0.11,1933,0.89,1100,833,41,7,13,12,760,100,18,25,25,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-03-05,2020,6,23,64,2161.1,0.031,2,Mod_Wet,59,11,12,13,144,239,0.11,1922,0.89,1100,822,41,7,13,12,749,100,18,25,25,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2021-03-06,2020,6,23,65,2142.9,0.032,2,Mod_Wet,59,11,12,13,144,239,0.11,1904,0.89,1100,804,41,7,13,11,732,100,18,25,24,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2021-03-07,2020,6,23,66,2117.4,0.033,2,Mod_Wet,59,11,12,13,144,239,0.11,1878,0.89,1100,778,41,7,13,10,707,100,18,25,23,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2021-03-08,2020,6,23,67,2092.1,0.035,2,Mod_Wet,59,11,12,13,144,239,0.11,1853,0.89,1100,753,41,7,13,10,682,100,18,25,23,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2021-03-09,2020,6,23,68,2074,0.036,2,Mod_Wet,59,11,12,13,144,239,0.12,1835,0.89,1100,735,41,7,13,9,665,100,18,25,22,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2021-03-10,2020,6,23,69,2056,0.037,2,Mod_Wet,59,11,12,13,144,239,0.12,1817,0.88,1100,717,41,7,13,9,647,100,18,25,22,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-03-11,2020,6,24,70,2038.1,0.038,3,Normal,49,9,9,9,107,183,0.09,1855,0.91,1100,755,51,9,16,14,665,100,18,25,23,772,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-03-12,2020,6,24,71,2020.2,0.039,3,Normal,49,9,9,9,107,183,0.091,1837,0.91,1100,737,51,9,16,13,648,100,18,25,22,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-03-13,2020,6,24,72,2002.4,0.04,3,Normal,49,9,9,9,107,183,0.091,1819,0.91,1100,719,51,9,16,13,630,100,18,25,22,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2021-03-14,2020,6,24,73,1977.5,0.042,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2021-03-15,2020,6,24,74,1952.8,0.044,3,Normal,49,9,9,9,107,183,0.094,1770,0.91,1100,670,51,9,16,11,583,100,18,25,20,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2021-03-16,2020,6,24,75,1928.1,0.046,3,Normal,49,9,9,9,107,183,0.095,1745,0.91,1100,645,51,9,16,10,559,100,18,25,19,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2021-03-17,2020,6,24,76,1910.6,0.047,3,Normal,49,9,9,9,107,183,0.096,1728,0.9,1100,628,51,9,16,10,542,100,18,25,19,649,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-03-18,2020,6,25,77,1893.2,0.048,3,Normal,49,9,9,9,107,183,0.097,1710,0.9,1100,610,51,9,16,9,525,100,18,25,18,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2021-03-19,2020,6,25,78,1875.7,0.049,3,Normal,49,9,9,9,107,183,0.098,1693,0.9,1100,593,51,9,16,9,508,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-03-20,2020,6,25,79,1858.4,0.051,3,Normal,49,9,9,9,107,183,0.099,1675,0.9,1100,575,51,9,16,8,491,100,18,25,17,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2021-03-21,2020,6,25,80,1841.1,0.053,3,Normal,49,9,9,9,107,183,0.099,1658,0.9,1100,558,51,9,16,8,474,100,18,25,17,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-03-22,2020,6,25,81,1823.9,0.055,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-03-23,2020,6,25,82,1813.6,0.056,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-03-24,2020,6,25,83,1803.3,0.057,3,Normal,49,9,9,9,107,183,0.1,1620,0.9,1100,520,51,9,16,7,437,100,18,25,16,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2021-03-25,2020,6,26,84,1793,0.058,3,Normal,49,9,9,9,107,183,0.1,1610,0.9,1100,510,51,9,16,6,428,100,18,25,15,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2021-03-26,2020,6,26,85,1789.6,0.058,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-03-27,2020,6,26,86,1786.2,0.059,3,Normal,49,9,9,9,107,183,0.1,1603,0.9,1100,503,51,9,15,6,422,100,18,24,15,529,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-03-28,2020,6,26,87,1789.6,0.058,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-03-29,2020,6,26,88,1793,0.058,3,Normal,49,9,9,9,107,183,0.1,1610,0.9,1100,510,51,9,16,6,428,100,18,25,15,535,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2021-03-30,2020,6,26,89,1803.3,0.057,3,Normal,49,9,9,9,107,183,0.1,1620,0.9,1100,520,51,9,16,7,437,100,18,25,16,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2021-03-31,2020,6,26,90,1813.6,0.056,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-04-01,2020,7,27,91,1817,0.055,4,Mod_Dry,45,11,10,10,72,148,0.082,1669,0.92,1100,569,55,7,15,7,485,100,18,25,17,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2021-04-02,2020,7,27,92,1820.4,0.055,4,Mod_Dry,45,11,10,10,72,148,0.081,1672,0.92,1100,572,55,7,15,7,488,100,18,25,17,560,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-04-03,2020,7,27,93,1823.9,0.055,4,Mod_Dry,45,11,10,10,72,148,0.081,1676,0.92,1100,576,55,7,15,7,492,100,18,25,17,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-04-04,2020,7,27,94,1834.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.081,1686,0.92,1100,586,55,7,15,8,501,100,18,25,18,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-04-05,2020,7,27,95,1844.5,0.053,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-04-06,2020,7,27,96,1854.9,0.051,4,Mod_Dry,45,11,10,10,72,148,0.08,1707,0.92,1100,607,55,7,15,8,522,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2021-04-07,2020,7,27,97,1865.3,0.05,4,Mod_Dry,45,11,10,10,72,148,0.079,1717,0.92,1100,617,55,7,15,9,531,100,18,25,19,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2021-04-08,2020,7,28,98,1875.7,0.049,4,Mod_Dry,45,11,10,10,72,148,0.079,1728,0.92,1100,628,55,7,15,9,542,100,18,25,19,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-04-09,2020,7,28,99,1893.2,0.048,4,Mod_Dry,45,11,10,10,72,148,0.078,1745,0.92,1100,645,55,7,15,9,559,100,18,25,19,631,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2021-04-10,2020,7,28,100,1910.6,0.047,4,Mod_Dry,45,11,10,10,72,148,0.077,1763,0.92,1100,663,55,7,15,10,576,100,18,25,20,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-04-11,2020,7,28,101,1921.1,0.046,4,Mod_Dry,45,11,10,10,72,148,0.077,1773,0.92,1100,673,55,7,15,10,586,100,18,25,20,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-04-12,2020,7,28,102,1938.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.076,1791,0.92,1100,691,55,7,15,11,603,100,18,25,21,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-04-13,2020,7,28,103,1949.3,0.044,4,Mod_Dry,45,11,10,10,72,148,0.076,1801,0.92,1100,701,55,7,15,11,613,100,18,25,21,685,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2021-04-14,2020,7,28,104,1959.8,0.043,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.92,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-04-15,2020,7,29,105,1970.4,0.042,4,Mod_Dry,45,11,10,10,72,148,0.075,1822,0.93,1100,722,55,7,15,12,633,100,18,25,22,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-04-16,2020,7,29,106,1981.1,0.042,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-04-17,2020,7,29,107,1984.6,0.041,4,Mod_Dry,45,11,10,10,72,148,0.075,1837,0.93,1100,737,55,7,15,12,648,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-04-18,2020,7,29,108,1988.2,0.041,4,Mod_Dry,45,11,10,10,72,148,0.074,1840,0.93,1100,740,55,7,15,12,651,100,18,25,22,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2021-04-19,2020,7,29,109,1984.6,0.041,4,Mod_Dry,45,11,10,10,72,148,0.075,1837,0.93,1100,737,55,7,15,12,648,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-04-20,2020,7,29,110,1981.1,0.042,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-04-21,2020,7,29,111,1970.4,0.042,4,Mod_Dry,45,11,10,10,72,148,0.075,1822,0.93,1100,722,55,7,15,12,633,100,18,25,22,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-04-22,2020,7,30,112,1959.8,0.043,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.92,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-04-23,2020,7,30,113,1942.2,0.045,4,Mod_Dry,45,11,10,10,72,148,0.076,1794,0.92,1100,694,55,7,15,11,606,100,18,25,21,678,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2021-04-24,2020,7,30,114,1924.6,0.046,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-04-25,2020,7,30,115,1900.1,0.048,4,Mod_Dry,45,11,10,10,72,148,0.078,1752,0.92,1100,652,55,7,15,10,565,100,18,25,20,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2021-04-26,2020,7,30,116,1875.7,0.049,4,Mod_Dry,45,11,10,10,72,148,0.079,1728,0.92,1100,628,55,7,15,9,542,100,18,25,19,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-04-27,2020,7,30,117,1851.5,0.052,4,Mod_Dry,45,11,10,10,72,148,0.08,1703,0.92,1100,603,55,7,15,8,518,100,18,25,18,590,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2021-04-28,2020,7,30,118,1827.3,0.054,4,Mod_Dry,45,11,10,10,72,148,0.081,1679,0.92,1100,579,55,7,15,7,495,100,18,25,17,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2021-04-29,2020,7,31,119,1796.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.082,1648,0.92,1100,548,55,7,15,6,465,100,18,25,16,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2021-04-30,2020,7,31,120,1765.7,0.061,4,Mod_Dry,45,11,10,10,72,148,0.084,1618,0.92,1100,518,55,7,15,6,435,100,18,25,16,507,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-05-01,2020,8,31,121,1735.3,0.064,4,Mod_Dry,47,10,10,10,115,192,0.11,1543,0.89,1100,443,53,8,14,3,365,100,18,24,13,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2021-05-02,2020,8,31,122,1705,0.066,4,Mod_Dry,47,10,10,10,115,192,0.11,1513,0.89,1100,413,53,8,13,2,337,100,18,23,12,452,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-05-03,2020,8,31,123,1674.9,0.069,4,Mod_Dry,47,10,10,10,115,192,0.12,1483,0.89,1100,383,53,8,12,1,309,100,18,22,11,424,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-05-04,2020,8,31,124,1645.1,0.072,4,Mod_Dry,47,10,10,10,115,192,0.12,1453,0.88,1100,353,53,8,11,1,280,100,18,21,11,395,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-05-05,2020,8,31,125,1615.5,0.075,4,Mod_Dry,47,10,10,10,115,192,0.12,1423,0.88,1100,323,53,8,10,0,252,100,18,20,10,367,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-05-06,2020,8,32,126,1592.6,0.078,4,Mod_Dry,47,10,10,10,115,192,0.12,1401,0.88,1100,301,53,8,9,-1,232,100,18,19,9,347,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2021-05-07,2020,8,32,127,1569.8,0.08,4,Mod_Dry,47,10,10,10,115,192,0.12,1378,0.88,1100,278,53,8,8,-2,211,100,18,18,8,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2021-05-08,2020,8,32,128,1540.8,0.083,4,Mod_Dry,47,10,10,10,115,192,0.13,1349,0.88,1100,249,53,7,8,-3,184,100,17,18,7,299,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2021-05-09,2020,8,32,129,1518.4,0.086,4,Mod_Dry,47,10,10,10,115,192,0.13,1326,0.87,1100,226,51,7,7,-3,164,98,17,17,7,279,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2021-05-10,2020,8,32,130,1496.1,0.088,4,Mod_Dry,47,10,10,10,115,192,0.13,1304,0.87,1100,204,46,6,6,-4,150,93,16,16,6,265,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2021-05-11,2020,8,32,131,1473.9,0.091,4,Mod_Dry,47,10,10,10,115,192,0.13,1282,0.87,1100,182,41,5,6,-5,135,88,15,16,5,250,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2021-05-12,2020,8,32,132,1452,0.095,4,Mod_Dry,47,10,10,10,115,192,0.13,1260,0.87,1100,160,36,5,5,-5,119,83,15,15,5,234,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-05-13,2020,8,33,133,1430.1,0.098,4,Mod_Dry,47,10,10,10,115,192,0.13,1238,0.87,1100,138,31,4,4,-6,105,78,14,14,4,220,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2021-05-14,2020,8,33,134,1408.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.14,1216,0.86,1100,116,26,3,4,-7,90,73,13,14,3,205,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0862,19,0.953,0.98,0.933,48.9,47.9,192,4600
2021-05-15,2020,8,33,135,1380.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1189,0.86,1100,89,20,3,3,-7,70,67,13,13,3,185,1190,990,969.1,20.9,0.835,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2021-05-16,2020,8,33,136,1335.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.14,1143,0.86,1100,43,10,1,1,-9,40,57,11,11,1,155,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-05-17,2020,8,33,137,1296.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1105,0.85,1100,5,1,0,0,-10,14,48,10,10,0,129,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-05-18,2020,8,33,138,1258.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1066,0.85,1066,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.747,0.572,0.0269,1.32,0.062,4,0.293,1.61,0.0758,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2021-05-19,2020,8,33,139,1226.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1035,0.84,1035,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.701,0.501,0.0234,1.2,0.0562,4,0.287,1.49,0.0696,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2021-05-20,2020,8,34,140,1195.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1003,0.84,1003,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.655,0.43,0.02,1.09,0.0505,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
2021-05-21,2020,8,34,141,1164.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,972.4,0.83,972.4,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0472,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2021-05-22,2020,8,34,142,1139.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,947.5,0.83,947.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.584,0.398,0.0184,0.981,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
2021-05-23,2020,8,34,143,1115,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,923,0.83,923,0,0,0,0,-10,10,47,10,10,0,125,990,990,968.3,21.7,0.561,0.386,0.0177,0.947,0.0436,4,0.254,1.2,0.0552,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2021-05-24,2020,8,34,144,1090.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,898.8,0.82,898.8,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0171,0.913,0.0419,4,0.246,1.16,0.0531,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2021-05-25,2020,8,34,145,1067.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,875.1,0.82,875.1,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.517,0.363,0.0166,0.88,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.5,41.7,167,4000
2021-05-26,2020,8,34,146,1043.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.18,851.7,0.82,851.7,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.496,0.351,0.016,0.847,0.0386,4,0.23,1.08,0.049,20.9,0.954,0.979,0.935,41.6,40.8,163,3910
2021-05-27,2020,8,35,147,1025.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.19,833.8,0.81,833.8,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.48,0.343,0.0156,0.822,0.0373,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
2021-05-28,2020,8,35,148,1008.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,816.2,0.81,816.2,0,0,0,0,-10,10,47,10,10,0,125,883,990,967.9,22.1,0.463,0.334,0.0151,0.797,0.0361,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3770
2021-05-29,2020,8,35,149,990.84,0.17,4,Mod_Dry,47,10,10,10,115,192,0.19,798.8,0.81,798.8,0,0,0,0,-10,10,47,10,10,0,125,866,990,967.9,22.1,0.448,0.326,0.0147,0.773,0.0349,4,0.212,0.985,0.0445,21.2,0.953,0.975,0.929,39.5,38.5,154,3690
2021-05-30,2020,8,35,150,973.78,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,781.8,0.8,781.8,0,0,0,0,-10,10,47,10,10,0,125,849,990,967.8,22.2,0.432,0.317,0.0143,0.749,0.0337,3,0.288,1.04,0.0467,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
2021-05-31,2020,8,35,151,957.01,0.18,4,Mod_Dry,47,10,10,10,115,192,0.2,765,0.8,765,0,0,0,0,-10,10,47,10,10,0,125,832,990,967.7,22.3,0.417,0.309,0.0139,0.726,0.0326,3,0.284,1.01,0.0453,21.3,0.956,0.98,0.937,50.9,48.2,145,3470
2021-06-01,2020,9,35,152,940.55,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,779.5,0.83,779.5,0,0,0,0,-9,9,45,10,9,0,97,844,990,967.7,22.3,0.427,0.316,0.0142,0.743,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,51.9,48.2,145,3470
2021-06-02,2020,9,35,153,924.42,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,763.4,0.83,763.4,0,0,0,0,-9,9,45,10,9,0,97,827,990,967.6,22.4,0.412,0.308,0.0138,0.721,0.0322,3,0.284,1,0.0448,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2021-06-03,2020,9,36,154,908.64,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,747.6,0.82,747.6,0,0,0,0,-9,9,45,10,9,0,97,812,990,967.5,22.5,0.398,0.3,0.0134,0.698,0.0311,3,0.279,0.977,0.0435,21.5,0.957,0.98,0.938,50.2,48.2,145,3470
2021-06-04,2020,9,36,155,893.23,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,732.2,0.82,732.2,0,0,0,0,-9,9,45,10,9,0,97,796,990,967.5,22.5,0.384,0.29,0.0129,0.674,0.0299,3,0.272,0.946,0.042,21.6,0.957,0.98,0.938,49.4,48.2,145,3470
2021-06-05,2020,9,36,156,878.21,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,717.2,0.82,717.2,0,0,0,0,-9,9,45,10,9,0,97,781,990,967.4,22.6,0.37,0.28,0.0124,0.651,0.0288,3,0.265,0.916,0.0405,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2021-06-06,2020,9,36,157,863.61,0.21,4,Mod_Dry,45,10,9,9,88,161,0.19,702.6,0.81,702.6,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.362,0.27,0.0119,0.633,0.0279,3,0.259,0.891,0.0394,21.8,0.957,0.98,0.938,47.8,46.8,141,3370
2021-06-07,2020,9,36,158,849.48,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,688.5,0.81,688.5,0,0,0,0,-9,9,45,10,9,0,97,752,990,967.3,22.7,0.354,0.261,0.0115,0.615,0.0271,3,0.252,0.867,0.0382,21.8,0.957,0.98,0.938,47,46.1,138,3320
2021-06-08,2020,9,36,159,839.68,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,678.7,0.81,678.7,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.254,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
2021-06-09,2020,9,36,160,830.17,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,669.2,0.81,669.2,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.591,0.026,3,0.244,0.835,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2021-06-10,2020,9,37,161,820.96,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,660,0.8,660,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.239,0.819,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2021-06-11,2020,9,37,162,812.07,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,651.1,0.8,651.1,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.235,0.804,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2021-06-12,2020,9,37,163,803.56,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,642.6,0.8,642.6,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.558,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2021-06-13,2020,9,37,164,792.35,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,631.4,0.8,631.4,0,0,0,0,-9,9,45,10,9,0,97,695,990,967.1,22.9,0.322,0.223,0.00971,0.544,0.0237,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2021-06-14,2020,9,37,165,784.97,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,624,0.8,624,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00949,0.535,0.0233,3,0.223,0.759,0.033,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2021-06-15,2020,9,37,166,778.26,0.24,4,Mod_Dry,45,10,9,9,88,161,0.21,617.3,0.79,617.3,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00928,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2021-06-16,2020,9,37,167,770.55,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2021-06-17,2020,9,38,168,763.71,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,602.7,0.79,602.7,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2021-06-18,2020,9,38,169,750.86,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,589.9,0.79,589.9,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00844,0.493,0.0214,3,0.208,0.701,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2021-06-19,2020,9,38,170,738.55,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,577.5,0.78,577.5,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00807,0.478,0.0206,3,0.202,0.68,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2021-06-20,2020,9,38,171,727.34,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,566.3,0.78,566.3,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2021-06-21,2020,9,38,172,715.58,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,554.6,0.78,554.6,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.171,0.00738,0.45,0.0193,3,0.192,0.642,0.0276,22.6,0.951,0.974,0.926,39,37.9,114,2730
2021-06-22,2020,9,38,173,703.83,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,542.8,0.77,542.8,0,0,0,0,-9,9,45,10,9,0,97,607,990,966.7,23.3,0.271,0.164,0.00703,0.435,0.0187,3,0.187,0.622,0.0267,22.7,0.95,0.972,0.924,38.2,37.1,111,2670
2021-06-23,2020,9,38,174,692.62,0.27,4,Mod_Dry,45,10,9,9,88,161,0.23,531.6,0.77,531.6,0,0,0,0,-9,9,45,10,9,0,97,596,990,966.7,23.3,0.265,0.156,0.00669,0.421,0.0181,3,0.182,0.603,0.0258,22.7,0.949,0.971,0.921,37.5,36.4,109,2620
2021-06-24,2020,9,39,175,682.5,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,521.5,0.76,521.5,0,0,0,0,-9,9,45,10,9,0,97,586,990,966.6,23.4,0.259,0.149,0.00639,0.409,0.0175,3,0.177,0.586,0.0251,22.8,0.948,0.97,0.92,36.8,35.7,107,2570
2021-06-25,2020,9,39,176,671.83,0.28,4,Mod_Dry,45,10,9,9,88,161,0.24,510.8,0.76,510.8,0,0,0,0,-9,9,45,10,9,0,97,575,990,966.6,23.4,0.253,0.142,0.00608,0.395,0.0169,3,0.172,0.568,0.0243,22.8,0.947,0.97,0.919,36.1,35.1,105,2520
2021-06-26,2020,9,39,177,661.17,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,500.2,0.76,500.2,0,0,0,0,-9,9,45,10,9,0,97,564,990,966.5,23.5,0.247,0.135,0.00576,0.382,0.0163,3,0.168,0.55,0.0234,22.9,0.946,0.97,0.918,35.4,34.4,103,2480
2021-06-27,2020,9,39,178,651.05,0.29,4,Mod_Dry,45,10,9,9,88,161,0.25,490.1,0.75,490.1,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00555,0.372,0.0158,2,0.273,0.645,0.0275,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2021-06-28,2020,9,39,179,642.03,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,481,0.75,481,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.236,0.126,0.00536,0.362,0.0154,2,0.267,0.629,0.0268,22.9,0.956,0.98,0.937,51.7,48.2,96.4,2310
2021-06-29,2020,9,39,180,632.46,0.3,4,Mod_Dry,45,10,9,9,88,161,0.26,471.5,0.74,471.5,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.231,0.122,0.00516,0.352,0.0149,2,0.261,0.613,0.026,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2021-06-30,2020,9,39,181,622.89,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,461.9,0.74,461.9,0,0,0,0,-9,9,45,10,9,0,97,526,990,966.4,23.6,0.225,0.117,0.00496,0.342,0.0145,2,0.254,0.597,0.0253,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
2021-07-01,2020,10,40,182,613.32,0.31,4,Mod_Dry,42,9,8,6,70,135,0.22,478.3,0.78,478.3,0,0,0,0,-6,6,42,9,8,0,76,537,990,966.4,23.6,0.232,0.125,0.00528,0.357,0.0151,2,0.265,0.622,0.0263,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2021-07-02,2020,10,40,183,604.3,0.32,4,Mod_Dry,42,9,8,6,70,135,0.22,469.3,0.78,469.3,0,0,0,0,-6,6,42,9,8,0,76,528,990,966.3,23.7,0.227,0.121,0.00509,0.347,0.0147,2,0.259,0.607,0.0256,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
2021-07-03,2020,10,40,184,595.27,0.32,4,Mod_Dry,42,9,8,6,70,135,0.23,460.3,0.77,460.3,0,0,0,0,-6,6,42,9,8,0,76,519,990,966.3,23.7,0.222,0.116,0.0049,0.338,0.0142,2,0.253,0.591,0.0249,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
2021-07-04,2020,10,40,185,587.34,0.32,4,Mod_Dry,42,9,8,6,70,135,0.23,452.3,0.77,452.3,0,0,0,0,-6,6,42,9,8,0,76,511,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.577,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2021-07-05,2020,10,40,186,578.87,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,443.9,0.77,443.9,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.109,0.00456,0.322,0.0135,2,0.242,0.564,0.0237,23.2,0.958,0.98,0.939,48.4,47.5,94.9,2280
2021-07-06,2020,10,40,187,570.39,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,435.4,0.76,435.4,0,0,0,0,-6,6,42,9,8,0,76,494,990,966.2,23.8,0.21,0.105,0.00438,0.315,0.0132,2,0.236,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.6,93.3,2240
2021-07-07,2020,10,40,188,561.91,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,426.9,0.76,426.9,0,0,0,0,-6,6,42,9,8,0,76,486,990,966.1,23.9,0.207,0.101,0.00421,0.308,0.0129,2,0.231,0.538,0.0225,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
2021-07-08,2020,10,41,189,553.98,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,419,0.76,419,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0968,0.00405,0.301,0.0126,2,0.225,0.526,0.022,23.4,0.956,0.98,0.937,45.9,45,90,2160
2021-07-09,2020,10,41,190,547.15,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,412.1,0.75,412.1,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0935,0.00391,0.295,0.0123,2,0.221,0.516,0.0216,23.4,0.956,0.98,0.937,45.2,44.3,88.7,2130
2021-07-10,2020,10,41,191,539.76,0.35,4,Mod_Dry,42,9,8,6,70,135,0.25,404.8,0.75,404.8,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.09,0.00376,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2021-07-11,2020,10,41,192,532.38,0.36,3,Normal,50,10,9,9,108,186,0.35,346.4,0.65,346.4,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0625,0.0026,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
