date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-07-12,2020,10,41,193,525,0.36,3,Normal,50,10,9,9,108,186,0.35,339,0.65,339,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.059,0.00245,0.239,0.00992,2,0.171,0.41,0.0171,23.6,0.947,0.97,0.918,37.2,36.1,72.1,1730
2021-07-13,2020,10,41,194,517.62,0.37,3,Normal,50,10,9,9,108,186,0.36,331.6,0.64,331.6,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0555,0.00231,0.232,0.00966,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1700
2021-07-14,2020,10,41,195,510.78,0.37,3,Normal,50,10,9,9,108,186,0.36,324.8,0.64,324.8,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2021-07-15,2020,10,42,196,503.94,0.38,3,Normal,50,10,9,9,108,186,0.37,317.9,0.63,317.9,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0491,0.00203,0.221,0.00916,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2021-07-16,2020,10,42,197,498.2,0.38,3,Normal,50,10,9,9,108,186,0.37,312.2,0.63,312.2,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0464,0.00192,0.216,0.00896,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.3,33.3,66.6,1600
2021-07-17,2020,10,42,198,491.91,0.38,3,Normal,50,10,9,9,108,186,0.38,305.9,0.62,305.9,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0434,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.3,1570
2021-07-18,2020,10,42,199,485.62,0.39,3,Normal,50,10,9,9,108,186,0.38,299.6,0.62,299.6,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0404,0.00167,0.206,0.00851,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2021-07-19,2020,10,42,200,479.33,0.39,3,Normal,50,10,9,9,108,186,0.39,293.3,0.61,293.3,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0375,0.00154,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.94,0.97,0.911,32.3,31.3,62.7,1500
2021-07-20,2020,10,42,201,473.05,0.39,3,Normal,50,10,9,9,108,186,0.39,287.1,0.61,287.1,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0345,0.00142,0.196,0.00806,2,0.136,0.332,0.0137,23.9,0.938,0.97,0.91,31.6,30.7,61.3,1470
2021-07-21,2020,10,42,202,466.76,0.4,3,Normal,50,10,9,9,108,186,0.4,280.8,0.6,280.8,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0315,0.0013,0.19,0.00784,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2021-07-22,2020,10,43,203,461.01,0.4,3,Normal,50,10,9,9,108,186,0.4,275,0.6,275,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0288,0.00118,0.186,0.00764,2,0.128,0.314,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2021-07-23,2020,10,43,204,455.27,0.41,3,Normal,50,10,9,9,108,186,0.41,269.3,0.59,269.3,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0261,0.00107,0.181,0.00743,2,0.124,0.305,0.0125,24,0.934,0.97,0.906,29.7,28.8,57.5,1380
2021-07-24,2020,10,43,205,449.53,0.41,3,Normal,50,10,9,9,108,186,0.41,263.5,0.59,263.5,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0234,0.000959,0.176,0.00723,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.3,1350
2021-07-25,2020,10,43,206,444.88,0.41,3,Normal,50,10,9,9,108,186,0.42,258.9,0.58,258.9,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0212,0.000869,0.172,0.00707,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2021-07-26,2020,10,43,207,439.69,0.42,3,Normal,50,10,9,9,108,186,0.42,253.7,0.58,253.7,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.149,0.0187,0.000767,0.168,0.00689,2,0.114,0.282,0.0115,24.1,0.931,0.97,0.903,28,27.1,54.2,1300
2021-07-27,2020,10,43,208,434.49,0.42,3,Normal,50,10,9,9,108,186,0.43,248.5,0.57,248.5,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.148,0.0169,0.00069,0.164,0.00673,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.902,27.4,26.6,53.1,1270
2021-07-28,2020,10,43,209,429.3,0.42,3,Normal,50,10,9,9,108,186,0.43,243.3,0.57,243.3,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.000672,0.162,0.00663,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2021-07-29,2020,10,44,210,424.1,0.43,3,Normal,50,10,9,9,108,186,0.44,238.1,0.56,238.1,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000653,0.16,0.00653,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2021-07-30,2020,10,44,211,418.91,0.43,3,Normal,50,10,9,9,108,186,0.44,232.9,0.56,232.9,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0155,0.000634,0.158,0.00643,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2021-07-31,2020,10,44,212,414.26,0.44,3,Normal,50,10,9,9,108,186,0.45,228.3,0.55,228.3,0,0,0,0,-9,9,50,10,9,0,117,297,990,965.5,24.5,0.14,0.0152,0.000618,0.156,0.00634,1,0.251,0.406,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
2021-08-01,2020,11,44,213,409.61,0.44,3,Normal,47,8,6,5,89,155,0.38,254.6,0.62,254.6,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000781,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
2021-08-02,2020,11,44,214,403.32,0.44,3,Normal,47,8,6,5,89,155,0.38,248.3,0.62,248.3,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2021-08-03,2020,11,44,215,397.58,0.45,3,Normal,47,8,6,5,89,155,0.39,242.6,0.61,242.6,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.9,26,52.1,1250
2021-08-04,2020,11,44,216,391.83,0.45,3,Normal,47,8,6,5,89,155,0.4,236.8,0.6,236.8,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000644,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2021-08-05,2020,11,45,217,387.19,0.46,3,Normal,47,8,6,5,89,155,0.4,232.2,0.6,232.2,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000628,0.154,0.00626,2,0.0992,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1200
2021-08-06,2020,11,45,218,381.99,0.46,3,Normal,47,8,6,5,89,155,0.41,227,0.59,227,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00617,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2021-08-07,2020,11,45,219,376.8,0.47,3,Normal,47,8,6,5,89,155,0.41,221.8,0.59,221.8,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2021-08-08,2020,11,45,220,371.6,0.47,3,Normal,47,8,6,5,89,155,0.42,216.6,0.58,216.6,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000572,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2021-08-09,2020,11,45,221,366.95,0.48,3,Normal,47,8,6,5,89,155,0.42,211.9,0.58,211.9,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000556,0.146,0.00588,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2021-08-10,2020,11,45,222,362.3,0.48,3,Normal,47,8,6,5,89,155,0.43,207.3,0.57,207.3,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2021-08-11,2020,11,45,223,357.66,0.48,3,Normal,47,8,6,5,89,155,0.43,202.7,0.57,202.7,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2021-08-12,2020,11,46,224,353.01,0.49,3,Normal,47,8,6,5,89,155,0.44,198,0.56,198,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2021-08-13,2020,11,46,225,349.45,0.49,3,Normal,47,8,6,5,89,155,0.44,194.4,0.56,194.4,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2021-08-14,2020,11,46,226,345.35,0.5,3,Normal,47,8,6,5,89,155,0.45,190.3,0.55,190.3,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00547,1,0.199,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1030
2021-08-15,2020,11,46,227,341.25,0.5,3,Normal,47,8,6,5,89,155,0.45,186.3,0.55,186.3,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2021-08-16,2020,11,46,228,337.15,0.51,3,Normal,47,8,6,5,89,155,0.46,182.2,0.54,182.2,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,981
2021-08-17,2020,11,46,229,333.05,0.51,3,Normal,47,8,6,5,89,155,0.47,178.1,0.54,178.1,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000437,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.8,39.9,39.9,957
2021-08-18,2020,11,46,230,328.94,0.52,3,Normal,47,8,6,5,89,155,0.47,173.9,0.53,173.9,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,932
2021-08-19,2020,11,47,231,325.39,0.52,3,Normal,47,8,6,5,89,155,0.48,170.4,0.52,170.4,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2021-08-20,2020,11,47,232,321.83,0.52,3,Normal,47,8,6,5,89,155,0.48,166.8,0.52,166.8,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00993,0.000397,0.126,0.00504,1,0.168,0.294,0.0117,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
2021-08-21,2020,11,47,233,318.28,0.53,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.2,36.2,870
2021-08-22,2020,11,47,234,314.73,0.53,3,Normal,47,8,6,5,89,155,0.49,159.7,0.51,159.7,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00933,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.4,35.4,851
2021-08-23,2020,11,47,235,311.17,0.54,3,Normal,47,8,6,5,89,155,0.5,156.2,0.5,156.2,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00902,0.00036,0.121,0.00484,1,0.153,0.275,0.011,24.8,0.941,0.97,0.913,35.7,34.6,34.6,831
2021-08-24,2020,11,47,236,307.62,0.54,3,Normal,47,8,6,5,89,155,0.5,152.6,0.5,152.6,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00872,0.000348,0.12,0.00477,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.8,33.8,812
2021-08-25,2020,11,47,237,305.16,0.54,3,Normal,47,8,6,5,89,155,0.51,150.2,0.49,150.2,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00851,0.00034,0.119,0.00473,1,0.145,0.264,0.0105,24.8,0.94,0.97,0.911,34.3,33.3,33.3,799
2021-08-26,2020,11,48,238,302.15,0.55,3,Normal,47,8,6,5,89,155,0.51,147.2,0.49,147.2,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00826,0.000329,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.6,32.6,32.6,783
2021-08-27,2020,11,48,239,299.14,0.55,3,Normal,47,8,6,5,89,155,0.52,144.1,0.48,144.1,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.008,0.000319,0.116,0.00462,1,0.137,0.253,0.0101,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
2021-08-28,2020,11,48,240,296.13,0.56,3,Normal,47,8,6,5,89,155,0.52,141.1,0.48,141.1,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00775,0.000308,0.115,0.00456,1,0.133,0.248,0.00986,24.9,0.936,0.97,0.908,32.2,31.2,31.2,750
2021-08-29,2020,11,48,241,293.12,0.56,3,Normal,47,8,6,5,89,155,0.53,138.1,0.47,138.1,0,0,0,0,-5,5,47,8,6,0,94,199,990,964.9,25.1,0.106,0.00749,0.000298,0.113,0.00451,1,0.129,0.242,0.00964,24.9,0.934,0.97,0.906,31.5,30.6,30.6,733
2021-08-30,2020,11,48,242,290.12,0.56,3,Normal,47,8,6,5,89,155,0.53,135.1,0.47,135.1,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00724,0.000288,0.112,0.00445,1,0.125,0.237,0.00942,24.9,0.933,0.97,0.905,30.8,29.9,29.9,717
2021-08-31,2020,11,48,243,287.11,0.57,3,Normal,47,8,6,5,89,155,0.54,132.1,0.46,132.1,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.104,0.00698,0.000277,0.111,0.0044,1,0.121,0.232,0.0092,24.9,0.932,0.97,0.904,30.1,29.2,29.2,700
2021-09-01,2020,12,48,244,283.01,0.57,3,Normal,40,6,4,3,65,118,0.42,165,0.58,165,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00978,0.000388,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2021-09-02,2020,12,49,245,279.45,0.58,3,Normal,40,6,4,3,65,118,0.42,161.4,0.58,161.4,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00947,0.000376,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,865
2021-09-03,2020,12,49,246,275.35,0.58,3,Normal,40,6,4,3,65,118,0.43,157.3,0.57,157.3,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2021-09-04,2020,12,49,247,271.25,0.59,3,Normal,40,6,4,3,65,118,0.43,153.3,0.56,153.3,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00878,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2021-09-05,2020,12,49,248,267.15,0.6,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2021-09-06,2020,12,49,249,263.59,0.6,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.4,32.4,779
2021-09-07,2020,12,49,250,260.04,0.61,3,Normal,40,6,4,3,65,118,0.45,142,0.55,142,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00782,0.00031,0.111,0.0044,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2021-09-08,2020,12,49,251,256.48,0.61,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00752,0.000298,0.11,0.00434,1,0.129,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2021-09-09,2020,12,50,252,252.93,0.62,3,Normal,40,6,4,3,65,118,0.47,134.9,0.53,134.9,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2021-09-10,2020,12,50,253,250.47,0.62,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00902,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2021-09-11,2020,12,50,254,247.46,0.63,4,Mod_Dry,34,6,4,3,44,91,0.37,156.5,0.63,156.5,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2021-09-12,2020,12,50,255,244.45,0.64,4,Mod_Dry,34,6,4,3,44,91,0.37,153.4,0.63,153.4,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,826
2021-09-13,2020,12,50,256,241.44,0.64,4,Mod_Dry,34,6,4,3,44,91,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00854,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2021-09-14,2020,12,50,257,238.44,0.65,4,Mod_Dry,34,6,4,3,44,91,0.38,147.4,0.62,147.4,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.142,0.253,0.00997,25.1,0.938,0.97,0.91,34.1,33,33,793
2021-09-15,2020,12,50,258,235.43,0.65,4,Mod_Dry,34,6,4,3,44,91,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00803,0.000316,0.11,0.00434,1,0.137,0.248,0.00975,25.1,0.937,0.97,0.909,33.4,32.4,32.4,776
2021-09-16,2020,12,51,259,232.42,0.66,4,Mod_Dry,34,6,4,3,44,91,0.39,141.4,0.61,141.4,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
2021-09-17,2020,12,51,260,229.96,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,139,0.6,139,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2021-09-18,2020,12,51,261,227.5,0.67,4,Mod_Dry,34,6,4,3,44,91,0.4,136.5,0.6,136.5,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00917,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2021-09-19,2020,12,51,262,225.04,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,134,0.6,134,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00714,0.000281,0.106,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2021-09-20,2020,12,51,263,222.58,0.68,4,Mod_Dry,34,6,4,3,44,91,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2021-09-21,2020,12,51,264,220.12,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,129.1,0.59,129.1,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2021-09-22,2020,12,51,265,217.66,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2021-09-23,2020,12,52,266,215.19,0.7,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2021-09-24,2020,12,52,267,213.83,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2021-09-25,2020,12,52,268,211.91,0.71,4,Mod_Dry,34,6,4,3,44,91,0.43,120.9,0.57,120.9,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2021-09-26,2020,12,52,269,210,0.72,4,Mod_Dry,34,6,4,3,44,91,0.43,119,0.57,119,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2021-09-27,2020,12,52,270,208.08,0.72,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2021-09-28,2020,12,52,271,206.17,0.73,4,Mod_Dry,34,6,4,3,44,91,0.44,115.2,0.56,115.2,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.0038,1,0.098,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2021-09-29,2020,12,52,272,204.26,0.74,4,Mod_Dry,34,6,4,3,44,91,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0954,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2021-09-30,2020,12,53,273,202.34,0.75,4,Mod_Dry,34,6,4,3,44,91,0.45,111.3,0.55,111.3,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00521,0.000204,0.0956,0.00374,1,0.0928,0.188,0.00736,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2021-10-01,2021,1,1,274,200.43,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2021-10-02,2021,1,1,275,203.44,0.74,4,Mod_Dry,31,4,3,2,33,73,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.095,0.00684,0.000267,0.102,0.00398,1,0.119,0.22,0.00862,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2021-10-03,2021,1,1,276,206.44,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.096,0.00709,0.000277,0.103,0.00403,1,0.123,0.226,0.00883,25.3,0.932,0.97,0.904,30.9,30,30,719
2021-10-04,2021,1,1,277,207.26,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0963,0.00716,0.00028,0.103,0.00405,1,0.124,0.227,0.00889,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2021-10-05,2021,1,1,278,207.54,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0964,0.00719,0.000281,0.104,0.00405,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
2021-10-06,2021,1,1,279,206.72,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,133.7,0.65,133.7,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0961,0.00712,0.000278,0.103,0.00404,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,31,30,30,721
2021-10-07,2021,1,1,280,205.9,0.73,4,Mod_Dry,31,4,3,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0958,0.00705,0.000276,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2021-10-08,2021,1,2,281,204.53,0.74,4,Mod_Dry,31,4,3,2,33,73,0.36,131.5,0.64,131.5,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0954,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
2021-10-09,2021,1,2,282,201.52,0.75,4,Mod_Dry,31,4,3,2,33,73,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0943,0.00667,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2021-10-10,2021,1,2,283,199.06,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,126.1,0.63,126.1,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.0083,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2021-10-11,2021,1,2,284,197.69,0.76,4,Mod_Dry,31,4,3,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0929,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2021-10-12,2021,1,2,285,195.78,0.77,4,Mod_Dry,31,4,3,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2021-10-13,2021,1,2,286,193.87,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.8,27,27,648
2021-10-14,2021,1,2,287,191.95,0.78,4,Mod_Dry,31,4,3,2,33,73,0.38,119,0.62,119,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2021-10-15,2021,1,3,288,190.04,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117,0.62,117,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.0057,0.000223,0.0959,0.00375,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2021-10-16,2021,1,3,289,188.12,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2021-10-17,2021,1,3,290,186.21,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0943,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,604
2021-10-18,2021,1,3,291,184.84,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0935,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2021-10-19,2021,1,3,292,183.48,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00723,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2021-10-20,2021,1,3,293,182.11,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00502,0.000197,0.0925,0.00362,1,0.0898,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2021-10-21,2021,1,3,294,181.83,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.005,0.000196,0.0924,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2021-10-22,2021,1,4,295,179.92,0.82,4,Mod_Dry,31,4,3,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00698,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2021-10-23,2021,1,4,296,182.93,0.81,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2021-10-24,2021,1,4,297,188.12,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2021-10-25,2021,1,4,298,188.4,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0983,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2021-10-26,2021,1,4,299,187.58,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0972,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2021-10-27,2021,1,4,300,186.76,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,113.8,0.61,113.8,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.0961,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2021-10-28,2021,1,4,301,187.03,0.8,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2021-10-29,2021,1,5,302,189.49,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0901,0.00565,0.000221,0.0957,0.00374,1,0.0998,0.195,0.00764,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2021-10-30,2021,1,5,303,190.31,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,117.3,0.62,117.3,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00572,0.000224,0.0961,0.00376,1,0.101,0.197,0.0077,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2021-10-31,2021,1,5,304,188.94,0.79,4,Mod_Dry,31,4,3,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.0056,0.000219,0.0955,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2021-11-01,2021,2,5,305,187.58,0.8,4,Mod_Dry,29,4,2,2,30,67,0.36,120.6,0.64,120.6,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0904,0.006,0.000235,0.0964,0.00377,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2021-11-02,2021,2,5,306,190.04,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123,0.65,123,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2021-11-03,2021,2,5,307,195.78,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2021-11-04,2021,2,5,308,200.43,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,133.4,0.67,133.4,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2021-11-05,2021,2,6,309,202.34,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2021-11-06,2021,2,6,310,199.33,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,132.3,0.66,132.3,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000273,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2021-11-07,2021,2,6,311,196.87,0.77,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2021-11-08,2021,2,6,312,194.41,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,127.4,0.66,127.4,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0994,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2021-11-09,2021,2,6,313,193.05,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,126,0.65,126,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00646,0.000253,0.0988,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2021-11-10,2021,2,6,314,192.77,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-11-11,2021,2,6,315,190.86,0.79,4,Mod_Dry,29,4,2,2,30,67,0.35,123.9,0.65,123.9,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00628,0.000245,0.0979,0.00383,1,0.11,0.208,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2021-11-12,2021,2,7,316,192.77,0.78,4,Mod_Dry,29,4,2,2,30,67,0.35,125.8,0.65,125.8,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0923,0.00644,0.000252,0.0987,0.00386,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-11-13,2021,2,7,317,197.97,0.76,4,Mod_Dry,29,4,2,2,30,67,0.34,131,0.66,131,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00688,0.000269,0.101,0.00395,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2021-11-14,2021,2,7,318,203.16,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00732,0.000286,0.103,0.00404,1,0.126,0.23,0.00897,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2021-11-15,2021,2,7,319,205.62,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,138.6,0.67,138.6,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00753,0.000295,0.104,0.00408,1,0.13,0.234,0.00915,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2021-11-16,2021,2,7,320,205.35,0.73,4,Mod_Dry,29,4,2,2,30,67,0.33,138.3,0.67,138.3,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.233,0.00913,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2021-11-17,2021,2,7,321,202.34,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2021-11-18,2021,2,7,322,200.98,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2021-11-19,2021,2,8,323,202.34,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.4,30.4,731
2021-11-20,2021,2,8,324,203.71,0.74,4,Mod_Dry,29,4,2,2,30,67,0.33,136.7,0.67,136.7,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00901,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2021-11-21,2021,2,8,325,205.08,0.74,5,Dry,23,4,2,2,19,50,0.24,155.1,0.76,155.1,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00893,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2021-11-22,2021,2,8,326,207.54,0.73,5,Dry,23,4,2,2,19,50,0.24,157.5,0.76,157.5,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00914,0.000358,0.111,0.00432,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2021-11-23,2021,2,8,327,206.72,0.73,5,Dry,23,4,2,2,19,50,0.24,156.7,0.76,156.7,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00907,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.6,35.5,35.5,851
2021-11-24,2021,2,8,328,205.35,0.73,5,Dry,23,4,2,2,19,50,0.24,155.3,0.76,155.3,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.101,0.00895,0.00035,0.11,0.00428,1,0.152,0.262,0.0102,25.3,0.94,0.97,0.912,36.2,35.2,35.2,844
2021-11-25,2021,2,8,329,203.44,0.74,5,Dry,23,4,2,2,19,50,0.25,153.4,0.75,153.4,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0999,0.00879,0.000344,0.109,0.00425,1,0.15,0.258,0.0101,25.3,0.94,0.97,0.911,35.8,34.7,34.7,833
2021-11-26,2021,2,9,330,201.52,0.75,5,Dry,23,4,2,2,19,50,0.25,151.5,0.75,151.5,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0992,0.00863,0.000337,0.108,0.00422,1,0.147,0.255,0.00996,25.3,0.939,0.97,0.911,35.3,34.3,34.3,823
2021-11-27,2021,2,9,331,201.25,0.75,5,Dry,23,4,2,2,19,50,0.25,151.3,0.75,151.3,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0991,0.00861,0.000336,0.108,0.00421,1,0.147,0.254,0.00994,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2021-11-28,2021,2,9,332,203.16,0.74,5,Dry,23,4,2,2,19,50,0.25,153.2,0.75,153.2,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00877,0.000343,0.109,0.00424,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.7,34.7,832
2021-11-29,2021,2,9,333,204.53,0.74,5,Dry,23,4,2,2,19,50,0.24,154.5,0.76,154.5,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00889,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36.1,35,35,839
2021-11-30,2021,2,9,334,202.62,0.75,5,Dry,23,4,2,2,19,50,0.25,152.6,0.75,152.6,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0996,0.00872,0.000341,0.108,0.00424,1,0.149,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,829
2021-12-01,2021,3,9,335,201.8,0.75,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2021-12-02,2021,3,9,336,200.98,0.75,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000305,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
2021-12-03,2021,3,10,337,200.7,0.75,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
2021-12-04,2021,3,10,338,199.88,0.76,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2021-12-05,2021,3,10,339,200.7,0.75,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
2021-12-06,2021,3,10,340,203.16,0.74,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2021-12-07,2021,3,10,341,207.81,0.72,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2021-12-08,2021,3,10,342,210.82,0.71,5,Dry,26,4,3,2,24,59,0.28,151.8,0.72,151.8,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00865,0.000339,0.109,0.00428,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.3,34.3,34.3,823
2021-12-09,2021,3,10,343,212.19,0.71,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000344,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2021-12-10,2021,3,11,344,213.55,0.71,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2021-12-11,2021,3,11,345,216.01,0.7,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2021-12-12,2021,3,11,346,217.38,0.7,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2021-12-13,2021,3,11,347,219.3,0.69,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2021-12-14,2021,3,11,348,221.21,0.69,5,Dry,26,4,3,2,24,59,0.27,162.2,0.73,162.2,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00954,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,881
2021-12-15,2021,3,11,349,221.48,0.69,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2021-12-16,2021,3,11,350,225.58,0.68,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2021-12-17,2021,3,12,351,229.14,0.67,5,Dry,26,4,3,2,24,59,0.26,170.1,0.74,170.1,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2021-12-18,2021,3,12,352,233.24,0.66,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2021-12-19,2021,3,12,353,236.25,0.65,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,970
2021-12-20,2021,3,12,354,239.26,0.65,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2021-12-21,2021,3,12,355,243.36,0.64,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2021-12-22,2021,3,12,356,246.91,0.63,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2021-12-23,2021,3,12,357,249.37,0.63,5,Dry,26,4,3,2,24,59,0.24,190.4,0.76,190.4,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.199,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2021-12-24,2021,3,13,358,251.83,0.62,5,Dry,26,4,3,2,24,59,0.23,192.8,0.77,192.8,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2021-12-25,2021,3,13,359,252.11,0.62,5,Dry,26,4,3,2,24,59,0.23,193.1,0.77,193.1,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.127,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2021-12-26,2021,3,13,360,252.93,0.62,5,Dry,26,4,3,2,24,59,0.23,193.9,0.77,193.9,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2021-12-27,2021,3,13,361,254.84,0.62,5,Dry,26,4,3,2,24,59,0.23,195.8,0.77,195.8,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2021-12-28,2021,3,13,362,255.12,0.62,5,Dry,26,4,3,2,24,59,0.23,196.1,0.77,196.1,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.0051,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2021-12-29,2021,3,13,363,257.58,0.61,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2021-12-30,2021,3,13,364,261.68,0.6,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2021-12-31,2021,3,14,365,266.33,0.6,5,Dry,26,4,3,2,24,59,0.22,207.3,0.78,207.3,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2022-01-01,2021,4,14,1,268.79,0.59,5,Dry,29,5,4,2,33,73,0.27,195.8,0.73,195.8,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2022-01-02,2021,4,14,2,272.89,0.59,5,Dry,29,5,4,2,33,73,0.27,199.9,0.73,199.9,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00525,1,0.212,0.345,0.0137,24.9,0.955,0.98,0.936,46.5,45.6,45.6,1090
2022-01-03,2021,4,14,3,278.63,0.58,5,Dry,29,5,4,2,33,73,0.26,205.6,0.74,205.6,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2022-01-04,2021,4,14,4,286.01,0.57,5,Dry,29,5,4,2,33,73,0.26,213,0.74,213,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2022-01-05,2021,4,14,5,292.85,0.56,5,Dry,29,5,4,2,33,73,0.25,219.8,0.75,219.8,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000575,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2022-01-06,2021,4,14,6,300.23,0.55,5,Dry,29,5,4,2,33,73,0.24,227.2,0.76,227.2,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00575,2,0.0959,0.24,0.00957,24.9,0.922,0.97,0.894,25.5,24.8,49.6,1190
2022-01-07,2021,4,15,7,307.62,0.54,5,Dry,29,5,4,2,33,73,0.24,234.6,0.76,234.6,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2022-01-08,2021,4,15,8,315,0.53,5,Dry,29,5,4,2,33,73,0.23,242,0.77,242,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2022-01-09,2021,4,15,9,322.38,0.52,5,Dry,29,5,4,2,33,73,0.23,249.4,0.77,249.4,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2022-01-10,2021,4,15,10,329.76,0.51,5,Dry,29,5,4,2,33,73,0.22,256.8,0.78,256.8,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.000809,0.16,0.0064,2,0.116,0.276,0.011,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
2022-01-11,2021,4,15,11,335.51,0.51,5,Dry,29,5,4,2,33,73,0.22,262.5,0.78,262.5,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.000919,0.164,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.3,1380
2022-01-12,2021,4,15,12,341.8,0.5,5,Dry,29,5,4,2,33,73,0.21,268.8,0.79,268.8,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2022-01-13,2021,4,15,13,347.54,0.5,5,Dry,29,5,4,2,33,73,0.21,274.5,0.79,274.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2022-01-14,2021,4,16,14,350,0.49,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.0012,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2022-01-15,2021,4,16,15,349.73,0.49,5,Dry,29,5,4,2,33,73,0.21,276.7,0.79,276.7,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2022-01-16,2021,4,16,16,349.45,0.49,5,Dry,29,5,4,2,33,73,0.21,276.4,0.79,276.4,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2022-01-17,2021,4,16,17,350.27,0.49,5,Dry,29,5,4,2,33,73,0.21,277.3,0.79,277.3,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0299,0.0012,0.177,0.00711,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2022-01-18,2021,4,16,18,353.83,0.49,5,Dry,29,5,4,2,33,73,0.21,280.8,0.79,280.8,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2022-01-19,2021,4,16,19,361.21,0.48,5,Dry,29,5,4,2,33,73,0.2,288.2,0.8,288.2,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.035,0.00141,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.909,32.4,31.5,62.9,1510
2022-01-20,2021,4,16,20,369.69,0.47,5,Dry,29,5,4,2,33,73,0.2,296.7,0.8,296.7,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.039,0.00158,0.193,0.00779,2,0.143,0.335,0.0136,24.4,0.939,0.97,0.911,33.4,32.4,64.7,1550
2022-01-21,2021,4,17,21,375.43,0.47,5,Dry,29,5,4,2,33,73,0.19,302.4,0.81,302.4,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0417,0.00169,0.197,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2022-01-22,2021,4,17,22,378.98,0.46,5,Dry,29,5,4,2,33,73,0.19,306,0.81,306,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0434,0.00176,0.2,0.00811,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
2022-01-23,2021,4,17,23,384.18,0.46,5,Dry,29,5,4,2,33,73,0.19,311.2,0.81,311.2,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.00829,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2022-01-24,2021,4,17,24,390.47,0.45,5,Dry,29,5,4,2,33,73,0.19,317.5,0.81,317.5,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0488,0.00198,0.21,0.00851,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.6,34.6,69.2,1660
2022-01-25,2021,4,17,25,397.85,0.45,5,Dry,29,5,4,2,33,73,0.18,324.9,0.82,324.9,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.4,35.4,70.7,1700
2022-01-26,2021,4,17,26,408.51,0.44,5,Dry,29,5,4,2,33,73,0.18,335.5,0.82,335.5,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2022-01-27,2021,4,17,27,423.55,0.43,5,Dry,29,5,4,2,33,73,0.17,350.6,0.83,350.6,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0645,0.00263,0.237,0.00968,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.3,38.2,76.5,1840
2022-01-28,2021,4,18,28,438.05,0.42,5,Dry,29,5,4,2,33,73,0.17,365.1,0.83,365.1,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
2022-01-29,2021,4,18,29,453.08,0.41,5,Dry,29,5,4,2,33,73,0.16,380.1,0.84,380.1,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.261,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2022-01-30,2021,4,18,30,466.48,0.4,5,Dry,29,5,4,2,33,73,0.16,393.5,0.84,393.5,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0847,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2022-01-31,2021,4,18,31,480.43,0.39,5,Dry,29,5,4,2,33,73,0.15,407.4,0.85,407.4,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0913,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.8,2130
2022-02-01,2021,5,18,32,493.83,0.38,5,Dry,31,6,4,3,41,85,0.17,408.8,0.83,408.8,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.092,0.0038,0.286,0.0118,2,0.218,0.505,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2022-02-02,2021,5,18,33,506.13,0.37,5,Dry,31,6,4,3,41,85,0.17,421.1,0.83,421.1,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0978,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2022-02-03,2021,5,18,34,520.08,0.37,5,Dry,31,6,4,3,41,85,0.16,435.1,0.84,435.1,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.204,0.104,0.00434,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47.1,94.1,2260
2022-02-04,2021,5,19,35,533.48,0.36,5,Dry,31,6,4,3,41,85,0.16,448.5,0.84,448.5,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.111,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2022-02-05,2021,5,19,36,544.69,0.35,5,Dry,31,6,4,3,41,85,0.16,459.7,0.84,459.7,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00484,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2022-02-06,2021,5,19,37,555.35,0.34,5,Dry,31,6,4,3,41,85,0.15,470.4,0.85,470.4,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2022-02-07,2021,5,19,38,567.11,0.34,5,Dry,31,6,4,3,41,85,0.15,482.1,0.85,482.1,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2022-02-08,2021,5,19,39,576.13,0.33,5,Dry,31,6,4,3,41,85,0.15,491.1,0.85,491.1,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.36,0.0151,3,0.164,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2022-02-09,2021,5,19,40,584.06,0.33,5,Dry,31,6,4,3,41,85,0.15,499.1,0.85,499.1,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.135,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2500
2022-02-10,2021,5,19,41,593.08,0.32,5,Dry,31,6,4,3,41,85,0.14,508.1,0.86,508.1,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.14,0.00592,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
