date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-02-11,2021,5,20,42,604.84,0.32,5,Dry,31,6,4,3,41,85,0.14,519.8,0.86,519.8,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.393,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2022-02-12,2021,5,20,43,614.96,0.31,5,Dry,31,6,4,3,41,85,0.14,530,0.86,530,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00656,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.972,0.922,37.9,36.8,110,2650
2022-02-13,2021,5,20,44,622.89,0.31,5,Dry,31,6,4,3,41,85,0.14,537.9,0.86,537.9,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.255,0.16,0.00679,0.416,0.0176,3,0.185,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2022-02-14,2021,5,20,45,633.55,0.3,5,Dry,31,6,4,3,41,85,0.13,548.5,0.87,548.5,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.167,0.0071,0.429,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2022-02-15,2021,5,20,46,646.41,0.29,5,Dry,31,6,4,3,41,85,0.13,561.4,0.87,561.4,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00749,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
2022-02-16,2021,5,20,47,660.35,0.29,5,Dry,31,6,4,3,41,85,0.13,575.4,0.87,575.4,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.0079,0.462,0.0197,3,0.201,0.664,0.0283,22.8,0.953,0.978,0.932,40.8,39.9,120,2880
2022-02-17,2021,5,20,48,675.39,0.28,5,Dry,31,6,4,3,41,85,0.13,590.4,0.87,590.4,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00835,0.481,0.0205,3,0.208,0.689,0.0294,22.7,0.954,0.98,0.935,41.8,41,123,2950
2022-02-18,2021,5,21,49,688.24,0.28,5,Dry,31,6,4,3,41,85,0.12,603.2,0.88,603.2,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.293,0.204,0.00874,0.497,0.0213,3,0.214,0.711,0.0304,22.6,0.955,0.98,0.935,42.6,41.8,125,3010
2022-02-19,2021,5,21,50,702.19,0.27,5,Dry,31,6,4,3,41,85,0.12,617.2,0.88,617.2,0,0,0,0,-3,3,31,6,4,0,44,658,990,966.7,23.3,0.301,0.213,0.00916,0.514,0.0221,3,0.22,0.734,0.0315,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
2022-02-20,2021,5,21,51,717.23,0.27,5,Dry,31,6,4,3,41,85,0.12,632.2,0.88,632.2,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00961,0.532,0.0229,3,0.227,0.759,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2022-02-21,2021,5,21,52,733.36,0.26,5,Dry,31,6,4,3,41,85,0.12,648.4,0.88,648.4,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2022-02-22,2021,5,21,53,751.68,0.25,5,Dry,31,6,4,3,41,85,0.11,666.7,0.89,666.7,0,0,0,0,-3,3,31,6,4,0,44,708,990,966.9,23.1,0.329,0.246,0.0107,0.575,0.0249,3,0.243,0.818,0.0354,22.3,0.957,0.98,0.938,46.5,45.5,137,3280
2022-02-23,2021,5,21,54,770.55,0.25,5,Dry,31,6,4,3,41,85,0.11,685.5,0.89,685.5,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2022-02-24,2021,5,21,55,780.85,0.24,5,Dry,31,6,4,3,41,85,0.11,695.9,0.89,695.9,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.345,0.266,0.0116,0.611,0.0266,3,0.256,0.867,0.0377,22.1,0.957,0.98,0.938,48.1,47.2,142,3400
2022-02-25,2021,5,22,56,793.9,0.24,5,Dry,31,6,4,3,41,85,0.11,708.9,0.89,708.9,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.275,0.012,0.627,0.0274,3,0.262,0.889,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2022-02-26,2021,5,22,57,812.07,0.23,5,Dry,31,6,4,3,41,85,0.1,727.1,0.9,727.1,0,0,0,0,-3,3,31,6,4,0,44,768,990,967.1,22.9,0.363,0.287,0.0125,0.65,0.0284,3,0.27,0.919,0.0402,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2022-02-27,2021,5,22,58,832.05,0.22,5,Dry,31,6,4,3,41,85,0.1,747,0.9,747,0,0,0,0,-3,3,31,6,4,0,44,788,990,967.2,22.8,0.376,0.3,0.0132,0.676,0.0297,3,0.279,0.955,0.0419,21.8,0.957,0.98,0.938,51,48.2,145,3470
2022-02-28,2021,5,22,59,849.48,0.22,5,Dry,31,6,4,3,41,85,0.1,764.5,0.9,764.5,0,0,0,0,-3,3,31,6,4,0,44,805,990,967.3,22.7,0.392,0.309,0.0136,0.701,0.0309,3,0.284,0.985,0.0434,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
2022-03-01,2021,6,22,60,863.61,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,734.6,0.85,734.6,0,0,0,0,-6,6,41,8,7,0,73,791,990,967.4,22.6,0.379,0.292,0.0129,0.67,0.0296,3,0.273,0.944,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2022-03-02,2021,6,22,61,878.21,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,749.2,0.85,749.2,0,0,0,0,-6,6,41,8,7,0,73,805,990,967.4,22.6,0.392,0.301,0.0133,0.694,0.0307,3,0.28,0.973,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2022-03-03,2021,6,22,62,893.23,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,764.2,0.86,764.2,0,0,0,0,-6,6,41,8,7,0,73,820,990,967.5,22.5,0.406,0.309,0.0137,0.715,0.0317,3,0.284,0.998,0.0443,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
2022-03-04,2021,6,23,63,904.2,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,775.2,0.86,775.2,0,0,0,0,-6,6,41,8,7,0,73,831,990,967.5,22.5,0.416,0.314,0.014,0.73,0.0325,3,0.287,1.02,0.0452,21.5,0.956,0.98,0.937,52,48.2,145,3470
2022-03-05,2021,6,23,64,915.36,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,786.4,0.86,786.4,0,0,0,0,-6,6,41,8,7,0,73,842,990,967.6,22.4,0.426,0.32,0.0142,0.746,0.0332,4,0.208,0.954,0.0425,21.5,0.953,0.975,0.929,39.5,38.5,154,3690
2022-03-06,2021,6,23,65,926.7,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,797.7,0.86,797.7,0,0,0,0,-6,6,41,8,7,0,73,854,990,967.6,22.4,0.436,0.325,0.0145,0.762,0.034,4,0.212,0.973,0.0435,21.4,0.953,0.976,0.93,39.9,39,156,3740
2022-03-07,2021,6,23,66,938.22,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,809.2,0.86,809.2,0,0,0,0,-6,6,41,8,7,0,73,865,990,967.7,22.3,0.447,0.331,0.0148,0.778,0.0348,4,0.216,0.993,0.0444,21.4,0.953,0.977,0.931,40.4,39.5,158,3790
2022-03-08,2021,6,23,67,949.91,0.18,4,Mod_Dry,41,8,7,6,67,129,0.14,820.9,0.86,820.9,0,0,0,0,-6,6,41,8,7,0,73,877,990,967.7,22.3,0.458,0.336,0.0151,0.794,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2022-03-09,2021,6,23,68,961.77,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,832.8,0.87,832.8,0,0,0,0,-6,6,41,8,7,0,73,889,990,967.7,22.3,0.469,0.342,0.0154,0.811,0.0364,4,0.224,1.03,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3880
2022-03-10,2021,6,23,69,973.78,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,844.8,0.87,844.8,0,0,0,0,-6,6,41,8,7,0,73,901,990,967.8,22.2,0.48,0.348,0.0157,0.827,0.0373,4,0.228,1.06,0.0475,21.1,0.954,0.98,0.935,41.8,41,164,3930
2022-03-11,2021,6,24,70,981.06,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,852.1,0.87,852.1,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.486,0.351,0.0158,0.838,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2022-03-12,2021,6,24,71,988.39,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,859.4,0.87,859.4,0,0,0,0,-6,6,41,8,7,0,73,915,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2022-03-13,2021,6,24,72,990.84,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,861.8,0.87,861.8,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,4000
2022-03-14,2021,6,24,73,993.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,864.3,0.87,864.3,0,0,0,0,-6,6,41,8,7,0,73,920,990,967.9,22.1,0.497,0.357,0.0161,0.855,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4000
2022-03-15,2021,6,24,74,990.84,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,861.8,0.87,861.8,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,4000
2022-03-16,2021,6,24,75,988.39,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,859.4,0.87,859.4,0,0,0,0,-6,6,41,8,7,0,73,915,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2022-03-17,2021,6,24,76,985.94,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,856.9,0.87,856.9,0,0,0,0,-6,6,41,8,7,0,73,913,990,967.8,22.2,0.491,0.354,0.016,0.844,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2022-03-18,2021,6,25,77,988.39,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,859.4,0.87,859.4,0,0,0,0,-6,6,41,8,7,0,73,915,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2022-03-19,2021,6,25,78,990.84,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,861.8,0.87,861.8,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,4000
2022-03-20,2021,6,25,79,988.39,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,859.4,0.87,859.4,0,0,0,0,-6,6,41,8,7,0,73,915,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2022-03-21,2021,6,25,80,990.84,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,861.8,0.87,861.8,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.851,0.0385,4,0.233,1.08,0.049,21.1,0.955,0.98,0.936,42.5,41.6,166,4000
2022-03-22,2021,6,25,81,993.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,864.3,0.87,864.3,0,0,0,0,-6,6,41,8,7,0,73,920,990,967.9,22.1,0.497,0.357,0.0161,0.855,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4000
2022-03-23,2021,6,25,82,1000.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,871.7,0.87,871.7,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.504,0.361,0.0163,0.865,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,42,168,4030
2022-03-24,2021,6,25,83,1013.2,0.17,4,Mod_Dry,41,8,7,6,67,129,0.13,884.2,0.87,884.2,0,0,0,0,-6,6,41,8,7,0,73,940,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
2022-03-25,2021,6,26,84,1030.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.13,901.9,0.88,901.9,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.907,0.0412,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44,43.2,173,4140
2022-03-26,2021,6,26,85,1048.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,919.9,0.88,919.9,0,0,0,0,-6,6,41,8,7,0,73,976,990,968.1,21.9,0.548,0.384,0.0175,0.932,0.0425,4,0.253,1.19,0.054,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
2022-03-27,2021,6,26,86,1067.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,938.1,0.88,938.1,0,0,0,0,-6,6,41,8,7,0,73,994,990,968.1,21.9,0.565,0.393,0.018,0.958,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2022-03-28,2021,6,26,87,1085.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,956.5,0.88,956.5,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2022-03-29,2021,6,26,88,1104.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.12,975.2,0.88,975.2,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4400
2022-03-30,2021,6,26,89,1128.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,999.6,0.89,999.6,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.633,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2022-03-31,2021,6,26,90,1147.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1019,0.89,1019,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.661,0.465,0.0215,1.13,0.0521,4,0.284,1.41,0.0652,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2022-04-01,2021,7,27,91,1167.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,1019,0.87,1019,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.677,0.466,0.0216,1.14,0.053,4,0.284,1.43,0.0661,20.1,0.955,0.98,0.936,48.1,47.1,189,4520
2022-04-02,2021,7,27,92,1181.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.13,1033,0.88,1033,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.697,0.498,0.0231,1.19,0.0555,4,0.287,1.48,0.0688,20,0.955,0.98,0.936,48.5,47.5,190,4560
2022-04-03,2021,7,27,93,1195.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1047,0.88,1047,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.718,0.529,0.0246,1.25,0.058,4,0.289,1.54,0.0715,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
2022-04-04,2021,7,27,94,1209.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1061,0.88,1061,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.739,0.561,0.0262,1.3,0.0606,4,0.292,1.59,0.0743,19.8,0.955,0.98,0.936,49.3,48.2,193,4630
2022-04-05,2021,7,27,95,1223.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1076,0.88,1076,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.76,0.593,0.0277,1.35,0.0632,4,0.295,1.65,0.077,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2022-04-06,2021,7,27,96,1238.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1090,0.88,1090,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.6,21.4,0.781,0.626,0.0293,1.41,0.0659,4,0.298,1.7,0.0798,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2022-04-07,2021,7,27,97,1252.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1105,0.88,1100,5,1,0,0,-10,14,46,11,10,0,86,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2022-04-08,2021,7,28,98,1267.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1119,0.88,1100,19,4,1,1,-9,22,49,12,11,1,94,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2022-04-09,2021,7,28,99,1287.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-04-10,2021,7,28,100,1308.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1160,0.89,1100,60,14,2,2,-8,50,59,13,12,2,122,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-04-11,2021,7,28,101,1329.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1181,0.89,1100,81,18,2,2,-8,67,63,13,12,2,139,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-04-12,2021,7,28,102,1350.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1202,0.89,1100,102,23,3,3,-7,80,68,14,13,3,152,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-04-13,2021,7,28,103,1371.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1224,0.89,1100,124,28,4,4,-6,94,73,15,14,4,166,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2022-04-14,2021,7,28,104,1386.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2022-04-15,2021,7,29,105,1396.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1248,0.89,1100,148,33,4,5,-6,112,78,15,15,4,184,1210,990,969.1,20.9,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,48,192,4600
2022-04-16,2021,7,29,106,1405.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1257,0.9,1100,157,35,5,5,-5,117,80,16,15,5,189,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.8,47.9,191,4590
2022-04-17,2021,7,29,107,1408.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1260,0.9,1100,160,36,5,5,-5,119,81,16,15,5,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-04-18,2021,7,29,108,1411.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2022-04-19,2021,7,29,109,1408.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1260,0.9,1100,160,36,5,5,-5,119,81,16,15,5,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-04-20,2021,7,29,110,1405.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.1,1257,0.9,1100,157,35,5,5,-5,117,80,16,15,5,189,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0725,4,0.3,1.81,0.0869,19,0.953,0.98,0.933,48.8,47.9,191,4590
2022-04-21,2021,7,29,111,1402.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.11,1254,0.89,1100,154,35,5,5,-5,114,80,16,15,5,186,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2022-04-22,2021,7,30,112,1393,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1245,0.89,1100,145,33,4,4,-6,110,78,15,14,4,182,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2022-04-23,2021,7,30,113,1377.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1230,0.89,1100,130,29,4,4,-6,99,74,15,14,4,171,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2022-04-24,2021,7,30,114,1362.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1215,0.89,1100,115,26,3,4,-7,89,71,14,14,3,161,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2022-04-25,2021,7,30,115,1347.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1199,0.89,1100,99,22,3,3,-7,78,67,14,13,3,150,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-04-26,2021,7,30,116,1332.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.11,1184,0.89,1100,84,19,3,3,-7,66,64,14,13,3,138,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2022-04-27,2021,7,30,117,1317.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1169,0.89,1100,69,16,2,2,-8,57,61,13,12,2,129,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2022-04-28,2021,7,30,118,1302.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1154,0.89,1100,54,12,2,2,-8,46,57,13,12,2,118,1180,990,968.9,21.1,0.819,0.648,0.0306,1.47,0.0693,4,0.3,1.77,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-04-29,2021,7,31,119,1287.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2022-04-30,2021,7,31,120,1273,0.12,4,Mod_Dry,45,11,10,10,72,148,0.12,1125,0.88,1100,25,6,1,1,-9,26,51,12,11,1,98,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2022-05-01,2021,8,31,121,1258.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.15,1066,0.85,1066,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.747,0.572,0.0269,1.32,0.062,4,0.293,1.61,0.0758,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2022-05-02,2021,8,31,122,1238.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1046,0.84,1046,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.718,0.527,0.0247,1.24,0.0583,4,0.289,1.53,0.0718,19.8,0.955,0.98,0.936,48.5,47.6,190,4570
2022-05-03,2021,8,31,123,1218,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.688,0.481,0.0225,1.17,0.0546,4,0.285,1.45,0.0679,20,0.955,0.98,0.936,47.9,47,188,4510
2022-05-04,2021,8,31,124,1198,0.13,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.659,0.437,0.0203,1.1,0.051,4,0.281,1.38,0.0641,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2022-05-05,2021,8,31,125,1178.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,986.3,0.84,986.3,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.63,0.416,0.0193,1.05,0.0486,4,0.275,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4390
2022-05-06,2021,8,32,126,1158.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,966.8,0.83,966.8,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.601,0.407,0.0188,1.01,0.0467,4,0.269,1.28,0.0591,20.3,0.955,0.98,0.936,46,45.1,180,4330
2022-05-07,2021,8,32,127,1139.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.17,947.5,0.83,947.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.584,0.398,0.0184,0.981,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
2022-05-08,2021,8,32,128,1120.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,928.4,0.83,928.4,0,0,0,0,-10,10,47,10,10,0,125,995,990,968.3,21.7,0.566,0.388,0.0179,0.954,0.0439,4,0.256,1.21,0.0557,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2022-05-09,2021,8,32,129,1101.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,909.5,0.83,909.5,0,0,0,0,-10,10,47,10,10,0,125,977,990,968.2,21.8,0.549,0.379,0.0174,0.928,0.0426,4,0.249,1.18,0.0541,20.6,0.955,0.98,0.936,43.9,43,172,4130
2022-05-10,2021,8,32,130,1082.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.18,890.9,0.82,890.9,0,0,0,0,-10,10,47,10,10,0,125,958,990,968.2,21.8,0.532,0.37,0.017,0.902,0.0413,4,0.243,1.15,0.0524,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2022-05-11,2021,8,32,131,1059.2,0.16,5,Dry,42,9,8,6,82,147,0.14,912.2,0.86,912.2,0,0,0,0,-6,6,42,9,8,0,88,971,990,968.1,21.9,0.544,0.381,0.0174,0.925,0.0422,4,0.25,1.17,0.0536,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2022-05-12,2021,8,32,132,1036,0.16,5,Dry,42,9,8,6,82,147,0.14,889,0.86,889,0,0,0,0,-6,6,42,9,8,0,88,948,990,968,22,0.523,0.369,0.0168,0.892,0.0406,4,0.243,1.13,0.0516,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2022-05-13,2021,8,33,133,1013.2,0.17,5,Dry,42,9,8,6,82,147,0.14,866.2,0.85,866.2,0,0,0,0,-6,6,42,9,8,0,88,925,990,967.9,22.1,0.502,0.358,0.0162,0.86,0.039,4,0.235,1.09,0.0496,21,0.955,0.98,0.936,42.5,41.7,167,4000
2022-05-14,2021,8,33,134,995.77,0.17,5,Dry,42,9,8,6,82,147,0.15,848.8,0.85,848.8,0,0,0,0,-6,6,42,9,8,0,88,908,990,967.9,22.1,0.486,0.35,0.0158,0.836,0.0378,4,0.229,1.06,0.0481,21.1,0.954,0.98,0.935,41.8,41,164,3930
2022-05-15,2021,8,33,135,978.62,0.18,5,Dry,42,9,8,6,82,147,0.15,831.6,0.85,831.6,0,0,0,0,-6,6,42,9,8,0,88,891,990,967.8,22.2,0.47,0.342,0.0154,0.812,0.0366,4,0.223,1.03,0.0466,21.2,0.954,0.978,0.933,41.1,40.3,161,3860
2022-05-16,2021,8,33,136,961.77,0.18,5,Dry,42,9,8,6,82,147,0.15,814.8,0.85,814.8,0,0,0,0,-6,6,42,9,8,0,88,874,990,967.7,22.3,0.455,0.333,0.015,0.788,0.0354,4,0.217,1.01,0.0452,21.2,0.954,0.977,0.932,40.5,39.5,158,3800
2022-05-17,2021,8,33,137,945.22,0.19,5,Dry,42,9,8,6,82,147,0.16,798.2,0.84,798.2,0,0,0,0,-6,6,42,9,8,0,88,857,990,967.7,22.3,0.44,0.325,0.0146,0.765,0.0343,4,0.212,0.977,0.0438,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2022-05-18,2021,8,33,138,928.99,0.19,5,Dry,42,9,8,6,82,147,0.16,782,0.84,782,0,0,0,0,-6,6,42,9,8,0,88,841,990,967.6,22.4,0.425,0.317,0.0142,0.742,0.0332,3,0.289,1.03,0.0461,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2022-05-19,2021,8,33,139,913.11,0.19,5,Dry,42,9,8,6,82,147,0.16,766.1,0.84,766.1,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.41,0.31,0.0138,0.72,0.0321,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2022-05-20,2021,8,34,140,897.59,0.2,5,Dry,42,9,8,6,82,147,0.16,750.6,0.84,750.6,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.698,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2022-05-21,2021,8,34,141,882.46,0.2,5,Dry,42,9,8,6,82,147,0.17,735.5,0.83,735.5,0,0,0,0,-6,6,42,9,8,0,88,794,990,967.4,22.6,0.382,0.292,0.013,0.675,0.0299,3,0.273,0.948,0.042,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2022-05-22,2021,8,34,142,867.74,0.21,5,Dry,42,9,8,6,82,147,0.17,720.7,0.83,720.7,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.282,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,48.9,48,144,3450
2022-05-23,2021,8,34,143,853.47,0.22,5,Dry,42,9,8,6,82,147,0.17,706.5,0.83,706.5,0,0,0,0,-6,6,42,9,8,0,88,765,990,967.3,22.7,0.362,0.273,0.012,0.634,0.028,3,0.26,0.895,0.0394,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2022-05-24,2021,8,34,144,839.68,0.22,5,Dry,42,9,8,6,82,147,0.17,692.7,0.82,692.7,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.617,0.0271,3,0.254,0.872,0.0383,21.9,0.957,0.98,0.938,47.4,46.4,139,3340
2022-05-25,2021,8,34,145,826.45,0.22,5,Dry,42,9,8,6,82,147,0.18,679.5,0.82,679.5,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.849,0.0373,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
2022-05-26,2021,8,34,146,813.82,0.23,5,Dry,42,9,8,6,82,147,0.18,666.8,0.82,666.8,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.246,0.0108,0.585,0.0256,3,0.243,0.828,0.0362,22,0.957,0.98,0.938,45.9,45,135,3240
2022-05-27,2021,8,35,147,801.9,0.23,5,Dry,42,9,8,6,82,147,0.18,654.9,0.82,654.9,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2022-05-28,2021,8,35,148,790.83,0.24,5,Dry,42,9,8,6,82,147,0.19,643.8,0.81,643.8,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
2022-05-29,2021,8,35,149,780.85,0.24,5,Dry,42,9,8,6,82,147,0.19,633.9,0.81,633.9,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.224,0.00977,0.545,0.0237,3,0.228,0.772,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2022-05-30,2021,8,35,150,772.51,0.25,5,Dry,42,9,8,6,82,147,0.19,625.5,0.81,625.5,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00951,0.534,0.0232,3,0.224,0.758,0.033,22.3,0.955,0.98,0.936,43.5,42.6,128,3070
2022-05-31,2021,8,35,151,762.62,0.25,5,Dry,42,9,8,6,82,147,0.19,615.6,0.81,615.6,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00921,0.522,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3020
2022-06-01,2021,9,35,152,748.67,0.26,5,Dry,39,9,7,5,59,119,0.16,629.7,0.84,629.7,0,0,0,0,-5,5,39,9,7,0,64,685,990,966.9,23.1,0.316,0.222,0.00959,0.537,0.0233,3,0.226,0.763,0.033,22.3,0.955,0.98,0.936,43.9,43.1,129,3100
2022-06-02,2021,9,35,153,734.73,0.26,5,Dry,39,9,7,5,59,119,0.16,615.7,0.84,615.7,0,0,0,0,-5,5,39,9,7,0,64,671,990,966.8,23.2,0.308,0.212,0.00917,0.52,0.0225,3,0.22,0.74,0.0319,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2022-06-03,2021,9,36,154,722.42,0.26,5,Dry,39,9,7,5,59,119,0.17,603.4,0.83,603.4,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.301,0.204,0.00879,0.505,0.0217,3,0.214,0.719,0.031,22.5,0.954,0.98,0.935,42.3,41.5,125,2990
2022-06-04,2021,9,36,155,709.57,0.27,5,Dry,39,9,7,5,59,119,0.17,590.6,0.83,590.6,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.293,0.196,0.0084,0.489,0.021,3,0.208,0.697,0.03,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2022-06-05,2021,9,36,156,697.26,0.27,5,Dry,39,9,7,5,59,119,0.17,578.3,0.83,578.3,0,0,0,0,-5,5,39,9,7,0,64,633,990,966.7,23.3,0.286,0.187,0.00803,0.474,0.0203,3,0.203,0.676,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2022-06-06,2021,9,36,157,687.15,0.28,5,Dry,39,9,7,5,59,119,0.17,568.1,0.83,568.1,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.181,0.00773,0.461,0.0197,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
2022-06-07,2021,9,36,158,676.48,0.28,5,Dry,39,9,7,5,59,119,0.18,557.5,0.82,557.5,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.275,0.173,0.00741,0.448,0.0191,3,0.193,0.641,0.0274,22.8,0.951,0.975,0.927,39.4,38.5,115,2770
2022-06-08,2021,9,36,159,664.73,0.29,5,Dry,39,9,7,5,59,119,0.18,545.7,0.82,545.7,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00706,0.433,0.0185,3,0.188,0.622,0.0265,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2022-06-09,2021,9,36,160,653.51,0.29,5,Dry,39,9,7,5,59,119,0.18,534.5,0.82,534.5,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00673,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2022-06-10,2021,9,37,161,643.4,0.3,5,Dry,39,9,7,5,59,119,0.18,524.4,0.81,524.4,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00643,0.407,0.0173,3,0.178,0.586,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,109,2610
2022-06-11,2021,9,37,162,632.73,0.3,5,Dry,39,9,7,5,59,119,0.19,513.7,0.81,513.7,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00612,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2022-06-12,2021,9,37,163,622.07,0.31,5,Dry,39,9,7,5,59,119,0.19,503.1,0.81,503.1,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.0058,0.381,0.0161,3,0.169,0.55,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
2022-06-13,2021,9,37,164,611.95,0.31,5,Dry,39,9,7,5,59,119,0.19,492.9,0.81,492.9,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.132,0.00557,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.946,0.97,0.917,35.2,34.2,103,2460
2022-06-14,2021,9,37,165,602.93,0.32,5,Dry,39,9,7,5,59,119,0.2,483.9,0.8,483.9,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00538,0.36,0.0152,2,0.269,0.629,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2022-06-15,2021,9,37,166,593.36,0.32,5,Dry,39,9,7,5,59,119,0.2,474.4,0.8,474.4,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00518,0.35,0.0148,2,0.263,0.613,0.0258,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2022-06-16,2021,9,37,167,583.79,0.33,5,Dry,39,9,7,5,59,119,0.2,464.8,0.8,464.8,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.118,0.00498,0.34,0.0143,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2022-06-17,2021,9,38,168,574.22,0.33,5,Dry,39,9,7,5,59,119,0.21,455.2,0.79,455.2,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00478,0.33,0.0139,2,0.25,0.58,0.0244,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2022-06-18,2021,9,38,169,565.19,0.34,5,Dry,39,9,7,5,59,119,0.21,446.2,0.79,446.2,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.11,0.00459,0.322,0.0135,2,0.244,0.566,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.7,2300
2022-06-19,2021,9,38,170,557.26,0.34,5,Dry,39,9,7,5,59,119,0.21,438.3,0.79,438.3,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.315,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.1,2260
2022-06-20,2021,9,38,171,548.79,0.35,5,Dry,39,9,7,5,59,119,0.22,429.8,0.78,429.8,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00426,0.308,0.0129,2,0.233,0.541,0.0226,23.4,0.957,0.98,0.938,47.2,46.2,92.4,2220
2022-06-21,2021,9,38,172,540.31,0.35,5,Dry,39,9,7,5,59,119,0.22,421.3,0.78,421.3,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.204,0.0979,0.00408,0.301,0.0126,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2022-06-22,2021,9,38,173,532.38,0.36,5,Dry,39,9,7,5,59,119,0.22,413.4,0.78,413.4,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0941,0.00392,0.295,0.0123,2,0.222,0.516,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
2022-06-23,2021,9,38,174,524.45,0.36,5,Dry,39,9,7,5,59,119,0.23,405.4,0.77,405.4,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0904,0.00376,0.288,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2022-06-24,2021,9,39,175,517.62,0.37,5,Dry,39,9,7,5,59,119,0.23,398.6,0.77,398.6,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0871,0.00362,0.283,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2022-06-25,2021,9,39,176,510.23,0.37,5,Dry,39,9,7,5,59,119,0.23,391.2,0.77,391.2,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0837,0.00347,0.277,0.0115,2,0.207,0.483,0.02,23.6,0.954,0.98,0.935,43.2,42.4,84.7,2030
2022-06-26,2021,9,39,177,502.85,0.38,5,Dry,39,9,7,5,59,119,0.24,383.9,0.76,383.9,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.19,0.0802,0.00332,0.271,0.0112,2,0.202,0.472,0.0196,23.7,0.953,0.98,0.934,42.4,41.6,83.2,2000
2022-06-27,2021,9,39,178,495.47,0.38,5,Dry,39,9,7,5,59,119,0.24,376.5,0.76,376.5,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0767,0.00317,0.265,0.0109,2,0.197,0.461,0.0191,23.7,0.952,0.98,0.933,41.7,40.8,81.6,1960
2022-06-28,2021,9,39,179,488.63,0.38,5,Dry,39,9,7,5,59,119,0.24,369.6,0.76,369.6,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.185,0.0735,0.00304,0.259,0.0107,2,0.192,0.451,0.0186,23.8,0.951,0.978,0.93,40.9,40,80.1,1920
2022-06-29,2021,9,39,180,481.8,0.39,5,Dry,39,9,7,5,59,119,0.25,362.8,0.75,362.8,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0702,0.0029,0.253,0.0105,2,0.187,0.441,0.0182,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1880
2022-06-30,2021,9,39,181,476.05,0.39,5,Dry,39,9,7,5,59,119,0.25,357.1,0.75,357.1,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0675,0.00278,0.248,0.0102,2,0.184,0.432,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.2,1850
2022-07-01,2021,10,40,182,469.76,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,334.8,0.71,334.8,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.057,0.00235,0.232,0.00953,2,0.168,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,72,1730
2022-07-02,2021,10,40,183,463.48,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,328.5,0.71,328.5,0,0,0,0,-6,6,42,9,8,0,76,387,990,965.7,24.3,0.172,0.054,0.00222,0.226,0.00931,2,0.164,0.391,0.0161,23.9,0.945,0.97,0.917,36.4,35.3,70.7,1700
2022-07-03,2021,10,40,184,457.19,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,322.2,0.7,322.2,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.0511,0.0021,0.221,0.00908,2,0.16,0.381,0.0157,24,0.944,0.97,0.916,35.7,34.7,69.3,1660
2022-07-04,2021,10,40,185,450.9,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,315.9,0.7,315.9,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0481,0.00197,0.216,0.00886,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68,1630
2022-07-05,2021,10,40,186,444.61,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,309.6,0.7,309.6,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0451,0.00185,0.211,0.00864,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2022-07-06,2021,10,40,187,438.32,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,303.3,0.69,303.3,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00842,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2022-07-07,2021,10,40,188,432.58,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,297.6,0.69,297.6,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.161,0.0395,0.00161,0.201,0.00821,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2022-07-08,2021,10,41,189,426.83,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,291.8,0.68,291.8,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0367,0.0015,0.196,0.00801,2,0.139,0.336,0.0137,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
2022-07-09,2021,10,41,190,422.19,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,287.2,0.68,287.2,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0346,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,61.9,1490
2022-07-10,2021,10,41,191,416.99,0.43,4,Mod_Dry,42,9,8,6,70,135,0.32,282,0.68,282,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0321,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.3,30.4,60.8,1460
2022-07-11,2021,10,41,192,411.8,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,276.8,0.67,276.8,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0296,0.00121,0.184,0.00748,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.7,1430
2022-07-12,2021,10,41,193,406.6,0.44,4,Mod_Dry,42,9,8,6,70,135,0.33,271.6,0.67,271.6,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2022-07-13,2021,10,41,194,401.41,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,266.4,0.66,266.4,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0247,0.00101,0.175,0.00712,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.5,1380
2022-07-14,2021,10,41,195,396.21,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,261.2,0.66,261.2,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0223,0.000905,0.171,0.00694,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.4,1350
2022-07-15,2021,10,42,196,391.56,0.45,4,Mod_Dry,42,9,8,6,70,135,0.34,256.6,0.66,256.6,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0201,0.000816,0.167,0.00678,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
2022-07-16,2021,10,42,197,386.91,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,251.9,0.65,251.9,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0179,0.000726,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1300
2022-07-17,2021,10,42,198,382.26,0.46,4,Mod_Dry,42,9,8,6,70,135,0.35,247.3,0.65,247.3,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000679,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.3,1280
2022-07-18,2021,10,42,199,377.62,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,242.6,0.64,242.6,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.3,1260
2022-07-19,2021,10,42,200,372.97,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,238,0.64,238,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2022-07-20,2021,10,42,201,369.41,0.47,4,Mod_Dry,42,9,8,6,70,135,0.36,234.4,0.64,234.4,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.925,0.97,0.897,26,25.3,50.5,1210
2022-07-21,2021,10,42,202,365.31,0.48,4,Mod_Dry,42,9,8,6,70,135,0.37,230.3,0.63,230.3,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.138,0.0153,0.000619,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2022-07-22,2021,10,43,203,361.21,0.48,4,Mod_Dry,42,9,8,6,70,135,0.37,226.2,0.63,226.2,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2022-07-23,2021,10,43,204,357.11,0.49,4,Mod_Dry,42,9,8,6,70,135,0.38,222.1,0.62,222.1,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2022-07-24,2021,10,43,205,353.01,0.49,4,Mod_Dry,42,9,8,6,70,135,0.38,218,0.62,218,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000575,0.148,0.00594,1,0.237,0.384,0.0155,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
2022-07-25,2021,10,43,206,348.91,0.49,4,Mod_Dry,42,9,8,6,70,135,0.39,213.9,0.61,213.9,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-07-26,2021,10,43,207,344.8,0.5,4,Mod_Dry,42,9,8,6,70,135,0.39,209.8,0.61,209.8,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.3,47.3,1130
2022-07-27,2021,10,43,208,341.25,0.5,4,Mod_Dry,42,9,8,6,70,135,0.4,206.3,0.6,206.3,0,0,0,0,-6,6,42,9,8,0,76,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00572,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
2022-07-28,2021,10,43,209,337.69,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,202.7,0.6,202.7,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00565,1,0.216,0.357,0.0143,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2022-07-29,2021,10,44,210,334.14,0.51,4,Mod_Dry,42,9,8,6,70,135,0.4,199.1,0.6,199.1,0,0,0,0,-6,6,42,9,8,0,76,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2022-07-30,2021,10,44,211,330.58,0.51,4,Mod_Dry,42,9,8,6,70,135,0.41,195.6,0.59,195.6,0,0,0,0,-6,6,42,9,8,0,76,255,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.207,0.344,0.0138,24.6,0.953,0.98,0.934,45,44.1,44.1,1060
2022-07-31,2021,10,44,212,327.03,0.52,4,Mod_Dry,42,9,8,6,70,135,0.41,192,0.59,192,0,0,0,0,-6,6,42,9,8,0,76,251,990,965,25,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2022-08-01,2021,11,44,213,323.48,0.52,4,Mod_Dry,39,7,5,4,60,115,0.36,208.5,0.64,208.5,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0135,0.000539,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
2022-08-02,2021,11,44,214,319.37,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,204.4,0.64,204.4,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2022-08-03,2021,11,44,215,315.27,0.53,4,Mod_Dry,39,7,5,4,60,115,0.36,200.3,0.64,200.3,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2022-08-04,2021,11,44,216,311.17,0.54,4,Mod_Dry,39,7,5,4,60,115,0.37,196.2,0.63,196.2,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2022-08-05,2021,11,45,217,307.07,0.54,4,Mod_Dry,39,7,5,4,60,115,0.38,192.1,0.63,192.1,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2022-08-06,2021,11,45,218,302.97,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,188,0.62,188,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2022-08-07,2021,11,45,219,299.41,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,184.4,0.62,184.4,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2022-08-08,2021,11,45,220,295.86,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,180.9,0.61,180.9,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.00512,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,982
2022-08-09,2021,11,45,221,292.3,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,177.3,0.61,177.3,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2022-08-10,2021,11,45,222,288.75,0.56,4,Mod_Dry,39,7,5,4,60,115,0.4,173.8,0.6,173.8,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00499,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2022-08-11,2021,11,45,223,286.29,0.57,5,Dry,34,7,5,3,44,93,0.33,193.3,0.68,193.3,0,0,0,0,-3,3,34,7,5,0,47,239,990,964.8,25.2,0.12,0.0122,0.000484,0.132,0.00525,1,0.203,0.336,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2022-08-12,2021,11,46,224,283.28,0.57,5,Dry,34,7,5,3,44,93,0.33,190.3,0.67,190.3,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000474,0.131,0.0052,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2022-08-13,2021,11,46,225,280.27,0.58,5,Dry,34,7,5,3,44,93,0.33,187.3,0.67,187.3,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000463,0.13,0.00514,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2022-08-14,2021,11,46,226,277.26,0.58,5,Dry,34,7,5,3,44,93,0.34,184.3,0.67,184.3,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000453,0.128,0.00509,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2022-08-15,2021,11,46,227,274.26,0.58,5,Dry,34,7,5,3,44,93,0.34,181.3,0.66,181.3,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0112,0.000443,0.127,0.00503,1,0.187,0.314,0.0125,24.9,0.949,0.98,0.93,42,41.1,41.1,987
2022-08-16,2021,11,46,228,271.25,0.59,5,Dry,34,7,5,3,44,93,0.34,178.3,0.66,178.3,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000432,0.126,0.00498,1,0.183,0.309,0.0122,24.9,0.948,0.979,0.928,41.3,40.4,40.4,970
2022-08-17,2021,11,46,229,268.24,0.59,5,Dry,34,7,5,3,44,93,0.35,175.2,0.65,175.2,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000422,0.124,0.00493,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.6,39.6,39.6,951
2022-08-18,2021,11,46,230,265.23,0.6,5,Dry,34,7,5,3,44,93,0.35,172.2,0.65,172.2,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.113,0.0104,0.000412,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,933
2022-08-19,2021,11,47,231,262.23,0.6,5,Dry,34,7,5,3,44,93,0.35,169.2,0.65,169.2,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.000401,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.1,38.1,38.1,915
2022-08-20,2021,11,47,232,259.76,0.61,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00992,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2022-08-21,2021,11,47,233,257.3,0.61,5,Dry,34,7,5,3,44,93,0.36,164.3,0.64,164.3,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00972,0.000384,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
2022-08-22,2021,11,47,234,254.84,0.62,5,Dry,34,7,5,3,44,93,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00951,0.000376,0.118,0.00468,1,0.161,0.279,0.0111,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2022-08-23,2021,11,47,235,252.38,0.62,5,Dry,34,7,5,3,44,93,0.37,159.4,0.63,159.4,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.0093,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2022-08-24,2021,11,47,236,249.92,0.62,5,Dry,34,7,5,3,44,93,0.37,156.9,0.63,156.9,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00909,0.000359,0.116,0.00459,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2022-08-25,2021,11,47,237,247.46,0.63,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2022-08-26,2021,11,48,238,245,0.63,5,Dry,34,7,5,3,44,93,0.38,152,0.62,152,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,817
2022-08-27,2021,11,48,239,242.54,0.64,5,Dry,34,7,5,3,44,93,0.38,149.5,0.62,149.5,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
2022-08-28,2021,11,48,240,240.08,0.64,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00825,0.000325,0.112,0.00441,1,0.141,0.253,0.00998,25.1,0.938,0.97,0.91,34,32.9,32.9,791
2022-08-29,2021,11,48,241,238.71,0.65,5,Dry,34,7,5,3,44,93,0.39,145.7,0.61,145.7,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00439,1,0.139,0.251,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2022-08-30,2021,11,48,242,236.8,0.65,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00797,0.000314,0.11,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2022-08-31,2021,11,48,243,234.88,0.66,5,Dry,34,7,5,3,44,93,0.4,141.9,0.6,141.9,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00781,0.000308,0.11,0.00432,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2022-09-01,2021,12,48,244,231.87,0.66,5,Dry,30,6,4,2,30,72,0.31,159.9,0.69,159.9,0,0,0,0,-2,2,30,6,4,0,32,200,990,964.6,25.4,0.106,0.00934,0.000368,0.115,0.00454,1,0.158,0.274,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,864
2022-09-02,2021,12,49,245,227.77,0.67,5,Dry,30,6,4,2,30,72,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,30,6,4,0,32,196,990,964.6,25.4,0.105,0.00899,0.000353,0.114,0.00447,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
2022-09-03,2021,12,49,246,224.22,0.68,5,Dry,30,6,4,2,30,72,0.32,152.2,0.68,152.2,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00869,0.000341,0.112,0.0044,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2022-09-04,2021,12,49,247,220.66,0.69,5,Dry,30,6,4,2,30,72,0.33,148.7,0.67,148.7,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00839,0.000329,0.111,0.00434,1,0.143,0.254,0.00996,25.2,0.938,0.97,0.91,34.5,33.5,33.5,803
2022-09-05,2021,12,49,248,218.2,0.69,5,Dry,30,6,4,2,30,72,0.33,146.2,0.67,146.2,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00818,0.000321,0.109,0.00429,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
2022-09-06,2021,12,49,249,215.19,0.7,5,Dry,30,6,4,2,30,72,0.34,143.2,0.67,143.2,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00792,0.000311,0.108,0.00424,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2022-09-07,2021,12,49,250,212.19,0.71,5,Dry,30,6,4,2,30,72,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0991,0.00767,0.0003,0.107,0.00418,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.5,31.5,31.5,756
2022-09-08,2021,12,49,251,209.18,0.72,5,Dry,30,6,4,2,30,72,0.34,137.2,0.66,137.2,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00741,0.00029,0.105,0.00413,1,0.128,0.233,0.00913,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2022-09-09,2021,12,50,252,206.17,0.73,5,Dry,30,6,4,2,30,72,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00715,0.00028,0.104,0.00407,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.1,30.1,723
2022-09-10,2021,12,50,253,203.16,0.74,5,Dry,30,6,4,2,30,72,0.35,131.2,0.65,131.2,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.0069,0.00027,0.103,0.00402,1,0.12,0.222,0.00869,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2022-09-11,2021,12,50,254,200.7,0.75,5,Dry,30,6,4,2,30,72,0.36,128.7,0.64,128.7,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0951,0.00669,0.000261,0.102,0.00398,1,0.116,0.218,0.00852,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2022-09-12,2021,12,50,255,198.24,0.76,5,Dry,30,6,4,2,30,72,0.36,126.2,0.64,126.2,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00648,0.000253,0.101,0.00393,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2022-09-13,2021,12,50,256,195.78,0.77,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2022-09-14,2021,12,50,257,193.32,0.78,5,Dry,30,6,4,2,30,72,0.37,121.3,0.63,121.3,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00606,0.000237,0.0985,0.00385,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,28,27.1,27.1,651
