date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-09-15,2021,12,50,258,190.86,0.79,5,Dry,30,6,4,2,30,72,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00585,0.000229,0.0975,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2022-09-16,2021,12,51,259,189.49,0.79,5,Dry,30,6,4,2,30,72,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00574,0.000224,0.0969,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2022-09-17,2021,12,51,260,187.58,0.8,5,Dry,30,6,4,2,30,72,0.38,115.6,0.62,115.6,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0904,0.00557,0.000218,0.096,0.00375,1,0.0985,0.195,0.00761,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2022-09-18,2021,12,51,261,185.66,0.8,5,Dry,30,6,4,2,30,72,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0898,0.00541,0.000212,0.0952,0.00372,1,0.0959,0.191,0.00747,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2022-09-19,2021,12,51,262,183.75,0.81,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0943,0.00369,1,0.0934,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2022-09-20,2021,12,51,263,181.83,0.81,5,Dry,30,6,4,2,30,72,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0908,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2022-09-21,2021,12,51,264,179.92,0.82,5,Dry,30,6,4,2,30,72,0.4,107.9,0.6,107.9,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00492,0.000193,0.0927,0.00363,1,0.0882,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2022-09-22,2021,12,51,265,178.55,0.83,5,Dry,30,6,4,2,30,72,0.4,106.5,0.6,106.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0873,0.00481,0.000188,0.0921,0.0036,1,0.0863,0.178,0.00698,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2022-09-23,2021,12,52,266,176.64,0.83,5,Dry,30,6,4,2,30,72,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00464,0.000182,0.0912,0.00357,1,0.0838,0.175,0.00685,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2022-09-24,2021,12,52,267,174.73,0.84,5,Dry,30,6,4,2,30,72,0.41,102.7,0.59,102.7,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00448,0.000175,0.0904,0.00354,1,0.0812,0.172,0.00672,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2022-09-25,2021,12,52,268,172.81,0.84,5,Dry,30,6,4,2,30,72,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0895,0.00351,1,0.0786,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2022-09-26,2021,12,52,269,170.9,0.85,5,Dry,30,6,4,2,30,72,0.42,98.9,0.58,98.9,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00416,0.000163,0.0887,0.00347,1,0.076,0.165,0.00645,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
2022-09-27,2021,12,52,270,168.98,0.85,5,Dry,30,6,4,2,30,72,0.43,96.98,0.57,96.98,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00399,0.000156,0.0879,0.00344,1,0.0734,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2022-09-28,2021,12,52,271,167.62,0.86,5,Dry,30,6,4,2,30,72,0.43,95.62,0.57,95.62,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0716,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2022-09-29,2021,12,52,272,166.25,0.86,5,Dry,30,6,4,2,30,72,0.43,94.25,0.57,94.25,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.00339,1,0.0697,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2022-09-30,2021,12,53,273,164.88,0.87,5,Dry,30,6,4,2,30,72,0.44,92.88,0.56,92.88,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00364,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
2022-10-01,2022,1,1,274,163.51,0.87,5,Dry,24,4,2,2,20,52,0.32,111.5,0.68,111.5,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00523,0.000205,0.0907,0.00355,1,0.093,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2022-10-02,2022,1,1,275,163.24,0.87,5,Dry,24,4,2,2,20,52,0.32,111.2,0.68,111.2,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0927,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2022-10-03,2022,1,1,276,161.33,0.88,5,Dry,24,4,2,2,20,52,0.32,109.3,0.68,109.3,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00504,0.000198,0.0897,0.00352,1,0.0901,0.18,0.00705,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2022-10-04,2022,1,1,277,161.05,0.88,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00502,0.000197,0.0896,0.00351,1,0.0897,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2022-10-05,2022,1,1,278,160.23,0.88,5,Dry,24,4,2,2,20,52,0.33,108.2,0.68,108.2,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00495,0.000194,0.0893,0.0035,1,0.0886,0.178,0.00697,25.3,0.917,0.97,0.889,24.7,23.9,23.9,574
2022-10-06,2022,1,1,279,158.32,0.88,5,Dry,24,4,2,2,20,52,0.33,106.3,0.67,106.3,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00479,0.000188,0.0884,0.00347,1,0.086,0.174,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2022-10-07,2022,1,1,280,158.05,0.88,5,Dry,24,4,2,2,20,52,0.33,106,0.67,106,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00476,0.000187,0.0883,0.00346,1,0.0857,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
2022-10-08,2022,1,2,281,157.23,0.89,5,Dry,24,4,2,2,20,52,0.33,105.2,0.67,105.2,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.00469,0.000184,0.088,0.00345,1,0.0846,0.173,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2022-10-09,2022,1,2,282,155.31,0.89,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000178,0.0871,0.00341,1,0.082,0.169,0.00663,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2022-10-10,2022,1,2,283,155.04,0.89,5,Dry,24,4,2,2,20,52,0.34,103,0.67,103,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0816,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2022-10-11,2022,1,2,284,154.22,0.89,5,Dry,24,4,2,2,20,52,0.34,102.2,0.66,102.2,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0866,0.0034,1,0.0805,0.167,0.00655,25.3,0.912,0.97,0.885,23.2,22.5,22.5,540
2022-10-12,2022,1,2,285,153.4,0.9,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2022-10-13,2022,1,2,286,152.58,0.9,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0783,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2022-10-14,2022,1,2,287,150.66,0.9,5,Dry,24,4,2,2,20,52,0.34,98.66,0.66,98.66,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00414,0.000162,0.0851,0.00334,1,0.0757,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2022-10-15,2022,1,3,288,150.39,0.9,5,Dry,24,4,2,2,20,52,0.35,98.39,0.65,98.39,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.085,0.00333,1,0.0753,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,518
2022-10-16,2022,1,3,289,149.57,0.9,5,Dry,24,4,2,2,20,52,0.35,97.57,0.65,97.57,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00404,0.000159,0.0846,0.00332,1,0.0742,0.159,0.00623,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
2022-10-17,2022,1,3,290,148.75,0.91,5,Dry,24,4,2,2,20,52,0.35,96.75,0.65,96.75,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00397,0.000156,0.0842,0.0033,1,0.0731,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2022-10-18,2022,1,3,291,147.93,0.91,5,Dry,24,4,2,2,20,52,0.35,95.93,0.65,95.93,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.08,0.0039,0.000153,0.0839,0.00329,1,0.072,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2022-10-19,2022,1,3,292,147.11,0.91,5,Dry,24,4,2,2,20,52,0.35,95.11,0.65,95.11,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00383,0.00015,0.0835,0.00328,1,0.0709,0.154,0.00606,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2022-10-20,2022,1,3,293,146.29,0.91,5,Dry,24,4,2,2,20,52,0.35,94.29,0.65,94.29,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00376,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2022-10-21,2022,1,3,294,145.47,0.91,5,Dry,24,4,2,2,20,52,0.36,93.47,0.64,93.47,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0687,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
2022-10-22,2022,1,4,295,144.65,0.91,5,Dry,24,4,2,2,20,52,0.36,92.65,0.64,92.65,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0824,0.00323,1,0.0676,0.15,0.00588,25.3,0.918,0.965,0.887,21.2,20.4,20.4,490
2022-10-23,2022,1,4,296,143.83,0.92,5,Dry,24,4,2,2,20,52,0.36,91.83,0.64,91.83,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00356,0.000139,0.0821,0.00322,1,0.0665,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2022-10-24,2022,1,4,297,144.65,0.91,5,Dry,24,4,2,2,20,52,0.36,92.65,0.64,92.65,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0824,0.00323,1,0.0676,0.15,0.00588,25.3,0.918,0.965,0.887,21.2,20.4,20.4,490
2022-10-25,2022,1,4,298,144.92,0.91,5,Dry,24,4,2,2,20,52,0.36,92.92,0.64,92.92,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00365,0.000143,0.0826,0.00324,1,0.0679,0.151,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,491
2022-10-26,2022,1,4,299,145.74,0.91,5,Dry,24,4,2,2,20,52,0.36,93.74,0.64,93.74,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.069,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2022-10-27,2022,1,4,300,145.47,0.91,5,Dry,24,4,2,2,20,52,0.36,93.47,0.64,93.47,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0687,0.151,0.00594,25.3,0.917,0.966,0.886,21.3,20.6,20.6,494
2022-10-28,2022,1,4,301,144.65,0.91,5,Dry,24,4,2,2,20,52,0.36,92.65,0.64,92.65,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0824,0.00323,1,0.0676,0.15,0.00588,25.3,0.918,0.965,0.887,21.2,20.4,20.4,490
2022-10-29,2022,1,5,302,143.83,0.92,5,Dry,24,4,2,2,20,52,0.36,91.83,0.64,91.83,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0785,0.00356,0.000139,0.0821,0.00322,1,0.0665,0.149,0.00583,25.4,0.919,0.965,0.887,21,20.3,20.3,486
2022-10-30,2022,1,5,303,145.74,0.91,5,Dry,24,4,2,2,20,52,0.36,93.74,0.64,93.74,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00372,0.000146,0.0829,0.00325,1,0.069,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2022-10-31,2022,1,5,304,147.66,0.91,5,Dry,24,4,2,2,20,52,0.35,95.66,0.65,95.66,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0838,0.00328,1,0.0716,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21,21,505
2022-11-01,2022,2,5,305,147.93,0.91,5,Dry,23,4,2,2,19,50,0.34,97.93,0.66,97.93,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00407,0.00016,0.0844,0.00331,1,0.0747,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2022-11-02,2022,2,5,306,149.3,0.9,5,Dry,23,4,2,2,19,50,0.34,99.3,0.67,99.3,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0766,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2022-11-03,2022,2,5,307,153.94,0.89,5,Dry,23,4,2,2,19,50,0.33,103.9,0.68,103.9,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00458,0.00018,0.087,0.00341,1,0.0828,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
2022-11-04,2022,2,5,308,159.69,0.88,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00507,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,582
2022-11-05,2022,2,6,309,163.24,0.87,5,Dry,23,4,2,2,19,50,0.31,113.2,0.69,113.2,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.186,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2022-11-06,2022,2,6,310,166.8,0.86,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00568,0.000222,0.0927,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,624
2022-11-07,2022,2,6,311,173.08,0.84,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00621,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2022-11-08,2022,2,6,312,175.55,0.83,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2022-11-09,2022,2,6,313,178.01,0.83,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00663,0.000259,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2022-11-10,2022,2,6,314,182.66,0.81,5,Dry,23,4,2,2,19,50,0.27,132.7,0.73,132.7,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00703,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2022-11-11,2022,2,6,315,186.21,0.8,5,Dry,23,4,2,2,19,50,0.27,136.2,0.73,136.2,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
2022-11-12,2022,2,7,316,190.31,0.79,5,Dry,23,4,2,2,19,50,0.26,140.3,0.74,140.3,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0953,0.00768,0.0003,0.103,0.00403,1,0.132,0.235,0.00918,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2022-11-13,2022,2,7,317,194.41,0.78,5,Dry,23,4,2,2,19,50,0.26,144.4,0.74,144.4,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00802,0.000314,0.105,0.00409,1,0.137,0.242,0.00947,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2022-11-14,2022,2,7,318,197.97,0.76,5,Dry,23,4,2,2,19,50,0.25,148,0.75,148,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00833,0.000325,0.106,0.00415,1,0.142,0.249,0.00971,25.3,0.938,0.97,0.909,34.5,33.5,33.5,803
2022-11-15,2022,2,7,319,198.24,0.76,5,Dry,23,4,2,2,19,50,0.25,148.2,0.75,148.2,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0981,0.00835,0.000326,0.106,0.00416,1,0.143,0.249,0.00973,25.3,0.938,0.97,0.91,34.6,33.5,33.5,804
2022-11-16,2022,2,7,320,196.87,0.77,5,Dry,23,4,2,2,19,50,0.25,146.9,0.75,146.9,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00823,0.000322,0.106,0.00414,1,0.141,0.247,0.00964,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
2022-11-17,2022,2,7,321,195.51,0.77,5,Dry,23,4,2,2,19,50,0.26,145.5,0.74,145.5,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0971,0.00812,0.000317,0.105,0.00411,1,0.139,0.244,0.00954,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2022-11-18,2022,2,7,322,192.5,0.78,5,Dry,23,4,2,2,19,50,0.26,142.5,0.74,142.5,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00786,0.000307,0.104,0.00406,1,0.135,0.239,0.00933,25.3,0.935,0.97,0.907,33.1,32.1,32.1,771
2022-11-19,2022,2,8,323,189.49,0.79,5,Dry,23,4,2,2,19,50,0.26,139.5,0.74,139.5,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.095,0.00761,0.000297,0.103,0.00401,1,0.131,0.233,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2022-11-20,2022,2,8,324,186.48,0.8,5,Dry,23,4,2,2,19,50,0.27,136.5,0.73,136.5,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00735,0.000287,0.101,0.00396,1,0.127,0.228,0.00892,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2022-11-21,2022,2,8,325,185.66,0.8,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00728,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2022-11-22,2022,2,8,326,189.76,0.79,5,Dry,23,4,2,2,19,50,0.26,139.8,0.74,139.8,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00763,0.000298,0.103,0.00402,1,0.131,0.234,0.00914,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2022-11-23,2022,2,8,327,192.23,0.78,5,Dry,23,4,2,2,19,50,0.26,142.2,0.74,142.2,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.096,0.00784,0.000306,0.104,0.00406,1,0.135,0.238,0.00931,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2022-11-24,2022,2,8,328,195.23,0.77,5,Dry,23,4,2,2,19,50,0.26,145.2,0.74,145.2,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.097,0.00809,0.000316,0.105,0.00411,1,0.139,0.244,0.00952,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2022-11-25,2022,2,8,329,200.43,0.76,5,Dry,23,4,2,2,19,50,0.25,150.4,0.75,150.4,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0989,0.00854,0.000333,0.107,0.0042,1,0.146,0.253,0.00988,25.3,0.939,0.97,0.91,35.1,34,34,817
2022-11-26,2022,2,9,330,205.08,0.74,5,Dry,23,4,2,2,19,50,0.24,155.1,0.76,155.1,0,0,0,0,-2,2,23,4,2,0,21,184,990,964.4,25.6,0.1,0.00893,0.000349,0.109,0.00428,1,0.152,0.261,0.0102,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2022-11-27,2022,2,9,331,207.54,0.73,5,Dry,23,4,2,2,19,50,0.24,157.5,0.76,157.5,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00914,0.000358,0.111,0.00432,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2022-11-28,2022,2,9,332,208.91,0.72,5,Dry,23,4,2,2,19,50,0.24,158.9,0.76,158.9,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00926,0.000362,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,863
2022-11-29,2022,2,9,333,209.18,0.72,5,Dry,23,4,2,2,19,50,0.24,159.2,0.76,159.2,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00928,0.000363,0.111,0.00435,1,0.157,0.269,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,865
2022-11-30,2022,2,9,334,210,0.72,5,Dry,23,4,2,2,19,50,0.24,160,0.76,160,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00935,0.000366,0.112,0.00437,1,0.159,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,870
2022-12-01,2022,3,9,335,209.18,0.72,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2022-12-02,2022,3,9,336,208.91,0.72,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.939,0.97,0.91,34.9,33.9,33.9,812
2022-12-03,2022,3,10,337,208.63,0.72,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2022-12-04,2022,3,10,338,208.36,0.72,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2022-12-05,2022,3,10,339,209.18,0.72,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2022-12-06,2022,3,10,340,213.28,0.71,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2022-12-07,2022,3,10,341,220.66,0.69,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00949,0.000373,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,877
2022-12-08,2022,3,10,342,226.41,0.67,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,911
2022-12-09,2022,3,10,343,232.69,0.66,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.924,40.5,39.5,39.5,949
2022-12-10,2022,3,11,344,238.98,0.65,5,Dry,26,4,3,2,24,59,0.25,180,0.75,180,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000436,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2022-12-11,2022,3,11,345,245.27,0.63,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2022-12-12,2022,3,11,346,251.01,0.62,5,Dry,26,4,3,2,24,59,0.23,192,0.77,192,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2022-12-13,2022,3,11,347,255.66,0.61,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2022-12-14,2022,3,11,348,260.86,0.61,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2022-12-15,2022,3,11,349,267.15,0.6,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2022-12-16,2022,3,11,350,271.25,0.59,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.5,48.2,48.2,1160
2022-12-17,2022,3,12,351,275.9,0.58,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2022-12-18,2022,3,12,352,282.73,0.57,5,Dry,26,4,3,2,24,59,0.21,223.7,0.79,223.7,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000587,0.141,0.0056,1,0.245,0.385,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2022-12-19,2022,3,12,353,290.12,0.56,5,Dry,26,4,3,2,24,59,0.2,231.1,0.8,231.1,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000612,0.144,0.00573,2,0.0985,0.243,0.00965,24.9,0.923,0.97,0.896,26.1,25.3,50.5,1210
2022-12-20,2022,3,12,354,295.31,0.56,5,Dry,26,4,3,2,24,59,0.2,236.3,0.8,236.3,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.00063,0.146,0.00583,2,0.102,0.248,0.00989,24.9,0.925,0.97,0.897,26.7,25.9,51.7,1240
2022-12-21,2022,3,12,355,299.96,0.55,5,Dry,26,4,3,2,24,59,0.2,241,0.8,241,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000647,0.148,0.00591,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2022-12-22,2022,3,12,356,307.89,0.54,5,Dry,26,4,3,2,24,59,0.19,248.9,0.81,248.9,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000675,0.152,0.00606,2,0.111,0.262,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.5,1310
2022-12-23,2022,3,12,357,315.82,0.53,5,Dry,26,4,3,2,24,59,0.19,256.8,0.81,256.8,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0202,0.000808,0.158,0.00632,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2022-12-24,2022,3,13,358,322.66,0.52,5,Dry,26,4,3,2,24,59,0.18,263.7,0.82,263.7,0,0,0,0,-2,2,26,4,3,0,26,297,990,965,25,0.14,0.0234,0.000938,0.164,0.00655,2,0.12,0.284,0.0114,24.7,0.932,0.97,0.904,29.8,28.9,57.8,1390
2022-12-25,2022,3,13,359,327.85,0.52,5,Dry,26,4,3,2,24,59,0.18,268.9,0.82,268.9,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0259,0.00104,0.168,0.00673,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.4,29.4,58.9,1410
2022-12-26,2022,3,13,360,333.05,0.51,5,Dry,26,4,3,2,24,59,0.18,274.1,0.82,274.1,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0284,0.00114,0.172,0.00691,2,0.127,0.3,0.012,24.6,0.934,0.97,0.906,30.9,30,60,1440
2022-12-27,2022,3,13,361,338.79,0.5,5,Dry,26,4,3,2,24,59,0.17,279.8,0.83,279.8,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.0311,0.00125,0.177,0.00711,2,0.131,0.308,0.0124,24.6,0.936,0.97,0.908,31.6,30.6,61.3,1470
2022-12-28,2022,3,13,362,344.53,0.5,5,Dry,26,4,3,2,24,59,0.17,285.5,0.83,285.5,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.0338,0.00136,0.182,0.0073,2,0.135,0.317,0.0127,24.6,0.937,0.97,0.909,32.2,31.3,62.5,1500
2022-12-29,2022,3,13,363,351.37,0.49,5,Dry,26,4,3,2,24,59,0.17,292.4,0.83,292.4,0,0,0,0,-2,2,26,4,3,0,26,325,990,965.2,24.8,0.15,0.037,0.00149,0.187,0.00754,2,0.14,0.327,0.0132,24.5,0.938,0.97,0.91,33,32,64,1540
2022-12-30,2022,3,13,364,362.58,0.48,5,Dry,26,4,3,2,24,59,0.16,303.6,0.84,303.6,0,0,0,0,-2,2,26,4,3,0,26,337,990,965.2,24.8,0.154,0.0423,0.00171,0.197,0.00793,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34.2,33.2,66.4,1590
2022-12-31,2022,3,14,365,377.07,0.47,5,Dry,26,4,3,2,24,59,0.16,318.1,0.84,318.1,0,0,0,0,-2,2,26,4,3,0,26,351,990,965.3,24.7,0.159,0.0491,0.00199,0.209,0.00844,2,0.157,0.366,0.0148,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670