datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.639,0.196,0.443,27374.9,62.34,62.34,36.79,2,1,1.1935483870967742,238.5,165,358.6,165.5,92.02,73,73,73,0,0,0,0.323,0.204,0.442,165.5,92.02,285.6,990,990,990,964.6,964.4,965.2,25.4,24.8,25.6,0.107,0.0814,0.15,0.0108,0.00357,0.0338,0.00043,0.00014,0.0014,0.25,0.152,0.388,0.0099,0.0059,0.015,25.1,24.49,25.38,0.933,0.912,0.959,0.972,0.965,0.98,0.907,0.884,0.94,32.28,21.07,52.17,31.29,20.34,48.2,0,0,0,0,0,0,0.204,0,0.196,0.31,0.69,0.31,42.8
728517600000,1993,2,1992,5,28,1.61,0.219,1.39,78582,173.8,173.8,116.9,4,2,2.7857142857142856,665.8,369.8,1009,575.1,284.8,90.71,85,105,0,0,0,0.147,0.104,0.23,575.1,284.8,904.4,990,990,990,966.5,965.2,967.9,23.5,22.1,24.8,0.294,0.151,0.526,0.192,0.0334,0.377,0.0084,0.0014,0.017,0.702,0.319,1.15,0.03,0.013,0.052,22.77,20.92,24.43,0.952,0.937,0.958,0.977,0.97,0.98,0.93,0.909,0.939,42.97,31.97,52.33,41.71,31.01,48.2,0,0,0,0,0,0,0.65,0,0.22,0.14,0.86,0.14,48.8
730936800000,1993,3,1992,6,31,3.39,0.346,2.81,139867,192.8,192.8,188,4,4,4,1267,1032,1565,1138,903.2,129,129,129,89.87,0,336,0.103,0.0824,0.125,1048,903.2,1100,990,990,990,968.7,968,969.7,21.3,20.3,22,0.745,0.533,0.906,0.551,0.376,0.648,0.026,0.017,0.032,1.58,1.16,1.85,0.075,0.053,0.091,19.67,18.45,20.84,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.14,44.1,50.47,47,43.21,48.2,0,0,0,0,0,0,1.04,0,0.58,0.1,0.83,0.17,41.3
733615200000,1993,4,1992,7,30,4.33,0.384,2.85,131012,185.4,185.4,182,4,4,4,1672,1571,1757,1524,1423,148,148,148,423.5,323,509,0.0886,0.0842,0.0942,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.09,17.81,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.42,45.66,47.29,45.49,44.75,46.35,0,0,0,0,0,0,1.01,0,1.48,0.089,0.66,0.34,30.3
736207200000,1993,5,1992,8,31,3.1,0.471,2.5,127489,192.8,192.8,171.4,4,3,3.806451612903226,1157,846.5,1549,981.3,699.5,176,147,192,48.87,0,257,0.155,0.124,0.189,932.4,699.5,1100,990,990,990,968.4,967.3,969.6,21.6,20.4,22.7,0.617,0.358,0.908,0.454,0.268,0.648,0.021,0.012,0.032,1.34,0.883,1.86,0.063,0.039,0.091,20.29,18.5,21.83,0.954,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.28,39.28,51.54,45.15,38.28,48.2,0,0,0,0,0,0,0.952,0,0.6,0.15,0.81,0.19,41.1
738885600000,1993,6,1992,9,30,1.83,0.381,1.45,82404.8,144.2,144.2,114.5,3,2,2.6666666666666665,704.5,574.6,836.8,557.5,413.6,147,119,161,0,0,0,0.214,0.142,0.28,557.5,413.6,717.8,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.279,0.204,0.366,0.177,0.0942,0.28,0.0076,0.004,0.012,0.682,0.52,0.912,0.029,0.022,0.04,22.6,21.84,23.29,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.59,35.29,52.32,43.37,34.23,48.2,0,0,0,0,0,0,0.636,0,0.38,0.21,0.79,0.21,45
741477600000,1993,7,1992,10,31,1.27,0.41,0.865,51671.3,92.64,92.64,69.45,2,1,1.8387096774193548,476,401.5,567.2,322.9,215.5,153.1,135,186,0,0,0,0.329,0.238,0.463,322.9,215.5,432.2,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.172,0.136,0.209,0.0534,0.0141,0.103,0.0022,0.00057,0.0043,0.41,0.261,0.546,0.017,0.011,0.023,23.85,23.3,24.24,0.948,0.925,0.958,0.975,0.97,0.98,0.924,0.897,0.939,39.81,25.96,52.37,38.61,25.18,48.2,0,0,0,0,0,0,0.386,0,0.405,0.32,0.68,0.32,40.7
744156000000,1993,8,1992,11,31,0.901,0.415,0.486,29816.9,51.82,51.82,40.08,2,1,1.064516129032258,336.3,288.6,396.3,181.3,133.6,155,155,155,0,0,0,0.465,0.391,0.537,181.3,133.6,241.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.121,0.104,0.142,0.0112,0.00711,0.0163,0.00045,0.00028,0.00066,0.309,0.234,0.409,0.012,0.0093,0.017,24.61,24.26,24.91,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.898,0.939,39.64,26.19,52.73,38.42,25.4,48.2,0,0,0,0,0,0,0.223,0,0.415,0.46,0.54,0.46,33.1
746834400000,1993,9,1992,12,30,0.633,0.283,0.351,21726.3,37.71,37.71,30.18,1,1,1,244.4,218.1,286.1,135.4,111.5,109,91,118,0,0,0,0.446,0.399,0.514,135.4,111.5,168.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.1,0.0925,0.113,0.00726,0.00523,0.01,0.00029,0.00021,0.0004,0.233,0.191,0.292,0.0092,0.0075,0.012,25.11,24.86,25.28,0.932,0.92,0.945,0.97,0.97,0.973,0.905,0.892,0.92,31.1,25.38,38.74,30.18,24.62,37.71,0,0,0,0,0,0,0.168,0,0.282,0.45,0.55,0.45,34.3
749426400000,1993,10,1993,1,31,0.509,0.216,0.292,16351.7,27.65,27.65,21.98,1,1,1,189.9,169.7,216.2,109.2,96.66,80.74,73,97,0,0,0,0.424,0.372,0.489,109.2,96.66,123.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0831,0.0935,0.00503,0.00397,0.00624,0.0002,0.00016,0.00024,0.183,0.16,0.208,0.0072,0.0063,0.0081,25.38,25.3,25.43,0.829,0,0.927,0.876,0,0.97,0.804,0,0.899,22.66,0,28.5,21.98,0,27.65,0,3,0,0,0.0968,0,0.122,0.0968,0.217,0.42,0.57,0.43,32.1
752104800000,1993,11,1993,2,30,0.508,0.174,0.335,20838.8,34.05,34.05,28.94,1,1,1,196.1,168.8,218.1,129.1,101.8,67,67,67,0,0,0,0.343,0.307,0.397,129.1,101.8,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0838,0.101,0.00673,0.00441,0.00859,0.00026,0.00017,0.00034,0.217,0.168,0.256,0.0085,0.0066,0.01,25.34,25.24,25.38,0.929,0.912,0.939,0.97,0.97,0.97,0.901,0.884,0.911,29.84,23.11,35.1,28.94,22.41,34.05,0,0,0,0,0,0,0.161,0,0.173,0.34,0.66,0.34,41
754696800000,1993,12,1993,3,31,0.642,0.158,0.484,30662.8,48.17,48.17,41.21,1,1,1,239.9,211.2,269.7,180.9,152.2,59,59,59,0,0,0,0.247,0.219,0.279,180.9,152.2,210.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.101,0.122,0.0111,0.00869,0.0137,0.00044,0.00034,0.00054,0.309,0.258,0.362,0.012,0.01,0.014,25.06,24.86,25.28,0.948,0.939,0.957,0.977,0.97,0.98,0.927,0.911,0.938,42.16,35.44,49.15,41.21,34.38,48.17,0,0,0,0,0,0,0.229,0,0.158,0.25,0.75,0.25,47.8
757375200000,1994,1,1993,4,31,1.11,0.196,0.916,54876.1,127.8,127.8,73.76,3,1,1.967741935483871,415,271.4,688.6,342,198.4,73,73,73,0,0,0,0.192,0.106,0.269,342,198.4,615.6,990,990,990,965.4,964.8,966.7,24.6,23.3,25.2,0.173,0.119,0.298,0.0671,0.0126,0.212,0.0028,0.0005,0.0091,0.421,0.241,0.73,0.017,0.0096,0.031,24.13,22.62,24.87,0.946,0.922,0.959,0.975,0.97,0.98,0.923,0.895,0.94,39.51,25.59,51.61,38.4,24.82,48.2,0,0,0,0,0,0,0.41,0,0.194,0.18,0.83,0.17,49.4
760053600000,1994,2,1993,5,28,2.41,0.304,2.1,111111,192.8,192.8,165.3,4,3,3.7142857142857144,994.7,714.1,1242,869.2,609.1,125.6,105,137,0.25,0,5,0.128,0.11,0.147,868.9,609.1,1100,990,990,990,967.8,966.8,968.7,22.2,21.3,23.2,0.516,0.299,0.781,0.386,0.208,0.648,0.018,0.0089,0.03,1.16,0.724,1.73,0.053,0.031,0.081,21.02,19.61,22.52,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.83,39.33,51.45,44.61,38.33,48.2,0,0,0,0,0,0,0.919,0,0.31,0.13,0.87,0.13,46.1
762472800000,1994,3,1993,6,31,3.38,0.439,2.87,142631,192.8,192.8,191.7,4,4,4,1263,1157,1358,1099,1028,163.8,129,183,26.94,0,126,0.13,0.0952,0.151,1072,1028,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.761,0.676,0.833,0.585,0.487,0.648,0.028,0.023,0.031,1.64,1.45,1.78,0.077,0.067,0.085,19.63,19.2,20.16,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.21,48.15,50.54,47.93,47.19,48.2,0,0,0,0,0,0,1.07,0,0.51,0.13,0.85,0.15,42.2
765151200000,1994,4,1993,7,30,2.32,0.344,1.97,107561,184.2,184.2,149.4,4,3,3.433333333333333,893.6,706.4,1133,760.9,581.4,132.7,125,148,0,0,0,0.15,0.131,0.177,760.9,581.4,984.6,990,990,990,967.5,966.7,968.3,22.5,21.7,23.3,0.419,0.29,0.626,0.299,0.189,0.416,0.013,0.0081,0.019,0.96,0.683,1.32,0.043,0.029,0.061,21.58,20.37,22.59,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.85,39.51,51.86,43.73,38.53,48.2,0,0,0,0,0,0,0.83,0,0.35,0.15,0.85,0.15,46.4
767743200000,1994,5,1993,8,31,1.51,0.394,1.11,65195.9,112.8,112.8,87.63,3,2,2.193548387096774,562,456.2,695.2,415,309.2,147,147,147,0,0,0,0.266,0.211,0.322,415,309.2,548.2,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.207,0.165,0.272,0.0957,0.045,0.167,0.004,0.0018,0.0072,0.502,0.362,0.635,0.021,0.015,0.027,23.38,22.69,23.99,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.56,34.27,52.24,40.35,33.24,48.2,0,0,0,0,0,0,0.487,0,0.4,0.26,0.74,0.26,43.2
770421600000,1994,6,1993,9,30,1.01,0.308,0.698,41938.6,71.73,71.73,58.25,2,1,1.8333333333333333,388.2,334.8,451.6,269.2,215.8,119,119,119,0,0,0,0.309,0.264,0.355,269.2,215.8,332.6,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.15,0.131,0.172,0.0286,0.0141,0.056,0.0012,0.00057,0.0023,0.328,0.251,0.401,0.013,0.01,0.016,24.34,23.97,24.6,0.939,0.923,0.959,0.972,0.97,0.98,0.913,0.896,0.94,34.39,25.78,52.4,33.14,25,48.2,0,0,0,0,0,0,0.324,0,0.312,0.3,0.69,0.31,41.5
773013600000,1994,7,1993,10,31,0.777,0.289,0.488,30433.9,48.2,48.2,40.91,1,1,1,290.1,255.8,331.8,182.1,147.8,108,108,108,0,0,0,0.375,0.325,0.422,182.1,147.8,223.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.106,0.133,0.0112,0.00831,0.0148,0.00045,0.00033,0.00059,0.317,0.256,0.392,0.013,0.01,0.016,24.82,24.55,25.02,0.949,0.938,0.959,0.976,0.97,0.98,0.926,0.91,0.94,42.06,34.03,51.67,40.91,33.01,48.2,0,0,0,0,0,0,0.227,0,0.289,0.37,0.63,0.37,39.2
775692000000,1994,8,1993,11,31,0.589,0.249,0.34,17728,35.82,35.82,23.83,1,1,1,220,194.3,252.8,127,101.3,93,93,93,0,0,0,0.425,0.368,0.479,127,101.3,159.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0966,0.0875,0.108,0.00654,0.00436,0.00933,0.00026,0.00017,0.00037,0.217,0.171,0.276,0.0085,0.0067,0.011,25.26,25.01,25.42,0.75,0,0.942,0.782,0,0.97,0.728,0,0.914,24.56,0,36.93,23.83,0,35.82,0,6,0,0,0.194,0,0.132,0.194,0.249,0.42,0.58,0.42,30.1
778370400000,1994,9,1993,12,30,0.417,0.187,0.231,14165.6,26.75,26.75,19.67,1,1,1,160.9,139,191.8,88.94,67.04,72,72,72,0,0,0,0.451,0.375,0.518,88.94,67.04,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.081,0.0733,0.0919,0.00331,0.00145,0.00593,0.00013,0.000057,0.00023,0.147,0.108,0.202,0.0058,0.0042,0.0079,25.38,25.37,25.39,0.921,0.897,0.939,0.964,0.96,0.97,0.888,0.861,0.902,20.39,14.97,27.58,19.67,14.37,26.75,0,0,0,0,0,0,0.109,0,0.186,0.45,0.55,0.45,34
780962400000,1994,10,1994,1,31,0.359,0.139,0.22,13602.3,19.11,19.11,18.28,1,1,1,134.2,129.5,138.2,82.15,77.47,52,52,52,0,0,0,0.388,0.376,0.402,82.15,77.47,86.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0735,0.0765,0.00273,0.00233,0.00308,0.00011,0.000092,0.00012,0.131,0.123,0.139,0.0051,0.0048,0.0054,25.37,25.36,25.38,0.931,0.926,0.937,0.961,0.96,0.963,0.895,0.891,0.9,19.02,18.07,19.85,18.28,17.34,19.11,0,0,0,0,0,0,0.102,0,0.139,0.39,0.61,0.39,37.9
783640800000,1994,11,1994,2,30,0.354,0.13,0.225,13833.6,23.32,23.32,19.21,1,1,1,136.7,130.8,155.7,86.68,80.84,50,50,50,0,0,0,0.366,0.321,0.382,86.68,80.84,105.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0743,0.0831,0.00312,0.00262,0.00474,0.00012,0.0001,0.00019,0.139,0.129,0.173,0.0055,0.005,0.0068,25.36,25.34,25.37,0.926,0.911,0.933,0.963,0.96,0.97,0.891,0.883,0.896,19.95,18.76,24.04,19.21,18.01,23.32,0,0,0,0,0,0,0.107,0,0.129,0.37,0.64,0.36,39.1
786232800000,1994,12,1994,3,31,0.448,0.158,0.29,17798.2,28.74,28.74,23.92,1,1,1,167.2,159.3,187.2,108.2,100.3,59,59,59,0,0,0,0.354,0.315,0.37,108.2,100.3,128.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0826,0.0924,0.00495,0.00427,0.00664,0.00019,0.00017,0.00026,0.179,0.165,0.215,0.007,0.0065,0.0084,25.36,25.35,25.36,0.917,0.911,0.93,0.97,0.969,0.97,0.889,0.883,0.902,24.67,22.71,29.63,23.92,22.01,28.74,0,0,0,0,0,0,0.133,0,0.158,0.35,0.65,0.35,39.7
788911200000,1995,1,1994,4,31,0.52,0.196,0.324,20110.9,31.25,31.25,27.03,1,1,1,194.1,175.4,212.1,121.1,102.4,73,73,73,0,0,0,0.377,0.344,0.416,121.1,102.4,139.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0851,0.098,0.00604,0.00445,0.00757,0.00024,0.00017,0.0003,0.204,0.17,0.236,0.008,0.0067,0.0092,25.37,25.29,25.39,0.925,0.912,0.934,0.97,0.97,0.97,0.897,0.885,0.906,27.87,23.26,32.22,27.03,22.56,31.25,0,0,0,0,0,0,0.15,0,0.196,0.38,0.62,0.38,38.7
791589600000,1995,2,1994,5,28,0.589,0.206,0.384,23994.9,46.97,46.97,35.71,1,1,1,243.5,211.8,291.3,158.5,126.8,85,85,85,0,0,0,0.351,0.292,0.401,158.5,126.8,206.3,990,990,990,964.6,964.5,964.9,25.4,25.1,25.5,0.106,0.0947,0.123,0.00923,0.00653,0.0133,0.00036,0.00026,0.00053,0.272,0.215,0.357,0.011,0.0084,0.014,25.08,24.78,25.31,0.941,0.929,0.956,0.972,0.97,0.98,0.915,0.901,0.937,36.7,29.24,47.93,35.71,28.37,46.97,0,0,0,0,0,0,0.198,0,0.205,0.35,0.65,0.35,40.7
794008800000,1995,3,1994,6,31,0.967,0.287,0.68,41244.7,62.96,62.96,55.44,2,1,1.7096774193548387,360.9,294.9,397.4,253.9,187.9,107,107,107,0,0,0,0.299,0.269,0.363,253.9,187.9,290.4,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.143,0.119,0.156,0.0241,0.0117,0.0361,0.00097,0.00047,0.0015,0.321,0.252,0.4,0.013,0.01,0.016,24.47,24.28,24.79,0.941,0.924,0.959,0.973,0.97,0.98,0.915,0.897,0.939,35.56,26.15,52.65,34.42,25.36,48.2,0,0,0,0,0,0,0.308,0,0.287,0.3,0.7,0.3,42.7
796687200000,1995,4,1994,7,30,0.834,0.324,0.51,31442.1,56.64,56.64,43.67,2,1,1.1666666666666667,321.7,270.8,387.1,196.7,145.8,125,125,125,0,0,0,0.392,0.323,0.462,196.7,145.8,262.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.107,0.148,0.0127,0.00815,0.0227,0.00051,0.00032,0.00092,0.318,0.255,0.404,0.013,0.01,0.016,24.67,24.37,24.96,0.946,0.925,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.35,26.18,52.56,39.19,25.4,48.2,0,0,0,0,0,0,0.243,0,0.324,0.39,0.61,0.39,37.7
799279200000,1995,5,1994,8,31,0.595,0.394,0.175,8439.05,26.38,26.38,11.34,1,0,0.7741935483870968,222.1,185.3,266.7,75.09,38.25,147,147,147,9.903,0,50,0.67,0.551,0.794,65.18,0,119.7,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0826,0.0708,0.0986,0.00225,0,0.00593,0.000089,0,0.00023,0.128,0.0708,0.209,0.0051,0.0028,0.0083,25.33,25.02,25.52,0.504,0,0.933,0.529,0,0.97,0.487,0,0.898,11.74,0,27.2,11.34,0,26.38,7,7,0,0.226,0.226,0,0.063,0.452,0.42,0.66,0.29,0.71,14.2
801957600000,1995,6,1994,9,30,0.421,0.308,0.0491,0,0,0,0,1,0,0.3333333333333333,162.5,145.9,183.3,43.47,26.88,119,119,119,24.53,0,49,0.736,0.649,0.816,18.96,0,64.34,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0722,0.0708,0.0777,0.000195,0,0.00122,0.0000076,0,0.000048,0.0788,0.0708,0.108,0.0031,0.0028,0.0042,25.45,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,10,0,0.667,0.333,0,0,1,0.3719,0.73,0.12,0.88,0
804549600000,1995,7,1994,10,31,0.347,0.289,0,0,0,0,0,0,0,0,129.6,117.2,144,21.63,9.16,108,108,108,21.61,9,36,0.836,0.75,0.922,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.347,0.83,0,1,0
807228000000,1995,8,1994,11,31,0.273,0.249,0,0,0,0,0,0,0,0,101.8,91.73,116.3,8.895,0,92.9,91.73,93,8.871,0,23,0.917,0.799,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.273,0.91,0,1,0
809906400000,1995,9,1994,12,30,0.19,0.18,0,0,0,0,0,0,0,0,73.31,63.16,90.37,3.75,0,69.56,63.16,72,3.733,0,18,0.955,0.797,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.19,0.95,0,1,0
812498400000,1995,10,1995,1,31,0.157,0.139,0,0,0,0,0,0,0,0,58.74,55.14,65.1,6.742,3.14,52,52,52,6.71,3,13,0.887,0.799,0.943,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.157,0.89,0,1,0
815176800000,1995,11,1995,2,30,0.215,0.13,0.0186,0,0,0,0,1,0,0.13333333333333333,83.03,67.15,107.7,33.03,17.15,50,50,50,25.83,0,49,0.619,0.464,0.745,7.178,0,57.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000435,0,0.000657,0.0000017,0,0.000026,0.0729,0.0708,0.0919,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,4,0,0.867,0.133,0,0,1,0.1964,0.6,0.087,0.91,0
817768800000,1995,12,1995,3,31,0.324,0.158,0.166,2990.03,14.3,14.3,4.019,1,1,1,120.8,110.2,125.8,61.84,51.19,59,59,59,0,0,0,0.489,0.469,0.535,61.84,51.19,66.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00101,0.000101,0.00143,0.000039,0.000004,0.000056,0.0978,0.0825,0.105,0.0038,0.0032,0.0041,25.4,25.4,25.42,0.258,0,0.895,0.279,0,0.96,0.247,0,0.86,4.186,0,14.89,4.019,0,14.3,0,22,0,0,0.71,0,0.0223,0.71,0.158,0.49,0.51,0.49,9.23
820447200000,1996,1,1995,4,31,0.462,0.196,0.254,14493.3,42.05,42.05,19.48,1,0,0.9032258064516129,172.6,122,257.6,99.61,48.95,73,73,73,4.774,0,50,0.443,0.283,0.599,94.84,0,184.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0847,0.0708,0.114,0.00422,0,0.0114,0.00017,0,0.00045,0.165,0.0708,0.317,0.0065,0.0028,0.013,25.34,24.95,25.43,0.715,0,0.95,0.749,0,0.98,0.692,0,0.931,20.1,0,42.9,19.48,0,42.05,3,4,0,0.0968,0.129,0,0.108,0.226,0.208,0.42,0.55,0.45,31.4
823125600000,1996,2,1995,5,29,0.857,0.213,0.644,39121,68.36,68.36,56.21,2,1,1.8275862068965518,342.1,269.3,399.5,257.1,184.3,85,85,85,0,0,0,0.251,0.213,0.316,257.1,184.3,314.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.141,0.115,0.161,0.0239,0.0114,0.0474,0.00096,0.00045,0.0019,0.305,0.244,0.388,0.012,0.0098,0.015,24.58,24.24,24.9,0.937,0.923,0.959,0.972,0.97,0.98,0.91,0.895,0.94,33.11,25.8,51.9,32.07,25.02,48.2,0,0,0,0,0,0,0.312,0,0.213,0.25,0.75,0.25,45.6
825631200000,1996,3,1995,6,31,1.34,0.287,1.05,62739.9,96.4,96.4,84.33,2,2,2,499.5,408.5,573.1,392.5,301.5,107,107,107,0,0,0,0.217,0.187,0.262,392.5,301.5,466.1,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.192,0.16,0.22,0.0842,0.0413,0.119,0.0035,0.0017,0.005,0.484,0.347,0.596,0.02,0.014,0.025,23.67,23.22,24.21,0.952,0.941,0.958,0.977,0.97,0.98,0.931,0.913,0.939,43.33,33.68,50.8,42.16,32.67,48.2,0,0,0,0,0,0,0.468,0,0.29,0.21,0.78,0.22,46.8
828309600000,1996,4,1995,7,30,1.31,0.324,0.991,59290.9,96.1,96.1,82.35,2,2,2,507.3,411.3,573.9,382.3,286.3,125,125,125,0,0,0,0.249,0.218,0.304,382.3,286.3,448.9,990,990,990,965.9,965.5,966.2,24.1,23.8,24.5,0.191,0.157,0.215,0.0794,0.0341,0.111,0.0033,0.0014,0.0047,0.471,0.327,0.571,0.02,0.013,0.024,23.65,23.25,24.22,0.951,0.938,0.958,0.977,0.97,0.98,0.929,0.909,0.939,42.14,31.88,49.03,41.17,30.92,48.05,0,0,0,0,0,0,0.457,0,0.319,0.25,0.76,0.24,45.3
830901600000,1996,5,1995,8,31,0.879,0.394,0.485,29769.4,55.3,55.3,40.01,2,1,1.1612903225806452,328.3,269.9,403.9,181.3,122.9,147,147,147,0,0,0,0.454,0.364,0.545,181.3,122.9,256.9,990,990,990,965,964.8,965.4,25,24.6,25.2,0.12,0.0997,0.147,0.0113,0.00619,0.0202,0.00045,0.00025,0.00082,0.292,0.214,0.4,0.012,0.0085,0.016,24.66,24.3,25.01,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.939,36.84,25.73,51.81,35.77,24.95,48.2,0,0,0,0,0,0,0.222,0,0.394,0.45,0.55,0.45,33.9
833580000000,1996,6,1995,9,30,0.603,0.308,0.295,16746.4,32.97,32.97,23.26,1,1,1,232.8,204.8,266.9,113.8,85.8,119,119,119,0,0,0,0.514,0.446,0.581,113.8,85.8,147.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0951,0.0852,0.107,0.00542,0.00304,0.00832,0.00021,0.00012,0.00033,0.197,0.147,0.258,0.0077,0.0057,0.01,25.21,24.97,25.42,0.831,0,0.938,0.872,0,0.97,0.806,0,0.91,23.99,0,33.99,23.26,0,32.97,0,3,0,0,0.1,0,0.129,0.1,0.308,0.51,0.49,0.51,27.8
836172000000,1996,7,1995,10,31,0.487,0.289,0.198,0,0,0,0,1,1,1,181.8,165.2,203.4,73.76,57.16,108,108,108,0,0,0,0.596,0.531,0.654,73.76,57.16,95.44,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0796,0.0737,0.0872,0.00202,0.000609,0.00386,0.000079,0.000024,0.00015,0.124,0.094,0.162,0.0048,0.0037,0.0063,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.289,0.59,0.41,0.59,0
838850400000,1996,8,1995,11,31,0.368,0.249,0.052,0,0,0,0,1,0,0.3225806451612903,137.4,120.6,163.2,44.44,27.58,93,93,93,25.03,0,49,0.682,0.57,0.771,19.4,0,70.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0766,0.000278,0,0.00172,0.000011,0,0.000067,0.0795,0.0708,0.116,0.0031,0.0028,0.0045,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21,10,0,0.677,0.323,0,0,1,0.316,0.68,0.14,0.86,0
841528800000,1996,9,1995,12,30,0.255,0.187,0,0,0,0,0,0,0,0,98.28,84.49,118.7,26.28,12.49,72,72,72,26.27,12,47,0.74,0.607,0.852,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.255,0.73,0,1,0
844120800000,1996,10,1996,1,31,0.215,0.139,0,0,0,0,0,0,0,0,80.2,77.11,83.67,28.2,25.11,52,52,52,28.19,25,32,0.649,0.621,0.674,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.215,0.65,0,1,0
846799200000,1996,11,1996,2,30,0.276,0.13,0.109,4897.02,18.15,18.15,6.801,1,0,0.6333333333333333,106.6,82.3,131.5,56.57,32.3,50,50,50,14.63,0,49,0.479,0.38,0.608,41.99,0,81.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0745,0.000877,0,0.00268,0.000034,0,0.00011,0.0924,0.0708,0.13,0.0036,0.0028,0.0051,25.41,25.37,25.43,0.395,0,0.935,0.416,0,0.961,0.38,0,0.898,7.084,0,18.9,6.801,0,18.15,11,6,0,0.367,0.2,0,0.0378,0.567,0.167,0.47,0.39,0.61,17.7
849391200000,1996,12,1996,3,31,0.393,0.158,0.235,14501.2,25.6,25.6,19.49,1,1,1,146.8,130.4,174.2,87.81,71.43,59,59,59,0,0,0,0.405,0.339,0.452,87.81,71.43,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0724,0.0878,0.00321,0.00182,0.00554,0.00013,0.000071,0.00022,0.142,0.113,0.191,0.0056,0.0044,0.0075,25.37,25.35,25.39,0.927,0.912,0.939,0.964,0.96,0.97,0.893,0.883,0.901,20.22,16.38,26.39,19.49,15.72,25.6,0,0,0,0,0,0,0.108,0,0.158,0.4,0.6,0.4,36.9
852069600000,1997,1,1996,4,31,0.653,0.196,0.458,28248.9,74.17,74.17,37.97,2,1,1.2258064516129032,243.9,174.4,413.4,170.9,101.5,73,73,73,0,0,0,0.319,0.177,0.418,170.9,101.5,340.4,990,990,990,964.7,964.4,965.5,25.3,24.5,25.6,0.109,0.0847,0.169,0.0131,0.00437,0.0597,0.00052,0.00017,0.0024,0.253,0.169,0.401,0.01,0.0066,0.016,25.07,24.14,25.39,0.932,0.912,0.957,0.972,0.97,0.98,0.906,0.884,0.938,32.04,23.02,50,31.13,22.32,48.2,0,0,0,0,0,0,0.211,0,0.195,0.3,0.7,0.3,43.3
854748000000,1997,2,1996,5,28,1.83,0.237,1.6,88897.8,160.5,160.5,132.3,4,2,3.0714285714285716,757.2,443.8,924.4,659.3,358.8,97.86,85,105,0,0,0,0.133,0.114,0.192,659.3,358.8,819.4,990,990,990,966.9,965.6,967.6,23.1,22.4,24.4,0.335,0.177,0.448,0.242,0.0683,0.336,0.011,0.0028,0.015,0.809,0.43,1.01,0.035,0.018,0.045,22.27,21.4,23.97,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.76,35.41,52.27,43.37,34.35,48.2,0,0,0,0,0,0,0.735,0,0.23,0.13,0.87,0.13,48.6
857167200000,1997,3,1996,6,31,2.33,0.325,2.01,110194,162.2,162.2,148.1,4,3,3.3870967741935485,871,774.7,964.2,749.8,667.7,121.2,107,129,0,0,0,0.139,0.129,0.154,749.8,667.7,835.2,990,990,990,967.4,967,967.8,22.6,22.2,23,0.397,0.334,0.471,0.297,0.247,0.343,0.013,0.011,0.015,0.938,0.824,1.04,0.042,0.036,0.047,21.68,21.21,22.18,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,45.46,39.28,52.02,44.24,38.27,48.2,0,0,0,0,0,0,0.823,0,0.32,0.14,0.86,0.14,47.3
859845600000,1997,4,1996,7,30,2.37,0.324,2.05,111456,174.5,174.5,154.8,4,3,3.566666666666667,915.9,777,1039,790.9,652,125,125,125,0,0,0,0.138,0.12,0.161,790.9,652,913.6,990,990,990,967.6,967,968,22.4,22,23,0.438,0.33,0.544,0.317,0.237,0.381,0.014,0.01,0.017,0.998,0.802,1.18,0.045,0.035,0.054,21.44,20.8,22.19,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.78,39.56,51.69,43.71,38.58,48.2,0,0,0,0,0,0,0.86,0,0.32,0.14,0.86,0.14,47
862437600000,1997,5,1996,8,31,1.94,0.394,1.55,87507.9,144.6,144.6,117.6,3,2,2.7096774193548385,725.5,548,924.4,578.5,401,147,147,147,0,0,0,0.208,0.159,0.268,578.5,401,777.4,990,990,990,966.8,966.1,967.6,23.2,22.4,23.9,0.291,0.198,0.421,0.191,0.0883,0.315,0.0083,0.0037,0.014,0.713,0.499,1.02,0.031,0.021,0.046,22.49,21.38,23.43,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.03,35.24,52.02,43.7,34.19,48.2,0,0,0,0,0,0,0.653,0,0.39,0.2,0.8,0.2,45.1
865116000000,1997,6,1996,9,30,1.13,0.308,0.822,49357.5,90.39,90.39,68.55,2,2,2,436,357.7,538.4,317,238.7,119,119,119,0,0,0,0.277,0.221,0.333,317,238.7,419.4,990,990,990,965.6,965.2,966,24.4,24,24.8,0.167,0.139,0.203,0.0489,0.016,0.097,0.002,0.00065,0.004,0.372,0.259,0.526,0.015,0.01,0.022,24.07,23.45,24.55,0.942,0.926,0.956,0.973,0.97,0.98,0.916,0.898,0.937,35.22,26.6,46.12,34.28,25.8,45.19,0,0,0,0,0,0,0.381,0,0.308,0.27,0.73,0.27,43.7
867708000000,1997,7,1996,10,31,0.82,0.289,0.531,32833.8,53.26,53.26,44.13,2,1,1.1612903225806452,306.1,265.5,353.6,198.1,157.5,108,108,108,0,0,0,0.355,0.305,0.407,198.1,157.5,245.6,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.123,0.109,0.14,0.0126,0.00914,0.0166,0.0005,0.00036,0.00067,0.32,0.249,0.398,0.013,0.01,0.016,24.74,24.53,24.96,0.947,0.923,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.19,25.76,52.4,39.97,24.99,48.2,0,0,0,0,0,0,0.245,0,0.289,0.35,0.65,0.35,40
870386400000,1997,8,1996,11,31,0.596,0.249,0.347,17641.2,38.34,38.34,23.71,1,1,1,222.5,192.5,263.1,129.5,99.5,93,93,93,0,0,0,0.422,0.354,0.483,129.5,99.5,170.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0975,0.0869,0.112,0.00676,0.00421,0.0102,0.00027,0.00016,0.0004,0.222,0.168,0.294,0.0087,0.0066,0.012,25.24,24.95,25.42,0.722,0,0.945,0.751,0,0.975,0.701,0,0.921,24.43,0,39.34,23.71,0,38.34,0,7,0,0,0.226,0,0.132,0.226,0.249,0.42,0.58,0.42,29.6
873064800000,1997,9,1996,12,30,0.428,0.187,0.241,14846.5,26.45,26.45,20.62,1,1,1,165,144.4,190.6,93.02,72.37,72,72,72,0,0,0,0.439,0.378,0.499,93.02,72.37,118.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0752,0.0915,0.00366,0.0019,0.00583,0.00014,0.000075,0.00023,0.154,0.117,0.2,0.006,0.0046,0.0078,25.38,25.37,25.38,0.923,0.911,0.94,0.965,0.96,0.97,0.891,0.882,0.902,21.35,16.68,27.27,20.62,16.01,26.45,0,0,0,0,0,0,0.115,0,0.187,0.44,0.56,0.44,34.7
875656800000,1997,10,1997,1,31,0.365,0.139,0.226,13920.4,20.31,20.31,18.71,1,1,1,136.2,126.3,144.1,84.24,74.33,52,52,52,0,0,0,0.382,0.361,0.412,84.24,74.33,92.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0724,0.0786,0.00291,0.00207,0.00358,0.00011,0.000081,0.00014,0.135,0.117,0.149,0.0053,0.0046,0.0058,25.37,25.35,25.38,0.928,0.919,0.94,0.962,0.96,0.965,0.893,0.887,0.903,19.44,17.34,21.04,18.71,16.64,20.31,0,0,0,0,0,0,0.104,0,0.139,0.38,0.62,0.38,38.1
878335200000,1997,11,1997,2,30,0.388,0.13,0.259,15876.8,24.66,24.66,22.05,1,1,1,149.8,131.3,161.3,99.81,81.25,50,50,50,0,0,0,0.335,0.31,0.381,99.81,81.25,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0744,0.0851,0.00423,0.00266,0.00521,0.00017,0.0001,0.0002,0.162,0.129,0.183,0.0064,0.0051,0.0072,25.35,25.34,25.37,0.919,0.911,0.932,0.968,0.961,0.97,0.889,0.883,0.895,22.78,18.84,25.42,22.05,18.1,24.66,0,0,0,0,0,0,0.123,0,0.129,0.34,0.67,0.33,40.9
880927200000,1997,12,1997,3,31,0.441,0.158,0.283,17334.8,27,27,23.3,1,1,1,164.5,154.5,179.9,105.5,95.49,59,59,59,0,0,0,0.359,0.328,0.382,105.5,95.49,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0809,0.0899,0.00472,0.00387,0.00603,0.00018,0.00015,0.00024,0.174,0.156,0.202,0.0068,0.0061,0.0079,25.35,25.35,25.36,0.916,0.911,0.926,0.969,0.967,0.97,0.888,0.882,0.898,24.04,21.74,27.83,23.3,21.01,27,0,0,0,0,0,0,0.129,0,0.158,0.36,0.64,0.36,39.3
883605600000,1998,1,1997,4,31,0.731,0.196,0.535,32960.2,76.11,76.11,44.3,2,1,1.3225806451612903,272.9,180.7,421.9,199.9,107.7,73,73,73,0,0,0,0.285,0.173,0.404,199.9,107.7,348.9,990,990,990,964.8,964.4,965.5,25.2,24.5,25.6,0.12,0.087,0.172,0.0176,0.00491,0.0637,0.00071,0.00019,0.0026,0.287,0.18,0.414,0.011,0.007,0.017,24.93,24.09,25.39,0.939,0.916,0.959,0.973,0.97,0.98,0.913,0.889,0.94,35.3,24.57,52.39,34.21,23.83,48.2,0,0,0,0,0,0,0.246,0,0.196,0.27,0.73,0.27,45.1
886284000000,1998,2,1997,5,28,1.78,0.219,1.56,87338.4,161.9,161.9,130,4,2,3.142857142857143,734.2,436.9,929,643.5,351.9,90.71,85,105,0,0,0,0.13,0.0935,0.195,643.5,351.9,824,990,990,990,966.8,965.6,967.6,23.2,22.4,24.4,0.33,0.174,0.452,0.231,0.0651,0.338,0.01,0.0027,0.015,0.78,0.419,1.01,0.034,0.017,0.045,22.4,21.37,24.01,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,42.83,35.37,51.39,41.73,34.31,48.2,0,0,0,0,0,0,0.722,0,0.22,0.12,0.88,0.12,49.1
888703200000,1998,3,1997,6,31,2.41,0.325,2.08,112423,166.9,166.9,151.1,4,3,3.3870967741935485,899,851.5,966.5,777.8,722.5,121.2,107,129,0,0,0,0.135,0.111,0.152,777.8,722.5,859.5,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.416,0.369,0.488,0.314,0.284,0.355,0.014,0.012,0.016,0.987,0.92,1.08,0.044,0.041,0.048,21.52,21.16,21.77,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,46.94,39.28,52.25,45.16,38.27,48.2,0,0,0,0,0,0,0.839,0,0.33,0.13,0.86,0.14,46.6
891381600000,1998,4,1997,7,30,2.65,0.324,2.32,123239,182.6,182.6,171.2,4,3,3.933333333333333,1020,876.1,1094,895.5,751.1,125,125,125,0,0,0,0.123,0.114,0.143,895.5,751.1,968.5,990,990,990,967.9,967.4,968.2,22.1,21.8,22.6,0.528,0.396,0.595,0.372,0.303,0.408,0.017,0.013,0.019,1.15,0.955,1.27,0.052,0.043,0.058,20.9,20.53,21.62,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.64,39.47,51.8,43.59,38.48,48.2,0,0,0,0,0,0,0.951,0,0.33,0.12,0.88,0.12,46.5
893973600000,1998,5,1997,8,31,1.82,0.394,1.43,81799,142.9,142.9,109.9,3,2,2.5806451612903225,679.9,520.9,861.6,532.9,373.9,147,147,147,0,0,0,0.221,0.171,0.282,532.9,373.9,714.6,990,990,990,966.6,965.9,967.3,23.4,22.7,24.1,0.265,0.188,0.366,0.163,0.0755,0.278,0.007,0.0031,0.012,0.651,0.459,0.909,0.028,0.019,0.04,22.74,21.75,23.6,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.15,35.59,52.55,42.97,34.52,48.2,0,0,0,0,0,0,0.611,0,0.39,0.22,0.79,0.21,44.9
896652000000,1998,6,1997,9,30,1.1,0.308,0.795,47736.9,85.28,85.28,66.3,2,2,2,425.6,355.2,513,306.6,236.2,119,119,119,0,0,0,0.283,0.232,0.335,306.6,236.2,394,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.163,0.138,0.194,0.0441,0.0158,0.085,0.0018,0.00064,0.0035,0.357,0.256,0.487,0.015,0.01,0.02,24.13,23.6,24.57,0.94,0.925,0.954,0.972,0.97,0.98,0.914,0.897,0.935,34.09,26.32,43.51,33.15,25.53,42.64,0,0,0,0,0,0,0.368,0,0.305,0.28,0.72,0.28,43.4
899244000000,1998,7,1997,10,31,0.817,0.289,0.527,32623.4,52.71,52.71,43.85,2,1,1.1290322580645162,304.9,264.7,351.1,196.9,156.7,108,108,108,0,0,0,0.357,0.308,0.408,196.9,156.7,243.1,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.123,0.109,0.139,0.0125,0.00907,0.0164,0.0005,0.00036,0.00066,0.323,0.25,0.401,0.013,0.01,0.016,24.74,24.51,24.97,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,41.81,25.95,52.74,40.52,25.17,48.2,0,0,0,0,0,0,0.244,0,0.29,0.35,0.65,0.35,39.9
901922400000,1998,8,1997,11,31,0.614,0.249,0.365,22658.3,38.14,38.14,30.45,1,1,1,229.2,202.6,262.2,136.2,109.6,93,93,93,0,0,0,0.408,0.355,0.459,136.2,109.6,169.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0998,0.0905,0.111,0.00733,0.00507,0.0101,0.00029,0.0002,0.0004,0.234,0.186,0.293,0.0092,0.0073,0.012,25.19,24.96,25.4,0.932,0.917,0.945,0.97,0.97,0.974,0.904,0.89,0.921,31.39,25.05,39.15,30.45,24.3,38.14,0,0,0,0,0,0,0.169,0,0.249,0.41,0.59,0.41,36.9
904600800000,1998,9,1997,12,30,0.442,0.187,0.255,15735.6,28.77,28.77,21.86,1,1,1,170.5,151.2,200.2,98.45,79.21,72,72,72,0,0,0,0.426,0.36,0.476,98.45,79.21,128.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0776,0.0949,0.00412,0.00248,0.00664,0.00016,0.000097,0.00026,0.164,0.13,0.217,0.0064,0.0051,0.0085,25.38,25.37,25.38,0.923,0.911,0.935,0.966,0.96,0.97,0.892,0.883,0.902,22.61,18.42,29.66,21.86,17.68,28.77,0,0,0,0,0,0,0.121,0,0.187,0.42,0.58,0.42,35.6
907192800000,1998,10,1998,1,31,0.358,0.139,0.219,13486.7,21.37,21.37,18.13,1,1,1,133.8,122.5,149.3,81.76,70.5,52,52,52,0,0,0,0.39,0.348,0.424,81.76,70.5,97.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.071,0.0805,0.0027,0.00174,0.00402,0.00011,0.000068,0.00016,0.131,0.11,0.158,0.0051,0.0043,0.0062,25.37,25.34,25.39,0.927,0.914,0.94,0.962,0.96,0.968,0.891,0.879,0.902,18.84,16.08,22.09,18.13,15.44,21.37,0,0,0,0,0,0,0.101,0,0.139,0.39,0.61,0.39,37.7
909871200000,1998,11,1998,2,30,0.381,0.13,0.252,15471.5,25.05,25.05,21.49,1,1,1,147.2,123.3,163,97.15,73.32,50,50,50,0,0,0,0.343,0.307,0.405,97.15,73.32,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0716,0.0856,0.00401,0.00198,0.00535,0.00016,0.000078,0.00021,0.158,0.115,0.186,0.0062,0.0045,0.0073,25.35,25.34,25.38,0.921,0.912,0.94,0.967,0.96,0.97,0.89,0.883,0.903,22.22,17,25.83,21.49,16.32,25.05,0,0,0,0,0,0,0.119,0,0.129,0.34,0.66,0.34,40.6
912463200000,1998,12,1998,3,31,0.524,0.158,0.366,22868.2,44.32,44.32,30.74,1,1,1,195.7,164.3,252.9,136.7,105.3,59,59,59,0,0,0,0.306,0.233,0.359,136.7,105.3,193.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0954,0.0844,0.116,0.00737,0.0047,0.0122,0.00029,0.00018,0.00048,0.23,0.174,0.332,0.009,0.0068,0.013,25.3,24.96,25.36,0.932,0.915,0.953,0.971,0.97,0.98,0.905,0.887,0.934,31.62,23.95,45.22,30.74,23.23,44.32,0,0,0,0,0,0,0.171,0,0.158,0.3,0.7,0.3,43.6
915141600000,1999,1,1998,4,31,1.21,0.196,1.01,60067.6,131.9,131.9,80.74,3,1,2.096774193548387,450.1,261.4,711.5,377.1,188.4,73,73,73,0,0,0,0.178,0.103,0.279,377.1,188.4,638.5,990,990,990,965.6,964.7,966.7,24.4,23.3,25.3,0.187,0.115,0.311,0.0834,0.0118,0.228,0.0035,0.00047,0.0098,0.457,0.242,0.768,0.019,0.0097,0.033,23.94,22.49,24.93,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.939,40.23,25.76,52.05,39.07,24.99,48.2,0,0,0,0,0,0,0.449,0,0.2,0.16,0.83,0.17,49.6
917820000000,1999,2,1998,5,28,3.01,0.343,2.44,121746,192.8,192.8,181.2,4,3,3.857142857142857,1245,745.7,1430,1103,640.7,141.6,105,162,92.29,0,168,0.115,0.0852,0.141,1011,640.7,1100,990,990,990,968.6,966.9,969.3,21.4,20.7,23.1,0.724,0.317,0.863,0.55,0.229,0.648,0.026,0.0099,0.031,1.56,0.777,1.81,0.074,0.034,0.087,19.8,18.93,22.34,0.954,0.952,0.957,0.98,0.976,0.98,0.934,0.931,0.938,48.07,40.19,50.75,46.95,39.25,48.2,0,0,0,0,0,0,1.01,0,0.57,0.11,0.81,0.19,40.4
920239200000,1999,3,1998,6,31,3.99,0.439,2.95,140282,192,192,188.6,4,4,4,1489,1396,1827,1325,1213,163.8,129,183,225.4,113,598,0.112,0.0706,0.131,1100,1100,1100,990,990,990,969.4,969.1,970.5,20.6,19.5,20.9,0.871,0.844,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.82,1.79,1.87,0.089,0.086,0.096,18.73,17.58,19.06,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,48.1,45.05,48.97,47.14,44.15,47.99,0,0,0,0,0,0,1.05,0,1.04,0.11,0.74,0.26,35.2
922917600000,1999,4,1998,7,30,5.06,0.384,2.85,124225,181.3,181.3,172.5,4,4,4,1952,1692,2085,1804,1544,148,148,148,703.6,444,837,0.0761,0.071,0.0875,1100,1100,1100,990,990,990,970.9,970.1,971.3,19.1,18.7,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.2,16.82,18.02,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.01,42.98,46.25,43.13,42.12,45.32,0,0,0,0,0,0,0.959,0,2.21,0.076,0.56,0.44,24.6
925509600000,1999,5,1998,8,31,3.23,0.514,2.5,126216,192.8,192.8,169.6,4,3,3.7096774193548385,1206,851.5,1662,1014,659.5,192,192,192,79.84,0,370,0.167,0.116,0.225,934.1,659.5,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.636,0.339,0.916,0.464,0.242,0.648,0.022,0.011,0.032,1.38,0.82,1.86,0.065,0.036,0.093,20.09,18.13,21.87,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.96,39.77,51.86,45.81,38.8,48.2,0,0,0,0,0,0,0.942,0,0.73,0.16,0.77,0.23,39.1
928188000000,1999,6,1998,9,30,1.81,0.381,1.42,81399.5,144.3,144.3,113.1,3,2,2.6333333333333333,696.7,561.1,837.8,549.7,400.1,147,119,161,0,0,0,0.217,0.142,0.287,549.7,400.1,718.8,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.275,0.199,0.366,0.172,0.0878,0.281,0.0074,0.0037,0.012,0.673,0.5,0.913,0.029,0.021,0.04,22.64,21.84,23.38,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.56,35.2,52.26,43.35,34.15,48.2,0,0,0,0,0,0,0.628,0,0.39,0.21,0.78,0.22,45
930780000000,1999,7,1998,10,31,1.24,0.362,0.878,52551.6,90.08,90.08,70.63,2,2,2,462.7,386.9,554.3,327.7,251.9,135,135,135,0,0,0,0.295,0.244,0.349,327.7,251.9,419.3,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.172,0.145,0.204,0.0537,0.0179,0.0969,0.0022,0.00073,0.0041,0.389,0.276,0.527,0.016,0.011,0.022,23.93,23.38,24.39,0.944,0.93,0.956,0.973,0.97,0.98,0.919,0.902,0.937,36.27,28.02,45.96,35.32,27.18,45.04,0,0,0,0,0,0,0.392,0,0.362,0.29,0.71,0.29,42.4
933458400000,1999,8,1998,11,31,0.862,0.308,0.554,34064.2,57.77,57.77,45.79,2,1,1.2903225806451613,321.7,274,381.7,206.7,159,115,115,115,0,0,0,0.361,0.301,0.42,206.7,159,266.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.11,0.148,0.0138,0.00926,0.0249,0.00055,0.00037,0.001,0.313,0.248,0.396,0.013,0.01,0.016,24.67,24.4,24.93,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.12,25.65,52.06,38,24.88,48.2,0,0,0,0,0,0,0.254,0,0.308,0.36,0.64,0.36,39.5
936136800000,1999,9,1998,12,30,0.604,0.236,0.368,22907.3,40.98,40.98,31.82,1,1,1,233,202.9,271.5,142,111.9,91,91,91,0,0,0,0.393,0.335,0.449,142,111.9,180.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0905,0.115,0.00782,0.00526,0.0111,0.00031,0.00021,0.00044,0.243,0.189,0.312,0.0096,0.0074,0.012,25.16,24.9,25.39,0.935,0.919,0.949,0.971,0.97,0.98,0.908,0.891,0.93,32.75,25.61,41.82,31.82,24.84,40.98,0,0,0,0,0,0,0.177,0,0.236,0.39,0.61,0.39,37.9
938728800000,1999,10,1999,1,31,0.489,0.196,0.293,18092.1,28.85,28.85,24.32,1,1,1,182.5,164.9,201.5,109.5,91.88,73,73,73,0,0,0,0.402,0.362,0.443,109.5,91.88,128.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0814,0.0943,0.00506,0.00356,0.00667,0.0002,0.00014,0.00026,0.183,0.151,0.217,0.0072,0.0059,0.0085,25.38,25.37,25.39,0.92,0.911,0.93,0.969,0.965,0.97,0.891,0.883,0.902,25.09,21.04,29.74,24.32,20.31,28.85,0,0,0,0,0,0,0.135,0,0.196,0.4,0.6,0.4,37
941407200000,1999,11,1999,2,30,0.465,0.13,0.335,20867.4,32.6,32.6,28.98,1,1,1,179.3,164.6,194.4,129.3,114.6,50,50,50,0,0,0,0.279,0.257,0.304,129.3,114.6,144.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0862,0.0967,0.00674,0.00549,0.00802,0.00026,0.00022,0.00031,0.215,0.189,0.242,0.0084,0.0074,0.0095,25.34,25.34,25.35,0.93,0.921,0.936,0.97,0.97,0.97,0.902,0.894,0.908,29.88,26.24,33.61,28.98,25.45,32.6,0,0,0,0,0,0,0.161,0,0.13,0.28,0.72,0.28,44.9
943999200000,1999,12,1999,3,31,0.533,0.158,0.375,23451.9,33.35,33.35,31.52,1,1,1,198.9,188.7,206.7,139.9,129.7,59,59,59,0,0,0,0.297,0.285,0.313,139.9,129.7,147.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0929,0.0993,0.00764,0.00677,0.00831,0.0003,0.00026,0.00032,0.236,0.217,0.25,0.0092,0.0085,0.0098,25.35,25.31,25.36,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,32.5,30,34.38,31.52,29.1,33.35,0,0,0,0,0,0,0.175,0,0.158,0.3,0.7,0.3,44
946677600000,2000,1,1999,4,31,0.676,0.196,0.48,29915.4,57.34,57.34,40.21,2,1,1.1612903225806452,252.4,199.9,335.5,179.4,126.9,73,73,73,0,0,0,0.295,0.218,0.365,179.4,126.9,262.5,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.112,0.0937,0.142,0.0112,0.00653,0.0229,0.00044,0.00026,0.00092,0.281,0.214,0.381,0.011,0.0084,0.015,25.04,24.64,25.39,0.941,0.923,0.958,0.973,0.97,0.98,0.916,0.895,0.939,36.9,25.7,51.2,35.87,24.93,48.2,0,0,0,0,0,0,0.223,0,0.196,0.29,0.71,0.29,44.3
949356000000,2000,2,1999,5,29,1.3,0.213,1.08,63605.8,112.9,112.9,91.39,3,2,2.413793103448276,516.9,345.6,626.7,431.9,260.6,85,85,85,0,0,0,0.171,0.136,0.246,431.9,260.6,541.7,990,990,990,965.9,965.1,966.4,24.1,23.6,24.9,0.208,0.142,0.258,0.105,0.022,0.163,0.0044,0.00089,0.0069,0.498,0.282,0.618,0.021,0.011,0.026,23.58,22.99,24.59,0.948,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.938,39.33,29.28,52.49,38.1,28.4,48.2,0,0,0,0,0,0,0.508,0,0.22,0.16,0.83,0.17,48.9
951861600000,2000,3,1999,6,31,2.31,0.287,1.94,104589,192.8,192.8,140.6,4,3,3.3225806451612905,862.5,629.7,1490,755.5,522.7,107,107,107,31.68,0,283,0.135,0.0718,0.17,723.8,522.7,1100,990,990,990,967.3,966.4,969.5,22.7,20.5,23.6,0.424,0.252,0.895,0.302,0.15,0.648,0.014,0.0064,0.032,0.955,0.58,1.84,0.043,0.025,0.09,21.76,18.71,23,0.953,0.949,0.957,0.977,0.97,0.98,0.93,0.92,0.938,43.03,37.28,50.94,41.92,36.17,48.2,0,0,0,0,0,0,0.781,0,0.37,0.12,0.84,0.16,45.3
954540000000,2000,4,1999,7,30,3.68,0.384,2.79,134564,192.8,192.8,186.9,4,4,4,1420,1054,1589,1272,906,148,148,148,195.8,0,341,0.106,0.0931,0.14,1076,906,1100,990,990,990,969.2,968.1,969.8,20.8,20.2,21.9,0.838,0.545,0.913,0.606,0.378,0.648,0.029,0.017,0.032,1.74,1.17,1.86,0.084,0.053,0.092,19.03,18.37,20.76,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,47.76,44.06,50.33,46.72,43.18,48.2,0,0,0,0,0,0,1.04,0,0.89,0.1,0.76,0.24,36.6
957132000000,2000,5,1999,8,31,2.16,0.394,1.77,98123.4,169.4,169.4,131.9,4,2,3.161290322580645,806.6,636,1031,659.6,489,147,147,147,0,0,0,0.186,0.143,0.231,659.6,489,883.9,990,990,990,967.1,966.4,968,22.9,22,23.6,0.343,0.238,0.518,0.239,0.13,0.367,0.01,0.0055,0.017,0.806,0.545,1.13,0.035,0.023,0.051,22.07,20.88,22.97,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.09,35.43,52.52,41.89,34.36,48.2,0,0,0,0,0,0,0.733,0,0.39,0.18,0.82,0.18,45.4
959810400000,2000,6,1999,9,30,1.35,0.308,1.04,61648.5,105.3,105.3,85.62,3,2,2.1,520.6,433.1,626.4,401.6,314.1,119,119,119,0,0,0,0.231,0.19,0.275,401.6,314.1,507.4,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.198,0.166,0.246,0.0886,0.0473,0.14,0.0037,0.0019,0.0059,0.489,0.368,0.626,0.02,0.015,0.026,23.57,23.04,24.08,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.31,34.98,52.13,41.08,33.93,48.2,0,0,0,0,0,0,0.476,0,0.31,0.23,0.77,0.23,45.7
962402400000,2000,7,1999,10,31,0.978,0.289,0.688,41635.3,69.22,69.22,55.96,2,1,1.7419354838709677,365,313.6,427.9,257,205.6,108,108,108,0,0,0,0.298,0.252,0.344,257,205.6,319.9,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.126,0.166,0.0246,0.0132,0.05,0.001,0.00053,0.002,0.322,0.247,0.397,0.013,0.0099,0.016,24.45,24.1,24.67,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.37,25.64,52.29,34.16,24.87,48.2,0,0,0,0,0,0,0.311,0,0.29,0.3,0.7,0.3,42.6
965080800000,2000,8,1999,11,31,0.721,0.249,0.472,29567.9,48.2,48.2,39.74,1,1,1,269.1,236.3,310.6,176.1,143.3,93,93,93,0,0,0,0.348,0.299,0.394,176.1,143.3,217.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.102,0.129,0.0107,0.00793,0.0142,0.00043,0.00031,0.00057,0.305,0.246,0.379,0.012,0.0097,0.015,24.92,24.67,25.14,0.947,0.936,0.958,0.975,0.97,0.98,0.924,0.908,0.939,40.77,33.06,50.43,39.74,32.07,48.2,0,0,0,0,0,0,0.221,0,0.249,0.35,0.65,0.35,41
967759200000,2000,9,1999,12,30,0.505,0.187,0.319,19765.8,36.34,36.34,27.45,1,1,1,195,166.8,233.2,123,94.8,72,72,72,0,0,0,0.373,0.309,0.432,123,94.8,161.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.093,0.0831,0.107,0.0062,0.00381,0.00946,0.00024,0.00015,0.00037,0.208,0.157,0.276,0.0081,0.0062,0.011,25.34,25.12,25.38,0.925,0.911,0.942,0.97,0.967,0.971,0.897,0.882,0.915,28.31,21.63,37.44,27.45,20.9,36.34,0,0,0,0,0,0,0.153,0,0.186,0.37,0.63,0.37,39.1
970351200000,2000,10,2000,1,31,0.403,0.139,0.264,16161,25.17,25.17,21.72,1,1,1,150.5,140.8,165.4,98.48,88.82,52,52,52,0,0,0,0.346,0.314,0.369,98.48,88.82,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0775,0.0862,0.00412,0.0033,0.00539,0.00016,0.00013,0.00021,0.16,0.143,0.187,0.0063,0.0056,0.0073,25.35,25.34,25.36,0.917,0.911,0.923,0.967,0.964,0.97,0.887,0.882,0.893,22.45,20.38,25.95,21.72,19.64,25.17,0,0,0,0,0,0,0.121,0,0.139,0.34,0.66,0.34,40.1
973029600000,2000,11,2000,2,30,0.41,0.13,0.281,17257.2,28.17,28.17,23.97,1,1,1,158.4,141.1,175.8,108.4,91.09,50,50,50,0,0,0,0.316,0.284,0.354,108.4,91.09,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0779,0.0902,0.00496,0.00349,0.00644,0.00019,0.00014,0.00025,0.178,0.147,0.209,0.007,0.0058,0.0082,25.34,25.34,25.35,0.918,0.911,0.929,0.97,0.965,0.97,0.89,0.883,0.901,24.72,20.84,29.04,23.97,20.11,28.17,0,0,0,0,0,0,0.133,0,0.129,0.32,0.69,0.31,42.1
975621600000,2000,12,2000,3,31,0.593,0.158,0.435,27198,53.92,53.92,36.56,2,1,1.096774193548387,221.5,181,305.2,162.5,122,59,59,59,0,0,0,0.273,0.193,0.326,162.5,122,246.2,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.105,0.0902,0.134,0.00956,0.00612,0.0167,0.00038,0.00024,0.00066,0.26,0.204,0.373,0.01,0.008,0.015,25.19,24.81,25.36,0.938,0.922,0.958,0.973,0.97,0.98,0.912,0.895,0.939,35.03,25.7,50.58,34.05,24.93,48.2,0,0,0,0,0,0,0.203,0,0.158,0.27,0.73,0.27,45.9
978300000000,2001,1,2000,4,31,1.39,0.213,1.18,69583.2,129.1,129.1,93.53,3,2,2.4193548387096775,520.3,319.1,716.1,441,246.1,79.39,73,91,0,0,0,0.158,0.127,0.229,441,246.1,625.1,990,990,990,965.9,965,966.8,24.1,23.2,25,0.213,0.136,0.306,0.111,0.0167,0.219,0.0047,0.00067,0.0094,0.512,0.261,0.749,0.021,0.01,0.032,23.56,22.49,24.74,0.949,0.928,0.958,0.975,0.97,0.98,0.925,0.9,0.939,39.88,27.71,51.8,38.79,26.88,48.2,0,0,0,0,0,0,0.52,0,0.21,0.15,0.85,0.15,50.1
980978400000,2001,2,2000,5,28,2.67,0.321,2.19,112574,192.8,192.8,167.5,4,3,3.6785714285714284,1105,730.1,1625,972.4,625.1,132.7,105,162,66.36,0,363,0.123,0.0997,0.147,905.9,625.1,1100,990,990,990,968.2,966.8,969.9,21.8,20.1,23.2,0.594,0.308,0.908,0.443,0.219,0.648,0.021,0.0094,0.032,1.3,0.751,1.86,0.061,0.032,0.092,20.53,18.25,22.43,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.74,39.64,51.61,45.57,38.65,48.2,0,0,0,0,0,0,0.931,0,0.48,0.12,0.82,0.18,42.2
983397600000,2001,3,2000,6,31,5.55,0.539,2.95,126037,182.1,182.1,169.4,4,4,4,2070,1668,2313,1869,1429,201.1,183,239,769.3,329,1030,0.0993,0.0791,0.143,1100,1100,1100,990,990,990,971.2,970,971.9,18.8,18.1,20,0.926,0.919,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.87,1.87,0.1,0.093,0.1,16.91,16.27,18.11,0.948,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.22,41.5,46.46,42.35,40.64,45.53,0,0,0,0,0,0,0.941,0,2.6,0.097,0.53,0.47,22.7
986076000000,2001,4,2000,7,30,5.77,0.503,2.85,118694,173.6,173.6,164.9,4,4,4,2227,1914,2343,2033,1766,194,148,217,932.6,666,1026,0.0866,0.0673,0.0976,1100,1100,1100,990,990,990,971.6,970.8,971.9,18.4,18.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.48,16.2,17.3,0.946,0.946,0.949,0.979,0.979,0.98,0.927,0.926,0.93,42.08,41.31,44.29,41.21,40.44,43.4,0,0,0,0,0,0,0.916,0,2.92,0.087,0.49,0.51,20.6
988668000000,2001,5,2000,8,31,3.8,0.514,2.76,133799,192.8,192.8,179.8,4,4,4,1420,983.5,1883,1228,791.5,192,192,192,195.3,0,591,0.141,0.102,0.195,1032,791.5,1100,990,990,990,969.2,967.8,970.7,20.8,19.3,22.2,0.772,0.441,0.926,0.556,0.322,0.648,0.027,0.015,0.034,1.61,0.973,1.87,0.078,0.044,0.097,19.16,17.4,21.19,0.953,0.949,0.955,0.98,0.974,0.98,0.933,0.928,0.936,45.93,39.18,49.8,44.96,38.17,48.2,0,0,0,0,0,0,0.999,0,1.04,0.14,0.73,0.27,35.2
991346400000,2001,6,2000,9,30,2.07,0.417,1.65,92131.7,156.1,156.1,128,4,3,3.066666666666667,797.3,653.2,966.5,636.3,492.2,161,161,161,0,0,0,0.204,0.167,0.246,636.3,492.2,805.5,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.328,0.243,0.451,0.225,0.131,0.329,0.0099,0.0056,0.015,0.776,0.538,1.02,0.034,0.023,0.046,22.13,21.24,22.95,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.91,34.91,51.56,41.79,33.87,48.2,0,0,0,0,0,0,0.711,0,0.42,0.2,0.8,0.2,44.5
993938400000,2001,7,2000,10,31,1.42,0.498,0.924,54701,96.4,96.4,73.52,2,2,2,531,439.7,643.7,345,253.7,186,186,186,0,0,0,0.355,0.289,0.423,345,253.7,457.7,990,990,990,966,965.6,966.5,24,23.5,24.4,0.182,0.149,0.226,0.0618,0.0187,0.115,0.0026,0.00077,0.0049,0.419,0.282,0.592,0.017,0.012,0.025,23.59,22.93,24.14,0.946,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,37.72,27.95,49.28,36.76,27.11,48.2,0,0,0,0,0,0,0.408,0,0.496,0.35,0.65,0.35,38.5
996616800000,2001,8,2000,11,31,0.972,0.415,0.556,33919.6,59.83,59.83,45.59,2,1,1.2903225806451613,362.7,308.7,433.4,207.7,153.7,155,155,155,0,0,0,0.432,0.358,0.502,207.7,153.7,278.4,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.13,0.111,0.155,0.0144,0.00882,0.0304,0.00058,0.00035,0.0012,0.318,0.256,0.406,0.013,0.01,0.016,24.47,24.13,24.79,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.76,25.95,52.32,37.61,25.18,48.2,0,0,0,0,0,0,0.253,0,0.416,0.43,0.57,0.43,34.9
999295200000,2001,9,2000,12,30,0.673,0.306,0.367,22755.5,42.2,42.2,31.6,1,1,1,259.7,226.7,304.6,141.7,108.7,118,118,118,0,0,0,0.458,0.387,0.521,141.7,108.7,186.6,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0915,0.119,0.0078,0.00499,0.0116,0.00031,0.0002,0.00046,0.245,0.186,0.325,0.0097,0.0073,0.013,25.03,24.75,25.25,0.934,0.918,0.951,0.971,0.97,0.98,0.908,0.89,0.932,32.52,24.7,43.06,31.6,23.96,42.2,0,0,0,0,0,0,0.176,0,0.306,0.45,0.55,0.45,33.8
1001887200000,2001,10,2001,1,31,0.565,0.237,0.328,18631.6,30.66,30.66,25.04,1,1,1,210.8,200.4,227.5,122.3,103.4,88.48,73,97,0,0,0,0.419,0.349,0.484,122.3,103.4,136.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0937,0.0879,0.0975,0.00614,0.00454,0.00735,0.00024,0.00018,0.00029,0.207,0.175,0.231,0.0081,0.0068,0.009,25.33,25.21,25.42,0.837,0,0.933,0.876,0,0.97,0.812,0,0.905,25.82,0,31.61,25.04,0,30.66,0,3,0,0,0.0968,0,0.139,0.0968,0.237,0.42,0.58,0.42,33
