datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1556661600000,2019,5,2018,8,31,1.02,0.394,0.631,38202.6,67.54,67.54,51.35,2,1,1.5161290322580645,382.4,312.5,461.3,235.4,165.5,147,147,147,0,0,0,0.39,0.319,0.47,235.4,165.5,314.3,990,990,990,965.3,965,965.7,24.7,24.3,25,0.139,0.115,0.167,0.0208,0.00982,0.0473,0.00084,0.00039,0.0019,0.325,0.255,0.403,0.013,0.01,0.016,24.37,23.95,24.75,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.3,25.88,52.21,36.19,25.1,48.2,0,0,0,0,0,0,0.285,0,0.389,0.39,0.62,0.38,37.5
1559340000000,2019,6,2018,9,30,0.687,0.308,0.378,23463.8,42.84,42.84,32.59,1,1,1,265,229.4,308.4,146,110.4,119,119,119,0,0,0,0.453,0.386,0.519,146,110.4,189.4,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.106,0.0939,0.122,0.00816,0.00513,0.0119,0.00032,0.0002,0.00047,0.254,0.191,0.332,0.01,0.0075,0.013,24.99,24.73,25.23,0.936,0.919,0.952,0.972,0.97,0.98,0.91,0.891,0.933,33.51,25.11,43.71,32.59,24.35,42.84,0,0,0,0,0,0,0.181,0,0.309,0.45,0.55,0.45,34.2
1561932000000,2019,7,2018,10,31,0.526,0.289,0.237,5713.48,26.27,26.27,7.679,1,1,1,196.4,172.3,226.4,88.37,64.26,108,108,108,0,0,0,0.554,0.477,0.627,88.37,64.26,118.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0847,0.0762,0.0953,0.00326,0.00121,0.00581,0.00013,0.000047,0.00023,0.15,0.107,0.203,0.0059,0.0042,0.008,25.4,25.24,25.44,0.296,0,0.924,0.313,0,0.97,0.287,0,0.896,7.919,0,27.09,7.679,0,26.27,0,21,0,0,0.677,0,0.0427,0.677,0.289,0.55,0.45,0.55,10.9
1564610400000,2019,8,2018,11,31,0.395,0.249,0.0932,0,0,0,0,1,0,0.5483870967741935,147.4,131,170.9,54.41,37.98,93,93,93,19.61,0,50,0.635,0.544,0.71,34.81,0,77.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0793,0.000629,0,0.00237,0.000025,0,0.000093,0.0888,0.0708,0.129,0.0035,0.0028,0.0051,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14,17,0,0.452,0.548,0,0,1,0.3018,0.63,0.24,0.76,0
1567288800000,2019,9,2018,12,30,0.282,0.187,0.0189,0,0,0,0,1,0,0.13333333333333333,108.9,94.88,129.1,36.91,22.88,72,72,72,29.63,0,50,0.666,0.558,0.759,7.28,0,57.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000521,0,0.0006,0.000002,0,0.000024,0.073,0.0708,0.091,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,4,0,0.867,0.133,0,0,1,0.2631,0.66,0.067,0.93,0
1569880800000,2019,10,2019,1,31,0.235,0.139,0,0,0,0,0,0,0,0,87.77,82.03,94.06,35.77,30.03,52,52,52,35.74,30,42,0.593,0.553,0.634,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.235,0.59,0,1,0
1572559200000,2019,11,2019,2,30,0.278,0.13,0.107,4749.25,18.1,18.1,6.596,1,0,0.6,107.3,83.94,131.3,57.32,33.94,50,50,50,16.1,0,48,0.477,0.381,0.596,41.18,0,81.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0744,0.00095,0,0.00266,0.000037,0,0.0001,0.0934,0.0708,0.129,0.0037,0.0028,0.0051,25.41,25.37,25.43,0.37,0,0.938,0.384,0,0.961,0.355,0,0.9,6.871,0,18.84,6.596,0,18.1,12,6,0,0.4,0.2,0,0.0366,0.6,0.171,0.47,0.38,0.62,17.1
1575151200000,2019,12,2019,3,31,0.437,0.158,0.279,17154.5,32.15,32.15,23.06,1,1,1,163,132.1,201.5,104,73.07,59,59,59,0,0,0,0.366,0.293,0.447,104,73.07,142.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.073,0.0975,0.00459,0.00196,0.00786,0.00018,0.000077,0.00031,0.171,0.116,0.24,0.0067,0.0046,0.0094,25.36,25.35,25.38,0.921,0.911,0.94,0.968,0.96,0.97,0.891,0.882,0.907,23.82,16.92,33.14,23.06,16.24,32.15,0,0,0,0,0,0,0.128,0,0.158,0.36,0.64,0.36,39.3
1577829600000,2020,1,2019,4,31,0.775,0.196,0.58,35775.4,81.82,81.82,48.09,2,1,1.3548387096774193,289.5,206.7,446.8,216.5,133.7,73,73,73,0,0,0,0.264,0.163,0.353,216.5,133.7,373.8,990,990,990,964.9,964.4,965.6,25.1,24.4,25.6,0.125,0.0961,0.181,0.0206,0.00712,0.0754,0.00083,0.00028,0.0031,0.31,0.226,0.451,0.012,0.0089,0.018,24.83,23.94,25.33,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.72,26.3,51.76,36.66,25.51,48.2,0,0,0,0,0,0,0.267,0,0.195,0.25,0.75,0.25,46.2
1580508000000,2020,2,2019,5,29,2.2,0.253,1.89,100910,192.8,192.8,145,4,2,3.2413793103448274,877.6,466.8,1390,776.4,381.8,101.1,85,137,21.97,0,153,0.122,0.0808,0.182,754.4,381.8,1100,990,990,990,967.3,965.7,969.1,22.7,20.9,24.3,0.453,0.185,0.845,0.329,0.0792,0.648,0.015,0.0033,0.031,1.03,0.464,1.79,0.047,0.019,0.086,21.65,19.08,23.84,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.85,35.81,52.24,44.6,34.74,48.2,0,0,0,0,0,0,0.805,0,0.31,0.11,0.86,0.14,45.9
1583013600000,2020,3,2019,6,31,4.3,0.49,2.95,137225,192.2,192.2,184.4,4,4,4,1605,1390,1935,1422,1207,183,183,183,321.7,107,652,0.115,0.0946,0.132,1100,1100,1100,990,990,990,969.8,969.1,970.9,20.2,19.1,20.9,0.893,0.841,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.79,1.87,0.091,0.086,0.098,18.34,17.24,19.08,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,47.05,44.1,49.03,46.11,43.22,48.05,0,0,0,0,0,0,1.02,0,1.35,0.11,0.69,0.31,31.9
1585692000000,2020,4,2019,7,30,5.93,0.503,2.85,117466,171.3,171.3,163.1,4,4,4,2289,1981,2411,2095,1833,194,148,217,995,733,1094,0.0845,0.0636,0.101,1100,1100,1100,990,990,990,971.8,971,972.1,18.2,17.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.33,16.03,17.09,0.946,0.945,0.948,0.979,0.978,0.98,0.926,0.924,0.929,41.66,40.87,43.7,40.79,39.97,42.83,0,0,0,0,0,0,0.906,0,3.08,0.085,0.48,0.52,19.8
1588284000000,2020,5,2019,8,31,4.09,0.587,2.82,133699,192.8,192.8,179.7,4,4,4,1526,1013,2096,1306,821.2,219.1,192,276,253.5,0,720,0.146,0.114,0.189,1053,821.2,1100,990,990,990,969.6,967.9,971.3,20.4,18.7,22.1,0.81,0.468,0.926,0.58,0.336,0.648,0.029,0.015,0.035,1.68,1.02,1.87,0.083,0.046,0.1,18.75,16.79,21.03,0.952,0.947,0.955,0.98,0.977,0.98,0.933,0.928,0.936,45.88,40.38,49.77,44.93,39.44,48.2,0,0,0,0,0,0,0.998,0,1.27,0.14,0.69,0.31,32.7
1590962400000,2020,6,2019,9,30,2.04,0.417,1.63,90633.3,160.2,160.2,125.9,4,2,3,788.2,628.1,990.8,627.2,467.1,161,161,161,0,0,0,0.208,0.162,0.256,627.2,467.1,829.8,990,990,990,967.1,966.4,967.9,22.9,22.1,23.6,0.324,0.228,0.473,0.219,0.119,0.341,0.0096,0.0051,0.015,0.769,0.543,1.04,0.034,0.023,0.047,22.18,21.1,22.98,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.57,35.15,52.09,42.26,34.1,48.2,0,0,0,0,0,0,0.699,0,0.41,0.2,0.8,0.2,44.4
1593554400000,2020,7,2019,10,31,1.35,0.454,0.899,52935.8,96.4,96.4,71.15,2,1,1.935483870967742,505,412.9,618.5,335.5,226.9,169.5,135,186,0,0,0,0.345,0.218,0.45,335.5,226.9,483.5,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.178,0.14,0.235,0.0581,0.015,0.127,0.0024,0.00061,0.0054,0.415,0.262,0.631,0.017,0.011,0.027,23.71,23,24.23,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.48,26.1,52.5,37.13,25.31,48.2,0,0,0,0,0,0,0.395,0,0.451,0.34,0.67,0.33,39.2
1596232800000,2020,8,2019,11,31,0.909,0.415,0.493,30223.7,54.32,54.32,40.62,2,1,1.1290322580645162,339.2,285.2,407.7,184.2,130.2,155,155,155,0,0,0,0.462,0.38,0.543,184.2,130.2,252.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.122,0.103,0.146,0.0114,0.00682,0.0183,0.00046,0.00027,0.00074,0.304,0.228,0.408,0.012,0.0091,0.017,24.6,24.26,24.93,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.42,26.11,52.6,37.24,25.32,48.2,0,0,0,0,0,0,0.226,0,0.416,0.46,0.54,0.46,33.2
1598911200000,2020,9,2019,12,30,0.611,0.259,0.352,21251.7,36.87,36.87,29.52,1,1,1,235.9,201,282.7,135.9,110,100,91,118,0,0,0,0.424,0.37,0.474,135.9,110,164.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0997,0.0899,0.111,0.0073,0.0051,0.00975,0.00029,0.0002,0.00039,0.233,0.186,0.286,0.0092,0.0073,0.011,25.16,24.88,25.41,0.902,0,0.944,0.938,0,0.972,0.875,0,0.917,30.43,0,37.94,29.52,0,36.87,0,1,0,0,0.0333,0,0.164,0.0333,0.259,0.42,0.58,0.42,34.8
1601503200000,2020,10,2020,1,31,0.479,0.196,0.284,17477.2,28.28,28.28,23.49,1,1,1,179,160.8,199.1,106,87.78,73,73,73,0,0,0,0.409,0.367,0.454,106,87.78,126.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0799,0.0934,0.00476,0.00321,0.00647,0.00019,0.00013,0.00025,0.177,0.144,0.213,0.0069,0.0056,0.0083,25.38,25.38,25.39,0.919,0.911,0.929,0.969,0.963,0.97,0.89,0.882,0.901,24.25,20.21,29.15,23.49,19.47,28.28,0,0,0,0,0,0,0.131,0,0.195,0.41,0.59,0.41,36.5
1604181600000,2020,11,2020,2,30,0.493,0.13,0.363,22714.8,37.92,37.92,31.55,1,1,1,190.1,160.5,216.8,140.1,110.5,50,50,50,0,0,0,0.265,0.231,0.312,140.1,110.5,166.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0848,0.105,0.00766,0.00514,0.00993,0.0003,0.0002,0.00039,0.235,0.182,0.282,0.0092,0.0071,0.011,25.32,25.22,25.35,0.934,0.918,0.944,0.97,0.97,0.974,0.906,0.891,0.919,32.51,25.22,38.94,31.55,24.46,37.92,0,0,0,0,0,0,0.175,0,0.13,0.26,0.74,0.26,46.1
1606773600000,2020,12,2020,3,31,0.83,0.158,0.672,41387.9,91.11,91.11,55.63,2,1,1.5161290322580645,310,216.8,476.6,251,157.8,59,59,59,0,0,0,0.201,0.124,0.272,251,157.8,417.6,990,990,990,965,964.5,965.7,25,24.3,25.5,0.136,0.103,0.195,0.0293,0.00917,0.0961,0.0012,0.00036,0.004,0.339,0.242,0.515,0.014,0.0096,0.021,24.7,23.74,25.23,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.26,26.02,52.22,38.18,25.24,48.2,0,0,0,0,0,0,0.309,0,0.158,0.19,0.81,0.19,49.9
1609452000000,2021,1,2020,4,31,2.16,0.314,1.84,101316,192.8,192.8,136.2,4,2,3.129032258064516,806.4,496,1250,689.1,405,117.4,91,139,0.3548,0,11,0.15,0.111,0.183,688.7,405,1100,990,990,990,967.1,965.8,968.7,22.9,21.3,24.2,0.377,0.194,0.788,0.264,0.0902,0.648,0.012,0.0037,0.03,0.878,0.5,1.74,0.039,0.021,0.081,22.03,19.58,23.67,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.86,35.84,52.48,43.62,34.77,48.2,0,0,0,0,0,0,0.757,0,0.32,0.15,0.85,0.15,46.9
1612130400000,2021,2,2020,5,28,3.98,0.392,2.66,122928,192.8,192.8,182.9,4,4,4,1645,1276,2165,1483,1114,162,162,162,383.2,14,903,0.101,0.0748,0.127,1100,1100,1100,990,990,990,969.9,968.8,971.5,20.1,18.5,21.2,0.887,0.797,0.926,0.648,0.648,0.648,0.032,0.031,0.035,1.84,1.74,1.87,0.092,0.082,0.1,18.22,16.63,19.49,0.951,0.947,0.954,0.98,0.98,0.98,0.932,0.928,0.935,46.74,42.46,50.13,45.73,41.61,48.2,0,0,0,0,0,0,1.02,0,1.32,0.098,0.67,0.33,30.9
1614549600000,2021,3,2020,6,31,5.24,0.539,2.95,128364,178,178,172.5,4,4,4,1957,1786,2187,1756,1603,201.1,183,239,656.2,503,848,0.102,0.0898,0.116,1100,1100,1100,990,990,990,970.9,970.4,971.6,19.1,18.4,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.2,16.57,17.72,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.01,42.32,45.42,43.13,41.47,44.51,0,0,0,0,0,0,0.959,0,2.29,0.1,0.56,0.44,24.5
1617228000000,2021,4,2020,7,30,4.93,0.384,2.85,125332,178.7,178.7,174.1,4,4,4,1900,1766,1988,1752,1618,148,148,148,652.4,518,740,0.078,0.0744,0.0838,1100,1100,1100,990,990,990,970.8,970.3,971.1,19.2,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.095,0.099,17.35,17.06,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.41,43.64,45.59,43.52,42.76,44.68,0,0,0,0,0,0,0.967,0,2.08,0.078,0.58,0.42,25.4
1619820000000,2021,5,2020,8,31,3.55,0.514,2.7,132973,192.8,192.8,178.7,4,3,3.935483870967742,1327,957,1735,1135,765,192,192,192,126,0,443,0.15,0.111,0.201,1009,765,1100,990,990,990,968.9,967.7,970.2,21.1,19.8,22.3,0.73,0.417,0.924,0.53,0.309,0.648,0.025,0.014,0.033,1.54,0.985,1.87,0.074,0.045,0.095,19.53,17.88,21.26,0.953,0.951,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.58,39.48,51.73,45.46,38.49,48.2,0,0,0,0,0,0,0.993,0,0.85,0.14,0.76,0.24,37.5
1622498400000,2021,6,2020,9,30,2,0.417,1.58,88515,144.6,144.6,122.9,3,2,2.8666666666666667,771.6,622.9,940.5,610.6,461.9,161,161,161,0,0,0,0.212,0.171,0.258,610.6,461.9,779.5,990,990,990,967,966.4,967.7,23,22.3,23.6,0.312,0.225,0.427,0.209,0.117,0.316,0.0091,0.005,0.014,0.752,0.55,1.03,0.033,0.023,0.046,22.26,21.31,23.01,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.55,35.44,52.49,43.12,34.38,48.2,0,0,0,0,0,0,0.683,0,0.42,0.21,0.79,0.21,44.3
1625090400000,2021,7,2020,10,31,1.35,0.454,0.894,52780.3,96.4,96.4,70.94,2,1,1.935483870967742,503.5,414.3,613.3,333.9,228.3,169.5,135,186,0,0,0,0.346,0.22,0.449,333.9,228.3,478.3,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.177,0.14,0.232,0.0574,0.0152,0.125,0.0024,0.00062,0.0053,0.412,0.263,0.622,0.017,0.011,0.026,23.72,23.02,24.23,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.33,26.19,52.67,37.03,25.41,48.2,0,0,0,0,0,0,0.394,0,0.456,0.34,0.66,0.34,39.1
1627768800000,2021,8,2020,11,31,0.913,0.415,0.498,30509.5,54.73,54.73,41.01,2,1,1.1612903225806452,340.9,287.1,409.6,185.9,132.1,155,155,155,0,0,0,0.46,0.378,0.54,185.9,132.1,254.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.123,0.104,0.147,0.0116,0.00698,0.0192,0.00047,0.00028,0.00078,0.301,0.232,0.401,0.012,0.0092,0.016,24.59,24.28,24.92,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.89,25.67,51.82,36.8,24.9,48.2,0,0,0,0,0,0,0.228,0,0.415,0.45,0.55,0.45,33.4
1630447200000,2021,9,2020,12,30,0.615,0.259,0.355,22045.5,36.93,36.93,30.62,1,1,1,237.1,202.3,283,137.1,111.3,100,91,118,0,0,0,0.422,0.368,0.471,137.1,111.3,165,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0904,0.111,0.00741,0.00521,0.00978,0.00029,0.0002,0.00039,0.235,0.188,0.286,0.0093,0.0074,0.011,25.15,24.88,25.4,0.933,0.919,0.944,0.97,0.97,0.972,0.905,0.891,0.917,31.56,25.47,38.01,30.62,24.71,36.93,0,0,0,0,0,0,0.17,0,0.26,0.42,0.58,0.42,35.8
1633039200000,2021,10,2021,1,31,0.517,0.196,0.322,19954.4,30.22,30.22,26.82,1,1,1,193.2,179.9,207.5,120.2,106.9,73,73,73,0,0,0,0.379,0.352,0.406,120.2,106.9,134.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0867,0.0964,0.00596,0.00484,0.00719,0.00023,0.00019,0.00028,0.202,0.178,0.228,0.0079,0.007,0.0089,25.37,25.33,25.39,0.924,0.916,0.932,0.97,0.97,0.97,0.897,0.888,0.904,27.65,24.37,31.16,26.82,23.63,30.22,0,0,0,0,0,0,0.149,0,0.195,0.38,0.62,0.38,38.6
1635717600000,2021,11,2021,2,30,0.518,0.159,0.359,22480.7,35.66,35.66,31.22,1,1,1,200,187.6,207.5,138.6,120.6,61.33,50,67,0,0,0,0.307,0.241,0.357,138.6,120.6,157.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0904,0.101,0.00753,0.006,0.00914,0.00029,0.00023,0.00036,0.233,0.202,0.266,0.0091,0.0079,0.01,25.35,25.29,25.38,0.934,0.925,0.941,0.97,0.97,0.97,0.906,0.898,0.913,32.19,27.76,36.76,31.22,26.93,35.66,0,0,0,0,0,0,0.173,0,0.159,0.31,0.69,0.31,43.4
1638309600000,2021,12,2021,3,31,0.614,0.158,0.456,28757.2,47.39,47.39,38.65,1,1,1,229.1,199.9,266.3,170.1,140.9,59,59,59,0,0,0,0.26,0.222,0.295,170.1,140.9,207.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.107,0.0969,0.12,0.0102,0.00772,0.0134,0.0004,0.0003,0.00053,0.29,0.237,0.356,0.011,0.0093,0.014,25.14,24.88,25.36,0.945,0.935,0.956,0.975,0.97,0.98,0.921,0.907,0.937,39.63,32.76,48.36,38.65,31.77,47.39,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.8
1640988000000,2022,1,2021,4,31,0.957,0.196,0.762,46371,88.81,88.81,62.33,2,1,1.8387096774193548,357.4,268.8,480.4,284.4,195.8,73,73,73,0,0,0,0.209,0.152,0.272,284.4,195.8,407.4,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.149,0.118,0.193,0.0365,0.0124,0.0913,0.0015,0.00049,0.0038,0.343,0.24,0.502,0.014,0.0096,0.021,24.47,23.74,24.89,0.941,0.922,0.958,0.973,0.97,0.98,0.916,0.894,0.939,35.95,25.54,51.14,34.93,24.78,48.2,0,0,0,0,0,0,0.346,0,0.195,0.2,0.8,0.2,48.5
1643666400000,2022,2,2021,5,28,1.59,0.206,1.38,78973.2,144.6,144.6,117.5,3,2,2.75,655.9,493.8,849.5,570.9,408.8,85,85,85,0,0,0,0.133,0.1,0.172,570.9,408.8,764.5,990,990,990,966.5,965.8,967.3,23.5,22.7,24.2,0.276,0.194,0.392,0.185,0.092,0.309,0.0079,0.0038,0.014,0.685,0.505,0.985,0.029,0.021,0.043,22.8,21.72,23.67,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.51,35.34,52.49,43.1,34.28,48.2,0,0,0,0,0,0,0.653,0,0.21,0.13,0.87,0.13,49.7
1646085600000,2022,3,2021,6,31,2.65,0.346,2.31,123135,189.2,189.2,165.5,4,3,3.870967741935484,990.4,863.6,1148,861.4,734.6,129,129,129,0,0,0,0.131,0.112,0.149,861.4,734.6,1019,990,990,990,967.8,967.4,968.4,22.2,21.6,22.6,0.496,0.379,0.661,0.357,0.292,0.465,0.016,0.013,0.022,1.1,0.944,1.41,0.05,0.042,0.065,21.06,20.23,21.7,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.06,39.46,52.02,42.93,38.47,48.2,0,0,0,0,0,0,0.919,0,0.34,0.13,0.87,0.13,46.5
1648764000000,2022,4,2021,7,30,3.42,0.384,2.83,138354,192.8,192.8,192.2,4,4,4,1320,1167,1412,1172,1019,148,148,148,81.03,0,164,0.113,0.105,0.127,1091,1019,1100,990,990,990,968.9,968.4,969.2,21.1,20.8,21.6,0.816,0.677,0.864,0.627,0.466,0.648,0.03,0.022,0.031,1.74,1.43,1.81,0.083,0.066,0.087,19.35,18.99,20.15,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.33,48.09,50.32,48.04,47.13,48.2,0,0,0,0,0,0,1.07,0,0.59,0.11,0.83,0.17,40.5
1651356000000,2022,5,2021,8,31,2.63,0.433,2.2,117228,192.4,192.4,157.6,4,3,3.5483870967741935,981.2,762.6,1258,819.6,615.6,161.5,147,192,0,0,0,0.166,0.139,0.193,819.6,615.6,1066,990,990,990,967.8,967,968.7,22.2,21.3,23,0.474,0.31,0.747,0.339,0.212,0.572,0.015,0.0092,0.027,1.07,0.742,1.61,0.048,0.032,0.076,21.16,19.67,22.31,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.71,39.81,52.19,44.56,38.84,48.2,0,0,0,0,0,0,0.875,0,0.43,0.16,0.84,0.16,44.6
1654034400000,2022,6,2021,9,30,1.55,0.308,1.24,72184.2,129.2,129.2,100.3,3,2,2.433333333333333,596.7,476.1,748.7,477.7,357.1,119,119,119,0,0,0,0.203,0.159,0.25,477.7,357.1,629.7,990,990,990,966.3,965.7,966.9,23.7,23.1,24.3,0.234,0.181,0.316,0.129,0.0675,0.222,0.0055,0.0028,0.0096,0.574,0.432,0.763,0.024,0.018,0.033,23.16,22.34,23.83,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.98,35.22,52.31,41.79,34.17,48.2,0,0,0,0,0,0,0.557,0,0.31,0.2,0.8,0.2,46.6
1656626400000,2022,7,2021,10,31,1.05,0.362,0.686,41374.1,71.97,71.97,55.61,2,1,1.6451612903225807,391,327,469.8,256,192,135,135,135,0,0,0,0.349,0.287,0.413,256,192,334.8,990,990,990,965.3,965,965.7,24.7,24.3,25,0.147,0.124,0.175,0.0257,0.0121,0.057,0.001,0.00048,0.0023,0.338,0.255,0.406,0.014,0.01,0.016,24.31,23.89,24.63,0.943,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,37.3,26.03,52.73,36.07,25.25,48.2,0,0,0,0,0,0,0.309,0,0.364,0.34,0.65,0.35,39.4
1659304800000,2022,8,2021,11,31,0.733,0.268,0.465,29136,47.17,47.17,39.16,1,1,1,273.7,234.9,323.5,173.6,141.9,100.1,93,115,0,0,0,0.366,0.325,0.398,173.6,141.9,208.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.102,0.127,0.0105,0.00781,0.0135,0.00042,0.00031,0.00054,0.301,0.244,0.365,0.012,0.0096,0.015,24.91,24.62,25.15,0.946,0.936,0.956,0.976,0.97,0.98,0.923,0.908,0.937,40.12,32.74,48.13,39.16,31.75,47.17,0,0,0,0,0,0,0.218,0,0.268,0.37,0.63,0.37,39.7
1661983200000,2022,9,2021,12,30,0.501,0.187,0.314,19475.2,36.01,36.01,27.05,1,1,1,193.2,164.9,231.9,121.2,92.88,72,72,72,0,0,0,0.376,0.311,0.437,121.2,92.88,159.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0924,0.0824,0.106,0.00606,0.00364,0.00934,0.00024,0.00014,0.00037,0.205,0.154,0.274,0.008,0.006,0.011,25.34,25.14,25.38,0.925,0.911,0.942,0.969,0.966,0.97,0.897,0.883,0.914,27.9,21.24,37.12,27.05,20.51,36.01,0,0,0,0,0,0,0.15,0,0.187,0.37,0.63,0.37,38.9
1664575200000,2022,10,2022,1,31,0.405,0.139,0.266,16280.8,24.71,24.71,21.88,1,1,1,151.3,143.8,163.5,99.32,91.83,52,52,52,0,0,0,0.344,0.318,0.362,99.32,91.83,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0785,0.0855,0.00419,0.00356,0.00523,0.00016,0.00014,0.0002,0.162,0.149,0.184,0.0063,0.0058,0.0072,25.34,25.34,25.35,0.916,0.911,0.919,0.968,0.965,0.97,0.886,0.883,0.891,22.61,20.99,25.47,21.88,20.26,24.71,0,0,0,0,0,0,0.122,0,0.139,0.34,0.66,0.34,40.2
1667253600000,2022,11,2022,2,30,0.482,0.13,0.353,22024.3,36.23,36.23,30.59,1,1,1,186.1,147.9,210,136.1,97.93,50,50,50,0,0,0,0.271,0.238,0.338,136.1,97.93,160,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0803,0.102,0.00732,0.00407,0.00935,0.00029,0.00016,0.00037,0.227,0.159,0.27,0.0089,0.0062,0.011,25.33,25.27,25.35,0.932,0.912,0.942,0.97,0.968,0.97,0.904,0.883,0.914,31.54,22.22,37.34,30.59,21.5,36.23,0,0,0,0,0,0,0.17,0,0.129,0.27,0.73,0.27,45.7
1669845600000,2022,12,2022,3,31,0.739,0.158,0.581,35879.8,69.48,69.48,48.23,2,1,1.4193548387096775,275.9,208.4,377.1,216.9,149.4,59,59,59,0,0,0,0.221,0.156,0.283,216.9,149.4,318.1,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.124,0.0999,0.159,0.0178,0.00845,0.0491,0.00071,0.00033,0.002,0.301,0.243,0.385,0.012,0.0097,0.015,24.9,24.35,25.3,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.97,26.05,52.15,35.87,25.27,48.2,0,0,0,0,0,0,0.268,0,0.158,0.21,0.79,0.21,48.6