datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.111,0.0442,0.067,4129.71,25.98,25.98,24.58,1,1,1,183.8,176.8,189.6,110.8,103.8,73,73,73,0,0,0,0.397,0.385,0.413,110.8,103.8,116.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0856,0.0901,0.00517,0.00457,0.00566,0.0002,0.00018,0.00022,0.185,0.173,0.196,0.0073,0.0068,0.0077,25.38,25.38,25.38,0.918,0.913,0.922,0.97,0.97,0.97,0.891,0.886,0.895,25.34,23.59,26.78,24.58,22.88,25.98,0,0,0,0,0,0,0.137,0,0.044,0.4,0.6,0.4,37.2
789602400000,1995,1,1994,4,15,7,0.111,0.0442,0.0668,4112.5,26.24,26.24,24.48,1,1,1,183.4,175.4,190.7,110.4,102.4,73,73,73,0,0,0,0.398,0.383,0.416,110.4,102.4,117.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0851,0.0905,0.00514,0.00445,0.00576,0.0002,0.00017,0.00023,0.185,0.17,0.198,0.0072,0.0067,0.0077,25.38,25.38,25.38,0.918,0.912,0.923,0.97,0.97,0.97,0.89,0.885,0.896,25.24,23.26,27.06,24.48,22.56,26.24,0,0,0,0,0,0,0.136,0,0.0442,0.4,0.6,0.4,37
790207200000,1995,1,1994,4,16,7,0.12,0.0442,0.0757,4711.71,29.06,29.06,28.05,1,1,1,198.1,194.8,202.5,125.1,121.8,73,73,73,0,0,0,0.369,0.361,0.375,125.1,121.8,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0919,0.0946,0.00639,0.0061,0.00676,0.00025,0.00024,0.00026,0.211,0.205,0.219,0.0082,0.008,0.0085,25.38,25.37,25.39,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.91,28.09,29.96,28.05,27.24,29.06,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.3
790812000000,1995,1,1994,4,17,7,0.125,0.0442,0.081,5053.58,30.81,30.81,30.08,1,1,1,206.9,203.8,210.1,133.9,130.8,73,73,73,0,0,0,0.353,0.347,0.358,133.9,130.8,137.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0951,0.0973,0.00713,0.00687,0.00741,0.00028,0.00027,0.00029,0.227,0.221,0.232,0.0089,0.0086,0.0091,25.33,25.31,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.01,30.28,31.77,30.08,29.37,30.81,0,0,0,0,0,0,0.167,0,0.044,0.35,0.65,0.35,40.4
791416800000,1995,1,1994,4,18,7,0.13,0.0493,0.0808,5028.27,31.25,31.25,29.93,1,1,1,215.1,210.1,222.7,133.5,126.8,81.57,73,85,0,0,0,0.379,0.344,0.401,133.5,126.8,139.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0968,0.0947,0.0986,0.0071,0.00653,0.00757,0.00028,0.00026,0.0003,0.227,0.215,0.236,0.0089,0.0084,0.0092,25.28,25.23,25.31,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.86,29.24,32.22,29.93,28.37,31.25,0,0,0,0,0,0,0.166,0,0.0492,0.38,0.62,0.38,38.7
792021600000,1995,2,1994,5,19,7,0.14,0.0514,0.0888,5535.47,34.54,34.54,32.95,1,1,1,231.9,225.2,238.8,146.9,140.2,85,85,85,0,0,0,0.366,0.356,0.377,146.9,140.2,153.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0995,0.104,0.00823,0.00766,0.00883,0.00032,0.0003,0.00035,0.251,0.239,0.263,0.0099,0.0094,0.01,25.16,25.1,25.21,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.97,32.39,35.61,32.95,31.42,34.54,0,0,0,0,0,0,0.183,0,0.0512,0.37,0.63,0.37,39.5
792626400000,1995,2,1994,5,20,7,0.147,0.0514,0.0952,5938.98,35.59,35.59,35.35,1,1,1,242.4,241.6,243.5,157.4,156.6,85,85,85,0,0,0,0.351,0.349,0.352,157.4,156.6,158.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.105,0.106,0.00913,0.00906,0.00922,0.00036,0.00036,0.00036,0.27,0.268,0.272,0.011,0.011,0.011,25.08,25.07,25.08,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.913,36.44,36.24,36.69,35.35,35.16,35.59,0,0,0,0,0,0,0.196,0,0.0518,0.35,0.65,0.35,40.4
793231200000,1995,2,1994,5,21,7,0.159,0.0514,0.107,6755.38,44.73,44.73,40.21,1,1,1,262.6,247.1,281.5,177.6,162.1,85,85,85,0,0,0,0.324,0.302,0.344,177.6,162.1,196.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.107,0.119,0.0108,0.00952,0.0125,0.00043,0.00038,0.00049,0.306,0.278,0.34,0.012,0.011,0.013,24.94,24.83,25.04,0.948,0.943,0.954,0.977,0.971,0.98,0.925,0.915,0.935,41.17,37.52,45.64,40.21,36.42,44.73,0,0,0,0,0,0,0.223,0,0.052,0.32,0.67,0.33,42.5
793836000000,1995,2,1994,5,22,7,0.181,0.0609,0.12,7585.02,46.97,46.97,45.15,1,1,1,299.6,286.1,313.5,198.9,187.9,100.7,85,107,0,0,0,0.336,0.292,0.363,198.9,187.9,206.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.122,0.119,0.126,0.0127,0.0117,0.0133,0.0005,0.00047,0.00053,0.346,0.327,0.361,0.014,0.013,0.014,24.75,24.67,24.81,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.07,43.45,47.93,45.15,42.58,46.97,0,0,0,0,0,0,0.251,0,0.061,0.34,0.66,0.34,41.9
794440800000,1995,3,1994,6,23,7,0.203,0.0647,0.138,8365.55,53.4,53.4,49.79,2,1,1.4285714285714286,335.4,318.1,353.1,228.4,211.1,107,107,107,0,0,0,0.319,0.303,0.336,228.4,211.1,246.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.128,0.14,0.0152,0.0137,0.0167,0.00061,0.00055,0.00067,0.33,0.252,0.4,0.013,0.01,0.016,24.59,24.52,24.64,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.48,26.15,52.65,38.64,25.36,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,41.2
795045600000,1995,3,1994,6,24,7,0.226,0.0647,0.161,9704.71,59.96,59.96,57.77,2,2,2,373.3,359.4,383.5,266.3,252.4,107,107,107,0,0,0,0.287,0.279,0.298,266.3,252.4,276.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.142,0.151,0.0247,0.0181,0.0295,0.001,0.00073,0.0012,0.294,0.273,0.309,0.012,0.011,0.013,24.44,24.37,24.53,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.78,28.24,30.91,28.88,27.39,29.98,0,0,0,0,0,0,0.321,0,0.065,0.29,0.71,0.29,42.9
795650400000,1995,3,1994,6,25,7,0.237,0.0647,0.173,10389.2,62.96,62.96,61.84,2,2,2,392.2,385.4,397.4,285.2,278.4,107,107,107,0,0,0,0.273,0.269,0.278,285.2,278.4,290.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.151,0.156,0.0336,0.0304,0.0361,0.0014,0.0012,0.0015,0.323,0.312,0.33,0.013,0.013,0.013,24.32,24.28,24.36,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,31.88,31.12,32.45,30.92,30.19,31.48,0,0,0,0,0,0,0.344,0,0.064,0.27,0.73,0.27,43.8
796255200000,1995,3,1994,6,26,7,0.236,0.0678,0.168,10110.3,62.37,62.37,60.18,2,2,2,389.9,380.2,394.7,277.8,255.2,112.1,107,125,0,0,0,0.288,0.271,0.329,277.8,255.2,287.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.146,0.155,0.0301,0.0195,0.0348,0.0012,0.00079,0.0014,0.312,0.28,0.326,0.013,0.011,0.013,24.34,24.3,24.42,0.936,0.931,0.938,0.97,0.97,0.97,0.908,0.903,0.91,31.02,28.44,32.15,30.09,27.59,31.18,0,0,0,0,0,0,0.334,0,0.068,0.29,0.71,0.29,42.8
796860000000,1995,4,1994,7,27,7,0.215,0.0756,0.139,8386.2,53.7,53.7,49.92,2,1,1.4285714285714286,354.9,338.4,373.4,229.9,213.4,125,125,125,0,0,0,0.353,0.335,0.369,229.9,213.4,248.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.131,0.144,0.0153,0.0139,0.0169,0.00062,0.00056,0.00068,0.335,0.256,0.404,0.014,0.01,0.016,24.49,24.43,24.54,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.59,26.18,52.56,38.73,25.4,48.2,0,0,0,0,0,0,0.277,0,0.076,0.35,0.65,0.35,39
797464800000,1995,4,1994,7,28,7,0.196,0.0756,0.12,7551.52,47.12,47.12,44.95,1,1,1,324,316.2,333.7,199,191.2,125,125,125,0,0,0,0.386,0.375,0.395,199,191.2,208.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.123,0.13,0.0127,0.012,0.0135,0.00051,0.00048,0.00054,0.35,0.336,0.367,0.014,0.013,0.015,24.63,24.56,24.68,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.87,44.07,48.09,44.95,43.19,47.12,0,0,0,0,0,0,0.25,0,0.076,0.39,0.61,0.39,38.5
798069600000,1995,4,1994,7,29,7,0.186,0.0756,0.11,6899.12,42.76,42.76,41.07,1,1,1,307.1,297.9,314.3,182.1,172.9,125,125,125,0,0,0,0.407,0.398,0.42,182.1,172.9,189.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0112,0.0104,0.0118,0.00045,0.00042,0.00047,0.32,0.303,0.333,0.013,0.012,0.013,24.74,24.7,24.8,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,41.95,39.81,43.63,41.07,38.84,42.76,0,0,0,0,0,0,0.228,0,0.076,0.41,0.59,0.41,37.1
798674400000,1995,4,1994,7,30,7,0.171,0.0756,0.0955,5921.49,37.96,37.96,35.25,1,1,1,282.9,270.8,294.4,157.9,145.8,125,125,125,0,0,0,0.442,0.425,0.462,157.9,145.8,169.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.107,0.116,0.00917,0.00815,0.0101,0.00036,0.00032,0.0004,0.277,0.255,0.297,0.011,0.01,0.012,24.89,24.83,24.96,0.942,0.938,0.945,0.971,0.97,0.974,0.914,0.909,0.921,36.3,33.47,38.98,35.25,32.47,37.96,0,0,0,0,0,0,0.196,0,0.0755,0.44,0.56,0.44,34.6
799279200000,1995,5,1994,8,31,7,0.155,0.0889,0.0664,4044.81,26.38,26.38,24.08,1,1,1,256.8,247.1,266.7,109.8,100,147,147,147,0,0,0,0.573,0.551,0.595,109.8,100,119.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0951,0.0917,0.0986,0.00508,0.00425,0.00593,0.0002,0.00017,0.00023,0.191,0.173,0.209,0.0076,0.0069,0.0083,25.08,25.02,25.14,0.919,0.913,0.926,0.97,0.968,0.97,0.891,0.884,0.898,24.83,22.52,27.2,24.08,21.81,26.38,0,0,0,0,0,0,0.134,0,0.0886,0.57,0.43,0.57,26.1
799884000000,1995,5,1994,8,32,7,0.142,0.0889,0.0532,3235.39,21.13,21.13,19.26,1,1,1,235,226,244,88.02,78.99,147,147,147,0,0,0,0.626,0.602,0.65,88.02,78.99,97.04,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0874,0.0842,0.0906,0.00323,0.00246,0.004,0.00013,0.000097,0.00016,0.152,0.136,0.168,0.006,0.0053,0.0066,25.24,25.17,25.31,0.918,0.913,0.928,0.963,0.96,0.967,0.884,0.882,0.891,19.99,18.19,21.86,19.26,17.46,21.13,0,0,0,0,0,0,0.107,0,0.0888,0.63,0.37,0.63,22.8
800488800000,1995,5,1994,8,33,7,0.13,0.0889,0.0408,1158.85,16.91,16.91,6.898,1,1,1,214.4,206.6,223,67.43,59.58,147,147,147,0,0,0,0.686,0.659,0.712,67.43,59.58,75.98,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0802,0.0774,0.0832,0.00148,0.000814,0.00221,0.000058,0.000032,0.000087,0.115,0.101,0.13,0.0045,0.004,0.0051,25.4,25.33,25.46,0.396,0,0.933,0.411,0,0.96,0.38,0,0.896,7.185,0,17.61,6.898,0,16.91,0,4,0,0,0.571,0,0.0383,0.571,0.0892,0.68,0.31,0.69,8.91
801093600000,1995,5,1994,8,34,7,0.119,0.0889,0.0142,0,0,0,0,1,0,0.42857142857142855,197.1,191,204.1,50.13,43.99,147,147,147,26.71,0,50,0.746,0.72,0.77,23.43,0,57.12,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0729,0.0708,0.0765,0.00017,0,0.000605,0.0000066,0,0.000024,0.08,0.0708,0.0967,0.0031,0.0028,0.0038,25.51,25.48,25.52,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.1048,0.75,0.12,0.88,0
801698400000,1995,5,1994,8,35,7,0.111,0.0792,0.0212,0,0,0,0,1,0,0.5714285714285714,183.3,177.6,189.1,52.34,38.25,131,119,147,17.14,0,42,0.713,0.649,0.794,35.12,0,64.34,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0741,0.0708,0.0777,0.000557,0,0.00122,0.000022,0,0.000048,0.0893,0.0708,0.108,0.0035,0.0028,0.0042,25.48,25.46,25.51,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0898,0.71,0.19,0.81,0
802303200000,1995,6,1994,9,36,7,0.104,0.072,0.0279,0,0,0,0,1,0,0.8571428571428571,172.1,168,176.2,53.13,49.02,119,119,119,7,0,49,0.692,0.675,0.708,46.12,0,57.23,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0735,0.0708,0.0751,0.000278,0,0.000615,0.000011,0,0.000024,0.0867,0.0708,0.0955,0.0034,0.0028,0.0037,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0761,0.69,0.27,0.73,0
802908000000,1995,6,1994,9,37,7,0.0983,0.072,0,0,0,0,0,0,0,0,162.6,158.4,166.7,43.56,39.45,119,119,119,43.57,39,48,0.732,0.714,0.751,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.45,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0983,0.73,0,1,0
803512800000,1995,6,1994,9,38,7,0.0926,0.072,0,0,0,0,0,0,0,0,153.1,150,157.1,34.14,30.98,119,119,119,34.14,31,38,0.777,0.758,0.793,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0926,0.78,0,1,0
804117600000,1995,6,1994,9,39,7,0.0885,0.0701,0,0,0,0,0,0,0,0,146.3,142.6,149.2,30.45,26.88,115.9,108,119,30.57,27,36,0.792,0.75,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0885,0.79,0,1,0
804722400000,1995,7,1994,10,40,7,0.0834,0.0653,0,0,0,0,0,0,0,0,137.8,135.2,141.2,29.83,27.21,108,108,108,29.71,27,33,0.784,0.765,0.799,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0834,0.78,0,1,0
805327200000,1995,7,1994,10,41,7,0.0798,0.0653,0,0,0,0,0,0,0,0,131.9,129.5,134.4,23.93,21.47,108,108,108,23.86,21,26,0.819,0.804,0.834,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0798,0.82,0,1,0
805932000000,1995,7,1994,10,42,7,0.0763,0.0653,0,0,0,0,0,0,0,0,126.2,123.7,128.7,18.19,15.73,108,108,108,18.29,16,21,0.856,0.839,0.873,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0763,0.86,0,1,0
806536800000,1995,7,1994,10,43,7,0.0728,0.0653,0,0,0,0,0,0,0,0,120.4,118,122.9,12.45,9.98,108,108,108,12.43,10,15,0.897,0.879,0.915,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0728,0.9,0,1,0
807141600000,1995,7,1994,10,44,7,0.0684,0.0575,0,0,0,0,0,0,0,0,113.1,109,117.2,18,9.16,95.14,93,108,17.86,9,23,0.841,0.799,0.922,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0684,0.84,0,1,0
807746400000,1995,8,1994,11,45,7,0.0642,0.0562,0,0,0,0,0,0,0,0,106.2,103.8,108.7,13.23,10.77,93,93,93,13.29,11,16,0.876,0.856,0.896,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0642,0.88,0,1,0
808351200000,1995,8,1994,11,46,7,0.0608,0.0562,0,0,0,0,0,0,0,0,100.5,98.02,103,7.484,5.02,93,93,93,7.429,5,10,0.926,0.903,0.949,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0608,0.92,0,1,0
808956000000,1995,8,1994,11,47,7,0.0574,0.0562,0,0,0,0,0,0,0,0,94.98,93.38,97.2,1.976,0.38,93,93,93,2,0,4,0.979,0.957,0.996,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0574,0.98,0,1,0
809560800000,1995,8,1994,11,48,7,0.0549,0.0505,0,0,0,0,0,0,0,0,90.8,87.09,93.1,7.223,0,83.57,72,93,7.143,0,18,0.919,0.797,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0549,0.92,0,1,0
810165600000,1995,9,1994,12,49,7,0.0485,0.0435,0,0,0,0,0,0,0,0,80.21,75.88,85.17,8.211,3.88,72,72,72,8.143,4,13,0.899,0.845,0.949,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0485,0.9,0,1,0
810770400000,1995,9,1994,12,50,7,0.0435,0.0431,0,0,0,0,0,0,0,0,71.97,69.59,74.51,0.6529,0,71.32,69.59,72,0.7143,0,3,0.991,0.966,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0435,0.99,0,1,0
811375200000,1995,9,1994,12,51,7,0.0415,0.0415,0,0,0,0,0,0,0,0,68.67,67.53,70.13,0,0,68.67,67.53,70.13,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0415,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0389,0.0379,0,0,0,0,0,0,0,0,64.25,62.81,65.98,1.544,0,62.71,52,65.98,1.571,0,11,0.975,0.828,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0389,0.97,0,1,0
812584800000,1995,10,1995,1,1,7,0.0363,0.0314,0,0,0,0,0,0,0,0,59.95,58.98,61.62,7.946,6.98,52,52,52,7.857,7,10,0.868,0.844,0.882,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0363,0.87,0,1,0
813189600000,1995,10,1995,1,2,7,0.0345,0.0314,0,0,0,0,0,0,0,0,57.07,55.63,59.1,5.07,3.63,52,52,52,5.143,4,7,0.911,0.88,0.935,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0345,0.91,0,1,0
813794400000,1995,10,1995,1,3,7,0.0335,0.0314,0,0,0,0,0,0,0,0,55.31,55.14,55.56,3.31,3.14,52,52,52,3.143,3,4,0.94,0.936,0.943,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0335,0.94,0,1,0
814399200000,1995,10,1995,1,4,7,0.0366,0.0314,0,0,0,0,0,0,0,0,60.54,58.42,61,8.537,6.42,52,52,52,8.571,6,9,0.859,0.852,0.89,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0366,0.86,0,1,0
815004000000,1995,10,1995,1,5,7,0.0406,0.0306,0,0,0,0,0,0,0,0,67.1,63.06,69.03,16.52,11.06,50.57,50,52,16.57,11,19,0.755,0.724,0.825,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0406,0.75,0,1,0
815608800000,1995,11,1995,2,6,7,0.042,0.0302,0,0,0,0,0,0,0,0,69.51,69.1,70.55,19.51,19.1,50,50,50,19.43,19,21,0.72,0.709,0.724,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.042,0.72,0,1,0
816213600000,1995,11,1995,2,7,7,0.049,0.0302,0,0,0,0,0,0,0,0,80.94,74.65,88.87,30.94,24.65,50,50,50,31,25,39,0.62,0.563,0.67,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.049,0.62,0,1,0
816818400000,1995,11,1995,2,8,7,0.0589,0.0302,0.00437,0,0,0,0,1,0,0.14285714285714285,97.46,92.97,100.6,47.46,42.97,50,50,50,40.14,0,49,0.514,0.497,0.538,7.231,0,50.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000753,0,0.0000527,3e-7,0,0.0000021,0.0724,0.0708,0.0817,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05453,0.51,0.074,0.93,0
817423200000,1995,11,1995,2,9,7,0.0653,0.0326,0.0285,0,0,0,0,1,0,0.8571428571428571,108,99.26,117.8,54.11,49.26,53.86,50,59,7,0,49,0.499,0.464,0.535,47.07,0,58.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000358,0,0.000752,0.000014,0,0.00003,0.0854,0.0708,0.0935,0.0034,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0368,0.5,0.44,0.56,0
818028000000,1995,12,1995,3,10,7,0.0739,0.0357,0.0382,1013.73,14.3,14.3,6.034,1,1,1,122.2,117.6,125.8,63.23,58.58,59,59,59,0,0,0,0.483,0.469,0.502,63.23,58.58,66.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00112,0.000729,0.00143,0.000044,0.000029,0.000056,0.0998,0.0931,0.105,0.0039,0.0037,0.0041,25.4,25.4,25.41,0.382,0,0.895,0.411,0,0.96,0.367,0,0.86,6.286,0,14.89,6.034,0,14.3,0,4,0,0,0.571,0,0.0335,0.571,0.0357,0.48,0.52,0.48,13.7
818632800000,1995,12,1995,3,11,7,0.0726,0.0357,0.0369,327.401,13.64,13.64,1.949,1,1,1,120,116.2,123.6,61,57.21,59,59,59,0,0,0,0.492,0.477,0.508,61,57.21,64.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000935,0.000613,0.00124,0.000037,0.000024,0.000049,0.0966,0.0912,0.102,0.0038,0.0036,0.004,25.4,25.4,25.41,0.126,0,0.883,0.137,0,0.96,0.121,0,0.848,2.03,0,14.21,1.949,0,13.64,0,6,0,0,0.857,0,0.0108,0.857,0.0357,0.49,0.51,0.49,4.51
819237600000,1995,12,1995,3,12,7,0.0741,0.0357,0.0384,980.307,13.81,13.81,5.835,1,1,1,122.5,120.9,124.1,63.46,61.86,59,59,59,0,0,0,0.482,0.475,0.488,63.46,61.86,65.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00114,0.00101,0.00129,0.000045,0.00004,0.00005,0.1,0.0978,0.103,0.0039,0.0038,0.004,25.4,25.4,25.4,0.378,0,0.886,0.411,0,0.96,0.363,0,0.851,6.078,0,14.38,5.835,0,13.81,0,4,0,0,0.571,0,0.0324,0.571,0.0357,0.48,0.52,0.48,13.2
819842400000,1995,12,1995,3,13,7,0.0736,0.0357,0.0379,668.589,14.22,14.22,3.98,1,1,1,121.6,118.9,125.5,62.64,59.94,59,59,59,0,0,0,0.485,0.47,0.496,62.64,59.94,66.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00107,0.000845,0.0014,0.000042,0.000033,0.000055,0.099,0.0951,0.105,0.0039,0.0037,0.0041,25.4,25.4,25.4,0.254,0,0.894,0.274,0,0.96,0.244,0,0.858,4.146,0,14.81,3.98,0,14.22,0,5,0,0,0.714,0,0.0221,0.714,0.0357,0.49,0.51,0.49,9.08
820447200000,1996,1,1995,4,14,7,0.0769,0.0442,0.0199,0,0,0,0,1,0,0.5714285714285714,127.1,122,134.5,54.07,48.95,73,73,73,21.14,0,50,0.576,0.543,0.599,32.97,0,61.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000374,0,0.00098,0.000015,0,0.000038,0.0829,0.0708,0.0974,0.0032,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.057,0.57,0.26,0.74,0
821052000000,1996,1,1995,4,15,7,0.0903,0.0442,0.0462,2817.79,19.97,19.97,16.77,1,1,1,149.4,137.5,163.2,76.37,64.54,73,73,73,0,0,0,0.49,0.447,0.531,76.37,64.54,90.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0717,0.0808,0.00224,0.00124,0.00342,0.000088,0.000048,0.00013,0.124,0.103,0.149,0.0049,0.004,0.0058,25.38,25.38,25.4,0.916,0.883,0.938,0.961,0.96,0.965,0.881,0.848,0.901,17.45,14.19,20.71,16.77,13.63,19.97,0,0,0,0,0,0,0.0932,0,0.0441,0.49,0.51,0.49,31.2
821656800000,1996,1,1995,4,16,7,0.108,0.0442,0.0637,3909.54,24.29,24.29,23.27,1,1,1,178.3,168.4,182.7,105.3,95.44,73,73,73,0,0,0,0.409,0.4,0.433,105.3,95.44,109.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0826,0.0876,0.0047,0.00386,0.00507,0.00018,0.00015,0.0002,0.175,0.158,0.183,0.0069,0.0062,0.0072,25.38,25.38,25.38,0.916,0.911,0.917,0.969,0.967,0.97,0.888,0.883,0.89,24,21.76,25.04,23.27,21.04,24.29,0,0,0,0,0,0,0.129,0,0.0443,0.41,0.59,0.41,36.2
822261600000,1996,1,1995,4,17,7,0.123,0.0442,0.0792,4929.59,34.23,34.23,29.34,1,1,1,203.9,186.8,225,130.9,113.8,73,73,73,0,0,0,0.359,0.324,0.391,130.9,113.8,152,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0951,0.0891,0.103,0.00688,0.00542,0.00867,0.00027,0.00021,0.00034,0.221,0.191,0.259,0.0087,0.0075,0.01,25.33,25.19,25.39,0.93,0.92,0.939,0.97,0.97,0.97,0.902,0.893,0.911,30.25,26.06,35.28,29.34,25.28,34.23,0,0,0,0,0,0,0.163,0,0.0438,0.36,0.64,0.36,40.1
822866400000,1996,1,1995,4,18,7,0.163,0.0483,0.115,7202.68,48.2,48.2,42.87,1,1,1,269.2,235.7,301.3,189.3,162.7,79.86,73,85,0,0,0,0.297,0.282,0.316,189.3,162.7,216.3,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.116,0.106,0.126,0.0118,0.00958,0.0141,0.00047,0.00038,0.00056,0.326,0.278,0.375,0.013,0.011,0.015,24.9,24.72,25.11,0.951,0.943,0.958,0.978,0.971,0.98,0.93,0.916,0.939,43.96,37.77,50.22,42.87,36.69,48.2,0,0,0,0,0,0,0.238,0,0.048,0.3,0.71,0.29,44.2
823471200000,1996,2,1995,5,19,7,0.197,0.0514,0.145,8781.65,55.56,55.56,52.27,2,1,1.8571428571428572,325.3,308.7,339.9,240.3,223.7,85,85,85,0,0,0,0.261,0.25,0.275,240.3,223.7,254.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.14,0.0165,0.0148,0.0193,0.00066,0.00059,0.00078,0.278,0.244,0.388,0.011,0.0098,0.015,24.7,24.63,24.78,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.81,25.8,51.9,29.58,25.02,48.2,0,0,0,0,0,0,0.29,0,0.052,0.26,0.74,0.26,44.6
824076000000,1996,2,1995,5,20,7,0.21,0.0514,0.159,9603,58.69,58.69,57.16,2,2,2,347.3,341,354.4,262.3,256,85,85,85,0,0,0,0.245,0.24,0.249,262.3,256,269.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.143,0.14,0.145,0.0228,0.0198,0.0261,0.00092,0.0008,0.0011,0.285,0.275,0.296,0.011,0.011,0.012,24.58,24.53,24.62,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,29.46,28.76,30.25,28.58,27.9,29.34,0,0,0,0,0,0,0.318,0,0.051,0.24,0.76,0.24,45.7
824680800000,1996,2,1995,5,21,7,0.217,0.0514,0.166,10046.9,61.82,61.82,59.8,2,2,2,359.5,352.5,368.9,274.5,267.5,85,85,85,0,0,0,0.236,0.23,0.241,274.5,267.5,283.9,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.147,0.144,0.15,0.0286,0.0252,0.033,0.0012,0.001,0.0013,0.303,0.293,0.317,0.012,0.012,0.013,24.5,24.44,24.55,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.83,30.04,31.87,29.9,29.14,30.91,0,0,0,0,0,0,0.332,0,0.051,0.24,0.76,0.24,46.3
825285600000,1996,2,1995,5,22,7,0.242,0.0571,0.185,11134.5,68.36,68.36,66.28,2,2,2,399.6,376.3,422.2,305.2,291.3,94.43,85,107,0,0,0,0.236,0.213,0.262,305.2,291.3,315.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.153,0.164,0.0431,0.0365,0.0478,0.0018,0.0015,0.0019,0.351,0.328,0.367,0.014,0.013,0.015,24.25,24.13,24.39,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,34.16,32.69,35.24,33.14,31.71,34.18,0,0,0,0,0,0,0.368,0,0.057,0.24,0.76,0.24,46
825890400000,1996,3,1995,6,23,7,0.272,0.0647,0.208,12491.9,78.54,78.54,74.36,2,2,2,450.3,427.9,468.9,343.3,320.9,107,107,107,0,0,0,0.238,0.228,0.25,343.3,320.9,361.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.166,0.181,0.061,0.0505,0.0698,0.0025,0.0021,0.0029,0.41,0.376,0.438,0.017,0.015,0.018,23.96,23.85,24.1,0.947,0.944,0.95,0.973,0.97,0.976,0.922,0.916,0.928,38.22,35.79,40.22,37.18,34.72,39.27,0,0,0,0,0,0,0.413,0,0.064,0.24,0.76,0.24,45.9
826495200000,1996,3,1995,6,24,7,0.295,0.0647,0.23,13864.2,85.93,85.93,82.53,2,2,2,487,474.1,503.1,380,367.1,107,107,107,0,0,0,0.22,0.213,0.226,380,367.1,396.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.183,0.193,0.0784,0.0723,0.086,0.0032,0.003,0.0036,0.465,0.445,0.489,0.019,0.018,0.02,23.74,23.65,23.82,0.952,0.951,0.954,0.979,0.978,0.98,0.933,0.929,0.935,42.13,40.77,43.84,41.26,39.86,42.96,0,0,0,0,0,0,0.458,0,0.065,0.22,0.78,0.22,47
827100000000,1996,3,1995,6,25,7,0.321,0.0647,0.257,15382.7,95.26,95.26,91.56,2,2,2,531.3,509.4,549.9,424.3,402.4,107,107,107,0,0,0,0.202,0.195,0.21,424.3,402.4,442.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.195,0.209,0.0992,0.0889,0.108,0.0041,0.0037,0.0045,0.531,0.498,0.559,0.022,0.021,0.023,23.48,23.37,23.61,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.72,44.5,48.6,45.78,43.61,47.63,0,0,0,0,0,0,0.509,0,0.064,0.2,0.8,0.2,47.9
827704800000,1996,3,1995,6,26,7,0.342,0.0647,0.277,16189.8,96.4,96.4,96.37,2,2,2,565.3,554.5,573.1,458.3,447.5,107,107,107,0,0,0,0.189,0.187,0.193,458.3,447.5,466.1,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.216,0.211,0.22,0.115,0.11,0.119,0.0048,0.0046,0.005,0.583,0.566,0.596,0.024,0.024,0.025,23.27,23.22,23.34,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.08,49.07,50.8,48.18,48.09,48.2,0,0,0,0,0,0,0.535,0,0.065,0.19,0.81,0.19,47.3
828309600000,1996,4,1995,7,27,7,0.343,0.0756,0.268,15937.8,96.1,96.1,94.87,2,2,2,567.7,558.1,573.9,442.7,433.1,125,125,125,0,0,0,0.22,0.218,0.224,442.7,433.1,448.9,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.212,0.209,0.215,0.108,0.103,0.111,0.0045,0.0043,0.0047,0.561,0.547,0.571,0.024,0.023,0.024,23.28,23.25,23.34,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.4,47.44,49.03,47.43,46.49,48.05,0,0,0,0,0,0,0.527,0,0.075,0.22,0.78,0.22,46.5
828914400000,1996,4,1995,7,28,7,0.327,0.0756,0.251,15044.3,92.28,92.28,89.55,2,2,2,540.7,525,554.5,415.7,400,125,125,125,0,0,0,0.231,0.225,0.238,415.7,400,429.5,990,990,990,966,966,966.1,24,23.9,24,0.203,0.197,0.208,0.0952,0.0878,0.102,0.004,0.0037,0.0043,0.521,0.497,0.542,0.022,0.021,0.023,23.45,23.36,23.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.69,44.09,47.08,44.77,43.21,46.14,0,0,0,0,0,0,0.497,0,0.076,0.23,0.77,0.23,46
829519200000,1996,4,1995,7,29,7,0.302,0.0756,0.226,13591.9,85.24,85.24,80.9,2,2,2,499.1,477.7,519.3,374.1,352.7,125,125,125,0,0,0,0.251,0.241,0.262,374.1,352.7,394.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.18,0.195,0.0756,0.0655,0.0851,0.0031,0.0027,0.0035,0.459,0.427,0.489,0.019,0.018,0.02,23.7,23.57,23.82,0.952,0.949,0.954,0.978,0.974,0.98,0.931,0.924,0.935,41.36,39.09,43.49,40.45,38.08,42.62,0,0,0,0,0,0,0.449,0,0.076,0.25,0.75,0.25,45
830124000000,1996,4,1995,7,30,7,0.271,0.0756,0.195,11710.3,74.49,74.49,69.7,2,2,2,448.2,426,470.3,323.2,301,125,125,125,0,0,0,0.279,0.266,0.293,323.2,301,345.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.162,0.178,0.0515,0.0411,0.062,0.0021,0.0017,0.0026,0.382,0.349,0.415,0.016,0.014,0.017,24,23.87,24.13,0.944,0.941,0.948,0.97,0.97,0.972,0.916,0.913,0.922,35.91,33.51,38.3,34.85,32.51,37.24,0,0,0,0,0,0,0.387,0,0.076,0.28,0.72,0.28,43.2
830728800000,1996,4,1995,7,31,7,0.241,0.0851,0.156,9324.4,63.43,63.43,55.5,2,2,2,398.4,379.3,418.6,257.6,232.3,140.7,125,147,0,0,0,0.354,0.299,0.388,257.6,232.3,293.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.138,0.16,0.0225,0.0155,0.0376,0.00092,0.00063,0.0015,0.286,0.253,0.338,0.012,0.01,0.014,24.32,24.18,24.45,0.931,0.924,0.939,0.97,0.97,0.97,0.903,0.896,0.911,28.61,25.73,32.7,27.75,24.95,31.72,0,0,0,0,0,0,0.308,0,0.085,0.35,0.65,0.35,38.7
831333600000,1996,5,1995,8,32,7,0.216,0.0889,0.128,7855.02,48.2,48.2,46.76,1,1,1,357.8,342.3,373.5,210.8,195.3,147,147,147,0,0,0,0.411,0.394,0.429,210.8,195.3,226.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.125,0.136,0.0137,0.0124,0.015,0.00055,0.0005,0.00061,0.372,0.344,0.4,0.015,0.014,0.016,24.44,24.33,24.54,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.939,48.33,44.83,51.81,46.76,43.94,48.2,0,0,0,0,0,0,0.26,0,0.088,0.41,0.59,0.41,36.4
831938400000,1996,5,1995,8,33,7,0.196,0.0889,0.107,6643.51,42.76,42.76,39.54,1,1,1,323.6,310.9,337.1,176.6,163.9,147,147,147,0,0,0,0.455,0.436,0.473,176.6,163.9,190.2,990,990,990,965,965,965.1,25,24.9,25,0.119,0.114,0.123,0.0108,0.00968,0.0119,0.00043,0.00039,0.00048,0.31,0.288,0.335,0.012,0.011,0.013,24.67,24.58,24.76,0.948,0.944,0.952,0.976,0.971,0.98,0.925,0.916,0.933,40.5,37.56,43.63,39.54,36.46,42.76,0,0,0,0,0,0,0.22,0,0.089,0.45,0.55,0.45,33.9
832543200000,1996,5,1995,8,34,7,0.179,0.0889,0.0898,5534.16,35.51,35.51,32.94,1,1,1,295.4,285.5,306.8,148.4,138.5,147,147,147,0,0,0,0.498,0.479,0.515,148.4,138.5,159.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.105,0.113,0.00837,0.00752,0.00933,0.00033,0.0003,0.00037,0.26,0.242,0.28,0.01,0.0096,0.011,24.86,24.79,24.92,0.939,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.914,33.96,31.62,36.61,32.94,30.67,35.51,0,0,0,0,0,0,0.183,0,0.0892,0.5,0.5,0.5,30.9
833148000000,1996,5,1995,8,35,7,0.165,0.0841,0.081,4984.79,32.97,32.97,29.67,1,1,1,272.9,263.9,282.5,133.9,122.9,139,119,147,0,0,0,0.509,0.446,0.545,133.9,122.9,147.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.103,0.0997,0.107,0.00713,0.00619,0.00832,0.00028,0.00025,0.00033,0.234,0.214,0.258,0.0093,0.0085,0.01,24.97,24.93,25.01,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,30.59,27.95,33.99,29.67,27.12,32.97,0,0,0,0,0,0,0.165,0,0.084,0.51,0.49,0.51,30.2
833752800000,1996,6,1995,9,36,7,0.153,0.072,0.081,5004.47,31.58,31.58,29.79,1,1,1,253,245.6,260.9,134,126.5,119,119,119,0,0,0,0.471,0.456,0.485,134,126.5,141.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0996,0.105,0.00714,0.00651,0.00781,0.00028,0.00026,0.00031,0.233,0.219,0.247,0.0092,0.0087,0.0098,25.06,25.01,25.11,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.71,28.96,32.56,29.79,28.09,31.58,0,0,0,0,0,0,0.165,0,0.072,0.47,0.53,0.47,32.7
834357600000,1996,6,1995,9,37,7,0.143,0.072,0.071,4363.93,27.53,27.53,25.98,1,1,1,236.4,230.5,243.1,117.4,111.5,119,119,119,0,0,0,0.504,0.49,0.516,117.4,111.5,124.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0964,0.0943,0.0987,0.00573,0.00523,0.0063,0.00023,0.00021,0.00025,0.203,0.193,0.215,0.008,0.0076,0.0085,25.18,25.13,25.22,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,26.78,25.37,28.38,25.98,24.61,27.53,0,0,0,0,0,0,0.144,0,0.072,0.5,0.5,0.5,30.5
834962400000,1996,6,1995,9,38,7,0.135,0.072,0.0628,3835.54,24.16,24.16,22.83,1,1,1,222.8,217.1,228.6,103.8,98.11,119,119,119,0,0,0,0.534,0.521,0.548,103.8,98.11,109.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0916,0.0896,0.0936,0.00458,0.00409,0.00507,0.00018,0.00016,0.0002,0.179,0.169,0.189,0.007,0.0066,0.0074,25.28,25.24,25.33,0.914,0.911,0.918,0.969,0.968,0.97,0.887,0.883,0.891,23.55,22.24,24.91,22.83,21.53,24.16,0,0,0,0,0,0,0.127,0,0.0722,0.53,0.47,0.53,28.4
835567200000,1996,6,1995,9,39,7,0.127,0.072,0.0548,1976.61,21.15,21.15,11.77,1,1,1,209.7,204.8,215.2,90.69,85.8,119,119,119,0,0,0,0.568,0.553,0.581,90.69,85.8,96.19,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0852,0.0889,0.00346,0.00304,0.00393,0.00014,0.00012,0.00015,0.155,0.147,0.165,0.0061,0.0057,0.0065,25.39,25.34,25.42,0.525,0,0.922,0.552,0,0.967,0.507,0,0.89,12.18,0,21.87,11.77,0,21.15,0,3,0,0,0.429,0,0.0654,0.429,0.0722,0.57,0.43,0.57,15.6
836172000000,1996,7,1995,10,40,7,0.12,0.0653,0.0544,0,0,0,0,1,1,1,197.9,193.1,203.4,89.93,85.05,108,108,108,0,0,0,0.546,0.531,0.559,89.93,85.05,95.44,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0835,0.0872,0.00339,0.00298,0.00386,0.00013,0.00012,0.00015,0.153,0.144,0.162,0.006,0.0056,0.0063,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.54,0.45,0.55,0
836776800000,1996,7,1995,10,41,7,0.113,0.0653,0.0481,0,0,0,0,1,1,1,187.6,183.5,191.7,79.58,75.48,108,108,108,0,0,0,0.576,0.563,0.589,79.58,75.48,83.68,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0816,0.0802,0.0831,0.00251,0.00217,0.00286,0.000098,0.000085,0.00011,0.134,0.127,0.141,0.0052,0.005,0.0055,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.58,0.43,0.57,0
837381600000,1996,7,1995,10,42,7,0.108,0.0653,0.0423,0,0,0,0,1,1,1,178,173.9,182.1,70.01,65.91,108,108,108,0,0,0,0.607,0.593,0.621,70.01,65.91,74.11,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0782,0.0768,0.0797,0.0017,0.00135,0.00205,0.000067,0.000053,0.00008,0.117,0.11,0.124,0.0046,0.0043,0.0049,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.6,0.39,0.61,0
837986400000,1996,7,1995,10,43,7,0.103,0.0653,0.0377,0,0,0,0,1,1,1,170.3,167.6,172.5,62.31,59.62,108,108,108,0,0,0,0.634,0.626,0.644,62.31,59.62,64.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0746,0.0763,0.00105,0.000818,0.00124,0.000041,0.000032,0.000048,0.103,0.0984,0.107,0.004,0.0039,0.0042,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.63,0.37,0.63,0
838591200000,1996,7,1995,10,44,7,0.098,0.0601,0.0379,0,0,0,0,1,1,1,162.1,155.3,166.8,62.64,57.16,99.43,93,108,0,0,0,0.613,0.57,0.654,62.64,57.16,70.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0737,0.0766,0.00107,0.000609,0.00172,0.000042,0.000024,0.000067,0.103,0.094,0.116,0.004,0.0037,0.0045,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0601,0.61,0.39,0.61,0
839196000000,1996,8,1995,11,45,7,0.0896,0.0562,0.0291,0,0,0,0,1,0,0.8571428571428571,148.2,142.5,153.9,55.2,49.46,93,93,93,7,0,49,0.628,0.604,0.653,48.14,0,60.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0733,0.000449,0,0.00093,0.000018,0,0.000036,0.0878,0.0708,0.099,0.0034,0.0028,0.0039,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.63,0.32,0.68,0
839800800000,1996,8,1995,11,46,7,0.0825,0.0562,0,0,0,0,0,0,0,0,136.4,132.3,140.6,43.44,39.34,93,93,93,43.43,39,48,0.682,0.662,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0825,0.68,0,1,0
840405600000,1996,8,1995,11,47,7,0.0774,0.0562,0,0,0,0,0,0,0,0,128,125.5,131,34.97,32.51,93,93,93,35,33,38,0.727,0.71,0.741,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0774,0.73,0,1,0
841010400000,1996,8,1995,11,48,7,0.0738,0.0544,0,0,0,0,0,0,0,0,122.1,118.7,124.7,32.07,27.58,90,72,93,32.14,28,47,0.737,0.607,0.771,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0738,0.74,0,1,0
841615200000,1996,9,1995,12,49,7,0.0671,0.0435,0,0,0,0,0,0,0,0,110.9,105.3,116.2,38.94,33.27,72,72,72,38.86,33,44,0.65,0.62,0.684,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0671,0.65,0,1,0
842220000000,1996,9,1995,12,50,7,0.0605,0.0435,0,0,0,0,0,0,0,0,99.96,96.8,103.9,27.96,24.8,72,72,72,28,25,32,0.721,0.693,0.744,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0605,0.72,0,1,0
842824800000,1996,9,1995,12,51,7,0.0566,0.0435,0,0,0,0,0,0,0,0,93.51,91.05,95.98,21.51,19.05,72,72,72,21.57,19,24,0.77,0.75,0.791,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0566,0.77,0,1,0
843429600000,1996,9,1995,12,52,7,0.0531,0.0435,0,0,0,0,0,0,0,0,87.77,85.31,90.23,15.77,13.31,72,72,72,15.71,13,18,0.821,0.798,0.844,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0531,0.82,0,1,0
844034400000,1996,9,1995,12,53,7,0.0501,0.0332,0,0,0,0,0,0,0,0,82.81,81.76,84.49,27.95,12.49,54.86,52,72,28,12,32,0.662,0.621,0.852,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0501,0.66,0,1,0
844639200000,1996,10,1996,1,1,7,0.0489,0.0314,0,0,0,0,0,0,0,0,80.82,80.12,81.48,28.82,28.12,52,52,52,28.71,28,29,0.643,0.638,0.649,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0489,0.64,0,1,0
845244000000,1996,10,1996,1,2,7,0.0478,0.0314,0,0,0,0,0,0,0,0,79.06,77.93,80.12,27.06,25.93,52,52,52,27,26,28,0.658,0.649,0.667,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0478,0.66,0,1,0
845848800000,1996,10,1996,1,3,7,0.0477,0.0314,0,0,0,0,0,0,0,0,78.79,77.11,79.84,26.79,25.11,52,52,52,26.86,25,28,0.66,0.651,0.674,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0477,0.66,0,1,0
846453600000,1996,10,1996,1,4,7,0.0494,0.0309,0,0,0,0,0,0,0,0,81.72,79.02,85.58,30.57,27.02,51.14,50,52,30.57,27,36,0.627,0.584,0.658,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0494,0.63,0,1,0
847058400000,1996,11,1996,2,5,7,0.055,0.0302,0,0,0,0,0,0,0,0,90.98,87.5,94.61,40.98,37.5,50,50,50,41.14,38,45,0.55,0.528,0.571,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.055,0.55,0,1,0
847663200000,1996,11,1996,2,6,7,0.0626,0.0302,0.0281,0,0,0,0,1,0,0.8571428571428571,103.5,99.26,111.3,53.51,49.26,50,50,50,7,0,49,0.484,0.449,0.504,46.48,0,61.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000308,0,0.00096,0.000012,0,0.000038,0.0846,0.0708,0.097,0.0033,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0345,0.48,0.45,0.55,0
848268000000,1996,11,1996,2,7,7,0.0708,0.0302,0.0405,2413.27,15.21,15.21,14.36,1,1,1,117,114.3,119.8,66.99,64.3,50,50,50,0,0,0,0.427,0.418,0.437,66.99,64.3,69.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00144,0.00122,0.00168,0.000057,0.000048,0.000066,0.105,0.101,0.109,0.0041,0.004,0.0043,25.39,25.39,25.4,0.897,0.882,0.912,0.96,0.96,0.96,0.861,0.846,0.876,14.96,14.12,15.84,14.36,13.56,15.21,0,0,0,0,0,0,0.0798,0,0.0303,0.43,0.57,0.43,34.1
848872800000,1996,11,1996,2,8,7,0.0774,0.031,0.0464,2861.13,18.15,18.15,17.03,1,1,1,128,120.6,131.5,76.68,70.58,51.29,50,59,0,0,0,0.401,0.38,0.452,76.68,70.58,81.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0745,0.00227,0.00175,0.00268,0.000089,0.000069,0.00011,0.121,0.11,0.13,0.0048,0.0043,0.0051,25.38,25.37,25.39,0.929,0.917,0.935,0.96,0.96,0.961,0.892,0.88,0.898,17.74,16.11,18.9,17.03,15.46,18.15,0,0,0,0,0,0,0.0946,0,0.031,0.4,0.6,0.4,37
849477600000,1996,12,1996,3,9,7,0.0812,0.0357,0.0456,2831.09,17.44,17.44,16.85,1,1,1,134.3,131.8,137,75.34,72.8,59,59,59,0,0,0,0.439,0.431,0.448,75.34,72.8,77.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0729,0.0747,0.00215,0.00194,0.00238,0.000084,0.000076,0.000093,0.12,0.116,0.125,0.0047,0.0045,0.0049,25.38,25.38,25.38,0.936,0.928,0.939,0.96,0.96,0.96,0.899,0.891,0.901,17.55,16.83,18.17,16.85,16.15,17.44,0,0,0,0,0,0,0.0936,0,0.0356,0.44,0.56,0.44,34.9
850082400000,1996,12,1996,3,10,7,0.0844,0.0357,0.0487,3015.94,18.49,18.49,17.95,1,1,1,139.5,135.3,142.2,80.53,76.35,59,59,59,0,0,0,0.423,0.415,0.436,80.53,76.35,83.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0741,0.0765,0.0026,0.00224,0.00282,0.0001,0.000088,0.00011,0.129,0.122,0.134,0.0051,0.0048,0.0053,25.37,25.37,25.38,0.933,0.929,0.938,0.961,0.96,0.961,0.896,0.893,0.901,18.69,17.83,19.23,17.95,17.12,18.49,0,0,0,0,0,0,0.0997,0,0.0357,0.42,0.58,0.42,35.7
850687200000,1996,12,1996,3,11,7,0.0878,0.0357,0.0521,3209.65,20.96,20.96,19.11,1,1,1,145.2,139.4,154.2,86.2,80.45,59,59,59,0,0,0,0.407,0.383,0.423,86.2,80.45,95.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0756,0.0808,0.00308,0.00259,0.00384,0.00012,0.0001,0.00015,0.14,0.129,0.156,0.0055,0.0051,0.0061,25.36,25.35,25.37,0.926,0.916,0.933,0.963,0.96,0.967,0.891,0.885,0.896,19.84,18.67,21.68,19.11,17.93,20.96,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.6
851292000000,1996,12,1996,3,12,7,0.0986,0.0357,0.0629,3852.46,24.28,24.28,22.93,1,1,1,163,157.8,168.7,104,98.77,59,59,59,0,0,0,0.362,0.35,0.374,104,98.77,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.082,0.0859,0.00459,0.00415,0.00508,0.00018,0.00016,0.0002,0.171,0.162,0.182,0.0067,0.0063,0.0071,25.35,25.35,25.36,0.914,0.912,0.918,0.97,0.968,0.97,0.886,0.883,0.89,23.65,22.4,25.03,22.93,21.69,24.28,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39.1
851896800000,1996,12,1996,3,13,7,0.106,0.0417,0.0646,3962.64,25.6,25.6,23.59,1,1,1,175.7,171.7,181.6,106.7,101.5,69,59,73,0,0,0,0.392,0.339,0.418,106.7,101.5,115.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0847,0.0878,0.00482,0.00437,0.00554,0.00019,0.00017,0.00022,0.178,0.169,0.191,0.0069,0.0066,0.0075,25.37,25.36,25.38,0.915,0.912,0.922,0.97,0.97,0.97,0.888,0.884,0.894,24.32,23.02,26.39,23.59,22.32,25.6,0,0,0,0,0,0,0.131,0,0.0414,0.39,0.61,0.39,37.4
852501600000,1997,1,1996,4,14,7,0.115,0.0442,0.0707,4376.41,28.85,28.85,26.05,1,1,1,189.9,182.9,201.5,116.9,109.9,73,73,73,0,0,0,0.385,0.362,0.399,116.9,109.9,128.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0877,0.0943,0.00569,0.00509,0.00667,0.00022,0.0002,0.00026,0.196,0.184,0.217,0.0077,0.0072,0.0085,25.38,25.37,25.39,0.922,0.918,0.93,0.97,0.97,0.97,0.895,0.89,0.902,26.86,25.11,29.74,26.05,24.36,28.85,0,0,0,0,0,0,0.145,0,0.0443,0.38,0.61,0.39,38.1
853106400000,1997,1,1996,4,15,7,0.135,0.0442,0.0905,5659.16,38.03,38.03,33.69,1,1,1,222.6,206.2,241.2,149.6,133.2,73,73,73,0,0,0,0.329,0.303,0.354,149.6,133.2,168.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0959,0.108,0.00847,0.00707,0.01,0.00033,0.00028,0.0004,0.255,0.225,0.288,0.01,0.0088,0.011,25.21,25.07,25.34,0.938,0.932,0.945,0.971,0.97,0.974,0.911,0.904,0.92,34.7,30.83,39.05,33.69,29.91,38.03,0,0,0,0,0,0,0.187,0,0.0445,0.33,0.67,0.33,41.9
853711200000,1997,1,1996,4,16,7,0.169,0.0442,0.125,7756.11,52.78,52.78,46.17,2,1,1.2857142857142858,279,249.1,314.7,206,176.1,73,73,73,0,0,0,0.263,0.232,0.293,206,176.1,241.7,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.111,0.134,0.0133,0.0107,0.0163,0.00053,0.00042,0.00065,0.31,0.242,0.371,0.012,0.0096,0.015,24.87,24.77,25,0.944,0.923,0.957,0.977,0.97,0.98,0.923,0.895,0.938,39.83,25.73,50,38.83,24.96,48.2,0,0,0,0,0,0,0.256,0,0.044,0.26,0.74,0.26,45.9
854316000000,1997,1,1996,4,17,7,0.238,0.0462,0.192,11614,84.51,84.51,69.13,2,2,2,393.4,327.6,472.5,317,254.6,76.43,73,85,0,0,0,0.196,0.177,0.223,317,254.6,387.5,990,990,990,965.4,965,965.7,24.6,24.3,25,0.161,0.139,0.187,0.0486,0.0192,0.0819,0.002,0.00077,0.0034,0.366,0.272,0.473,0.015,0.011,0.019,24.28,23.8,24.69,0.942,0.93,0.953,0.973,0.97,0.98,0.916,0.902,0.934,35.52,28.67,43.12,34.57,27.81,42.25,0,0,0,0,0,0,0.384,0,0.046,0.19,0.81,0.19,48.8
854920800000,1997,2,1996,5,18,7,0.367,0.0514,0.316,18387.5,127.3,127.3,109.4,3,2,2.7142857142857144,607,505,699.2,522,420,85,85,85,0,0,0,0.142,0.122,0.168,522,420,614.2,990,990,990,966.3,965.9,966.7,23.7,23.3,24.1,0.248,0.198,0.299,0.153,0.0973,0.211,0.0065,0.004,0.0091,0.607,0.522,0.729,0.026,0.022,0.031,23.08,22.57,23.61,0.953,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.03,35.41,50.03,40.95,34.35,48.2,0,0,0,0,0,0,0.608,0,0.051,0.14,0.86,0.14,50.1
855525600000,1997,2,1996,5,19,7,0.47,0.0618,0.408,23094.9,144.6,144.6,137.5,3,3,3,777.4,723.5,824.6,675.3,638.5,102.1,85,105,0,0,0,0.131,0.117,0.141,675.3,638.5,719.6,990,990,990,967,966.8,967.2,23,22.8,23.2,0.336,0.313,0.362,0.252,0.228,0.282,0.011,0.0098,0.012,0.835,0.77,0.91,0.036,0.033,0.04,22.16,21.89,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.77,44.73,49.28,45.82,43.83,48.2,0,0,0,0,0,0,0.764,0,0.062,0.13,0.87,0.13,49.1
856130400000,1997,2,1996,5,20,7,0.522,0.0635,0.458,24534.2,154.7,154.7,146,4,3,3.142857142857143,862.9,833.9,891.1,757.9,728.9,105,105,105,0,0,0,0.122,0.118,0.126,757.9,728.9,786.1,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.392,0.367,0.418,0.305,0.288,0.319,0.013,0.013,0.014,0.966,0.926,1.01,0.043,0.041,0.045,21.68,21.57,21.84,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.46,39.65,52.27,46.84,38.67,48.2,0,0,0,0,0,0,0.811,0,0.064,0.12,0.88,0.12,47
856735200000,1997,2,1996,5,21,7,0.556,0.0677,0.489,26581.7,160.5,160.5,158.2,4,4,4,919.7,897.6,947.6,807.9,792.6,111.9,105,129,0,0,0,0.121,0.114,0.138,807.9,792.6,819.4,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.44,0.424,0.456,0.33,0.323,0.336,0.015,0.014,0.015,0.985,0.956,1.01,0.044,0.042,0.045,21.44,21.3,21.55,0.954,0.953,0.954,0.977,0.976,0.978,0.932,0.93,0.933,40.48,39.92,41.01,39.56,38.95,40.11,0,0,0,0,0,0,0.879,0,0.067,0.12,0.88,0.12,47.8
857340000000,1997,3,1996,6,22,7,0.578,0.078,0.5,27034.8,162.2,162.2,160.9,4,4,4,956.4,940.5,964.2,827.4,811.5,129,129,129,0,0,0,0.135,0.134,0.137,827.4,811.5,835.2,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.464,0.449,0.471,0.339,0.332,0.343,0.015,0.015,0.015,1.02,0.997,1.04,0.046,0.045,0.047,21.25,21.21,21.34,0.954,0.954,0.954,0.978,0.977,0.979,0.933,0.932,0.934,41.12,40.49,41.43,40.23,39.56,40.56,0,0,0,0,0,0,0.894,0,0.078,0.13,0.87,0.13,46.8
857944800000,1997,3,1996,6,23,7,0.545,0.078,0.467,25008.9,156.3,156.3,148.9,4,3,3.4285714285714284,901.3,871.9,929,772.3,742.9,129,129,129,0,0,0,0.143,0.139,0.148,772.3,742.9,800,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.413,0.386,0.439,0.313,0.297,0.326,0.014,0.013,0.015,0.977,0.946,1.02,0.043,0.042,0.045,21.52,21.41,21.65,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,46.21,39.28,52.02,44.1,38.27,48.2,0,0,0,0,0,0,0.827,0,0.078,0.14,0.86,0.14,45.9
