datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
921448800000,1999,3,1998,6,24,7,0.857,0.106,0.665,32112.4,192,192,191.1,4,4,4,1417,1396,1452,1242,1213,175.3,129,183,141.6,113,223,0.124,0.0888,0.131,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.854,0.844,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.82,0.087,0.086,0.088,18.98,18.85,19.06,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.41,48.97,47.79,47.44,47.99,0,0,0,0,0,0,1.06,0,0.192,0.12,0.78,0.22,37.5
922053600000,1999,3,1998,6,25,7,0.958,0.078,0.665,31089.7,189,189,185.1,4,4,4,1584,1474,1708,1455,1345,129,129,129,355.1,245,479,0.0816,0.0755,0.0875,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.904,0.882,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.39,17.98,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.11,48.2,46.26,45.19,47.24,0,0,0,0,0,0,1.03,0,0.293,0.081,0.69,0.31,32.5
922658400000,1999,3,1998,6,26,7,1.12,0.0846,0.665,29538.3,179.2,179.2,175.8,4,4,4,1850,1752,1932,1710,1623,139.9,129,148,610,523,684,0.0755,0.0706,0.0796,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.51,17.25,17.83,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.85,44.13,45.72,43.96,43.25,44.81,0,0,0,0,0,0,0.977,0,0.455,0.076,0.59,0.41,26.4
923263200000,1999,4,1998,7,27,7,1.22,0.0895,0.665,28580.1,172.2,172.2,170.1,4,4,4,2024,1956,2078,1876,1808,148,148,148,776,708,830,0.0732,0.0712,0.0757,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.98,16.84,17.17,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.4,43.03,43.92,42.53,42.17,43.04,0,0,0,0,0,0,0.945,0,0.555,0.073,0.55,0.45,23.4
923868000000,1999,4,1998,7,28,7,1.25,0.0895,0.665,28372.1,169.7,169.7,168.9,4,4,4,2069,2038,2085,1921,1890,148,148,148,821.4,790,837,0.0715,0.071,0.0726,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.86,16.82,16.93,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.08,42.98,43.29,42.22,42.12,42.42,0,0,0,0,0,0,0.938,0,0.585,0.072,0.53,0.47,22.7
924472800000,1999,4,1998,7,29,7,1.17,0.0895,0.665,29042.9,176,176,172.9,4,4,4,1936,1845,2020,1788,1697,148,148,148,688,597,772,0.0765,0.0733,0.0802,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.23,16.98,17.53,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.1,43.4,44.9,43.22,42.53,44,0,0,0,0,0,0,0.96,0,0.505,0.076,0.57,0.43,24.8
925077600000,1999,4,1998,7,30,7,1.04,0.0971,0.665,30278.8,183.4,183.4,180.2,4,4,4,1722,1632,1814,1562,1440,160.6,148,192,461.9,340,566,0.0938,0.0816,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.93,17.63,18.23,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.98,45.17,46.78,45.06,44.26,45.84,0,0,0,0,0,0,1,0,0.375,0.093,0.64,0.36,29.1
925682400000,1999,5,1998,8,31,7,0.917,0.116,0.665,31498.3,190.7,190.7,187.5,4,4,4,1516,1430,1602,1324,1238,192,192,192,223.6,138,310,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.889,0.854,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.63,18.33,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.83,47.04,48.65,46.87,46.1,47.68,0,0,0,0,0,0,1.04,0,0.252,0.13,0.73,0.27,34.3
926287200000,1999,5,1998,8,32,7,0.771,0.116,0.637,31785.6,192.8,192.8,189.2,4,4,4,1274,1156,1402,1082,964,192,192,192,28.57,0,110,0.151,0.137,0.166,1054,964,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.741,0.599,0.842,0.553,0.406,0.648,0.026,0.019,0.031,1.58,1.27,1.79,0.075,0.059,0.086,19.65,19.04,20.34,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.39,45.92,49.8,47.3,45,48.2,0,0,0,0,0,0,1.05,0,0.134,0.15,0.83,0.17,41.2
926892000000,1999,5,1998,8,33,7,0.633,0.116,0.517,27251.9,175.6,175.6,162.2,4,3,3.857142857142857,1047,976.2,1126,854.9,784.2,192,192,192,0,0,0,0.184,0.171,0.197,854.9,784.2,933.8,990,990,990,968,967.8,968.3,22,21.7,22.2,0.499,0.434,0.571,0.353,0.319,0.391,0.016,0.014,0.018,1.09,0.998,1.22,0.05,0.045,0.056,20.86,20.48,21.15,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.56,39.77,51.86,42.27,38.8,48.2,0,0,0,0,0,0,0.901,0,0.116,0.18,0.82,0.18,43.1
927496800000,1999,5,1998,8,34,7,0.551,0.116,0.435,23720.8,144.6,144.6,141.2,3,3,3,911.6,865.7,959.4,719.6,673.7,192,192,192,0,0,0,0.211,0.2,0.222,719.6,673.7,767.4,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.379,0.347,0.419,0.281,0.251,0.31,0.013,0.011,0.014,0.926,0.844,1.01,0.041,0.037,0.046,21.53,21.25,21.79,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.43,45.91,50.98,47.07,45,48.2,0,0,0,0,0,0,0.784,0,0.116,0.21,0.79,0.21,43.1
928101600000,1999,5,1998,8,35,7,0.495,0.0783,0.416,23364.7,144.3,144.3,139.1,3,3,3,818,790.8,851.5,688.5,659.5,129.4,119,192,0,0,0,0.158,0.142,0.225,688.5,659.5,718.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.35,0.339,0.366,0.261,0.242,0.281,0.011,0.011,0.012,0.863,0.82,0.913,0.038,0.036,0.04,21.96,21.84,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.3,45.09,49.09,46.36,44.19,48.11,0,0,0,0,0,0,0.773,0,0.079,0.16,0.84,0.16,47.2
928706400000,1999,6,1998,9,36,7,0.457,0.0829,0.374,21253.8,135.3,135.3,126.5,3,3,3,755.6,722.1,783.6,618.6,561.1,137,119,161,0,0,0,0.182,0.152,0.223,618.6,561.1,664.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.312,0.282,0.335,0.214,0.176,0.245,0.0093,0.0076,0.011,0.747,0.653,0.822,0.032,0.028,0.036,22.33,22.14,22.56,0.955,0.951,0.957,0.978,0.975,0.98,0.934,0.927,0.938,43.1,39.37,46.03,42.17,38.38,45.11,0,0,0,0,0,0,0.703,0,0.083,0.18,0.82,0.18,46.5
929311200000,1999,6,1998,9,37,7,0.41,0.0974,0.313,17792.6,112.8,112.8,105.9,3,2,2.857142857142857,678.7,648.6,710.4,517.7,487.6,161,161,161,0,0,0,0.237,0.227,0.248,517.7,487.6,549.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.24,0.275,0.147,0.129,0.168,0.0063,0.0055,0.0072,0.596,0.544,0.641,0.025,0.023,0.027,22.79,22.63,22.93,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.1,35.2,52.26,37.6,34.15,48.2,0,0,0,0,0,0,0.588,0,0.097,0.24,0.76,0.24,43.4
929916000000,1999,6,1998,9,38,7,0.37,0.0974,0.272,15877.8,96.4,96.4,94.51,2,2,2,611.5,585.4,639,450.5,424.4,161,161,161,0,0,0,0.264,0.252,0.275,450.5,424.4,478,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.22,0.208,0.235,0.112,0.0993,0.125,0.0047,0.0042,0.0053,0.578,0.536,0.624,0.024,0.023,0.027,23.08,22.92,23.23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.78,46.24,51.38,47.26,45.31,48.2,0,0,0,0,0,0,0.525,0,0.098,0.26,0.74,0.26,42.9
930520800000,1999,6,1998,9,39,7,0.335,0.0884,0.247,14728.1,90.08,90.08,87.67,2,2,2,554.3,532.1,577,408.1,397.1,146.1,135,161,0,0,0,0.263,0.244,0.287,408.1,397.1,419.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.197,0.205,0.0916,0.0864,0.0969,0.0038,0.0036,0.0041,0.511,0.493,0.527,0.021,0.021,0.022,23.4,23.28,23.51,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.73,43.7,45.96,43.83,42.83,45.04,0,0,0,0,0,0,0.487,0,0.088,0.26,0.74,0.26,44
931125600000,1999,7,1998,10,40,7,0.306,0.0816,0.224,13428.2,84.14,84.14,79.93,2,2,2,505.3,486.4,524.7,370.3,351.4,135,135,135,0,0,0,0.267,0.257,0.278,370.3,351.4,389.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.18,0.194,0.0738,0.0649,0.083,0.0031,0.0027,0.0035,0.453,0.425,0.482,0.019,0.018,0.02,23.67,23.56,23.79,0.951,0.949,0.954,0.977,0.974,0.98,0.93,0.924,0.935,40.88,38.89,42.93,39.96,37.86,42.07,0,0,0,0,0,0,0.444,0,0.082,0.27,0.73,0.27,43.9
931730400000,1999,7,1998,10,41,7,0.281,0.0816,0.199,11914,74.3,74.3,70.92,2,2,2,464.6,448.4,480.2,329.6,313.4,135,135,135,0,0,0,0.291,0.281,0.301,329.6,313.4,345.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.178,0.0546,0.0469,0.0619,0.0022,0.0019,0.0026,0.392,0.368,0.416,0.016,0.015,0.017,23.92,23.82,24.01,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.921,36.54,34.8,38.21,35.46,33.76,37.15,0,0,0,0,0,0,0.394,0,0.082,0.29,0.71,0.29,42.4
932335200000,1999,7,1998,10,42,7,0.259,0.0816,0.177,10623.5,66.54,66.54,63.24,2,2,2,428.3,413.2,443.8,293.3,278.2,135,135,135,0,0,0,0.315,0.304,0.327,293.3,278.2,308.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.165,0.0374,0.0303,0.0447,0.0015,0.0012,0.0018,0.338,0.315,0.361,0.014,0.013,0.015,24.13,24.04,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.6,30.92,34.3,31.62,30,33.27,0,0,0,0,0,0,0.351,0,0.082,0.32,0.68,0.32,41
932940000000,1999,7,1998,10,43,7,0.239,0.0799,0.159,9536.47,58.99,58.99,56.76,2,2,2,395.1,381.7,408.5,263,251.9,132.1,115,135,0,0,0,0.334,0.301,0.349,263,251.9,273.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.153,0.0231,0.0179,0.0281,0.00094,0.00073,0.0011,0.292,0.276,0.308,0.012,0.011,0.013,24.33,24.25,24.4,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.26,28.02,30.41,28.38,27.18,29.5,0,0,0,0,0,0,0.315,0,0.08,0.33,0.67,0.33,39.9
933544800000,1999,8,1998,11,44,7,0.219,0.0696,0.15,9001.13,56.77,56.77,53.58,2,2,2,362.4,349.2,377.1,247.4,234.2,115,115,115,0,0,0,0.318,0.305,0.329,247.4,234.2,262.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.146,0.0179,0.0157,0.0227,0.00072,0.00063,0.00092,0.268,0.252,0.288,0.011,0.01,0.012,24.52,24.43,24.6,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.62,26.11,29.26,26.79,25.33,28.38,0,0,0,0,0,0,0.298,0,0.069,0.32,0.68,0.32,41.1
934149600000,1999,8,1998,11,45,7,0.201,0.0696,0.132,8083.92,49.75,49.75,48.12,2,1,1.1428571428571428,333,321.6,345.1,218,206.6,115,115,115,0,0,0,0.346,0.333,0.358,218,206.6,230.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.135,0.0143,0.0133,0.0153,0.00057,0.00053,0.00062,0.359,0.248,0.396,0.014,0.01,0.016,24.58,24.5,24.63,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.37,25.65,52.06,44.56,24.88,48.2,0,0,0,0,0,0,0.267,0,0.069,0.35,0.66,0.34,40.2
934754400000,1999,8,1998,11,46,7,0.187,0.0696,0.117,7355.73,45.95,45.95,43.78,1,1,1,308.4,299.4,318,193.4,184.4,115,115,115,0,0,0,0.373,0.362,0.384,193.4,184.4,203,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0114,0.013,0.00049,0.00046,0.00052,0.338,0.321,0.355,0.013,0.013,0.014,24.72,24.66,24.78,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.68,42.58,46.89,43.78,41.72,45.95,0,0,0,0,0,0,0.243,0,0.07,0.37,0.63,0.37,39.3
935359200000,1999,8,1998,11,47,7,0.174,0.0696,0.104,6518.88,41.03,41.03,38.8,1,1,1,287.5,278.9,296.4,172.5,163.9,115,115,115,0,0,0,0.4,0.388,0.412,172.5,163.9,181.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.118,0.0104,0.00968,0.0112,0.00041,0.00038,0.00044,0.3,0.285,0.316,0.012,0.011,0.013,24.85,24.8,24.9,0.946,0.944,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.77,37.77,41.87,38.8,36.68,41.03,0,0,0,0,0,0,0.216,0,0.07,0.4,0.6,0.4,37.5
935964000000,1999,8,1998,11,48,7,0.162,0.0592,0.103,6425.43,40.98,40.98,38.25,1,1,1,267.6,258.4,276.4,169.7,159,97.86,91,115,0,0,0,0.365,0.335,0.42,169.7,159,180.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0102,0.00926,0.0111,0.0004,0.00037,0.00044,0.293,0.276,0.312,0.012,0.011,0.012,24.94,24.9,24.98,0.945,0.942,0.949,0.975,0.97,0.98,0.921,0.914,0.93,39.24,36.61,41.82,38.25,35.52,40.98,0,0,0,0,0,0,0.212,0,0.059,0.37,0.64,0.36,39.7
936568800000,1999,9,1998,12,49,7,0.149,0.055,0.0942,5872.14,36.95,36.95,34.95,1,1,1,246.8,239,255.4,155.8,148,91,91,91,0,0,0,0.369,0.356,0.381,155.8,148,164.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.009,0.00833,0.00972,0.00036,0.00033,0.00038,0.268,0.254,0.283,0.011,0.01,0.011,25.05,25,25.11,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,36.02,34.19,38.02,34.95,33.16,36.95,0,0,0,0,0,0,0.194,0,0.0548,0.37,0.63,0.37,39.4
937173600000,1999,9,1998,12,50,7,0.139,0.055,0.0838,5208.86,32.6,32.6,31.01,1,1,1,229.5,223.4,236.5,138.5,132.4,91,91,91,0,0,0,0.397,0.385,0.407,138.5,132.4,145.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0978,0.102,0.00753,0.007,0.00812,0.0003,0.00028,0.00032,0.237,0.226,0.249,0.0093,0.0089,0.0098,25.19,25.13,25.23,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.96,30.52,33.61,31.01,29.61,32.6,0,0,0,0,0,0,0.172,0,0.0552,0.4,0.6,0.4,37.5
937778400000,1999,9,1998,12,51,7,0.13,0.055,0.0754,4678.97,29.17,29.17,27.85,1,1,1,215.7,210,221.5,124.7,119,91,91,91,0,0,0,0.422,0.411,0.433,124.7,119,130.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0931,0.0971,0.00635,0.00587,0.00684,0.00025,0.00023,0.00027,0.212,0.202,0.223,0.0083,0.0079,0.0087,25.29,25.25,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.71,27.33,30.07,27.85,26.51,29.17,0,0,0,0,0,0,0.155,0,0.0546,0.42,0.58,0.42,36
938383200000,1999,9,1998,12,52,7,0.123,0.0504,0.0725,4494.26,28.85,28.85,26.75,1,1,1,203.1,198.8,208.1,119.8,111.9,83.29,73,91,0,0,0,0.41,0.362,0.449,119.8,111.9,128.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0905,0.0943,0.00594,0.00526,0.00667,0.00023,0.00021,0.00026,0.203,0.189,0.217,0.0079,0.0074,0.0085,25.38,25.35,25.39,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.58,25.61,29.74,26.75,24.84,28.85,0,0,0,0,0,0,0.149,0,0.0505,0.41,0.59,0.41,36.5
938988000000,1999,10,1999,1,1,7,0.118,0.0442,0.0742,4614.54,28.47,28.47,27.47,1,1,1,195.7,190.3,199.9,122.7,117.3,73,73,73,0,0,0,0.373,0.365,0.384,122.7,117.3,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0903,0.0937,0.00618,0.00572,0.00653,0.00024,0.00022,0.00026,0.207,0.197,0.214,0.0081,0.0077,0.0084,25.38,25.38,25.39,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.32,26.95,29.35,27.47,26.14,28.47,0,0,0,0,0,0,0.153,0,0.0438,0.37,0.63,0.37,39.1
939592800000,1999,10,1999,1,2,7,0.111,0.0442,0.0673,4147.57,25.68,25.68,24.69,1,1,1,184.3,180.2,188.4,111.3,107.2,73,73,73,0,0,0,0.396,0.387,0.405,111.3,107.2,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0868,0.0897,0.00521,0.00486,0.00556,0.0002,0.00019,0.00022,0.186,0.179,0.194,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.45,24.43,26.47,24.69,23.7,25.68,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.4
940197600000,1999,10,1999,1,3,7,0.106,0.0442,0.0615,3763.27,23.37,23.37,22.4,1,1,1,174.7,170.6,178.8,101.7,97.62,73,73,73,0,0,0,0.418,0.408,0.428,101.7,97.62,105.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0834,0.0863,0.0044,0.00405,0.00475,0.00017,0.00016,0.00019,0.169,0.162,0.176,0.0066,0.0063,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.11,22.19,24.1,22.4,21.48,23.37,0,0,0,0,0,0,0.124,0,0.0445,0.42,0.58,0.42,35.5
940802400000,1999,10,1999,1,4,7,0.101,0.0442,0.0573,3512.51,21.42,21.42,20.91,1,1,1,167.8,164.9,170.3,94.81,91.88,73,73,73,0,0,0,0.435,0.429,0.443,94.81,91.88,97.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0814,0.0833,0.00381,0.00356,0.00402,0.00015,0.00014,0.00016,0.157,0.151,0.161,0.0061,0.0059,0.0063,25.38,25.38,25.38,0.917,0.914,0.92,0.967,0.965,0.968,0.886,0.884,0.888,21.63,21.04,22.14,20.91,20.31,21.42,0,0,0,0,0,0,0.116,0,0.0437,0.44,0.57,0.43,34.8
941407200000,1999,11,1999,2,5,7,0.102,0.0302,0.0722,4468.31,27.44,27.44,26.6,1,1,1,169.3,164.6,172.8,119.3,114.6,50,50,50,0,0,0,0.295,0.289,0.304,119.3,114.6,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0862,0.0891,0.00589,0.00549,0.00619,0.00023,0.00022,0.00024,0.197,0.189,0.204,0.0077,0.0074,0.008,25.34,25.34,25.34,0.924,0.921,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.42,26.24,28.29,26.6,25.45,27.44,0,0,0,0,0,0,0.148,0,0.0298,0.3,0.71,0.29,43.8
942012000000,1999,11,1999,2,6,7,0.109,0.0302,0.0785,4892.58,30.25,30.25,29.12,1,1,1,179.8,173.1,184.6,129.8,123.1,50,50,50,0,0,0,0.278,0.271,0.289,129.8,123.1,134.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0892,0.0933,0.00679,0.00621,0.00719,0.00027,0.00024,0.00028,0.216,0.204,0.225,0.0085,0.008,0.0088,25.34,25.34,25.34,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,30.02,28.36,31.18,29.12,27.51,30.25,0,0,0,0,0,0,0.162,0,0.0305,0.28,0.72,0.28,44.9
942616800000,1999,11,1999,2,7,7,0.11,0.0302,0.0795,4956.73,30.31,30.31,29.5,1,1,1,181.4,179.9,184.8,131.4,129.9,50,50,50,0,0,0,0.275,0.271,0.278,131.4,129.9,134.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0916,0.0934,0.00692,0.00679,0.00721,0.00027,0.00027,0.00028,0.219,0.216,0.225,0.0086,0.0085,0.0088,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.42,30.04,31.25,29.5,29.14,30.31,0,0,0,0,0,0,0.164,0,0.0305,0.27,0.72,0.28,45.1
943221600000,1999,11,1999,2,8,7,0.11,0.0302,0.08,4992.9,31.29,31.29,29.72,1,1,1,182.3,176.9,188.9,132.3,126.9,50,50,50,0,0,0,0.274,0.265,0.283,132.3,126.9,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0906,0.0948,0.007,0.00654,0.00756,0.00027,0.00026,0.0003,0.221,0.211,0.232,0.0086,0.0083,0.0091,25.34,25.34,25.35,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.64,29.31,32.26,29.72,28.43,31.29,0,0,0,0,0,0,0.165,0,0.03,0.27,0.73,0.27,45.4
943826400000,1999,11,1999,2,9,7,0.117,0.0341,0.0826,5164.61,32.6,32.6,30.74,1,1,1,193,190.3,194.7,136.6,131.3,56.43,50,59,0,0,0,0.292,0.257,0.31,136.6,131.3,144.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0935,0.0967,0.00736,0.00691,0.00802,0.00029,0.00027,0.00031,0.229,0.22,0.242,0.009,0.0086,0.0095,25.36,25.35,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.69,30.4,33.61,30.74,29.49,32.6,0,0,0,0,0,0,0.171,0,0.0344,0.29,0.71,0.29,44.1
944431200000,1999,12,1999,3,10,7,0.116,0.0357,0.0806,5035.89,31.38,31.38,29.98,1,1,1,192.3,188.7,198.2,133.3,129.7,59,59,59,0,0,0,0.307,0.298,0.313,133.3,129.7,139.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0929,0.0963,0.00708,0.00677,0.00759,0.00028,0.00026,0.0003,0.224,0.217,0.234,0.0087,0.0085,0.0092,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.9,30,32.35,29.98,29.1,31.38,0,0,0,0,0,0,0.167,0,0.0354,0.31,0.69,0.31,43.4
945036000000,1999,12,1999,3,11,7,0.122,0.0357,0.0861,5391.77,32.78,32.78,32.09,1,1,1,201.3,198,204.3,142.3,139,59,59,59,0,0,0,0.293,0.289,0.298,142.3,139,145.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0962,0.0984,0.00784,0.00756,0.0081,0.00031,0.0003,0.00032,0.24,0.234,0.245,0.0094,0.0091,0.0096,25.35,25.33,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.908,33.09,32.28,33.79,32.09,31.32,32.78,0,0,0,0,0,0,0.178,0,0.0359,0.29,0.71,0.29,44.2
945640800000,1999,12,1999,3,12,7,0.124,0.0357,0.0882,5529.72,33.35,33.35,32.92,1,1,1,204.8,202.1,206.7,145.8,143.1,59,59,59,0,0,0,0.288,0.285,0.292,145.8,143.1,147.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0987,0.0977,0.0993,0.00815,0.00791,0.00831,0.00032,0.00031,0.00032,0.246,0.241,0.25,0.0096,0.0094,0.0098,25.32,25.31,25.35,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.909,33.93,33.28,34.38,32.92,32.28,33.35,0,0,0,0,0,0,0.183,0,0.0358,0.29,0.71,0.29,44.6
946245600000,1999,12,1999,3,13,7,0.122,0.0381,0.084,5257.89,32.78,32.78,31.3,1,1,1,201.9,199.9,204.3,138.9,126.9,63,59,73,0,0,0,0.312,0.289,0.365,138.9,126.9,145.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0937,0.0984,0.00756,0.00653,0.0081,0.0003,0.00026,0.00032,0.234,0.214,0.245,0.0092,0.0084,0.0096,25.35,25.33,25.39,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.908,32.26,29.35,33.79,31.3,28.47,32.78,0,0,0,0,0,0,0.174,0,0.038,0.31,0.69,0.31,43.1
946850400000,2000,1,1999,4,14,7,0.132,0.0442,0.0877,5480.82,35.34,35.34,32.62,1,1,1,218,204.8,230,145,131.8,73,73,73,0,0,0,0.335,0.317,0.356,145,131.8,157,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0955,0.104,0.00808,0.00695,0.00909,0.00032,0.00027,0.00036,0.247,0.223,0.268,0.0097,0.0087,0.011,25.25,25.15,25.35,0.937,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,33.63,30.51,36.43,32.62,29.59,35.34,0,0,0,0,0,0,0.181,0,0.0443,0.33,0.66,0.34,41.5
947455200000,2000,1,1999,4,15,7,0.141,0.0442,0.0967,6053.96,37.49,37.49,36.04,1,1,1,232.9,228.6,239,159.9,155.6,73,73,73,0,0,0,0.313,0.305,0.319,159.9,155.6,166,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.108,0.00934,0.00898,0.00986,0.00037,0.00035,0.00039,0.273,0.265,0.284,0.011,0.01,0.011,25.13,25.08,25.16,0.942,0.941,0.944,0.971,0.97,0.973,0.914,0.912,0.918,37.13,36.11,38.54,36.04,35.03,37.49,0,0,0,0,0,0,0.2,0,0.0443,0.31,0.69,0.31,42.9
948060000000,2000,1,1999,4,16,7,0.157,0.0442,0.112,7111.72,46.03,46.03,42.33,1,1,1,259,244.2,274.8,186,171.2,73,73,73,0,0,0,0.282,0.266,0.299,186,171.2,201.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.109,0.12,0.0116,0.0103,0.0129,0.00046,0.00041,0.00051,0.32,0.293,0.348,0.013,0.012,0.014,24.95,24.85,25.04,0.95,0.946,0.955,0.979,0.975,0.98,0.93,0.922,0.936,43.24,39.75,46.97,42.33,38.78,46.03,0,0,0,0,0,0,0.235,0,0.045,0.28,0.71,0.29,45.3
948664800000,2000,1,1999,4,17,7,0.183,0.0442,0.139,8521.64,55.74,55.74,50.72,2,1,1.5714285714285714,302.6,278.4,328.1,229.6,205.4,73,73,73,0,0,0,0.242,0.222,0.262,229.6,205.4,255.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.121,0.139,0.0156,0.0132,0.0194,0.00062,0.00052,0.00078,0.304,0.242,0.381,0.012,0.0096,0.015,24.78,24.69,24.85,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.939,36.78,25.7,51.2,35.59,24.93,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.6
949269600000,2000,1,1999,4,18,7,0.221,0.0504,0.17,10294.9,68.01,68.01,61.28,2,2,2,364.6,335.5,397.9,281.3,260.6,83.29,73,85,0,0,0,0.229,0.214,0.246,281.3,260.6,312.9,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.149,0.142,0.16,0.0318,0.022,0.0467,0.0013,0.00089,0.0019,0.313,0.282,0.361,0.013,0.011,0.015,24.46,24.25,24.64,0.936,0.932,0.942,0.97,0.97,0.97,0.908,0.904,0.914,31.59,29.28,35.06,30.64,28.4,34.01,0,0,0,0,0,0,0.34,0,0.051,0.23,0.77,0.23,46.6
949874400000,2000,2,1999,5,19,7,0.279,0.0514,0.228,13750.4,91.95,91.95,81.85,2,2,2,461.2,414.5,509.1,376.2,329.5,85,85,85,0,0,0,0.185,0.167,0.205,376.2,329.5,424.1,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.183,0.166,0.2,0.0766,0.0545,0.0992,0.0032,0.0022,0.0041,0.456,0.386,0.528,0.019,0.016,0.022,23.87,23.58,24.15,0.951,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.937,41.88,36.88,46.91,40.92,35.77,45.98,0,0,0,0,0,0,0.455,0,0.051,0.18,0.82,0.18,49.3
950479200000,2000,2,1999,5,20,7,0.342,0.0514,0.29,16799.6,107.1,107.1,100,3,2,2.4285714285714284,565.2,525.3,598,480.2,440.3,85,85,85,0,0,0,0.151,0.142,0.162,480.2,440.3,513,990,990,990,966.1,966,966.3,23.9,23.7,24,0.224,0.205,0.241,0.126,0.107,0.144,0.0053,0.0044,0.0061,0.568,0.526,0.618,0.024,0.022,0.026,23.29,23.15,23.48,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.938,44.46,35.45,52.49,42.48,34.38,48.2,0,0,0,0,0,0,0.556,0,0.052,0.15,0.85,0.15,49.1
951084000000,2000,2,1999,5,21,7,0.375,0.0514,0.323,18729.4,112.8,112.8,111.5,3,3,3,619.8,604.8,626.2,534.8,519.8,85,85,85,0,0,0,0.137,0.136,0.141,534.8,519.8,541.2,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.254,0.245,0.257,0.158,0.148,0.163,0.0067,0.0063,0.0069,0.595,0.57,0.606,0.025,0.024,0.026,23.03,22.99,23.11,0.95,0.948,0.95,0.972,0.97,0.973,0.923,0.92,0.925,38.22,37.24,38.64,37.16,36.13,37.6,0,0,0,0,0,0,0.619,0,0.052,0.14,0.86,0.14,49.9
951688800000,2000,2,1999,5,22,7,0.382,0.0609,0.321,18513.4,112.9,112.9,110.2,3,3,3,630.9,624.3,636.8,530.2,522.7,100.7,85,107,0,0,0,0.16,0.136,0.17,530.2,522.7,541.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.255,0.252,0.258,0.155,0.15,0.163,0.0066,0.0064,0.0069,0.591,0.58,0.607,0.025,0.025,0.026,22.99,22.96,23,0.949,0.949,0.95,0.971,0.97,0.973,0.922,0.92,0.925,37.82,37.28,38.68,36.73,36.17,37.64,0,0,0,0,0,0,0.612,0,0.061,0.16,0.84,0.16,48.5
952293600000,2000,3,1999,6,23,7,0.394,0.0647,0.329,18960,116.3,116.3,112.9,3,3,3,650.9,639.8,667.7,543.9,532.8,107,107,107,0,0,0,0.164,0.16,0.167,543.9,532.8,560.7,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.264,0.258,0.274,0.164,0.157,0.176,0.007,0.0067,0.0075,0.616,0.597,0.644,0.026,0.025,0.027,22.88,22.79,22.94,0.95,0.949,0.952,0.973,0.972,0.975,0.925,0.922,0.928,38.66,37.94,39.74,37.62,36.86,38.77,0,0,0,0,0,0,0.627,0,0.065,0.16,0.84,0.16,48.1
952898400000,2000,3,1999,6,24,7,0.442,0.0647,0.377,21538.5,138.7,138.7,128.2,3,3,3,730.5,678.4,789.3,623.5,571.4,107,107,107,0,0,0,0.147,0.136,0.158,623.5,571.4,682.3,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.309,0.28,0.343,0.217,0.183,0.257,0.0094,0.0078,0.011,0.75,0.662,0.849,0.032,0.028,0.037,22.43,22.09,22.72,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.63,40.42,47.17,42.74,39.49,46.22,0,0,0,0,0,0,0.712,0,0.065,0.15,0.85,0.15,48.7
953503200000,2000,3,1999,6,25,7,0.595,0.0647,0.53,28077.4,192.8,192.8,167.1,4,3,3.7142857142857144,983.7,817.4,1192,876.7,710.4,107,107,107,0,0,0,0.111,0.0897,0.131,876.7,710.4,1085,990,990,990,967.8,967.2,968.5,22.2,21.5,22.8,0.514,0.359,0.75,0.385,0.276,0.615,0.017,0.012,0.029,1.16,0.896,1.66,0.052,0.039,0.077,21.05,19.83,21.93,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.58,40.18,50.94,45.21,39.23,48.2,0,0,0,0,0,0,0.928,0,0.065,0.11,0.89,0.11,47.2
954108000000,2000,3,1999,6,26,7,0.87,0.0718,0.665,31874.5,192.8,192.8,189.7,4,4,4,1439,1282,1541,1321,1175,118.7,107,148,220.7,75,293,0.0823,0.0718,0.0975,1100,1100,1100,990,990,990,969.3,968.8,969.6,20.7,20.4,21.2,0.871,0.803,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.75,1.86,0.088,0.083,0.091,18.89,18.52,19.46,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.53,47.56,50.06,47.43,46.61,48.2,0,0,0,0,0,0,1.05,0,0.205,0.083,0.76,0.24,36.6
954712800000,2000,4,1999,7,27,7,0.955,0.0895,0.665,31099.7,185.9,185.9,185.1,4,4,4,1580,1557,1589,1432,1409,148,148,148,331.6,309,341,0.0937,0.0931,0.0951,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.913,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.4,18.37,18.47,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.22,47.14,47.42,46.28,46.2,46.47,0,0,0,0,0,0,1.03,0,0.29,0.094,0.7,0.3,32.6
955317600000,2000,4,1999,7,28,7,0.928,0.0895,0.665,31354.3,188.2,188.2,186.6,4,4,4,1535,1490,1573,1387,1342,148,148,148,287.1,242,325,0.0965,0.0941,0.0993,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.91,0.906,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.092,18.54,18.42,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,47.28,48.01,46.66,46.33,47.05,0,0,0,0,0,0,1.04,0,0.263,0.096,0.72,0.28,33.8
955922400000,2000,4,1999,7,29,7,0.839,0.0895,0.665,32152.6,192.8,192.8,191.4,4,4,4,1388,1285,1468,1240,1137,148,148,148,140.1,37,220,0.107,0.101,0.115,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.855,0.81,0.893,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.84,0.086,0.083,0.089,19.07,18.78,19.45,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.01,48.23,50.02,47.85,47.26,48.2,0,0,0,0,0,0,1.06,0,0.174,0.11,0.79,0.21,38.3
956527200000,2000,4,1999,7,30,7,0.693,0.0895,0.603,30990.2,192.8,192.8,184.5,4,4,4,1146,1054,1247,997.8,906,148,148,148,0,0,0,0.13,0.119,0.14,997.8,906,1099,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.653,0.545,0.793,0.469,0.378,0.645,0.022,0.017,0.03,1.4,1.17,1.74,0.065,0.053,0.082,20.24,19.59,20.76,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.24,44.06,50.33,46.12,43.18,48.2,0,0,0,0,0,0,1.02,0,0.09,0.13,0.87,0.13,44.7
957132000000,2000,5,1999,8,31,7,0.586,0.0889,0.497,26622.7,169.4,169.4,158.5,4,3,3.857142857142857,969.1,915.4,1031,822.1,768.4,147,147,147,0,0,0,0.152,0.143,0.161,822.1,768.4,883.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.461,0.412,0.518,0.337,0.311,0.367,0.015,0.014,0.017,1.03,0.953,1.13,0.046,0.043,0.051,21.2,20.88,21.43,0.954,0.952,0.956,0.978,0.974,0.98,0.933,0.928,0.937,42.59,39.24,51.48,41.34,38.23,48.2,0,0,0,0,0,0,0.88,0,0.089,0.15,0.85,0.15,45.4
957736800000,2000,5,1999,8,32,7,0.518,0.0889,0.429,23704.2,144.6,144.6,141.1,3,3,3,856.5,815.6,899.8,709.5,668.6,147,147,147,0,0,0,0.172,0.163,0.18,709.5,668.6,752.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.365,0.34,0.398,0.275,0.248,0.303,0.012,0.011,0.013,0.902,0.831,0.982,0.04,0.036,0.044,21.77,21.52,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.3,46.02,50.66,47.03,45.1,48.2,0,0,0,0,0,0,0.784,0,0.089,0.17,0.83,0.17,45.8
958341600000,2000,5,1999,8,33,7,0.468,0.0889,0.379,21480.8,133.2,133.2,127.9,3,3,3,773.2,741,803.6,626.2,594,147,147,147,0,0,0,0.19,0.183,0.198,626.2,594,656.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.298,0.333,0.219,0.198,0.24,0.0095,0.0085,0.01,0.759,0.705,0.811,0.033,0.03,0.035,22.25,22.08,22.43,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.49,41.55,45.31,42.62,40.69,44.4,0,0,0,0,0,0,0.71,0,0.089,0.19,0.81,0.19,45.9
958946400000,2000,5,1999,8,34,7,0.421,0.0889,0.333,19012.2,119.8,119.8,113.2,3,3,3,696.8,664.7,729.8,549.8,517.7,147,147,147,0,0,0,0.211,0.201,0.221,549.8,517.7,582.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.272,0.254,0.291,0.168,0.147,0.19,0.0072,0.0063,0.0082,0.631,0.577,0.686,0.027,0.025,0.03,22.68,22.49,22.86,0.951,0.948,0.953,0.973,0.97,0.978,0.925,0.92,0.932,38.75,36.69,40.84,37.72,35.59,39.94,0,0,0,0,0,0,0.629,0,0.088,0.21,0.79,0.21,45.2
959551200000,2000,5,1999,8,35,7,0.379,0.0792,0.3,17078.7,105.3,105.3,101.7,3,2,2.7142857142857144,627.2,601,654.6,496.2,482,131,119,147,0,0,0,0.209,0.19,0.231,496.2,482,507.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.232,0.249,0.134,0.127,0.14,0.0057,0.0053,0.006,0.571,0.53,0.64,0.024,0.022,0.027,23.02,22.92,23.13,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.42,35.06,52.52,38.48,34.01,48.2,0,0,0,0,0,0,0.565,0,0.079,0.21,0.79,0.21,45.1
960156000000,2000,6,1999,9,36,7,0.344,0.072,0.272,15981.3,96.4,96.4,95.13,2,2,2,569,546.6,592.5,450,427.6,119,119,119,0,0,0,0.209,0.201,0.218,450,427.6,473.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.206,0.227,0.111,0.101,0.123,0.0047,0.0042,0.0052,0.573,0.538,0.612,0.024,0.022,0.026,23.27,23.12,23.4,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.14,46.95,51.36,47.56,46.01,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.5
960760800000,2000,6,1999,9,37,7,0.314,0.072,0.242,14527.3,90.55,90.55,86.47,2,2,2,518.9,499.8,539.2,399.9,380.8,119,119,119,0,0,0,0.23,0.221,0.238,399.9,380.8,420.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.189,0.203,0.0878,0.0788,0.0973,0.0036,0.0033,0.0041,0.496,0.468,0.527,0.021,0.019,0.022,23.57,23.45,23.68,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.12,42.13,46.2,43.24,41.28,45.28,0,0,0,0,0,0,0.48,0,0.072,0.23,0.77,0.23,46.3
961365600000,2000,6,1999,9,38,7,0.288,0.072,0.216,12959.8,81.2,81.2,77.14,2,2,2,475.6,459.1,493.6,356.6,340.1,119,119,119,0,0,0,0.25,0.241,0.259,356.6,340.1,374.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.175,0.187,0.0673,0.0595,0.0758,0.0028,0.0024,0.0031,0.431,0.407,0.458,0.018,0.017,0.019,23.83,23.72,23.93,0.949,0.947,0.952,0.975,0.971,0.979,0.926,0.92,0.932,39.55,37.79,41.46,38.57,36.7,40.6,0,0,0,0,0,0,0.429,0,0.072,0.25,0.75,0.25,45
961970400000,2000,6,1999,9,39,7,0.265,0.0701,0.195,11701,72.22,72.22,69.65,2,2,2,438.3,422.7,453.9,322.5,314.1,115.9,108,119,0,0,0,0.264,0.252,0.275,322.5,314.1,334.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.165,0.173,0.0512,0.0473,0.0571,0.0021,0.0019,0.0023,0.38,0.367,0.399,0.016,0.015,0.016,24.05,23.96,24.13,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.918,35.9,34.98,37.23,34.82,33.93,36.11,0,0,0,0,0,0,0.387,0,0.07,0.26,0.74,0.26,44.2
962575200000,2000,7,1999,10,40,7,0.244,0.0653,0.179,10748.9,67.02,67.02,63.98,2,2,2,403.3,390.2,417.5,295.3,282.2,108,108,108,0,0,0,0.268,0.259,0.277,295.3,282.2,309.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.153,0.163,0.0384,0.0322,0.0451,0.0016,0.0013,0.0018,0.338,0.318,0.359,0.014,0.013,0.015,24.25,24.16,24.33,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.98,31.53,34.55,31.99,30.59,33.51,0,0,0,0,0,0,0.355,0,0.065,0.27,0.73,0.27,44.1
963180000000,2000,7,1999,10,41,7,0.226,0.0653,0.161,9684.23,60.29,60.29,57.64,2,2,2,373.8,361.5,386.1,265.8,253.5,108,108,108,0,0,0,0.289,0.28,0.299,265.8,253.5,278.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.152,0.0245,0.0186,0.0303,0.00099,0.00075,0.0012,0.294,0.275,0.312,0.012,0.011,0.013,24.44,24.36,24.52,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.71,28.35,31.08,28.82,27.5,30.15,0,0,0,0,0,0,0.32,0,0.065,0.29,0.71,0.29,42.9
963784800000,2000,7,1999,10,42,7,0.21,0.0653,0.145,8718.52,54.23,54.23,51.9,2,2,2,347.4,337.7,357.9,239.4,229.7,108,108,108,0,0,0,0.311,0.302,0.32,239.4,229.7,249.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.135,0.142,0.0161,0.0153,0.017,0.00065,0.00061,0.00068,0.258,0.247,0.27,0.01,0.0099,0.011,24.6,24.54,24.66,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.902,26.75,25.64,27.95,25.95,24.87,27.12,0,0,0,0,0,0,0.288,0,0.065,0.31,0.69,0.31,41.5
964389600000,2000,7,1999,10,43,7,0.197,0.0653,0.132,8069.09,48.2,48.2,48.03,1,1,1,325.7,316.6,334.7,217.7,208.6,108,108,108,0,0,0,0.332,0.323,0.341,217.7,208.6,226.7,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.134,0.0143,0.0135,0.015,0.00057,0.00054,0.0006,0.381,0.365,0.397,0.015,0.015,0.016,24.59,24.53,24.65,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.27,48.24,52.29,48.03,47.27,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41
964994400000,2000,7,1999,10,44,7,0.184,0.0575,0.126,7924.47,48.2,48.2,47.17,1,1,1,303.7,294.5,313.6,208.6,201.5,95.14,93,108,0,0,0,0.313,0.299,0.344,208.6,201.5,217.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.123,0.129,0.0135,0.0129,0.0142,0.00054,0.00051,0.00057,0.363,0.35,0.379,0.014,0.014,0.015,24.72,24.67,24.77,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.35,46.75,50.43,47.17,45.81,48.2,0,0,0,0,0,0,0.262,0,0.058,0.31,0.68,0.32,43.1
965599200000,2000,8,1999,11,45,7,0.171,0.0562,0.115,7233.4,45.12,45.12,43.06,1,1,1,282.5,274,291.5,189.5,181,93,93,93,0,0,0,0.329,0.319,0.339,189.5,181,198.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.122,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.329,0.314,0.345,0.013,0.012,0.014,24.84,24.79,24.89,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,43.93,41.92,46.04,43.06,41.08,45.12,0,0,0,0,0,0,0.239,0,0.056,0.33,0.67,0.33,42.3
966204000000,2000,8,1999,11,46,7,0.16,0.0562,0.104,6487.81,40.46,40.46,38.62,1,1,1,264.1,256.8,271.5,171.1,163.8,93,93,93,0,0,0,0.352,0.343,0.362,171.1,163.8,178.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0103,0.00967,0.0109,0.00041,0.00038,0.00043,0.296,0.283,0.309,0.012,0.011,0.012,24.95,24.9,24.99,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.928,39.6,37.86,41.34,38.62,36.78,40.46,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.5
966808800000,2000,8,1999,11,47,7,0.151,0.0562,0.0947,5899.3,36.44,36.44,35.11,1,1,1,249.6,243.9,255.4,156.6,150.9,93,93,93,0,0,0,0.373,0.364,0.381,156.6,150.9,162.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00907,0.00858,0.00955,0.00036,0.00034,0.00038,0.27,0.26,0.28,0.011,0.01,0.011,25.03,25,25.08,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.915,36.2,34.86,37.54,35.11,33.81,36.44,0,0,0,0,0,0,0.195,0,0.0563,0.37,0.63,0.37,39.1
967413600000,2000,8,1999,11,48,7,0.142,0.0508,0.0912,5689.73,36.34,36.34,33.87,1,1,1,234.8,225,242,150.8,143.3,84,72,93,0,0,0,0.357,0.309,0.394,150.8,143.3,161.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.107,0.00857,0.00793,0.00946,0.00034,0.00031,0.00037,0.259,0.246,0.276,0.01,0.0097,0.011,25.13,25.09,25.19,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,34.91,33.06,37.44,33.87,32.07,36.34,0,0,0,0,0,0,0.188,0,0.0508,0.36,0.64,0.36,40.1
968018400000,2000,9,1999,12,49,7,0.128,0.0435,0.0849,5302.92,33.65,33.65,31.56,1,1,1,212.4,203.4,221.5,140.4,131.4,72,72,72,0,0,0,0.339,0.325,0.354,140.4,131.4,149.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0992,0.096,0.102,0.00768,0.00692,0.00846,0.0003,0.00027,0.00033,0.239,0.223,0.255,0.0094,0.0087,0.01,25.29,25.22,25.36,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,32.54,30.43,34.69,31.56,29.52,33.65,0,0,0,0,0,0,0.175,0,0.0431,0.34,0.66,0.34,41.4
968623200000,2000,9,1999,12,50,7,0.118,0.0435,0.0743,4617.63,28.96,28.96,27.49,1,1,1,194.8,190,201,122.8,118,72,72,72,0,0,0,0.37,0.358,0.379,122.8,118,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0913,0.0952,0.00619,0.00578,0.00671,0.00024,0.00023,0.00026,0.208,0.199,0.219,0.0081,0.0078,0.0085,25.38,25.38,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.34,27.13,29.85,27.49,26.32,28.96,0,0,0,0,0,0,0.153,0,0.0437,0.37,0.63,0.37,39.1
969228000000,2000,9,1999,12,51,7,0.111,0.0435,0.0674,4154.71,26.12,26.12,24.73,1,1,1,183.5,177.7,189.2,111.5,105.7,72,72,72,0,0,0,0.393,0.381,0.405,111.5,105.7,117.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.087,0.091,0.00523,0.00474,0.00571,0.0002,0.00019,0.00022,0.187,0.177,0.197,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.5,24.07,26.93,24.73,23.35,26.12,0,0,0,0,0,0,0.137,0,0.0436,0.39,0.61,0.39,37.4
969832800000,2000,9,1999,12,52,7,0.103,0.0418,0.0612,3746.21,25.17,25.17,22.3,1,1,1,170.3,165.4,175.8,101.2,94.8,69.14,52,72,0,0,0,0.406,0.314,0.432,101.2,94.8,113.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0831,0.0863,0.00435,0.00381,0.00539,0.00017,0.00015,0.00021,0.168,0.157,0.187,0.0066,0.0062,0.0073,25.37,25.34,25.38,0.914,0.911,0.92,0.969,0.967,0.97,0.886,0.882,0.893,23.02,21.63,25.95,22.3,20.9,25.17,0,0,0,0,0,0,0.124,0,0.0418,0.41,0.59,0.41,36.4
970437600000,2000,10,2000,1,1,7,0.097,0.0314,0.0655,4023.29,24.84,24.84,23.95,1,1,1,160.3,157.5,164.1,108.4,105.5,52,52,52,0,0,0,0.324,0.317,0.33,108.4,105.5,112.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0834,0.0857,0.00496,0.00472,0.00528,0.00019,0.00018,0.00021,0.178,0.173,0.185,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.892,24.69,23.99,25.61,23.95,23.27,24.84,0,0,0,0,0,0,0.133,0,0.0315,0.32,0.68,0.32,41.5
971042400000,2000,10,2000,1,2,7,0.093,0.0314,0.0615,3758.18,23.07,23.07,22.37,1,1,1,153.8,150.1,156.7,101.8,98.12,52,52,52,0,0,0,0.338,0.332,0.346,101.8,98.12,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0807,0.0831,0.0044,0.00409,0.00465,0.00017,0.00016,0.00018,0.166,0.16,0.172,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.968,0.97,0.885,0.882,0.887,23.08,22.26,23.78,22.37,21.54,23.07,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.4
971647200000,2000,10,2000,1,3,7,0.0884,0.0314,0.057,3484.68,21.26,21.26,20.74,1,1,1,146.2,143.8,148.8,94.21,91.83,52,52,52,0,0,0,0.356,0.35,0.362,94.21,91.83,96.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0785,0.0803,0.00376,0.00356,0.00397,0.00015,0.00014,0.00016,0.153,0.149,0.157,0.006,0.0058,0.0062,25.35,25.34,25.35,0.917,0.914,0.919,0.966,0.965,0.967,0.886,0.884,0.887,21.47,20.99,21.98,20.74,20.26,21.26,0,0,0,0,0,0,0.115,0,0.0314,0.36,0.64,0.36,39.4
972252000000,2000,10,2000,1,4,7,0.0859,0.0314,0.0545,3344.02,20.09,20.09,19.9,1,1,1,142.1,141.4,143,90.11,89.37,52,52,52,0,0,0,0.366,0.364,0.368,90.11,89.37,91.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0777,0.0782,0.00341,0.00335,0.00349,0.00013,0.00013,0.00014,0.145,0.144,0.147,0.0057,0.0057,0.0058,25.35,25.35,25.36,0.921,0.92,0.922,0.964,0.964,0.965,0.888,0.888,0.889,20.64,20.49,20.82,19.9,19.75,20.09,0,0,0,0,0,0,0.111,0,0.0314,0.37,0.63,0.37,38.9
972856800000,2000,10,2000,1,5,7,0.0878,0.0306,0.0572,3496.28,21.89,21.89,20.81,1,1,1,145.1,140.8,149.8,94.54,88.82,50.57,50,52,0,0,0,0.349,0.334,0.369,94.54,88.82,99.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0775,0.081,0.00379,0.0033,0.00424,0.00015,0.00013,0.00017,0.153,0.143,0.163,0.006,0.0056,0.0064,25.35,25.34,25.36,0.917,0.911,0.923,0.966,0.964,0.969,0.886,0.883,0.889,21.54,20.38,22.6,20.81,19.64,21.89,0,0,0,0,0,0,0.116,0,0.0306,0.35,0.65,0.35,39.8
973461600000,2000,11,2000,2,6,7,0.0953,0.0302,0.065,3988.34,24.59,24.59,23.74,1,1,1,157.5,150.7,161.1,107.5,100.7,50,50,50,0,0,0,0.318,0.31,0.332,107.5,100.7,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0813,0.085,0.00489,0.00431,0.00519,0.00019,0.00017,0.0002,0.176,0.164,0.183,0.0069,0.0064,0.0072,25.34,25.34,25.34,0.916,0.911,0.919,0.97,0.969,0.97,0.889,0.883,0.891,24.48,22.8,25.35,23.74,22.09,24.59,0,0,0,0,0,0,0.132,0,0.0303,0.32,0.68,0.32,41.9
974066400000,2000,11,2000,2,7,7,0.0983,0.0302,0.068,4188.54,25.38,25.38,24.93,1,1,1,162.5,159.1,164.3,112.5,109.1,50,50,50,0,0,0,0.308,0.304,0.314,112.5,109.1,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0843,0.0861,0.00531,0.00503,0.00547,0.00021,0.0002,0.00021,0.185,0.179,0.188,0.0073,0.007,0.0074,25.34,25.34,25.34,0.92,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.7,24.88,26.17,24.93,24.13,25.38,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.6
974671200000,2000,11,2000,2,8,7,0.0949,0.0302,0.0647,3966.59,24.07,24.07,23.61,1,1,1,157,156.1,158.9,107,106.1,50,50,50,0,0,0,0.319,0.315,0.32,107,106.1,108.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0832,0.0842,0.00484,0.00477,0.005,0.00019,0.00019,0.0002,0.175,0.174,0.179,0.0069,0.0068,0.007,25.34,25.34,25.34,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.888,0.89,24.34,24.14,24.81,23.61,23.41,24.07,0,0,0,0,0,0,0.131,0,0.0302,0.32,0.68,0.32,41.8
975276000000,2000,11,2000,2,9,7,0.106,0.0326,0.0734,4554.63,28.17,28.17,27.11,1,1,1,175.3,165.2,184.3,121.4,115.2,53.86,50,59,0,0,0,0.307,0.284,0.326,121.4,115.2,125.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0864,0.0914,0.00607,0.00554,0.00644,0.00024,0.00022,0.00025,0.202,0.19,0.209,0.0079,0.0074,0.0082,25.35,25.34,25.36,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.95,26.37,29.04,27.11,25.58,28.17,0,0,0,0,0,0,0.151,0,0.0326,0.31,0.69,0.31,43
975880800000,2000,12,2000,3,10,7,0.116,0.0357,0.0802,5007.86,31.9,31.9,29.81,1,1,1,191.6,187.3,200.4,132.6,128.3,59,59,59,0,0,0,0.308,0.294,0.315,132.6,128.3,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0925,0.0971,0.00702,0.00666,0.00777,0.00027,0.00026,0.0003,0.223,0.215,0.238,0.0087,0.0084,0.0093,25.36,25.36,25.36,0.931,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.73,29.67,32.89,29.81,28.78,31.9,0,0,0,0,0,0,0.166,0,0.0358,0.31,0.69,0.31,43.2
976485600000,2000,12,2000,3,11,7,0.122,0.0357,0.0868,5440.63,33.85,33.85,32.38,1,1,1,202.5,199.6,208.9,143.5,140.6,59,59,59,0,0,0,0.291,0.282,0.296,143.5,140.6,149.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0968,0.1,0.00795,0.0077,0.00849,0.00031,0.0003,0.00033,0.242,0.237,0.253,0.0095,0.0093,0.0099,25.34,25.29,25.36,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.91,33.39,32.69,34.9,32.38,31.71,33.85,0,0,0,0,0,0,0.18,0,0.0352,0.29,0.71,0.29,44.6
977090400000,2000,12,2000,3,12,7,0.139,0.0357,0.104,6554.22,43.18,43.18,39.01,1,1,1,230.6,214.1,248,171.6,155.1,59,59,59,0,0,0,0.257,0.238,0.276,171.6,155.1,189,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.114,0.0103,0.00893,0.0118,0.00041,0.00035,0.00047,0.292,0.263,0.323,0.012,0.01,0.013,25.12,24.99,25.25,0.946,0.94,0.951,0.975,0.97,0.98,0.922,0.912,0.932,39.99,36.11,44.06,39.01,35.03,43.18,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.2
977695200000,2000,12,2000,3,13,7,0.168,0.0357,0.132,8204.89,53.92,53.92,48.84,2,1,1.4285714285714286,277.9,253.8,305.2,218.9,194.8,59,59,59,0,0,0,0.213,0.193,0.233,218.9,194.8,246.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.116,0.134,0.0144,0.0123,0.0167,0.00057,0.00049,0.00066,0.308,0.239,0.373,0.012,0.0095,0.015,24.88,24.81,24.95,0.942,0.922,0.958,0.976,0.97,0.98,0.92,0.895,0.939,38.8,25.7,50.58,37.72,24.93,48.2,0,0,0,0,0,0,0.271,0,0.036,0.21,0.79,0.21,48.8
978300000000,2001,1,2000,4,14,7,0.218,0.0442,0.174,10521.6,73.22,73.22,62.63,2,2,2,360.1,319.1,409.3,287.1,246.1,73,73,73,0,0,0,0.204,0.178,0.229,287.1,246.1,336.3,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.136,0.168,0.0347,0.0167,0.0577,0.0014,0.00067,0.0024,0.321,0.261,0.395,0.013,0.01,0.016,24.48,24.16,24.74,0.937,0.928,0.946,0.97,0.97,0.971,0.909,0.9,0.919,32.28,27.71,37.7,31.31,26.88,36.61,0,0,0,0,0,0,0.348,0,0.044,0.2,0.8,0.2,48.3
978904800000,2001,1,2000,4,15,7,0.28,0.0442,0.236,14287.6,91.94,91.94,85.05,2,2,2,462.8,425.5,496,389.8,352.5,73,73,73,0,0,0,0.158,0.147,0.172,389.8,352.5,423,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.187,0.173,0.198,0.083,0.0654,0.0987,0.0034,0.0027,0.0041,0.475,0.419,0.525,0.02,0.017,0.022,23.84,23.64,24.07,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.925,0.937,43.43,39.46,46.91,42.52,38.47,45.97,0,0,0,0,0,0,0.472,0,0.044,0.16,0.84,0.16,51
979509600000,2001,1,2000,4,16,7,0.33,0.0457,0.285,16655.5,105,105,99.14,3,2,2.4285714285714284,546.2,505.6,587.6,470.6,432.6,75.57,73,91,0,0,0,0.138,0.127,0.155,470.6,432.6,501.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.218,0.202,0.233,0.121,0.103,0.136,0.0051,0.0043,0.0057,0.552,0.517,0.602,0.023,0.022,0.025,23.39,23.22,23.59,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,43.73,35.2,51.8,42.16,34.14,48.2,0,0,0,0,0,0,0.551,0,0.045,0.14,0.86,0.14,50.5
980114400000,2001,1,2000,4,17,7,0.384,0.055,0.329,19008.3,121.1,121.1,113.1,3,3,3,634.5,601,673.2,543.5,510,91,91,91,0,0,0,0.144,0.135,0.151,543.5,510,582.2,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.26,0.241,0.282,0.164,0.142,0.19,0.007,0.006,0.0081,0.611,0.554,0.676,0.026,0.023,0.029,22.95,22.73,23.14,0.95,0.947,0.953,0.974,0.97,0.979,0.925,0.919,0.933,38.74,36.55,41.24,37.71,35.45,40.36,0,0,0,0,0,0,0.629,0,0.055,0.14,0.86,0.14,49.5
980719200000,2001,1,2000,4,18,7,0.442,0.0599,0.382,21826,136,136,129.9,3,3,3,730.1,687.7,771.5,631.1,596.7,99,91,105,0,0,0,0.135,0.127,0.144,631.1,596.7,666.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.311,0.29,0.332,0.223,0.2,0.246,0.0096,0.0085,0.011,0.76,0.701,0.821,0.033,0.03,0.036,22.42,22.19,22.65,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.19,42.15,46.27,43.31,41.31,45.35,0,0,0,0,0,0,0.722,0,0.06,0.14,0.86,0.14,49.4
981324000000,2001,2,2000,5,19,7,0.513,0.0663,0.446,24514.2,155.4,155.4,145.9,4,3,3.2857142857142856,847.4,782.2,929,737.8,677.2,109.6,105,137,0,0,0,0.129,0.117,0.147,737.8,677.2,792,990,990,990,967.3,967,967.6,22.7,22.4,23,0.381,0.338,0.43,0.291,0.253,0.322,0.013,0.011,0.014,0.921,0.839,0.988,0.041,0.037,0.044,21.79,21.42,22.13,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.41,39.64,51.61,44.95,38.65,48.2,0,0,0,0,0,0,0.811,0,0.067,0.13,0.87,0.13,47.8
981928800000,2001,2,2000,5,20,7,0.655,0.0829,0.572,29871.2,192.8,192.8,177.8,4,4,4,1082,964.2,1212,945.2,827.2,137,137,137,0,0,0,0.127,0.113,0.142,945.2,827.2,1075,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.582,0.462,0.743,0.422,0.339,0.592,0.019,0.015,0.028,1.26,1.02,1.63,0.058,0.046,0.076,20.58,19.8,21.22,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,45.46,41.05,49.83,44.45,40.16,48.2,0,0,0,0,0,0,0.988,0,0.083,0.13,0.87,0.13,45.6
982533600000,2001,2,2000,5,21,7,0.838,0.0937,0.665,32134.4,192.8,192.8,191.3,4,4,4,1385,1261,1493,1230,1124,154.9,137,162,129.9,24,231,0.112,0.105,0.119,1100,1100,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.843,0.789,0.89,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.74,1.84,0.086,0.082,0.089,19.09,18.7,19.54,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.07,48.02,50.27,47.82,47.06,48.2,0,0,0,0,0,0,1.06,0,0.173,0.11,0.79,0.21,38.3
983138400000,2001,2,2000,5,22,7,1,0.125,0.665,30653.7,186.8,186.8,182.5,4,4,4,1659,1534,1766,1453,1372,206,162,239,352.4,272,427,0.124,0.0997,0.143,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.914,0.895,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.14,17.78,18.56,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,45.59,47.65,45.62,44.68,46.7,0,0,0,0,0,0,1.01,0,0.335,0.13,0.67,0.33,30.7
983743200000,2001,3,2000,6,23,7,1.14,0.14,0.665,29344.3,177.9,177.9,174.7,4,4,4,1883,1790,1978,1652,1551,231,183,239,552.1,451,695,0.123,0.0925,0.134,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.4,17.1,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.56,43.73,45.38,43.67,42.86,44.47,0,0,0,0,0,0,0.97,0,0.475,0.12,0.58,0.42,25.7
984348000000,2001,3,2000,6,24,7,1.27,0.111,0.665,28274.1,170.6,170.6,168.3,4,4,4,2092,2002,2168,1909,1819,183,183,183,809.3,719,885,0.0875,0.0844,0.0914,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.8,16.62,17.02,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.44,43.52,42.07,41.59,42.65,0,0,0,0,0,0,0.935,0,0.605,0.087,0.52,0.48,22.3
