datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1049666400000,2003,4,2002,7,27,7,0.394,0.0756,0.319,18309.5,115,115,109,3,3,3,651.6,635.2,681.7,526.6,510.2,125,125,125,0,0,0,0.192,0.183,0.197,526.6,510.2,556.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.249,0.276,0.153,0.142,0.173,0.0065,0.006,0.0074,0.591,0.563,0.642,0.025,0.024,0.027,22.9,22.73,23,0.949,0.947,0.951,0.971,0.97,0.975,0.921,0.919,0.927,37.41,36.33,39.35,36.33,35.24,38.35,0,0,0,0,0,0,0.605,0,0.075,0.19,0.81,0.19,46.5
1050271200000,2003,4,2002,7,28,7,0.465,0.0756,0.39,22072.3,144.1,144.1,131.4,3,3,3,769.3,700,843.6,644.3,575,125,125,125,0,0,0,0.163,0.148,0.179,644.3,575,718.6,990,990,990,967,966.7,967.3,23,22.7,23.3,0.326,0.286,0.368,0.231,0.185,0.281,0.01,0.0079,0.012,0.789,0.673,0.915,0.034,0.029,0.04,22.23,21.81,22.63,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.71,40.51,49.02,43.79,39.59,48.04,0,0,0,0,0,0,0.73,0,0.075,0.16,0.84,0.16,47.5
1050876000000,2003,4,2002,7,29,7,0.568,0.0756,0.492,26404.4,166.1,166.1,157.2,4,3,3.7142857142857144,939.2,874,983.5,814.2,749,125,125,125,0,0,0,0.133,0.127,0.143,814.2,749,858.5,990,990,990,967.7,967.4,967.8,22.3,22.2,22.6,0.453,0.394,0.494,0.333,0.301,0.355,0.015,0.013,0.016,1.03,0.975,1.08,0.046,0.043,0.049,21.32,21.09,21.63,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.28,40.12,52.14,42.74,39.17,48.2,0,0,0,0,0,0,0.873,0,0.076,0.13,0.87,0.13,46.5
1051480800000,2003,4,2002,7,30,7,0.583,0.0832,0.5,26740.5,166.4,166.4,159.2,4,3,3.857142857142857,963.7,929,985.9,826.1,782,137.6,125,147,0,0,0,0.143,0.127,0.158,826.1,782,860.9,990,990,990,967.8,967.6,967.8,22.2,22.2,22.4,0.465,0.425,0.496,0.339,0.317,0.356,0.015,0.014,0.016,1.04,0.977,1.08,0.047,0.044,0.049,21.21,21.07,21.35,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.85,39.81,52.19,41.51,38.84,48.2,0,0,0,0,0,0,0.884,0,0.083,0.14,0.86,0.14,45.9
1052085600000,2003,5,2002,8,31,7,0.525,0.0889,0.436,23896.7,144.6,144.6,142.2,3,3,3,868.6,826.5,913.1,721.6,679.5,147,147,147,0,0,0,0.169,0.161,0.178,721.6,679.5,766.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.374,0.346,0.41,0.283,0.255,0.31,0.012,0.011,0.014,0.924,0.849,1,0.041,0.037,0.045,21.7,21.44,21.94,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.97,46.64,51.36,47.41,45.71,48.2,0,0,0,0,0,0,0.79,0,0.089,0.17,0.83,0.17,45.5
1052690400000,2003,5,2002,8,32,7,0.472,0.0889,0.383,21696.2,135,135,129.1,3,3,3,780.4,743.8,813.8,633.4,596.8,147,147,147,0,0,0,0.189,0.181,0.198,633.4,596.8,666.8,990,990,990,967,966.9,967.2,23,22.8,23.1,0.32,0.299,0.339,0.224,0.2,0.246,0.0098,0.0086,0.011,0.772,0.71,0.828,0.034,0.031,0.036,22.21,22.02,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.93,41.72,45.91,43.05,40.87,45,0,0,0,0,0,0,0.717,0,0.089,0.19,0.81,0.19,46
1053295200000,2003,5,2002,8,33,7,0.414,0.0889,0.326,18628.9,119.4,119.4,110.9,3,3,3,685.2,645,727.6,538.2,498,147,147,147,0,0,0,0.215,0.202,0.228,538.2,498,580.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.243,0.29,0.161,0.134,0.189,0.0069,0.0057,0.0081,0.611,0.544,0.683,0.026,0.023,0.029,22.75,22.51,22.98,0.95,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.931,38,35.39,40.71,36.96,34.33,39.79,0,0,0,0,0,0,0.616,0,0.088,0.21,0.79,0.21,45
1053900000000,2003,5,2002,8,34,7,0.362,0.0865,0.276,16011.7,96.4,96.4,95.31,2,2,2,598.7,567.1,632.2,455.7,429.7,143,119,147,0,0,0,0.239,0.21,0.255,455.7,429.7,485.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.22,0.208,0.236,0.114,0.102,0.128,0.0048,0.0043,0.0054,0.584,0.542,0.634,0.025,0.023,0.027,23.13,22.94,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.46,46.9,52.17,47.65,45.96,48.2,0,0,0,0,0,0,0.529,0,0.086,0.24,0.76,0.24,44.2
1054504800000,2003,6,2002,9,35,7,0.322,0.072,0.25,14955.3,94.17,94.17,89.02,2,2,2,531.6,506.7,557.5,412.6,387.7,119,119,119,0,0,0,0.224,0.213,0.235,412.6,387.7,438.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.192,0.21,0.0938,0.082,0.106,0.0039,0.0034,0.0044,0.515,0.478,0.554,0.021,0.02,0.023,23.49,23.34,23.64,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.42,42.85,48.05,44.51,41.99,47.09,0,0,0,0,0,0,0.495,0,0.072,0.22,0.78,0.22,46.4
1055109600000,2003,6,2002,9,36,7,0.289,0.072,0.217,13061,82.57,82.57,77.74,2,2,2,478.3,458.3,499.8,359.3,339.3,119,119,119,0,0,0,0.249,0.238,0.26,359.3,339.3,380.8,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.175,0.189,0.0686,0.0591,0.0788,0.0028,0.0024,0.0033,0.435,0.405,0.468,0.018,0.017,0.019,23.81,23.68,23.93,0.95,0.947,0.953,0.976,0.971,0.98,0.926,0.919,0.933,39.84,37.7,42.13,38.87,36.61,41.28,0,0,0,0,0,0,0.432,0,0.072,0.25,0.75,0.25,45.2
1055714400000,2003,6,2002,9,37,7,0.263,0.072,0.191,11440.5,71.82,71.82,68.1,2,2,2,434.3,418.1,452,315.3,299.1,119,119,119,0,0,0,0.274,0.263,0.285,315.3,299.1,333,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.166,0.16,0.172,0.0478,0.0402,0.0562,0.002,0.0016,0.0023,0.369,0.345,0.396,0.015,0.014,0.016,24.08,23.97,24.17,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,35.1,33.34,37.02,34.05,32.34,35.91,0,0,0,0,0,0,0.378,0,0.072,0.27,0.73,0.27,43.5
1056319200000,2003,6,2002,9,38,7,0.241,0.072,0.169,10131.4,63.56,63.56,60.31,2,2,2,397.8,383.4,412.9,278.8,264.4,119,119,119,0,0,0,0.299,0.288,0.31,278.8,264.4,293.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.148,0.159,0.0306,0.0238,0.0377,0.0012,0.00096,0.0015,0.315,0.293,0.337,0.013,0.012,0.014,24.3,24.2,24.39,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.09,29.49,32.76,30.15,28.61,31.78,0,0,0,0,0,0,0.335,0,0.072,0.3,0.7,0.3,42
1056924000000,2003,6,2002,9,39,7,0.221,0.0663,0.155,9345.43,57.82,57.82,55.63,2,2,2,366.1,353.6,379.8,256.5,245.6,109.6,108,119,0,0,0,0.299,0.288,0.313,256.5,245.6,266.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.148,0.0203,0.0166,0.0248,0.00082,0.00067,0.001,0.28,0.265,0.295,0.011,0.011,0.012,24.49,24.41,24.57,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.67,27.45,29.81,27.81,26.63,28.91,0,0,0,0,0,0,0.309,0,0.066,0.3,0.7,0.3,42.3
1057528800000,2003,7,2002,10,40,7,0.204,0.0653,0.139,8364.59,52.35,52.35,49.79,2,1,1.5714285714285714,337.6,326.5,349.4,229.6,218.5,108,108,108,0,0,0,0.32,0.309,0.331,229.6,218.5,241.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.139,0.0153,0.0143,0.0163,0.00061,0.00057,0.00065,0.312,0.247,0.395,0.013,0.0099,0.016,24.6,24.54,24.67,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.99,25.58,52.06,35.22,24.81,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,41
1058133600000,2003,7,2002,10,41,7,0.19,0.0653,0.124,7824.69,48.2,48.2,46.58,1,1,1,313.8,304.9,322.9,205.8,196.9,108,108,108,0,0,0,0.344,0.334,0.354,205.8,196.9,214.9,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0132,0.0125,0.014,0.00053,0.0005,0.00056,0.36,0.344,0.376,0.014,0.014,0.015,24.67,24.61,24.73,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.59,45.55,49.66,46.58,44.64,48.2,0,0,0,0,0,0,0.259,0,0.066,0.34,0.65,0.35,41.2
1058738400000,2003,7,2002,10,42,7,0.177,0.0653,0.112,7040.43,43.95,43.95,41.91,1,1,1,293.1,284.9,301.9,185.1,176.9,108,108,108,0,0,0,0.369,0.358,0.379,185.1,176.9,193.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0115,0.0108,0.0122,0.00046,0.00043,0.00049,0.323,0.308,0.338,0.013,0.012,0.013,24.8,24.75,24.85,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.78,40.86,44.84,41.91,39.96,43.95,0,0,0,0,0,0,0.233,0,0.065,0.37,0.63,0.37,39.8
1059343200000,2003,7,2002,10,43,7,0.166,0.0614,0.105,6551.12,40.74,40.74,38.99,1,1,1,274.5,265,282.5,172.9,167.1,101.6,93,108,0,0,0,0.37,0.341,0.393,172.9,167.1,179.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.115,0.0104,0.00995,0.011,0.00041,0.00039,0.00044,0.3,0.291,0.311,0.012,0.012,0.012,24.9,24.87,24.94,0.946,0.945,0.948,0.976,0.973,0.979,0.924,0.919,0.929,39.95,38.55,41.6,38.99,37.51,40.74,0,0,0,0,0,0,0.217,0,0.061,0.37,0.63,0.37,39.5
1059948000000,2003,8,2002,11,44,7,0.153,0.0562,0.0971,6052.73,38.21,38.21,36.03,1,1,1,253.5,244.4,262.5,160.5,151.4,93,93,93,0,0,0,0.367,0.354,0.38,160.5,151.4,169.5,990,990,990,964.7,964.7,964.8,25.3,25.3,25.3,0.108,0.105,0.112,0.00939,0.00862,0.0102,0.00037,0.00034,0.0004,0.277,0.261,0.293,0.011,0.01,0.012,25.01,24.96,25.07,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.921,37.09,34.99,39.21,36.03,33.94,38.21,0,0,0,0,0,0,0.2,0,0.0559,0.37,0.63,0.37,39.6
1060552800000,2003,8,2002,11,45,7,0.142,0.0562,0.0857,5330.39,33.38,33.38,31.73,1,1,1,234.8,228.3,242,141.8,135.3,93,93,93,0,0,0,0.396,0.384,0.407,141.8,135.3,149,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.104,0.0078,0.00725,0.00841,0.00031,0.00029,0.00033,0.243,0.232,0.256,0.0096,0.0091,0.01,25.15,25.09,25.2,0.936,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,32.71,31.19,34.41,31.73,30.26,33.38,0,0,0,0,0,0,0.176,0,0.0563,0.4,0.6,0.4,37.5
1061157600000,2003,8,2002,11,46,7,0.133,0.0562,0.0772,4789.9,29.82,29.82,28.51,1,1,1,220.7,214.9,226.4,127.7,121.9,93,93,93,0,0,0,0.422,0.411,0.433,127.7,121.9,133.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0948,0.0989,0.0066,0.00611,0.00709,0.00026,0.00024,0.00028,0.218,0.208,0.229,0.0086,0.0082,0.009,25.26,25.21,25.3,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.39,28.03,30.75,28.51,27.19,29.82,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1061762400000,2003,8,2002,11,47,7,0.125,0.0562,0.0692,3688.01,26.74,26.74,21.95,1,1,1,207.3,202.1,213,114.3,109.1,93,93,93,0,0,0,0.449,0.437,0.46,114.3,109.1,120,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0903,0.0941,0.00547,0.00502,0.00595,0.00021,0.0002,0.00023,0.194,0.185,0.205,0.0076,0.0072,0.008,25.36,25.32,25.4,0.79,0,0.925,0.831,0,0.97,0.766,0,0.897,22.63,0,27.56,21.95,0,26.74,0,1,0,0,0.143,0,0.122,0.143,0.0558,0.45,0.55,0.45,29.5
1062367200000,2003,9,2002,12,48,7,0.116,0.0435,0.0723,4482.48,28.64,28.64,26.68,1,1,1,191.5,183.8,199.6,119.5,111.8,72,72,72,0,0,0,0.376,0.361,0.392,119.5,111.8,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0891,0.0947,0.00591,0.00525,0.0066,0.00023,0.00021,0.00026,0.202,0.188,0.216,0.0079,0.0073,0.0084,25.38,25.38,25.38,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.902,27.51,25.56,29.53,26.68,24.79,28.64,0,0,0,0,0,0,0.148,0,0.0437,0.37,0.62,0.38,38.6
1062972000000,2003,9,2002,12,49,7,0.106,0.0435,0.0626,3832.62,24.2,24.2,22.81,1,1,1,175.5,169.8,181.3,103.5,97.8,72,72,72,0,0,0,0.411,0.397,0.424,103.5,97.8,109.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0842,0.0882,0.00454,0.00406,0.00504,0.00018,0.00016,0.0002,0.173,0.163,0.183,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.89,23.53,22.23,24.95,22.81,21.51,24.2,0,0,0,0,0,0,0.127,0,0.0434,0.41,0.59,0.41,36.2
1063576800000,2003,9,2002,12,50,7,0.0985,0.0435,0.055,3378.35,21.12,21.12,20.11,1,1,1,162.9,158.6,167.9,90.93,86.59,72,72,72,0,0,0,0.442,0.429,0.454,90.93,86.59,95.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0802,0.0835,0.00348,0.00311,0.0039,0.00014,0.00012,0.00015,0.15,0.143,0.159,0.0059,0.0056,0.0062,25.38,25.37,25.38,0.921,0.915,0.926,0.965,0.963,0.967,0.889,0.885,0.892,20.84,19.96,21.85,20.11,19.22,21.12,0,0,0,0,0,0,0.112,0,0.0435,0.44,0.56,0.44,34.3
1064181600000,2003,9,2002,12,51,7,0.0926,0.0435,0.0491,3037.91,18.93,18.93,18.08,1,1,1,153.1,149,157.2,81.12,77.02,72,72,72,0,0,0,0.47,0.458,0.483,81.12,77.02,85.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0768,0.0797,0.00265,0.0023,0.00299,0.0001,0.00009,0.00012,0.133,0.126,0.14,0.0052,0.0049,0.0055,25.37,25.37,25.37,0.932,0.928,0.937,0.961,0.96,0.962,0.896,0.893,0.9,18.82,17.96,19.68,18.08,17.24,18.93,0,0,0,0,0,0,0.1,0,0.0435,0.47,0.53,0.47,32.8
1064786400000,2003,9,2002,12,52,7,0.0878,0.0349,0.0529,3250.18,20.7,20.7,19.35,1,1,1,145.1,142.7,147.7,87.4,74.29,57.71,52,72,0,0,0,0.397,0.356,0.492,87.4,74.29,94.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0759,0.0793,0.00318,0.00206,0.00374,0.00012,0.000081,0.00015,0.142,0.121,0.152,0.0056,0.0047,0.006,25.36,25.35,25.38,0.924,0.917,0.939,0.964,0.96,0.966,0.891,0.886,0.902,20.07,17.31,21.43,19.35,16.62,20.7,0,0,0,0,0,0,0.107,0,0.0349,0.4,0.6,0.4,37
1065391200000,2003,10,2003,1,1,7,0.0843,0.0314,0.0529,3252.79,19.86,19.86,19.36,1,1,1,139.5,137,141.9,87.45,84.99,52,52,52,0,0,0,0.373,0.366,0.38,87.45,84.99,89.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0761,0.0779,0.00318,0.00297,0.00339,0.00012,0.00012,0.00013,0.141,0.136,0.145,0.0055,0.0053,0.0057,25.36,25.35,25.36,0.924,0.921,0.927,0.963,0.962,0.964,0.89,0.888,0.892,20.1,19.6,20.6,19.36,18.86,19.86,0,0,0,0,0,0,0.108,0,0.0314,0.37,0.63,0.37,38.6
1065996000000,2003,10,2003,1,2,7,0.0827,0.0314,0.0512,3157.76,19.64,19.64,18.8,1,1,1,136.7,133.7,140.8,84.68,81.71,52,52,52,0,0,0,0.381,0.369,0.389,84.68,81.71,88.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.075,0.0775,0.00295,0.0027,0.0033,0.00012,0.00011,0.00013,0.136,0.13,0.143,0.0053,0.0051,0.0056,25.36,25.36,25.37,0.928,0.923,0.931,0.962,0.961,0.964,0.892,0.889,0.895,19.54,18.93,20.38,18.8,18.19,19.64,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.2
1066600800000,2003,10,2003,1,3,7,0.0869,0.0314,0.0554,3397.48,20.7,20.7,20.22,1,1,1,143.7,140.8,146,91.67,88.82,52,52,52,0,0,0,0.362,0.356,0.369,91.67,88.82,94.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0775,0.0793,0.00354,0.0033,0.00374,0.00014,0.00013,0.00015,0.148,0.143,0.152,0.0058,0.0056,0.006,25.35,25.35,25.36,0.919,0.917,0.923,0.965,0.964,0.966,0.887,0.886,0.889,20.95,20.38,21.43,20.22,19.64,20.7,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39.1
1067205600000,2003,10,2003,1,4,7,0.0817,0.0311,0.0506,3123.85,19.36,19.36,18.59,1,1,1,135.1,132.6,139.4,83.69,80.89,51.43,50,52,0,0,0,0.381,0.373,0.391,83.69,80.89,87.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0747,0.077,0.00286,0.00263,0.00318,0.00011,0.0001,0.00012,0.134,0.129,0.141,0.0053,0.0051,0.0055,25.37,25.36,25.37,0.929,0.924,0.932,0.962,0.96,0.963,0.893,0.89,0.895,19.34,18.77,20.1,18.59,18.02,19.36,0,0,0,0,0,0,0.103,0,0.0311,0.38,0.62,0.38,38.2
1067810400000,2003,11,2003,2,5,7,0.084,0.0302,0.0537,3300.16,20.22,20.22,19.64,1,1,1,138.8,133.7,141.6,88.83,83.71,50,50,50,0,0,0,0.36,0.353,0.374,88.83,83.71,91.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0753,0.0781,0.0033,0.00287,0.00354,0.00013,0.00011,0.00014,0.143,0.134,0.148,0.0056,0.0052,0.0058,25.36,25.35,25.37,0.923,0.919,0.929,0.964,0.962,0.965,0.889,0.887,0.893,20.38,19.34,20.95,19.64,18.6,20.22,0,0,0,0,0,0,0.109,0,0.0303,0.36,0.64,0.36,39.3
1068415200000,2003,11,2003,2,6,7,0.0883,0.0302,0.0581,3551.47,22.29,22.29,21.14,1,1,1,146.1,139.2,151.5,96.05,89.18,50,50,50,0,0,0,0.343,0.33,0.359,96.05,89.18,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0772,0.0816,0.00391,0.00333,0.00438,0.00015,0.00013,0.00017,0.156,0.143,0.165,0.0061,0.0056,0.0065,25.35,25.34,25.36,0.916,0.911,0.922,0.967,0.964,0.969,0.886,0.883,0.889,21.86,20.45,23,21.14,19.72,22.29,0,0,0,0,0,0,0.117,0,0.0302,0.34,0.66,0.34,40.2
1069020000000,2003,11,2003,2,7,7,0.0943,0.0302,0.0641,3925.85,24.59,24.59,23.37,1,1,1,155.9,151.8,161.1,105.9,101.8,50,50,50,0,0,0,0.321,0.31,0.329,105.9,101.8,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0817,0.085,0.00475,0.0044,0.00519,0.00019,0.00017,0.0002,0.173,0.166,0.183,0.0068,0.0065,0.0072,25.34,25.34,25.34,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.884,0.891,24.09,23.07,25.35,23.37,22.36,24.59,0,0,0,0,0,0,0.13,0,0.0302,0.32,0.68,0.32,41.6
1069624800000,2003,11,2003,2,8,7,0.103,0.0302,0.0724,4484.26,27.44,27.44,26.69,1,1,1,169.7,165.2,172.8,119.7,115.2,50,50,50,0,0,0,0.295,0.289,0.303,119.7,115.2,122.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.088,0.0864,0.0891,0.00593,0.00554,0.00619,0.00023,0.00022,0.00024,0.198,0.19,0.204,0.0078,0.0074,0.008,25.34,25.34,25.34,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.52,26.37,28.29,26.69,25.58,27.44,0,0,0,0,0,0,0.148,0,0.0306,0.29,0.7,0.3,43.5
1070229600000,2003,12,2003,3,9,7,0.104,0.0357,0.0687,4239.65,26.27,26.27,25.24,1,1,1,172.7,167.6,176.9,113.7,108.6,59,59,59,0,0,0,0.342,0.334,0.352,113.7,108.6,117.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0855,0.0888,0.00541,0.00498,0.00577,0.00021,0.0002,0.00023,0.189,0.18,0.196,0.0074,0.007,0.0077,25.36,25.36,25.36,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.889,0.896,26.02,24.77,27.08,25.24,24.02,26.27,0,0,0,0,0,0,0.14,0,0.0353,0.34,0.66,0.34,40.8
1070834400000,2003,12,2003,3,10,7,0.109,0.0357,0.0733,4546.26,29.36,29.36,27.06,1,1,1,180.2,169.5,189.8,121.2,110.5,59,59,59,0,0,0,0.328,0.311,0.348,121.2,110.5,130.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0862,0.0933,0.00605,0.00515,0.00686,0.00024,0.0002,0.00027,0.202,0.183,0.219,0.0079,0.0072,0.0086,25.36,25.36,25.36,0.925,0.918,0.931,0.97,0.97,0.97,0.898,0.891,0.903,27.9,25.24,30.27,27.06,24.48,29.36,0,0,0,0,0,0,0.15,0,0.0357,0.33,0.67,0.33,41.7
1071439200000,2003,12,2003,3,11,7,0.119,0.0357,0.0837,5238.74,32.15,32.15,31.18,1,1,1,197.4,192.8,201.5,138.4,133.8,59,59,59,0,0,0,0.299,0.293,0.306,138.4,133.8,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0944,0.0975,0.00752,0.00712,0.00786,0.00029,0.00028,0.00031,0.233,0.225,0.24,0.0091,0.0088,0.0094,25.36,25.35,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.15,31.01,33.14,31.18,30.08,32.15,0,0,0,0,0,0,0.173,0,0.0353,0.3,0.7,0.3,44
1072044000000,2003,12,2003,3,12,7,0.126,0.0357,0.0907,5687.66,34.72,34.72,33.86,1,1,1,208.9,202.9,212.7,149.9,143.9,59,59,59,0,0,0,0.282,0.277,0.291,149.9,143.9,153.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.098,0.101,0.0085,0.00798,0.00882,0.00033,0.00031,0.00035,0.254,0.243,0.26,0.0099,0.0095,0.01,25.29,25.26,25.34,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.9,33.47,35.79,33.86,32.47,34.72,0,0,0,0,0,0,0.188,0,0.0353,0.28,0.72,0.28,45.1
1072648800000,2003,12,2003,3,13,7,0.132,0.0405,0.0914,5719.81,34.91,34.91,34.05,1,1,1,218,212.2,224.2,151,144.7,67,59,73,0,0,0,0.307,0.276,0.335,151,144.7,154.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00859,0.00805,0.00889,0.00034,0.00032,0.00035,0.256,0.246,0.262,0.01,0.0096,0.01,25.24,25.2,25.27,0.939,0.936,0.94,0.97,0.97,0.97,0.911,0.908,0.912,35.1,33.54,35.99,34.05,32.54,34.91,0,0,0,0,0,0,0.189,0,0.0406,0.31,0.69,0.31,43.3
1073253600000,2004,1,2003,4,14,7,0.144,0.0442,0.1,6280.14,41.92,41.92,37.38,1,1,1,238.3,224.2,257,165.3,151.2,73,73,73,0,0,0,0.307,0.284,0.326,165.3,151.2,184,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.102,0.114,0.0098,0.0086,0.0114,0.00039,0.00034,0.00045,0.283,0.258,0.316,0.011,0.01,0.013,25.09,24.96,25.2,0.944,0.939,0.95,0.974,0.97,0.98,0.919,0.911,0.931,38.39,35.09,42.77,37.38,34.04,41.92,0,0,0,0,0,0,0.208,0,0.044,0.31,0.69,0.31,43.6
1073858400000,2004,1,2003,4,15,7,0.176,0.0442,0.131,8097.84,52.29,52.29,48.2,2,1,1.2857142857142858,290.4,266.6,312.5,217.4,193.6,73,73,73,0,0,0,0.252,0.234,0.274,217.4,193.6,239.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.117,0.133,0.0142,0.0122,0.0161,0.00057,0.00048,0.00064,0.331,0.243,0.388,0.013,0.0097,0.015,24.81,24.72,24.9,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.51,25.86,52.14,40.88,25.08,48.2,0,0,0,0,0,0,0.268,0,0.045,0.25,0.74,0.26,46
1074463200000,2004,1,2003,4,16,7,0.214,0.0442,0.17,10328.1,68,68,61.48,2,2,2,354.6,323.8,385,281.6,250.8,73,73,73,0,0,0,0.206,0.19,0.225,281.6,250.8,312,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.137,0.159,0.0319,0.0174,0.0463,0.0013,0.00069,0.0019,0.313,0.267,0.358,0.013,0.011,0.015,24.51,24.32,24.71,0.936,0.929,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.69,28.24,35.05,30.74,27.4,34,0,0,0,0,0,0,0.342,0,0.044,0.21,0.79,0.21,48.3
1075068000000,2004,1,2003,4,17,7,0.265,0.0452,0.22,13340.7,87.73,87.73,79.41,2,2,2,438.7,395.7,488.1,364,322.7,74.71,73,85,0,0,0,0.171,0.155,0.185,364,322.7,403.1,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.163,0.192,0.0708,0.0513,0.0893,0.0029,0.0021,0.0037,0.437,0.374,0.496,0.018,0.015,0.02,23.99,23.71,24.25,0.95,0.944,0.955,0.976,0.97,0.98,0.927,0.916,0.936,40.67,36.21,44.76,39.7,35.12,43.86,0,0,0,0,0,0,0.441,0,0.045,0.17,0.83,0.17,50.3
1075672800000,2004,2,2003,5,18,7,0.339,0.0514,0.287,16810.5,111.7,111.7,100.1,3,2,2.4285714285714284,560,506.4,620.7,475,421.4,85,85,85,0,0,0,0.153,0.137,0.168,475,421.4,535.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.222,0.199,0.254,0.125,0.0979,0.159,0.0052,0.0041,0.0067,0.56,0.523,0.6,0.023,0.022,0.025,23.32,23.02,23.6,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.83,35.32,51.51,42.38,34.26,48.2,0,0,0,0,0,0,0.556,0,0.052,0.15,0.85,0.15,49.6
1076277600000,2004,2,2003,5,19,7,0.441,0.0514,0.389,22157.3,144.6,144.6,131.9,3,3,3,728.7,645,812.1,643.7,560,85,85,85,0,0,0,0.118,0.105,0.132,643.7,560,727.1,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.316,0.268,0.363,0.231,0.175,0.287,0.01,0.0074,0.013,0.779,0.638,0.919,0.034,0.027,0.04,22.41,21.93,22.88,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.928,0.938,44.99,39.86,49.89,43.96,38.89,48.2,0,0,0,0,0,0,0.733,0,0.052,0.12,0.88,0.12,50.2
1076882400000,2004,2,2003,5,20,7,0.55,0.0604,0.49,26567.2,166,166,158.1,4,3,3.857142857142857,909.6,839.7,971.4,809.7,754.7,99.86,85,137,0,0,0,0.109,0.091,0.144,809.7,754.7,848.6,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.437,0.383,0.469,0.331,0.304,0.35,0.015,0.013,0.016,0.996,0.93,1.05,0.044,0.041,0.047,21.47,21.18,21.77,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,42.48,39.58,51.39,41.26,38.6,48.2,0,0,0,0,0,0,0.879,0,0.06,0.11,0.89,0.11,48.3
1077487200000,2004,2,2003,5,21,7,0.61,0.0829,0.527,28185.4,171.6,171.6,167.8,4,4,4,1009,983.5,1033,871.7,846.5,137,137,137,0,0,0,0.136,0.133,0.139,871.7,846.5,896.5,990,990,990,967.9,967.8,968,22.1,22,22.2,0.503,0.48,0.526,0.361,0.349,0.373,0.016,0.016,0.017,1.1,1.06,1.14,0.05,0.048,0.052,20.98,20.85,21.11,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.8,41.81,43.78,41.94,40.97,42.91,0,0,0,0,0,0,0.932,0,0.083,0.14,0.86,0.14,46.2
1078092000000,2004,3,2003,6,22,7,0.658,0.111,0.547,28797,180.4,180.4,171.4,4,4,4,1087,1046,1148,904.4,863.3,183,183,183,0,0,0,0.168,0.159,0.175,904.4,863.3,964.8,990,990,990,968.2,968,968.4,21.8,21.6,22,0.544,0.507,0.599,0.377,0.357,0.406,0.017,0.016,0.019,1.17,1.1,1.27,0.054,0.05,0.059,20.66,20.36,20.86,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.73,42.13,46.01,42.85,41.29,45.09,0,0,0,0,0,0,0.952,0,0.111,0.17,0.83,0.17,43.8
1078696800000,2004,3,2003,6,23,7,0.776,0.111,0.646,32055.6,192.8,192.8,190.8,4,4,4,1283,1178,1396,1100,995.3,183,183,183,31.43,0,113,0.143,0.131,0.155,1069,995.3,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.764,0.643,0.844,0.579,0.421,0.648,0.027,0.02,0.031,1.64,1.34,1.79,0.077,0.062,0.086,19.57,19.06,20.2,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.89,47.09,49.96,47.7,46.14,48.2,0,0,0,0,0,0,1.06,0,0.13,0.14,0.83,0.17,41.3
1079301600000,2004,3,2003,6,24,7,0.915,0.111,0.665,31515.5,191.1,191.1,187.6,4,4,4,1513,1418,1642,1330,1235,183,183,183,230.3,135,359,0.121,0.111,0.129,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.887,0.854,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.64,18.2,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,46.7,48.75,46.9,45.76,47.78,0,0,0,0,0,0,1.04,0,0.25,0.12,0.73,0.27,34.4
1079906400000,2004,3,2003,6,25,7,1.19,0.111,0.665,28943.6,180.9,180.9,172.3,4,4,4,1971,1705,2257,1788,1522,183,183,183,687.6,422,974,0.0937,0.0811,0.107,1100,1100,1100,990,990,990,970.9,970.1,971.7,19.1,18.3,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.18,16.41,17.99,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,43.95,41.87,46.14,43.07,41.03,45.22,0,0,0,0,0,0,0.957,0,0.525,0.093,0.56,0.44,24.3
1080511200000,2004,3,2003,6,26,7,1.55,0.122,0.665,26108,162,162,155.4,4,4,4,2571,2335,2783,2369,2152,202.4,183,217,1269,1052,1466,0.0787,0.0731,0.084,1100,1100,1100,990,990,990,972.5,971.9,973,17.5,17,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.65,15.14,16.22,0.944,0.942,0.946,0.976,0.973,0.979,0.921,0.916,0.926,39.82,38.44,41.36,38.85,37.38,40.49,0,0,0,0,0,0,0.863,0,0.885,0.079,0.43,0.57,16.8
1081116000000,2004,4,2003,7,27,7,1.77,0.131,0.665,24469.6,148.1,148.1,145.7,4,4,4,2922,2834,2971,2705,2617,217,217,217,1605,1517,1654,0.0743,0.073,0.0766,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.8,14.68,15.01,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.915,37.51,37.19,38.1,36.41,36.07,37.03,0,0,0,0,0,0,0.809,0,1.105,0.074,0.38,0.62,13.8
1081720800000,2004,4,2003,7,28,7,1.77,0.131,0.665,24412.6,146.7,146.7,145.3,4,4,4,2934,2886,2967,2717,2669,217,217,217,1617,1569,1650,0.074,0.0731,0.0752,1100,1100,1100,990,990,990,973.4,973.2,973.4,16.6,16.6,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.77,14.69,14.89,0.94,0.939,0.94,0.971,0.97,0.971,0.912,0.911,0.913,37.43,37.21,37.75,36.33,36.1,36.66,0,0,0,0,0,0,0.807,0,1.105,0.074,0.38,0.62,13.8
1082325600000,2004,4,2003,7,29,7,1.67,0.131,0.665,25210.6,152.9,152.9,150.1,4,4,4,2764,2661,2858,2547,2444,217,217,217,1447,1344,1541,0.0786,0.0759,0.0816,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.95,15.43,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.914,0.919,38.56,37.94,39.23,37.52,36.86,38.23,0,0,0,0,0,0,0.834,0,1.005,0.078,0.4,0.6,15.1
1082930400000,2004,4,2003,7,30,7,1.51,0.141,0.665,26481.4,161.1,161.1,157.6,4,4,4,2491,2365,2618,2257,2089,233.9,217,276,1157,989,1301,0.0944,0.0829,0.117,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.53,16.14,0.944,0.943,0.945,0.977,0.975,0.979,0.922,0.92,0.925,40.34,39.51,41.16,39.41,38.52,40.28,0,0,0,0,0,0,0.876,0,0.845,0.093,0.44,0.56,17.5
1083535200000,2004,5,2003,8,31,7,1.31,0.167,0.665,27929.1,170.4,170.4,166.2,4,4,4,2172,2010,2324,1896,1734,276,276,276,796,634,948,0.127,0.119,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.61,16.24,17,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.42,41.43,43.47,41.56,40.57,42.6,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
1084140000000,2004,5,2003,8,32,7,1.1,0.167,0.665,29737.9,181.7,181.7,177,4,4,4,1815,1682,1956,1539,1406,276,276,276,439.4,306,580,0.152,0.141,0.164,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.62,17.17,18.06,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.16,43.92,46.34,44.25,43.04,45.42,0,0,0,0,0,0,0.983,0,0.435,0.15,0.6,0.4,27
1084744800000,2004,5,2003,8,33,7,0.926,0.145,0.665,31408.6,190.8,190.8,187,4,4,4,1532,1427,1638,1292,1235,240,192,276,191.7,135,262,0.156,0.128,0.18,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.889,0.854,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.093,18.58,18.2,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.69,46.72,48.67,46.74,45.78,47.7,0,0,0,0,0,0,1.04,0,0.261,0.16,0.72,0.28,33.9
1085349600000,2004,5,2003,8,34,7,0.75,0.116,0.621,31267.3,192.8,192.8,186.1,4,4,4,1240,1110,1393,1048,917.6,192,192,192,20.57,0,101,0.156,0.138,0.173,1027,917.6,1100,990,990,990,968.7,968.2,969.1,21.3,20.9,21.8,0.703,0.556,0.839,0.518,0.383,0.648,0.024,0.018,0.031,1.5,1.19,1.79,0.071,0.055,0.086,19.84,19.07,20.56,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.6,44.19,49.64,46.53,43.3,48.2,0,0,0,0,0,0,1.03,0,0.129,0.15,0.83,0.17,41.7
1085954400000,2004,5,2003,8,35,7,0.603,0.1,0.502,26786.6,169.2,169.2,159.4,4,3,3.857142857142857,996.2,926.7,1075,830.8,765.7,165.4,161,192,0,0,0,0.166,0.154,0.179,830.8,765.7,885.3,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.474,0.414,0.525,0.341,0.31,0.367,0.015,0.014,0.017,1.05,0.961,1.13,0.047,0.043,0.052,21.08,20.73,21.38,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,42.78,39.22,51.2,41.58,38.21,48.2,0,0,0,0,0,0,0.886,0,0.101,0.17,0.83,0.17,44.4
1086559200000,2004,6,2003,9,36,7,0.518,0.0974,0.421,23332.9,144.6,144.6,138.9,3,3,3,856.3,813.8,906.4,695.3,652.8,161,161,161,0,0,0,0.189,0.178,0.198,695.3,652.8,745.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.36,0.334,0.396,0.265,0.237,0.299,0.012,0.01,0.013,0.881,0.807,0.973,0.039,0.035,0.043,21.79,21.5,22.04,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.38,44.97,50.13,46.3,44.07,48.2,0,0,0,0,0,0,0.772,0,0.097,0.19,0.81,0.19,45
1087164000000,2004,6,2003,9,37,7,0.466,0.0974,0.369,20912.8,130.1,130.1,124.5,3,3,3,770.5,736.4,801.9,609.5,575.4,161,161,161,0,0,0,0.209,0.201,0.219,609.5,575.4,640.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.309,0.29,0.327,0.208,0.185,0.229,0.009,0.008,0.01,0.734,0.677,0.787,0.032,0.029,0.034,22.28,22.11,22.48,0.954,0.952,0.956,0.979,0.977,0.98,0.935,0.93,0.937,42.37,40.27,44.26,41.49,39.33,43.38,0,0,0,0,0,0,0.692,0,0.097,0.21,0.79,0.21,44.9
1087768800000,2004,6,2003,9,38,7,0.416,0.0974,0.319,18213.3,115.4,115.4,108.4,3,3,3,688.3,655.2,723.5,527.3,494.2,161,161,161,0,0,0,0.234,0.223,0.246,527.3,494.2,562.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.263,0.244,0.283,0.153,0.132,0.177,0.0066,0.0056,0.0076,0.596,0.541,0.655,0.026,0.023,0.028,22.75,22.55,22.94,0.949,0.946,0.952,0.971,0.97,0.975,0.922,0.917,0.928,37.2,35.04,39.46,36.14,33.99,38.47,0,0,0,0,0,0,0.602,0,0.097,0.23,0.77,0.23,43.8
1088373600000,2004,6,2003,9,39,7,0.372,0.0884,0.284,16195.2,96.4,96.4,96.4,2,2,2,615.8,587.6,644.5,469.6,452.6,146.1,135,161,0,0,0,0.237,0.219,0.257,469.6,452.6,483.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.228,0.217,0.238,0.121,0.113,0.127,0.0051,0.0047,0.0054,0.608,0.578,0.634,0.026,0.024,0.027,23.03,22.89,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.75,49.28,51.89,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.088,0.24,0.76,0.24,43.5
1088978400000,2004,7,2003,10,40,7,0.336,0.0861,0.25,14873,95.08,95.08,88.53,2,2,2,555.1,532.1,579.7,412.8,346.1,142.3,135,186,0,0,0,0.257,0.233,0.35,412.8,346.1,444.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.203,0.182,0.213,0.0939,0.0624,0.109,0.0039,0.0026,0.0046,0.518,0.421,0.565,0.022,0.018,0.024,23.38,23.23,23.58,0.955,0.948,0.958,0.979,0.972,0.98,0.935,0.921,0.939,45.21,37.95,48.51,44.26,36.87,47.54,0,0,0,0,0,0,0.492,0,0.086,0.26,0.74,0.26,44.3
1089583200000,2004,7,2003,10,41,7,0.305,0.112,0.193,11407.2,72.09,72.09,67.9,2,2,2,504.5,485.4,524.7,318.5,299.4,186,186,186,0,0,0,0.369,0.354,0.383,318.5,299.4,338.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.179,0.0493,0.0403,0.0589,0.002,0.0017,0.0024,0.379,0.35,0.409,0.016,0.014,0.017,23.75,23.63,23.87,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,35,32.96,37.16,33.95,31.97,36.05,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.4
1090188000000,2004,7,2003,10,42,7,0.279,0.112,0.167,9899.3,62.6,62.6,58.92,2,2,2,461.8,445.7,479.1,275.8,259.7,186,186,186,0,0,0,0.403,0.388,0.417,275.8,259.7,293.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.152,0.163,0.0292,0.0216,0.0373,0.0012,0.00088,0.0015,0.315,0.291,0.341,0.013,0.012,0.014,24.01,23.9,24.1,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.37,28.61,32.27,29.46,27.75,31.3,0,0,0,0,0,0,0.327,0,0.112,0.4,0.6,0.4,35.5
1090792800000,2004,7,2003,10,43,7,0.257,0.11,0.147,8736.14,55.02,55.02,52,2,1,1.8571428571428572,425.4,411,440.5,243.8,229.6,181.6,155,186,0,0,0,0.427,0.377,0.448,243.8,229.6,256,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.141,0.15,0.0171,0.0153,0.0198,0.0007,0.00062,0.00081,0.292,0.259,0.409,0.012,0.011,0.017,24.19,24.12,24.27,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.69,25.76,52.01,29.44,24.98,48.2,0,0,0,0,0,0,0.289,0,0.11,0.43,0.57,0.43,34
1091397600000,2004,8,2003,11,44,7,0.236,0.0937,0.142,8466.22,53.67,53.67,50.39,2,1,1.5714285714285714,389.8,375.2,404.7,234.8,220.2,155,155,155,0,0,0,0.398,0.383,0.413,234.8,220.2,249.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.145,0.0157,0.0145,0.017,0.00064,0.00058,0.00069,0.322,0.256,0.406,0.013,0.01,0.016,24.33,24.27,24.4,0.941,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.33,25.95,52.32,35.53,25.18,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.9
1092002400000,2004,8,2003,11,45,7,0.217,0.0937,0.123,7656.05,48.2,48.2,45.57,1,1,1,358.1,345.9,370.5,203.1,190.9,155,155,155,0,0,0,0.433,0.418,0.448,203.1,190.9,215.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.124,0.133,0.013,0.012,0.0141,0.00052,0.00048,0.00057,0.358,0.337,0.381,0.014,0.014,0.015,24.45,24.37,24.53,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.52,43.74,49.3,45.57,42.86,48.2,0,0,0,0,0,0,0.253,0,0.094,0.43,0.57,0.43,35.3
1092607200000,2004,8,2003,11,46,7,0.2,0.0937,0.107,6622.14,41.93,41.93,39.42,1,1,1,331.3,321.6,341.8,176.3,166.6,155,155,155,0,0,0,0.468,0.453,0.482,176.3,166.6,186.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.116,0.123,0.0107,0.00991,0.0116,0.00043,0.0004,0.00047,0.311,0.293,0.329,0.012,0.012,0.013,24.63,24.56,24.7,0.948,0.945,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.36,38.12,42.79,39.42,37.05,41.93,0,0,0,0,0,0,0.219,0,0.093,0.47,0.53,0.47,33.1
1093212000000,2004,8,2003,11,47,7,0.187,0.0937,0.0935,5761.41,36.31,36.31,34.29,1,1,1,309.6,301.1,318.6,154.6,146.1,155,155,155,0,0,0,0.501,0.487,0.515,154.6,146.1,163.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.109,0.115,0.00889,0.00816,0.00965,0.00035,0.00033,0.00039,0.272,0.256,0.288,0.011,0.01,0.012,24.78,24.72,24.84,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,35.35,33.36,37.42,34.29,32.36,36.31,0,0,0,0,0,0,0.191,0,0.0935,0.5,0.5,0.5,30.8
1093816800000,2004,8,2003,11,48,7,0.174,0.0778,0.0958,5943.67,38.9,38.9,35.38,1,1,1,287,275.1,298.1,158.4,140,128.6,118,155,0,0,0,0.447,0.406,0.525,158.4,140,172.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00922,0.00765,0.0104,0.00037,0.0003,0.00042,0.276,0.246,0.301,0.011,0.0098,0.012,24.88,24.84,24.93,0.942,0.935,0.946,0.972,0.97,0.976,0.915,0.907,0.923,36.41,31.95,39.87,35.38,30.99,38.9,0,0,0,0,0,0,0.197,0,0.0782,0.45,0.55,0.45,34.2
1094421600000,2004,9,2003,12,49,7,0.158,0.0714,0.0871,5388.05,34.26,34.26,32.07,1,1,1,262,252.9,271.5,144,134.9,118,118,118,0,0,0,0.451,0.435,0.467,144,134.9,153.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00799,0.00722,0.0088,0.00032,0.00029,0.00035,0.249,0.233,0.266,0.0099,0.0092,0.011,25,24.95,25.06,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.06,30.93,35.32,32.07,30,34.26,0,0,0,0,0,0,0.178,0,0.0709,0.45,0.55,0.45,34.1
1095026400000,2004,9,2003,12,50,7,0.146,0.0714,0.0749,4614.54,29.31,29.31,27.47,1,1,1,241.8,235.2,249.9,123.8,117.2,118,118,118,0,0,0,0.488,0.472,0.502,123.8,117.2,131.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0969,0.0945,0.0997,0.00628,0.00571,0.00696,0.00025,0.00022,0.00028,0.213,0.201,0.227,0.0084,0.0079,0.009,25.14,25.07,25.19,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.32,26.73,30.22,27.47,25.93,29.31,0,0,0,0,0,0,0.153,0,0.0711,0.49,0.51,0.49,31.6
1095631200000,2004,9,2003,12,51,7,0.137,0.0574,0.0795,4930.31,31.16,31.16,29.35,1,1,1,226.3,220.1,233.2,131.4,115.2,94.86,91,118,0,0,0,0.419,0.395,0.506,131.4,115.2,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0938,0.1,0.00692,0.00555,0.00758,0.00027,0.00022,0.0003,0.225,0.197,0.238,0.0088,0.0078,0.0094,25.22,25.18,25.26,0.931,0.922,0.934,0.97,0.97,0.97,0.903,0.895,0.906,30.25,26.27,32.13,29.35,25.48,31.16,0,0,0,0,0,0,0.163,0,0.0575,0.42,0.58,0.42,36
1096236000000,2004,9,2003,12,52,7,0.131,0.0566,0.074,4581.59,28.67,28.67,27.27,1,1,1,215.9,211.1,219.3,122.3,114.1,93.57,91,97,0,0,0,0.434,0.415,0.46,122.3,114.1,128.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0917,0.0963,0.00615,0.00545,0.00666,0.00024,0.00021,0.00026,0.208,0.194,0.219,0.0082,0.0076,0.0086,25.3,25.27,25.34,0.926,0.921,0.93,0.97,0.97,0.97,0.899,0.893,0.902,28.11,26.11,29.56,27.27,25.32,28.67,0,0,0,0,0,0,0.152,0,0.057,0.43,0.56,0.44,35
1096840800000,2004,10,2004,1,1,7,0.123,0.0587,0.0647,2323.59,24.88,24.88,13.83,1,1,1,203.9,199.3,209.2,106.9,102.3,97,97,97,0,0,0,0.476,0.464,0.487,106.9,102.3,112.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0875,0.091,0.00484,0.00445,0.00529,0.00019,0.00017,0.00021,0.181,0.173,0.19,0.0071,0.0067,0.0074,25.4,25.35,25.43,0.524,0,0.919,0.554,0,0.97,0.508,0,0.892,14.26,0,25.65,13.83,0,24.88,0,3,0,0,0.429,0,0.0768,0.429,0.0583,0.48,0.53,0.47,18.9
1097445600000,2004,10,2004,1,2,7,0.12,0.0442,0.0756,4707.48,28.6,28.6,28.02,1,1,1,198,195.8,200.4,125,122.8,73,73,73,0,0,0,0.369,0.364,0.373,125,122.8,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0923,0.0939,0.00638,0.00619,0.00658,0.00025,0.00024,0.00026,0.211,0.207,0.215,0.0082,0.0081,0.0084,25.38,25.38,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.902,28.89,28.33,29.48,28.02,27.48,28.6,0,0,0,0,0,0,0.156,0,0.0444,0.37,0.63,0.37,39.2
1098050400000,2004,10,2004,1,3,7,0.114,0.0442,0.0702,4341.43,27.01,27.01,25.84,1,1,1,189.1,184.6,193.9,116.1,111.6,73,73,73,0,0,0,0.386,0.377,0.396,116.1,111.6,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0883,0.0916,0.00562,0.00523,0.00602,0.00022,0.0002,0.00024,0.195,0.187,0.203,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.898,26.64,25.52,27.85,25.84,24.75,27.01,0,0,0,0,0,0,0.144,0,0.0438,0.39,0.62,0.38,38.1
1098655200000,2004,10,2004,1,4,7,0.111,0.0442,0.067,4123.75,25.08,25.08,24.55,1,1,1,183.7,181.8,185.9,110.7,108.8,73,73,73,0,0,0,0.397,0.393,0.401,110.7,108.8,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0874,0.0888,0.00516,0.005,0.00535,0.0002,0.0002,0.00021,0.185,0.182,0.189,0.0072,0.0071,0.0074,25.38,25.38,25.38,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,25.31,24.84,25.86,24.55,24.09,25.08,0,0,0,0,0,0,0.136,0,0.044,0.4,0.6,0.4,37.2
1099260000000,2004,11,2004,2,5,7,0.11,0.0405,0.069,4259.28,25.6,25.6,25.35,1,1,1,181.1,180.2,182.1,114.1,113.2,67,67,67,0,0,0,0.37,0.368,0.372,114.1,113.2,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0878,0.0885,0.00545,0.00537,0.00553,0.00021,0.00021,0.00022,0.19,0.189,0.192,0.0074,0.0074,0.0075,25.37,25.37,25.37,0.921,0.92,0.921,0.97,0.97,0.97,0.893,0.892,0.894,26.14,25.91,26.39,25.35,25.13,25.6,0,0,0,0,0,0,0.141,0,0.041,0.37,0.63,0.37,38.7
1099864800000,2004,11,2004,2,6,7,0.11,0.0405,0.0691,4264.11,25.66,25.66,25.38,1,1,1,181.2,179.9,182.4,114.2,112.9,67,67,67,0,0,0,0.37,0.367,0.372,114.2,112.9,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0877,0.0886,0.00546,0.00535,0.00556,0.00021,0.00021,0.00022,0.19,0.188,0.192,0.0074,0.0074,0.0075,25.37,25.37,25.37,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,26.17,25.84,26.46,25.38,25.07,25.66,0,0,0,0,0,0,0.141,0,0.0409,0.37,0.63,0.37,38.8
1100469600000,2004,11,2004,2,7,7,0.112,0.0391,0.0733,4547.93,30.25,30.25,27.07,1,1,1,185.8,180.7,188.7,121.2,113.7,64.57,50,67,0,0,0,0.348,0.271,0.371,121.2,113.7,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.088,0.0933,0.00605,0.00542,0.00719,0.00024,0.00021,0.00028,0.203,0.189,0.225,0.0079,0.0074,0.0088,25.37,25.34,25.37,0.925,0.92,0.932,0.97,0.97,0.97,0.898,0.893,0.904,27.91,26.05,31.18,27.07,25.27,30.25,0,0,0,0,0,0,0.15,0,0.0387,0.35,0.65,0.35,40.6
1101074400000,2004,11,2004,2,8,7,0.114,0.0302,0.0834,5216.24,32.14,32.14,31.05,1,1,1,187.9,182.9,192.5,137.9,132.9,50,50,50,0,0,0,0.266,0.26,0.273,137.9,132.9,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0927,0.0961,0.00747,0.00705,0.00786,0.00029,0.00028,0.00031,0.231,0.222,0.239,0.009,0.0087,0.0093,25.35,25.34,25.35,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.01,30.78,33.13,31.05,29.86,32.14,0,0,0,0,0,0,0.172,0,0.0306,0.26,0.73,0.27,45.8
1101679200000,2004,11,2004,2,9,7,0.115,0.0341,0.0807,5037.78,30.99,30.99,29.99,1,1,1,189.8,185.4,196.6,133.4,127.8,56.43,50,59,0,0,0,0.297,0.267,0.316,133.4,127.8,137.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0923,0.0957,0.00709,0.00661,0.00745,0.00028,0.00026,0.00029,0.224,0.214,0.231,0.0087,0.0084,0.009,25.36,25.34,25.36,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.91,29.54,31.95,29.99,28.65,30.99,0,0,0,0,0,0,0.167,0,0.0343,0.3,0.7,0.3,43.8
1102284000000,2004,12,2004,3,10,7,0.125,0.0357,0.089,5579.45,34.16,34.16,33.21,1,1,1,206.1,201.8,210.3,147.1,142.8,59,59,59,0,0,0,0.286,0.281,0.292,147.1,142.8,151.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0976,0.101,0.00826,0.00789,0.00861,0.00032,0.00031,0.00034,0.248,0.241,0.256,0.0097,0.0094,0.01,25.31,25.28,25.35,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.24,33.21,35.22,33.21,32.21,34.16,0,0,0,0,0,0,0.185,0,0.036,0.29,0.71,0.29,44.6
1102888800000,2004,12,2004,3,11,7,0.123,0.0357,0.0877,5496.47,33.09,33.09,32.72,1,1,1,204,201.5,205.6,145,142.5,59,59,59,0,0,0,0.289,0.287,0.293,145,142.5,146.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0975,0.0989,0.00807,0.00786,0.00821,0.00032,0.00031,0.00032,0.245,0.24,0.248,0.0096,0.0094,0.0097,25.33,25.32,25.35,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.73,33.14,34.12,32.72,32.15,33.09,0,0,0,0,0,0,0.182,0,0.0353,0.29,0.71,0.29,44.7
1103493600000,2004,12,2004,3,12,7,0.127,0.0357,0.0912,5717.07,35.65,35.65,34.03,1,1,1,209.7,202.3,216.8,150.7,143.3,59,59,59,0,0,0,0.281,0.272,0.292,150.7,143.3,157.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0978,0.103,0.00856,0.00793,0.00917,0.00034,0.00031,0.00036,0.255,0.242,0.268,0.01,0.0094,0.01,25.29,25.23,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,35.08,33.34,36.75,34.03,32.34,35.65,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1104098400000,2004,12,2004,3,13,7,0.139,0.0381,0.1,6318.4,39.13,39.13,37.61,1,1,1,229.1,219,238.7,166.1,160,63,59,73,0,0,0,0.275,0.255,0.312,166.1,160,172.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00987,0.00935,0.0104,0.00039,0.00037,0.00041,0.283,0.272,0.293,0.011,0.011,0.012,25.14,25.08,25.21,0.944,0.942,0.946,0.973,0.97,0.976,0.918,0.914,0.923,38.65,37.27,40.08,37.61,36.15,39.13,0,0,0,0,0,0,0.209,0,0.039,0.27,0.72,0.28,45.5
1104703200000,2005,1,2004,4,14,7,0.149,0.0442,0.105,6625.19,41.28,41.28,39.44,1,1,1,246.8,241.2,254.3,173.8,168.2,73,73,73,0,0,0,0.296,0.287,0.303,173.8,168.2,181.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.113,0.0105,0.01,0.0112,0.00042,0.0004,0.00044,0.298,0.288,0.311,0.012,0.011,0.012,25.02,24.97,25.07,0.946,0.945,0.949,0.977,0.974,0.98,0.924,0.92,0.93,40.37,39.05,42.13,39.44,38.03,41.28,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.5
1105308000000,2005,1,2004,4,15,7,0.165,0.0442,0.121,7578.99,48.2,48.2,45.11,1,1,1,273.1,257.3,296.7,200.1,184.3,73,73,73,0,0,0,0.268,0.246,0.284,200.1,184.3,223.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.128,0.0128,0.0114,0.0148,0.00051,0.00045,0.00059,0.345,0.317,0.387,0.014,0.013,0.015,24.86,24.73,24.95,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,46.55,42.84,52.02,45.11,41.98,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,45.9
1105912800000,2005,1,2004,4,16,7,0.2,0.0442,0.156,9444.2,61.43,61.43,56.22,2,2,2,330.4,305.7,354.4,257.4,232.7,73,73,73,0,0,0,0.222,0.206,0.239,257.4,232.7,281.4,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.131,0.148,0.0219,0.0155,0.0318,0.00088,0.00062,0.0013,0.278,0.246,0.312,0.011,0.0098,0.013,24.67,24.52,24.83,0.931,0.924,0.936,0.97,0.97,0.97,0.903,0.896,0.908,28.98,26.17,31.66,28.11,25.38,30.71,0,0,0,0,0,0,0.312,0,0.044,0.22,0.78,0.22,47.2
1106517600000,2005,1,2004,4,17,7,0.227,0.0442,0.183,11093.5,69.09,69.09,66.03,2,2,2,375.8,361.2,390.2,302.8,288.2,73,73,73,0,0,0,0.194,0.187,0.202,302.8,288.2,317.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.151,0.161,0.0419,0.035,0.0487,0.0017,0.0014,0.002,0.345,0.323,0.366,0.014,0.013,0.015,24.38,24.28,24.47,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.915,34.04,32.43,35.62,33.02,31.45,34.55,0,0,0,0,0,0,0.367,0,0.044,0.19,0.81,0.19,48.9
1107122400000,2005,1,2004,4,18,7,0.254,0.0504,0.204,12299.1,77.5,77.5,73.21,2,2,2,420,398.1,440.8,336.7,321.6,83.29,73,85,0,0,0,0.198,0.183,0.209,336.7,321.6,355.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.164,0.176,0.0579,0.0508,0.0669,0.0024,0.0021,0.0027,0.396,0.374,0.425,0.016,0.015,0.017,24.11,23.99,24.23,0.946,0.944,0.949,0.972,0.97,0.975,0.919,0.916,0.926,37.67,36.01,39.73,36.6,34.93,38.75,0,0,0,0,0,0,0.407,0,0.05,0.2,0.8,0.2,48.4
1107727200000,2005,2,2004,5,19,7,0.288,0.0514,0.237,14330.4,91.9,91.9,85.3,2,2,2,476.7,448.7,508.9,391.7,363.7,85,85,85,0,0,0,0.178,0.167,0.189,391.7,363.7,423.9,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.178,0.2,0.0839,0.0707,0.0991,0.0035,0.0029,0.0041,0.479,0.437,0.527,0.02,0.018,0.022,23.78,23.58,23.94,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.929,0.937,43.54,40.58,46.89,42.65,39.66,45.95,0,0,0,0,0,0,0.474,0,0.051,0.18,0.82,0.18,49.8
1108332000000,2005,2,2004,5,20,7,0.337,0.0514,0.286,16641.9,104.4,104.4,99.06,3,2,2.4285714285714284,557.7,520.1,584.1,472.7,435.1,85,85,85,0,0,0,0.153,0.146,0.163,472.7,435.1,499.1,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.22,0.204,0.233,0.122,0.104,0.135,0.0051,0.0043,0.0057,0.556,0.517,0.611,0.023,0.022,0.026,23.33,23.24,23.52,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.87,35.06,52.11,42.15,34.01,48.2,0,0,0,0,0,0,0.55,0,0.051,0.15,0.85,0.15,49.4
1108936800000,2005,2,2004,5,21,7,0.357,0.0514,0.306,17748.6,106.4,106.4,105.6,3,3,3,590.7,583.2,594.7,505.7,498.2,85,85,85,0,0,0,0.144,0.143,0.146,505.7,498.2,509.7,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.237,0.233,0.239,0.139,0.134,0.141,0.0058,0.0056,0.006,0.546,0.534,0.553,0.023,0.022,0.023,23.2,23.17,23.24,0.947,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.919,36.3,35.81,36.57,35.22,34.74,35.47,0,0,0,0,0,0,0.587,0,0.051,0.14,0.86,0.14,49.7
1109541600000,2005,2,2004,5,22,7,0.336,0.0628,0.273,16136.2,103.2,103.2,96.05,3,2,2.142857142857143,556,532.1,578,452.1,425.1,103.9,85,107,0,0,0,0.187,0.147,0.201,452.1,425.1,493.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.213,0.203,0.23,0.112,0.0997,0.132,0.0047,0.0042,0.0055,0.558,0.526,0.595,0.023,0.022,0.025,23.34,23.23,23.47,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.9,35.47,50.72,45.57,34.4,48.2,0,0,0,0,0,0,0.534,0,0.063,0.19,0.81,0.19,48
1110146400000,2005,3,2004,6,23,7,0.312,0.0647,0.247,14875.2,90.82,90.82,88.54,2,2,2,516.1,502.9,527.5,409.1,395.9,107,107,107,0,0,0,0.207,0.203,0.213,409.1,395.9,420.5,990,990,990,965.9,965.9,966,24.1,24,24.1,0.198,0.193,0.202,0.0921,0.0858,0.0975,0.0038,0.0036,0.0041,0.508,0.488,0.525,0.021,0.02,0.022,23.57,23.5,23.65,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.17,43.81,46.34,44.27,42.94,45.41,0,0,0,0,0,0,0.492,0,0.065,0.21,0.79,0.21,47.7
1110751200000,2005,3,2004,6,24,7,0.296,0.0647,0.231,13929.7,85.59,85.59,82.91,2,2,2,488.8,474.7,501.5,381.8,367.7,107,107,107,0,0,0,0.219,0.213,0.225,381.8,367.7,394.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.183,0.192,0.0792,0.0725,0.0852,0.0033,0.003,0.0035,0.467,0.446,0.486,0.019,0.018,0.02,23.73,23.66,23.82,0.953,0.951,0.954,0.979,0.978,0.98,0.933,0.93,0.935,42.32,40.83,43.67,41.46,39.92,42.79,0,0,0,0,0,0,0.461,0,0.065,0.22,0.78,0.22,47.1
1111356000000,2005,3,2004,6,25,7,0.288,0.0647,0.223,13451.9,82.47,82.47,80.07,2,2,2,475.7,468.7,486.4,368.7,361.7,107,107,107,0,0,0,0.225,0.22,0.228,368.7,361.7,379.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.183,0.181,0.187,0.073,0.0697,0.0781,0.003,0.0029,0.0032,0.448,0.437,0.464,0.018,0.018,0.019,23.81,23.75,23.85,0.951,0.95,0.952,0.978,0.976,0.98,0.93,0.928,0.933,40.94,40.19,42.08,40.04,39.24,41.24,0,0,0,0,0,0,0.445,0,0.065,0.22,0.77,0.23,46.7
1111960800000,2005,3,2004,6,26,7,0.311,0.0694,0.242,14519.4,89.58,89.58,86.43,2,2,2,514,490.6,540.9,399.3,383.6,114.7,107,125,0,0,0,0.223,0.208,0.24,399.3,383.6,415.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.189,0.203,0.0875,0.08,0.0953,0.0036,0.0033,0.004,0.495,0.47,0.521,0.021,0.019,0.022,23.59,23.44,23.72,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.09,42.51,45.7,43.21,41.66,44.79,0,0,0,0,0,0,0.48,0,0.069,0.22,0.78,0.22,46.7
