datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1177279200000,2007,4,2006,7,30,7,1.27,0.0895,0.665,28272.2,170.1,170.1,168.3,4,4,4,2093,2020,2157,1945,1872,148,148,148,844.6,772,909,0.0708,0.0686,0.0733,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.8,16.65,16.98,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.51,43.4,42.07,41.66,42.53,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
1177884000000,2007,4,2006,7,31,7,1.16,0.112,0.665,29174.9,176.6,176.6,173.7,4,4,4,1912,1827,1995,1727,1635,185.7,148,192,626.6,535,747,0.0973,0.0742,0.105,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.31,17.04,17.58,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.3,43.57,45.05,43.42,42.7,44.15,0,0,0,0,0,0,0.965,0,0.495,0.097,0.57,0.43,25.2
1178488800000,2007,5,2006,8,32,7,1.03,0.116,0.665,30377.9,183.9,183.9,180.8,4,4,4,1705,1615,1796,1513,1423,192,192,192,413.3,323,504,0.113,0.107,0.119,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.68,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.13,45.32,46.92,45.21,44.41,45.98,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1179093600000,2007,5,2006,8,33,7,0.907,0.116,0.665,31596.9,191.3,191.3,188.1,4,4,4,1500,1415,1586,1308,1223,192,192,192,207.9,123,294,0.128,0.121,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.849,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.68,18.38,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.17,48.79,47.02,46.23,47.82,0,0,0,0,0,0,1.04,0,0.242,0.13,0.73,0.27,34.8
1179698400000,2007,5,2006,8,34,7,0.759,0.116,0.631,31593.7,192.8,192.8,188.1,4,4,4,1255,1142,1387,1063,950.2,192,192,192,19.71,0,95,0.154,0.138,0.168,1043,950.2,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.723,0.586,0.836,0.537,0.399,0.648,0.025,0.018,0.031,1.55,1.25,1.78,0.073,0.058,0.085,19.75,19.1,20.4,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.14,45.41,49.95,47.01,44.5,48.2,0,0,0,0,0,0,1.04,0,0.128,0.15,0.83,0.17,41.6
1180303200000,2007,5,2006,8,35,7,0.628,0.108,0.519,27618.8,173.6,173.6,164.4,4,4,4,1038,969,1112,858.9,808,178.7,161,192,0,0,0,0.172,0.159,0.185,858.9,808,920.3,990,990,990,968,967.8,968.3,22,21.7,22.2,0.501,0.453,0.559,0.355,0.33,0.384,0.016,0.015,0.018,1.09,0.998,1.2,0.05,0.045,0.055,20.9,20.55,21.23,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.98,40.08,44.29,41.1,39.13,43.4,0,0,0,0,0,0,0.913,0,0.109,0.17,0.83,0.17,44
1180908000000,2007,6,2006,9,36,7,0.547,0.0974,0.45,24340.2,153.7,153.7,144.9,4,3,3.142857142857143,904.9,859.5,952.3,743.9,698.5,161,161,161,0,0,0,0.178,0.169,0.187,743.9,698.5,791.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.396,0.36,0.438,0.296,0.268,0.322,0.013,0.012,0.014,0.955,0.884,1.02,0.043,0.039,0.046,21.52,21.32,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.16,39.41,51.68,46.46,38.41,48.2,0,0,0,0,0,0,0.805,0,0.097,0.18,0.82,0.18,44.5
1181512800000,2007,6,2006,9,37,7,0.493,0.0974,0.396,22243.6,137.6,137.6,132.4,3,3,3,815.1,789.3,845.5,654.1,628.3,161,161,161,0,0,0,0.198,0.19,0.204,654.1,628.3,684.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.335,0.32,0.352,0.238,0.221,0.258,0.01,0.0096,0.011,0.809,0.766,0.861,0.035,0.033,0.038,22.03,21.86,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.03,43.51,46.8,44.13,42.64,45.86,0,0,0,0,0,0,0.736,0,0.097,0.2,0.8,0.2,45.1
1182117600000,2007,6,2006,9,38,7,0.457,0.0974,0.36,20470.3,126.7,126.7,121.8,3,3,3,756.4,724.1,782.2,595.4,563.1,161,161,161,0,0,0,0.213,0.206,0.222,595.4,563.1,621.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.283,0.316,0.199,0.177,0.216,0.0086,0.0076,0.0094,0.71,0.656,0.754,0.031,0.028,0.033,22.36,22.22,22.55,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.51,39.49,43.09,40.62,38.5,42.23,0,0,0,0,0,0,0.677,0,0.097,0.21,0.79,0.21,44.8
1182722400000,2007,6,2006,9,39,7,0.412,0.0995,0.313,17867.2,113.1,113.1,106.4,3,2,2.857142857142857,681.4,651.6,712.3,516.8,465.6,164.6,161,186,0,0,0,0.242,0.226,0.285,516.8,465.6,551.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.23,0.276,0.147,0.119,0.169,0.0063,0.0051,0.0073,0.594,0.549,0.636,0.025,0.023,0.027,22.78,22.61,22.91,0.95,0.946,0.957,0.972,0.97,0.98,0.923,0.918,0.938,38.93,35.4,50.02,37.75,34.34,48.2,0,0,0,0,0,0,0.591,0,0.099,0.24,0.76,0.24,43.4
1183327200000,2007,7,2006,10,40,7,0.372,0.112,0.26,15307.5,96.3,96.3,91.12,2,2,2,615.2,589.5,642,429.2,403.5,186,186,186,0,0,0,0.303,0.29,0.316,429.2,403.5,456,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.225,0.102,0.0895,0.114,0.0043,0.0038,0.0049,0.546,0.507,0.589,0.023,0.021,0.025,23.09,22.94,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.49,43.92,49.13,45.56,43.04,48.15,0,0,0,0,0,0,0.506,0,0.112,0.3,0.7,0.3,41.1
1183932000000,2007,7,2006,10,41,7,0.338,0.112,0.225,13377.7,84.38,84.38,79.63,2,2,2,558.8,536.8,581,372.8,350.8,186,186,186,0,0,0,0.333,0.32,0.347,372.8,350.8,395.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.184,0.199,0.075,0.0646,0.0855,0.0031,0.0027,0.0036,0.461,0.427,0.494,0.019,0.018,0.021,23.42,23.29,23.56,0.951,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.74,38.44,43.05,39.81,37.39,42.19,0,0,0,0,0,0,0.442,0,0.113,0.33,0.67,0.33,39.6
1184536800000,2007,7,2006,10,42,7,0.309,0.112,0.197,11636,73.25,73.25,69.26,2,2,2,511,492.2,529.9,325,306.2,186,186,186,0,0,0,0.364,0.351,0.378,325,306.2,343.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.181,0.0524,0.0435,0.0613,0.0022,0.0018,0.0026,0.389,0.361,0.417,0.016,0.015,0.017,23.71,23.6,23.82,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.7,33.69,37.71,34.63,32.68,36.62,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.7
1185141600000,2007,7,2006,10,43,7,0.284,0.112,0.172,10190.9,64.17,64.17,60.66,2,2,2,469.9,454.2,486.4,283.9,268.2,186,186,186,0,0,0,0.396,0.382,0.41,283.9,268.2,300.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.166,0.033,0.0256,0.0408,0.0014,0.0011,0.0017,0.327,0.304,0.352,0.013,0.012,0.015,23.96,23.86,24.05,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.27,29.54,33.08,30.33,28.66,32.08,0,0,0,0,0,0,0.337,0,0.112,0.39,0.61,0.39,35.9
1185746400000,2007,7,2006,10,44,7,0.262,0.0991,0.162,9683.32,60.94,60.94,57.64,2,2,2,432.5,416.2,449,268.6,257.8,163.9,155,186,0,0,0,0.378,0.353,0.419,268.6,257.8,283.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.149,0.157,0.0258,0.0207,0.0329,0.0011,0.00085,0.0013,0.302,0.288,0.324,0.012,0.012,0.013,24.15,24.08,24.24,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,29.71,28.4,31.41,28.82,27.55,30.47,0,0,0,0,0,0,0.32,0,0.1,0.38,0.62,0.38,37
1186351200000,2007,8,2006,11,45,7,0.239,0.0937,0.146,8647.22,55.02,55.02,51.47,2,1,1.7142857142857142,395.9,381.4,411,240.9,226.4,155,155,155,0,0,0,0.392,0.377,0.406,240.9,226.4,256,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.147,0.0166,0.015,0.0198,0.00067,0.00061,0.00081,0.308,0.258,0.408,0.013,0.01,0.017,24.31,24.26,24.39,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.34,26.08,52.65,32.62,25.3,48.2,0,0,0,0,0,0,0.286,0,0.093,0.39,0.61,0.39,36.2
1186956000000,2007,8,2006,11,46,7,0.221,0.0937,0.127,7859.63,48.2,48.2,46.78,1,1,1,365,352.7,376.8,210,197.7,155,155,155,0,0,0,0.425,0.411,0.439,210,197.7,221.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0136,0.0126,0.0146,0.00055,0.00051,0.00059,0.371,0.349,0.392,0.015,0.014,0.016,24.4,24.32,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.06,45.31,50.71,46.78,44.4,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.6
1187560800000,2007,8,2006,11,47,7,0.205,0.0937,0.111,6917.26,43.6,43.6,41.17,1,1,1,338.7,328.9,349.2,183.7,173.9,155,155,155,0,0,0,0.458,0.444,0.471,183.7,173.9,194.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.126,0.0114,0.0105,0.0123,0.00046,0.00042,0.00049,0.324,0.306,0.342,0.013,0.012,0.014,24.58,24.51,24.65,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.07,39.82,44.49,41.17,38.85,43.6,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.7
1188165600000,2007,8,2006,11,48,7,0.191,0.0874,0.104,6463.12,43.39,43.39,38.47,1,1,1,316.5,306.3,325.9,172.1,158.9,144.4,118,155,0,0,0,0.456,0.381,0.494,172.1,158.9,191.8,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.00926,0.0121,0.00041,0.00037,0.00048,0.302,0.279,0.334,0.012,0.011,0.013,24.72,24.67,24.75,0.946,0.942,0.952,0.974,0.97,0.98,0.922,0.914,0.933,39.49,36.35,44.27,38.47,35.26,43.39,0,0,0,0,0,0,0.214,0,0.087,0.46,0.54,0.46,33.8
1188770400000,2007,9,2006,12,49,7,0.176,0.0714,0.104,6521.51,41.64,41.64,38.82,1,1,1,290.6,279.7,302.1,172.6,161.7,118,118,118,0,0,0,0.406,0.391,0.422,172.6,161.7,184.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0104,0.0095,0.0114,0.00041,0.00038,0.00045,0.3,0.281,0.321,0.012,0.011,0.013,24.84,24.77,24.9,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.79,37.24,42.49,38.82,36.13,41.64,0,0,0,0,0,0,0.216,0,0.072,0.41,0.59,0.41,37.1
1189375200000,2007,9,2006,12,50,7,0.162,0.0714,0.0909,5629.69,35.56,35.56,33.51,1,1,1,268.2,259.2,277.3,150.2,141.2,118,118,118,0,0,0,0.44,0.426,0.455,150.2,141.2,159.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00852,0.00775,0.00929,0.00034,0.00031,0.00037,0.26,0.244,0.276,0.01,0.0097,0.011,24.97,24.91,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.55,32.42,36.66,33.51,31.44,35.56,0,0,0,0,0,0,0.186,0,0.0711,0.44,0.56,0.44,34.8
1189980000000,2007,9,2006,12,51,7,0.15,0.0714,0.0791,4883.81,30.75,30.75,29.07,1,1,1,248.8,241.4,256.2,130.8,123.4,118,118,118,0,0,0,0.475,0.461,0.489,130.8,123.4,138.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0994,0.0967,0.102,0.00687,0.00624,0.0075,0.00027,0.00025,0.0003,0.225,0.212,0.239,0.0089,0.0084,0.0094,25.08,25.04,25.14,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.97,28.23,31.71,29.07,27.39,30.75,0,0,0,0,0,0,0.162,0,0.0709,0.48,0.53,0.47,32.6
1190584800000,2007,9,2006,12,52,7,0.141,0.0714,0.0701,4305.19,27.07,27.07,25.63,1,1,1,233.9,228.1,240.1,115.9,110,118,118,118,0,0,0,0.505,0.492,0.517,115.9,110,122.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0941,0.092,0.0963,0.0056,0.0051,0.00613,0.00022,0.0002,0.00024,0.199,0.188,0.21,0.0078,0.0074,0.0083,25.2,25.15,25.24,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.42,25.03,27.91,25.63,24.27,27.07,0,0,0,0,0,0,0.142,0,0.0709,0.51,0.5,0.5,30.5
1191189600000,2007,10,2007,1,1,7,0.136,0.0587,0.0768,4762.88,28.95,28.95,28.35,1,1,1,224.1,219.6,226.7,127.1,122.6,97,97,97,0,0,0,0.433,0.428,0.442,127.1,122.6,129.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0947,0.0972,0.00655,0.00617,0.00677,0.00026,0.00024,0.00027,0.217,0.209,0.222,0.0085,0.0082,0.0087,25.24,25.22,25.27,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.23,28.16,29.84,28.35,27.31,28.95,0,0,0,0,0,0,0.158,0,0.0592,0.43,0.56,0.44,35
1191794400000,2007,10,2007,1,2,7,0.129,0.0587,0.0699,4314.67,26.87,26.87,25.68,1,1,1,212.6,207.3,217.7,115.6,110.3,97,97,97,0,0,0,0.456,0.446,0.468,115.6,110.3,120.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0903,0.094,0.00558,0.00512,0.00601,0.00022,0.0002,0.00024,0.196,0.187,0.205,0.0077,0.0073,0.0081,25.33,25.29,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.48,25.18,27.7,25.68,24.43,26.87,0,0,0,0,0,0,0.143,0,0.0591,0.46,0.54,0.46,33.4
1192399200000,2007,10,2007,1,3,7,0.122,0.0566,0.0651,1810.93,27.82,27.82,10.78,1,1,1,201.2,197.2,205.3,107.7,101.5,93.57,73,97,0,0,0,0.465,0.37,0.489,107.7,101.5,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0872,0.0928,0.0049,0.00438,0.0063,0.00019,0.00017,0.00025,0.182,0.171,0.209,0.0071,0.0067,0.0082,25.41,25.38,25.43,0.394,0,0.928,0.416,0,0.97,0.382,0,0.9,11.11,0,28.68,10.78,0,27.82,0,4,0,0,0.571,0,0.0599,0.571,0.0569,0.46,0.53,0.47,14.8
1193004000000,2007,10,2007,1,4,7,0.118,0.0442,0.0742,4611.69,28.21,28.21,27.45,1,1,1,195.7,193.3,198.8,122.7,120.3,73,73,73,0,0,0,0.373,0.367,0.378,122.7,120.3,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0914,0.0933,0.00618,0.00598,0.00644,0.00024,0.00023,0.00025,0.207,0.202,0.212,0.0081,0.0079,0.0083,25.38,25.38,25.39,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.3,27.71,29.08,27.45,26.88,28.21,0,0,0,0,0,0,0.153,0,0.0438,0.37,0.63,0.37,39.1
1193608800000,2007,10,2007,1,5,7,0.122,0.0421,0.0803,5010.26,30.89,30.89,29.82,1,1,1,202.3,200.4,204.3,132.7,127.4,69.57,67,73,0,0,0,0.344,0.328,0.364,132.7,127.4,137.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0939,0.0963,0.00703,0.00658,0.00742,0.00027,0.00026,0.00029,0.224,0.215,0.232,0.0087,0.0084,0.0091,25.36,25.34,25.38,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.75,29.48,31.84,29.82,28.6,30.89,0,0,0,0,0,0,0.166,0,0.0417,0.35,0.66,0.34,41.1
1194213600000,2007,11,2007,2,6,7,0.124,0.0405,0.0838,5236.86,32.14,32.14,31.17,1,1,1,205.5,201.3,209.7,138.5,134.3,67,67,67,0,0,0,0.326,0.319,0.333,138.5,134.3,142.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0953,0.0983,0.00752,0.00716,0.00788,0.00029,0.00028,0.00031,0.234,0.226,0.241,0.0091,0.0088,0.0094,25.33,25.3,25.37,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.14,31.13,33.13,31.17,30.2,32.14,0,0,0,0,0,0,0.173,0,0.0402,0.33,0.68,0.32,42.2
1194818400000,2007,11,2007,2,7,7,0.123,0.0405,0.0825,5157.15,31.45,31.45,30.7,1,1,1,203.4,200.2,206.7,136.4,133.2,67,67,67,0,0,0,0.329,0.324,0.335,136.4,133.2,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0949,0.0972,0.00735,0.00707,0.00763,0.00029,0.00028,0.0003,0.23,0.224,0.236,0.009,0.0088,0.0092,25.35,25.32,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.65,30.87,32.42,30.7,29.95,31.45,0,0,0,0,0,0,0.171,0,0.0405,0.33,0.67,0.33,41.9
1195423200000,2007,11,2007,2,8,7,0.124,0.0405,0.084,5248.88,31.83,31.83,31.24,1,1,1,205.8,202.9,208.4,138.8,135.9,67,67,67,0,0,0,0.326,0.322,0.33,138.8,135.9,141.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0958,0.0978,0.00755,0.0073,0.00777,0.0003,0.00029,0.0003,0.234,0.229,0.239,0.0092,0.009,0.0093,25.33,25.31,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.21,31.52,32.81,31.24,30.57,31.83,0,0,0,0,0,0,0.174,0,0.04,0.33,0.68,0.32,42.3
1196028000000,2007,11,2007,2,9,7,0.124,0.0391,0.0847,5299.15,33.28,33.28,31.54,1,1,1,204.8,201.5,207,140,134.5,64.71,59,67,0,0,0,0.316,0.286,0.332,140,134.5,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0954,0.0992,0.00765,0.00718,0.00828,0.0003,0.00028,0.00032,0.236,0.227,0.249,0.0092,0.0089,0.0097,25.34,25.31,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.52,31.19,34.31,31.54,30.26,33.28,0,0,0,0,0,0,0.175,0,0.0393,0.32,0.68,0.32,42.7
1196632800000,2007,12,2007,3,10,7,0.133,0.0357,0.0969,6085.67,37.84,37.84,36.22,1,1,1,219.2,211.6,225.9,160.2,152.6,59,59,59,0,0,0,0.269,0.261,0.279,160.2,152.6,166.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00937,0.00872,0.00993,0.00037,0.00034,0.00039,0.272,0.258,0.284,0.011,0.01,0.011,25.21,25.16,25.27,0.942,0.939,0.944,0.971,0.97,0.974,0.915,0.911,0.919,37.3,35.54,38.87,36.22,34.47,37.84,0,0,0,0,0,0,0.201,0,0.0361,0.27,0.73,0.27,45.8
1197237600000,2007,12,2007,3,11,7,0.143,0.0357,0.107,6806.92,42.17,42.17,40.52,1,1,1,236.7,228.3,243.6,177.7,169.3,59,59,59,0,0,0,0.249,0.242,0.258,177.7,169.3,184.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0109,0.0101,0.0114,0.00043,0.0004,0.00045,0.303,0.288,0.316,0.012,0.011,0.012,25.08,25.02,25.14,0.948,0.945,0.95,0.978,0.975,0.98,0.927,0.921,0.931,41.41,39.44,43.03,40.52,38.45,42.17,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
1197842400000,2007,12,2007,3,12,7,0.154,0.0357,0.118,7493.76,46.65,46.65,44.61,1,1,1,254.2,245.6,263.1,195.2,186.6,59,59,59,0,0,0,0.232,0.224,0.24,195.2,186.6,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.334,0.319,0.35,0.013,0.013,0.014,24.95,24.9,25.01,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.52,43.48,47.6,44.61,42.61,46.65,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.7
1198447200000,2007,12,2007,3,13,7,0.166,0.0357,0.131,8116.66,49.92,49.92,48.31,2,1,1.1428571428571428,275.2,267.1,287.4,216.2,208.2,59,59,59,0,0,0,0.215,0.205,0.221,216.2,208.2,228.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.128,0.0141,0.0134,0.0152,0.00056,0.00053,0.0006,0.35,0.24,0.385,0.014,0.0095,0.015,24.85,24.78,24.91,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.49,25.73,52.15,44.75,24.96,48.2,0,0,0,0,0,0,0.268,0,0.035,0.22,0.79,0.21,48.9
1199052000000,2007,12,2007,3,14,7,0.185,0.0429,0.142,8627.55,54.55,54.55,51.35,2,1,1.8571428571428572,306.6,292,322.7,235.6,223.7,71,59,73,0,0,0,0.231,0.202,0.246,235.6,223.7,249.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.137,0.0158,0.0148,0.017,0.00063,0.00059,0.00068,0.271,0.241,0.387,0.011,0.0096,0.015,24.79,24.72,24.89,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.35,25.67,52.02,29.12,24.9,48.2,0,0,0,0,0,0,0.285,0,0.043,0.23,0.77,0.23,46.6
1199656800000,2008,1,2007,4,15,7,0.215,0.0442,0.171,10357.6,68.52,68.52,61.65,2,2,2,355.5,330,387.5,282.5,257,73,73,73,0,0,0,0.206,0.188,0.221,282.5,257,314.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.14,0.16,0.0323,0.0203,0.0474,0.0013,0.00081,0.0019,0.314,0.276,0.362,0.013,0.011,0.015,24.51,24.3,24.67,0.936,0.931,0.943,0.97,0.97,0.97,0.908,0.903,0.914,31.78,28.95,35.32,30.83,28.08,34.26,0,0,0,0,0,0,0.343,0,0.044,0.21,0.8,0.2,48.2
1200261600000,2008,1,2007,4,16,7,0.286,0.0442,0.242,14404.9,96.4,96.4,85.74,2,2,2,473,405.2,555.1,400,332.2,73,73,73,0,0,0,0.156,0.132,0.18,400,332.2,482.1,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.191,0.166,0.222,0.0878,0.0558,0.127,0.0036,0.0023,0.0053,0.491,0.389,0.617,0.02,0.016,0.026,23.78,23.29,24.19,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,44.39,37.25,52.6,42.87,36.14,48.2,0,0,0,0,0,0,0.476,0,0.044,0.15,0.85,0.15,50.4
1200866400000,2008,1,2007,4,17,7,0.423,0.0442,0.379,21607.4,144.6,144.6,128.6,3,3,3,699.6,588.7,805.2,626.6,515.7,73,73,73,0,0,0,0.106,0.0907,0.124,626.6,515.7,732.2,990,990,990,966.7,966.2,967.1,23.3,22.9,23.8,0.304,0.241,0.364,0.22,0.145,0.29,0.0095,0.0061,0.013,0.748,0.561,0.926,0.032,0.024,0.04,22.55,21.95,23.19,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.99,37.05,50.29,42.87,35.94,48.2,0,0,0,0,0,0,0.715,0,0.044,0.1,0.9,0.1,51.1
1201471200000,2008,1,2007,4,18,7,0.581,0.0607,0.521,27876.3,179.8,179.8,165.9,4,3,3.857142857142857,961.4,839.7,1088,861,766.7,100.4,73,137,0,0,0,0.103,0.0761,0.137,861,766.7,951.2,990,990,990,967.7,967.3,968.2,22.3,21.8,22.7,0.485,0.392,0.576,0.356,0.31,0.399,0.016,0.014,0.018,1.09,0.97,1.24,0.049,0.043,0.057,21.19,20.58,21.76,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,44.52,40.7,52.14,43.2,39.79,48.2,0,0,0,0,0,0,0.922,0,0.06,0.1,0.9,0.1,48
1202076000000,2008,2,2007,5,19,7,0.78,0.0829,0.652,32161.8,192.8,192.8,191.4,4,4,4,1289,1140,1439,1152,1003,137,137,137,73.71,0,202,0.107,0.0952,0.12,1079,1003,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.779,0.636,0.864,0.6,0.429,0.648,0.028,0.02,0.031,1.67,1.35,1.81,0.079,0.062,0.087,19.51,18.9,20.32,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,49.19,47.72,50.46,47.86,46.76,48.2,0,0,0,0,0,0,1.06,0,0.128,0.11,0.84,0.16,41.2
1202680800000,2008,2,2007,5,20,7,1.02,0.098,0.665,30495,188.4,188.4,181.5,4,4,4,1686,1487,1907,1524,1325,162,162,162,424.3,225,645,0.0968,0.0849,0.109,1100,1100,1100,990,990,990,970.1,969.4,970.8,19.9,19.2,20.6,0.911,0.89,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.093,0.089,0.098,18.05,17.33,18.72,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.31,44.35,48.07,45.38,43.46,47.11,0,0,0,0,0,0,1.01,0,0.355,0.096,0.65,0.35,29.9
1203285600000,2008,2,2007,5,21,7,1.33,0.098,0.665,27794.3,171.1,171.1,165.4,4,4,4,2203,1988,2361,2041,1826,162,162,162,940.7,726,1099,0.0738,0.0686,0.0815,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.54,16.15,17.06,0.947,0.945,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.22,41.19,43.64,41.36,40.31,42.76,0,0,0,0,0,0,0.919,0,0.665,0.074,0.5,0.5,20.9
1203890400000,2008,2,2007,5,22,7,1.47,0.111,0.665,26764.2,160.5,160.5,159.3,4,4,4,2431,2388,2456,2247,2213,184,162,239,1147,1113,1187,0.0756,0.0662,0.0975,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.92,16.09,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.74,40.57,41.02,39.83,39.65,40.12,0,0,0,0,0,0,0.885,0,0.805,0.076,0.45,0.55,18.2
1204495200000,2008,3,2007,6,23,7,1.47,0.145,0.665,26761.7,160.4,160.4,159.3,4,4,4,2431,2392,2460,2192,2153,239,239,239,1092,1053,1121,0.0983,0.0972,0.0999,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.92,16.08,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.74,40.55,40.99,39.82,39.62,40.1,0,0,0,0,0,0,0.885,0,0.805,0.099,0.45,0.55,18.2
1205100000000,2008,3,2007,6,24,7,1.4,0.145,0.665,27294.5,164,164,162.5,4,4,4,2317,2261,2373,2078,2022,239,239,239,977.6,922,1034,0.103,0.101,0.106,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.13,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.48,41.12,41.84,40.62,40.23,41,0,0,0,0,0,0,0.903,0,0.735,0.1,0.48,0.52,19.5
1205704800000,2008,3,2007,6,25,7,1.3,0.13,0.665,28016.8,168.9,168.9,166.8,4,4,4,2152,2067,2235,1937,1884,215,183,239,837.6,784,896,0.0996,0.0861,0.111,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.46,16.86,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.54,42.01,43.1,41.69,41.17,42.24,0,0,0,0,0,0,0.926,0,0.635,0.1,0.51,0.49,21.6
1206309600000,2008,3,2007,6,26,7,1.19,0.111,0.665,28871.3,174.3,174.3,171.9,4,4,4,1967,1893,2042,1784,1710,183,183,183,684.3,610,759,0.0931,0.0896,0.0967,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.93,17.37,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.84,43.26,44.47,42.96,42.4,43.58,0,0,0,0,0,0,0.955,0,0.525,0.093,0.56,0.44,24.3
1206914400000,2008,3,2007,6,27,7,1.1,0.128,0.665,29759.4,179.2,179.2,177.1,4,4,4,1811,1752,1869,1599,1535,212.1,183,217,499,435,586,0.117,0.0979,0.124,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.64,17.45,17.83,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,44.68,45.71,44.28,43.79,44.79,0,0,0,0,0,0,0.984,0,0.435,0.12,0.6,0.4,27.1
1207519200000,2008,4,2007,7,28,7,1,0.113,0.665,30642.5,184.8,184.8,182.4,4,4,4,1659,1589,1729,1471,1441,187.4,148,217,371.1,341,412,0.113,0.0905,0.131,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.13,17.9,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.92,47.14,45.6,45,46.2,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.6
1208124000000,2008,4,2007,7,29,7,0.896,0.0895,0.665,31691,191.8,191.8,188.6,4,4,4,1481,1396,1567,1333,1248,148,148,148,232.9,148,319,0.1,0.0945,0.106,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.891,0.857,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.8,1.86,0.089,0.087,0.092,18.74,18.44,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.12,47.33,48.93,47.16,46.39,47.95,0,0,0,0,0,0,1.05,0,0.231,0.1,0.74,0.26,35.4
1208728800000,2008,4,2007,7,30,7,0.744,0.0895,0.639,31978.2,192.8,192.8,190.3,4,4,4,1230,1126,1350,1082,977.8,148,148,148,24.57,0,102,0.121,0.11,0.131,1057,977.8,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.743,0.616,0.838,0.557,0.412,0.648,0.026,0.019,0.031,1.59,1.3,1.79,0.075,0.06,0.085,19.79,19.21,20.4,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.9,46.74,50.24,47.59,45.8,48.2,0,0,0,0,0,0,1.06,0,0.105,0.12,0.86,0.14,43
1209333600000,2008,4,2007,7,31,7,0.621,0.0892,0.532,28300,179,179,168.5,4,4,4,1027,969,1096,879.1,822,147.4,147,148,0,0,0,0.144,0.135,0.152,879.1,822,948.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.516,0.461,0.583,0.364,0.337,0.398,0.017,0.015,0.018,1.12,1.02,1.24,0.051,0.046,0.057,20.9,20.55,21.21,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.99,40.76,45.65,42.11,39.84,44.74,0,0,0,0,0,0,0.936,0,0.089,0.14,0.86,0.14,45.6
1209938400000,2008,5,2007,8,32,7,0.547,0.0889,0.458,24749.8,156.6,156.6,147.3,4,3,3.2857142857142856,904.9,859.5,952.3,757.9,712.5,147,147,147,0,0,0,0.163,0.154,0.171,757.9,712.5,805.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.403,0.365,0.446,0.304,0.277,0.329,0.014,0.012,0.015,0.965,0.905,1.02,0.043,0.04,0.045,21.52,21.3,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.14,39.43,51.72,45.41,38.43,48.2,0,0,0,0,0,0,0.818,0,0.089,0.16,0.84,0.16,45.2
1210543200000,2008,5,2007,8,33,7,0.493,0.0889,0.404,22707.9,140.3,140.3,135.2,3,3,3,815.1,789.3,845.5,668.1,642.3,147,147,147,0,0,0,0.181,0.174,0.186,668.1,642.3,698.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.34,0.325,0.357,0.247,0.23,0.268,0.011,0.01,0.012,0.83,0.787,0.881,0.036,0.034,0.039,22.01,21.84,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.97,44.47,47.71,45.06,43.58,46.76,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
1211148000000,2008,5,2007,8,34,7,0.457,0.0889,0.368,20935.9,129.5,129.5,124.6,3,3,3,755.4,723.5,782.2,608.4,576.5,147,147,147,0,0,0,0.195,0.188,0.203,608.4,576.5,635.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.306,0.288,0.321,0.207,0.186,0.225,0.009,0.008,0.0098,0.729,0.676,0.775,0.032,0.029,0.034,22.35,22.2,22.53,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,42.42,40.45,44.04,41.54,39.52,43.16,0,0,0,0,0,0,0.692,0,0.089,0.19,0.81,0.19,45.8
1211752800000,2008,5,2007,8,35,7,0.412,0.0865,0.326,18641.4,116.4,116.4,111,3,3,3,681.4,650,712.9,538.4,513.6,143,119,147,0,0,0,0.21,0.183,0.223,538.4,513.6,565.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.252,0.282,0.161,0.144,0.179,0.0069,0.0061,0.0077,0.611,0.57,0.658,0.026,0.024,0.028,22.76,22.59,22.9,0.95,0.948,0.952,0.972,0.97,0.976,0.923,0.919,0.929,38.05,36.42,39.77,36.99,35.32,38.8,0,0,0,0,0,0,0.616,0,0.086,0.21,0.79,0.21,45.2
1212357600000,2008,6,2007,9,36,7,0.37,0.072,0.298,17040.2,107.9,107.9,101.4,3,2,2.5714285714285716,612.5,586.3,639.8,493.5,467.3,119,119,119,0,0,0,0.195,0.186,0.203,493.5,467.3,520.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.238,0.223,0.254,0.133,0.12,0.149,0.0056,0.005,0.0063,0.582,0.534,0.629,0.025,0.023,0.027,23.07,22.96,23.16,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.75,35.21,52.28,40.7,34.15,48.2,0,0,0,0,0,0,0.563,0,0.072,0.19,0.81,0.19,46.1
1212962400000,2008,6,2007,9,37,7,0.34,0.072,0.268,15913.9,96.4,96.4,94.73,2,2,2,562.5,541.7,577.8,443.5,422.7,119,119,119,0,0,0,0.212,0.206,0.22,443.5,422.7,458.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.204,0.218,0.108,0.0985,0.116,0.0045,0.0041,0.0049,0.562,0.53,0.586,0.024,0.022,0.025,23.31,23.21,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.53,46.45,50,47.36,45.52,48.2,0,0,0,0,0,0,0.526,0,0.072,0.21,0.79,0.21,46.8
1213567200000,2008,6,2007,9,38,7,0.31,0.072,0.238,14332.7,89.68,89.68,85.31,2,2,2,513.3,493.3,534.8,394.3,374.3,119,119,119,0,0,0,0.232,0.222,0.241,394.3,374.3,415.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.187,0.202,0.0851,0.0757,0.0953,0.0035,0.0031,0.004,0.488,0.458,0.52,0.02,0.019,0.022,23.6,23.47,23.72,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.53,41.43,45.76,42.66,40.57,44.84,0,0,0,0,0,0,0.474,0,0.072,0.23,0.77,0.23,46.2
1214172000000,2008,6,2007,9,39,7,0.284,0.072,0.212,12719.4,79.71,79.71,75.71,2,2,2,469.3,453.1,487,350.3,334.1,119,119,119,0,0,0,0.254,0.244,0.263,350.3,334.1,368,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.185,0.0643,0.0567,0.0727,0.0026,0.0023,0.003,0.422,0.398,0.448,0.017,0.016,0.019,23.87,23.76,23.96,0.948,0.946,0.951,0.974,0.97,0.978,0.923,0.918,0.93,38.88,37.14,40.77,37.86,36.02,39.86,0,0,0,0,0,0,0.421,0,0.072,0.25,0.75,0.25,44.8
1214776800000,2008,6,2007,9,40,7,0.262,0.0663,0.195,11727.1,72.34,72.34,69.8,2,2,2,432.4,417.3,447.9,322.8,309.3,109.6,108,119,0,0,0,0.254,0.244,0.266,322.8,309.3,334.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.163,0.172,0.0514,0.045,0.057,0.0021,0.0018,0.0023,0.379,0.359,0.397,0.016,0.015,0.016,24.07,23.99,24.16,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.918,35.98,34.52,37.28,34.9,33.48,36.17,0,0,0,0,0,0,0.388,0,0.067,0.25,0.74,0.26,44.8
1215381600000,2008,7,2007,10,41,7,0.242,0.0723,0.169,10182.7,65.98,65.98,60.61,2,2,2,399.8,387.5,412.6,280.2,252.5,119.6,108,135,0,0,0,0.3,0.262,0.348,280.2,252.5,304.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.145,0.161,0.0313,0.0182,0.0428,0.0013,0.00074,0.0017,0.317,0.277,0.352,0.013,0.011,0.014,24.29,24.19,24.39,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,31.24,28.08,34.01,30.31,27.24,32.99,0,0,0,0,0,0,0.337,0,0.073,0.3,0.7,0.3,42.1
1215986400000,2008,7,2007,10,42,7,0.225,0.0816,0.143,8529.31,53.59,53.59,50.77,2,1,1.7142857142857142,371.5,360.4,383.4,236.5,225.4,135,135,135,0,0,0,0.364,0.352,0.375,236.5,225.4,248.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.144,0.0159,0.0149,0.0169,0.00064,0.0006,0.00068,0.302,0.253,0.404,0.012,0.01,0.016,24.44,24.38,24.51,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.95,25.82,52.45,32.27,25.04,48.2,0,0,0,0,0,0,0.282,0,0.082,0.36,0.64,0.36,37.9
1216591200000,2008,7,2007,10,43,7,0.21,0.0816,0.128,7964.28,48.2,48.2,47.41,1,1,1,347.3,338.2,356.8,212.3,203.2,135,135,135,0,0,0,0.389,0.378,0.399,212.3,203.2,221.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.135,0.0138,0.013,0.0146,0.00055,0.00052,0.00059,0.374,0.358,0.391,0.015,0.014,0.016,24.49,24.42,24.55,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.78,46.75,50.93,47.41,45.82,48.2,0,0,0,0,0,0,0.263,0,0.082,0.39,0.61,0.39,37.9
1217196000000,2008,7,2007,10,44,7,0.197,0.0765,0.12,7550.62,46.87,46.87,44.94,1,1,1,325.4,314.4,335.2,199,191.2,126.4,115,135,0,0,0,0.388,0.357,0.414,199,191.2,207.1,990,990,990,965,965,965.1,25,24.9,25,0.125,0.124,0.127,0.0127,0.012,0.0134,0.00051,0.00048,0.00053,0.349,0.336,0.362,0.014,0.013,0.014,24.62,24.57,24.68,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.86,43.98,47.82,44.94,43.1,46.87,0,0,0,0,0,0,0.25,0,0.077,0.39,0.61,0.39,38.3
1217800800000,2008,8,2007,11,45,7,0.182,0.0696,0.113,7080.33,44.35,44.35,42.14,1,1,1,301.3,292.3,310.9,186.3,177.3,115,115,115,0,0,0,0.382,0.37,0.393,186.3,177.3,195.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0124,0.00046,0.00043,0.0005,0.325,0.309,0.342,0.013,0.012,0.014,24.77,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.934,43.02,40.91,45.25,42.14,40.01,44.35,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,38.9
1218405600000,2008,8,2007,11,46,7,0.17,0.0562,0.113,7153.82,44.62,44.62,42.58,1,1,1,280.5,272.3,289.3,187.5,179.3,93,93,93,0,0,0,0.331,0.321,0.341,187.5,179.3,196.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.121,0.0117,0.011,0.0124,0.00046,0.00044,0.00049,0.325,0.311,0.341,0.013,0.012,0.014,24.85,24.8,24.9,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.46,41.53,45.53,42.58,40.67,44.62,0,0,0,0,0,0,0.237,0,0.057,0.33,0.66,0.34,42.1
1219010400000,2008,8,2007,11,47,7,0.159,0.0638,0.095,5922.51,40.05,40.05,35.25,1,1,1,262.7,256.2,269.9,157.1,141.2,105.6,93,115,0,0,0,0.403,0.345,0.449,157.1,141.2,176.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.103,0.114,0.0091,0.00775,0.0108,0.00036,0.00031,0.00043,0.272,0.244,0.306,0.011,0.0097,0.012,24.98,24.91,25.03,0.941,0.936,0.948,0.973,0.97,0.978,0.916,0.907,0.927,36.22,32.43,40.95,35.25,31.46,40.05,0,0,0,0,0,0,0.196,0,0.064,0.4,0.6,0.4,37.2
1219615200000,2008,8,2007,11,48,7,0.15,0.0696,0.0808,4990.81,31.02,31.02,29.71,1,1,1,248.6,242.8,254.3,133.6,127.8,115,115,115,0,0,0,0.463,0.452,0.474,133.6,127.8,139.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0986,0.103,0.0071,0.00661,0.00759,0.00028,0.00026,0.0003,0.231,0.22,0.241,0.0091,0.0087,0.0095,25.08,25.04,25.12,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.63,29.28,31.98,29.71,28.4,31.02,0,0,0,0,0,0,0.165,0,0.0692,0.46,0.54,0.46,33.3
1220220000000,2008,9,2007,12,49,7,0.139,0.055,0.0842,5235.91,33.35,33.35,31.17,1,1,1,230.2,221.2,239.8,139.2,130.2,91,91,91,0,0,0,0.395,0.379,0.411,139.2,130.2,148.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.097,0.104,0.00758,0.00682,0.0084,0.0003,0.00027,0.00033,0.238,0.222,0.255,0.0094,0.0087,0.01,25.18,25.11,25.25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.13,30.01,34.38,31.17,29.11,33.35,0,0,0,0,0,0,0.173,0,0.0548,0.4,0.61,0.39,37.7
1220824800000,2008,9,2007,12,50,7,0.128,0.0485,0.0791,4926.42,31.21,31.21,29.32,1,1,1,211,204.5,218.2,130.8,122.3,80.14,72,91,0,0,0,0.379,0.342,0.427,130.8,122.3,138.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0964,0.0942,0.0986,0.00687,0.00614,0.00755,0.00027,0.00024,0.0003,0.222,0.208,0.236,0.0087,0.0081,0.0092,25.31,25.27,25.35,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.23,28.13,32.17,29.32,27.28,31.21,0,0,0,0,0,0,0.163,0,0.0489,0.38,0.62,0.38,38.5
1221429600000,2008,9,2007,12,51,7,0.119,0.0435,0.0755,4699.61,29.33,29.33,27.97,1,1,1,196.9,191.1,202.6,124.9,119.1,72,72,72,0,0,0,0.366,0.355,0.377,124.9,119.1,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0917,0.0957,0.00636,0.00588,0.00685,0.00025,0.00023,0.00027,0.211,0.201,0.221,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.84,27.41,30.24,27.97,26.58,29.33,0,0,0,0,0,0,0.155,0,0.0435,0.37,0.63,0.37,39.5
1222034400000,2008,9,2007,12,52,7,0.111,0.0435,0.0679,4186.24,26.12,26.12,24.92,1,1,1,184.3,179.9,189.2,112.3,107.9,72,72,72,0,0,0,0.391,0.381,0.4,112.3,107.9,117.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0877,0.091,0.00529,0.00492,0.00571,0.00021,0.00019,0.00022,0.189,0.181,0.197,0.0074,0.0071,0.0077,25.38,25.38,25.38,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.69,24.61,26.93,24.92,23.87,26.12,0,0,0,0,0,0,0.138,0,0.0431,0.39,0.61,0.39,37.7
1222639200000,2008,9,2007,12,53,7,0.106,0.0349,0.0706,4365.43,27.69,27.69,25.98,1,1,1,174.5,170.3,178.6,116.7,105.2,57.71,52,72,0,0,0,0.33,0.296,0.406,116.7,105.2,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0868,0.0898,0.00567,0.00469,0.00627,0.00022,0.00018,0.00025,0.194,0.176,0.206,0.0076,0.0069,0.0081,25.35,25.34,25.38,0.923,0.914,0.928,0.97,0.97,0.97,0.895,0.887,0.9,26.79,23.94,28.55,25.98,23.22,27.69,0,0,0,0,0,0,0.144,0,0.0354,0.33,0.67,0.33,41.2
1223244000000,2008,10,2008,1,1,7,0.1,0.0314,0.0687,4234.74,26.03,26.03,25.21,1,1,1,165.6,163,169,113.6,111,52,52,52,0,0,0,0.314,0.308,0.319,113.6,111,117,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0853,0.0874,0.0054,0.00518,0.00569,0.00021,0.0002,0.00022,0.187,0.183,0.194,0.0073,0.0072,0.0076,25.34,25.34,25.34,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,25.99,25.34,26.83,25.21,24.58,26.03,0,0,0,0,0,0,0.14,0,0.0313,0.31,0.69,0.31,42.3
1223848800000,2008,10,2008,1,2,7,0.0966,0.0314,0.0652,3999.69,24.38,24.38,23.81,1,1,1,159.8,157.8,162.2,107.8,105.8,52,52,52,0,0,0,0.326,0.321,0.33,107.8,105.8,110.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0834,0.085,0.00491,0.00474,0.00511,0.00019,0.00019,0.0002,0.177,0.173,0.181,0.0069,0.0068,0.0071,25.34,25.34,25.34,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.54,24.05,25.13,23.81,23.33,24.38,0,0,0,0,0,0,0.132,0,0.0314,0.33,0.67,0.33,41.4
1224453600000,2008,10,2008,1,3,7,0.0971,0.0314,0.0657,4032.75,24.64,24.64,24,1,1,1,160.6,157.5,163.2,108.6,105.5,52,52,52,0,0,0,0.324,0.319,0.33,108.6,105.5,111.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0834,0.0854,0.00498,0.00472,0.00521,0.0002,0.00018,0.0002,0.179,0.173,0.183,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,24.75,23.99,25.4,24,23.27,24.64,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.5
1225058400000,2008,10,2008,1,4,7,0.093,0.0311,0.0619,3780.25,23.33,23.33,22.5,1,1,1,153.7,150.9,157.8,102.3,99.21,51.43,50,52,0,0,0,0.335,0.325,0.344,102.3,99.21,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0811,0.0834,0.00445,0.00418,0.00474,0.00017,0.00016,0.00019,0.167,0.162,0.173,0.0066,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.888,23.21,22.48,24.05,22.5,21.77,23.33,0,0,0,0,0,0,0.125,0,0.0311,0.33,0.67,0.33,40.6
1225663200000,2008,11,2008,2,5,7,0.106,0.0302,0.0755,4692.07,30.18,30.18,27.93,1,1,1,174.9,161.3,184.3,124.9,111.3,50,50,50,0,0,0,0.286,0.271,0.31,124.9,111.3,134.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0851,0.0932,0.00637,0.00521,0.00717,0.00025,0.0002,0.00028,0.207,0.183,0.224,0.0081,0.0072,0.0088,25.34,25.34,25.34,0.927,0.919,0.932,0.97,0.97,0.97,0.9,0.891,0.904,28.79,25.42,31.12,27.93,24.66,30.18,0,0,0,0,0,0,0.155,0,0.0305,0.28,0.71,0.29,44.3
1226268000000,2008,11,2008,2,6,7,0.116,0.0391,0.077,4796.38,30.64,30.64,28.55,1,1,1,191.9,186.2,195.2,127.3,123.3,64.57,50,67,0,0,0,0.336,0.269,0.352,127.3,123.3,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0914,0.0938,0.00657,0.00623,0.00733,0.00026,0.00024,0.00029,0.213,0.207,0.228,0.0083,0.0081,0.0089,25.37,25.34,25.38,0.929,0.927,0.933,0.97,0.97,0.97,0.901,0.899,0.905,29.43,28.45,31.59,28.55,27.6,30.64,0,0,0,0,0,0,0.159,0,0.039,0.34,0.66,0.34,41.3
1226872800000,2008,11,2008,2,7,7,0.121,0.0361,0.0845,5287.32,35.97,35.97,31.47,1,1,1,199.4,190.3,208.9,139.7,123.3,59.71,50,67,0,0,0,0.301,0.239,0.352,139.7,123.3,158.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0914,0.102,0.00762,0.00623,0.00926,0.0003,0.00024,0.00036,0.235,0.207,0.268,0.0092,0.0081,0.01,25.34,25.28,25.38,0.934,0.927,0.941,0.97,0.97,0.97,0.906,0.899,0.913,32.45,28.45,37.08,31.47,27.6,35.97,0,0,0,0,0,0,0.175,0,0.0365,0.3,0.7,0.3,43.7
1227477600000,2008,11,2008,2,8,7,0.13,0.0302,0.1,6307.65,39.15,39.15,37.55,1,1,1,215.3,211.4,221.8,165.3,161.4,50,50,50,0,0,0,0.232,0.225,0.237,165.3,161.4,171.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.106,0.0098,0.00947,0.0103,0.00038,0.00037,0.00041,0.28,0.273,0.291,0.011,0.011,0.011,25.23,25.18,25.26,0.943,0.942,0.945,0.973,0.971,0.976,0.918,0.915,0.923,38.59,37.66,40.1,37.55,36.57,39.15,0,0,0,0,0,0,0.209,0,0.03,0.23,0.77,0.23,48.5
1228082400000,2008,12,2008,3,9,7,0.133,0.0357,0.0973,6108.06,37.16,37.16,36.36,1,1,1,219.8,216.6,223.1,160.8,157.6,59,59,59,0,0,0,0.268,0.264,0.272,160.8,157.6,164.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00942,0.00914,0.0097,0.00037,0.00036,0.00038,0.273,0.267,0.279,0.011,0.01,0.011,25.21,25.18,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.917,37.45,36.69,38.23,36.36,35.59,37.16,0,0,0,0,0,0,0.202,0,0.0357,0.27,0.73,0.27,45.9
1228687200000,2008,12,2008,3,10,7,0.137,0.0357,0.101,6387.48,40.08,40.08,38.02,1,1,1,226.6,218.5,234.9,167.6,159.5,59,59,59,0,0,0,0.261,0.251,0.27,167.6,159.5,175.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00999,0.00931,0.0107,0.00039,0.00037,0.00042,0.285,0.271,0.3,0.011,0.011,0.012,25.16,25.09,25.22,0.944,0.942,0.947,0.974,0.97,0.978,0.92,0.913,0.926,39.03,37.14,40.98,38.02,36.03,40.08,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1229292000000,2008,12,2008,3,11,7,0.149,0.0357,0.114,7209.24,45.65,45.65,42.91,1,1,1,246.8,237.9,258.7,187.8,178.9,59,59,59,0,0,0,0.239,0.228,0.248,187.8,178.9,199.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.118,0.0117,0.011,0.0127,0.00046,0.00043,0.0005,0.321,0.305,0.342,0.013,0.012,0.014,25,24.92,25.07,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.935,43.79,41.69,46.58,42.91,40.84,45.65,0,0,0,0,0,0,0.238,0,0.035,0.24,0.77,0.23,48.4
1229896800000,2008,12,2008,3,12,7,0.163,0.0357,0.127,8015.75,48.2,48.2,47.71,1,1,1,268.9,261.7,275.4,209.9,202.7,59,59,59,0,0,0,0.219,0.214,0.225,209.9,202.7,216.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.119,0.124,0.0136,0.013,0.0141,0.00054,0.00051,0.00056,0.361,0.348,0.372,0.014,0.014,0.015,24.86,24.83,24.91,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.96,47.28,50.45,47.71,46.34,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,49.2
1230501600000,2008,12,2008,3,13,7,0.175,0.0405,0.135,8172.78,50.04,50.04,48.65,2,1,1.2857142857142858,289.4,275.6,302.4,222.4,216.6,67,59,73,0,0,0,0.231,0.207,0.251,222.4,216.6,229.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.13,0.0147,0.0142,0.0153,0.00058,0.00056,0.00061,0.34,0.237,0.39,0.014,0.0094,0.016,24.8,24.72,24.92,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.894,0.94,43.95,25.51,52.39,41.54,24.75,48.2,0,0,0,0,0,0,0.27,0,0.04,0.23,0.77,0.23,46.7
1231106400000,2009,1,2008,4,14,7,0.197,0.0442,0.153,9279.46,59.47,59.47,55.23,2,2,2,325.9,304.9,345.4,252.9,231.9,73,73,73,0,0,0,0.224,0.211,0.239,252.9,231.9,272.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.131,0.145,0.0203,0.0155,0.0275,0.00081,0.00062,0.0011,0.272,0.245,0.299,0.011,0.0098,0.012,24.7,24.57,24.83,0.929,0.924,0.934,0.97,0.97,0.97,0.902,0.896,0.906,28.47,26.07,30.66,27.62,25.29,29.74,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.1
1231711200000,2009,1,2008,4,15,7,0.219,0.0442,0.175,10626.7,67.42,67.42,63.25,2,2,2,362.8,348.4,382.3,289.9,275.4,73,73,73,0,0,0,0.202,0.191,0.21,289.9,275.4,309.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.146,0.158,0.0358,0.029,0.045,0.0014,0.0012,0.0018,0.325,0.303,0.354,0.013,0.012,0.014,24.46,24.33,24.55,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.61,30.99,34.75,31.63,30.06,33.71,0,0,0,0,0,0,0.351,0,0.044,0.2,0.8,0.2,48.5
1232316000000,2009,1,2008,4,16,7,0.244,0.0442,0.199,12062.5,75.61,75.61,71.8,2,2,2,402.7,386.9,419.7,329.7,313.9,73,73,73,0,0,0,0.181,0.174,0.189,329.7,313.9,346.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.16,0.171,0.0546,0.0472,0.0627,0.0022,0.0019,0.0026,0.385,0.361,0.411,0.016,0.015,0.017,24.2,24.1,24.3,0.945,0.942,0.948,0.971,0.97,0.974,0.918,0.914,0.923,36.97,35.26,38.83,35.9,34.2,37.81,0,0,0,0,0,0,0.399,0,0.045,0.18,0.82,0.18,49.4
1232920800000,2009,1,2008,4,17,7,0.268,0.0452,0.223,13521.9,83.95,83.95,80.49,2,2,2,443,426,464.8,368.3,353,74.71,73,85,0,0,0,0.169,0.16,0.183,368.3,353,383.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.174,0.184,0.0728,0.0656,0.0802,0.003,0.0027,0.0033,0.443,0.42,0.466,0.018,0.017,0.019,23.96,23.85,24.06,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.925,0.934,41.15,39.52,42.83,40.24,38.53,41.98,0,0,0,0,0,0,0.447,0,0.045,0.17,0.83,0.17,50.5
1233525600000,2009,2,2008,5,18,7,0.31,0.0514,0.259,15402.1,96.4,96.4,91.68,2,2,2,512.9,474.4,556.4,427.9,389.4,85,85,85,0,0,0,0.166,0.153,0.179,427.9,389.4,471.4,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.201,0.187,0.218,0.101,0.0828,0.122,0.0042,0.0034,0.0051,0.533,0.476,0.6,0.022,0.02,0.025,23.56,23.3,23.79,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.24,43.32,51.51,45.84,42.45,48.2,0,0,0,0,0,0,0.509,0,0.051,0.17,0.84,0.16,49.7
1234130400000,2009,2,2008,5,19,7,0.389,0.0514,0.337,19496.5,129.7,129.7,116.1,3,3,3,642.5,573.7,712.6,557.5,488.7,85,85,85,0,0,0,0.133,0.119,0.148,557.5,488.7,627.6,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.267,0.228,0.306,0.174,0.13,0.22,0.0074,0.0054,0.0095,0.634,0.52,0.752,0.027,0.022,0.032,22.9,22.5,23.3,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.936,39.66,35.17,44.1,38.68,34.12,43.22,0,0,0,0,0,0,0.645,0,0.052,0.13,0.87,0.13,50.1
1234735200000,2009,2,2008,5,20,7,0.468,0.0549,0.413,23384.8,142.4,142.4,139.2,3,3,3,773.8,734.2,801.9,683.1,649.2,90.71,85,105,0,0,0,0.117,0.108,0.132,683.1,649.2,701.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.339,0.319,0.349,0.257,0.235,0.27,0.011,0.01,0.012,0.846,0.788,0.876,0.037,0.034,0.038,22.16,22.02,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.35,45.41,48.45,46.4,44.5,47.48,0,0,0,0,0,0,0.773,0,0.055,0.12,0.88,0.12,50
1235340000000,2009,2,2008,5,21,7,0.497,0.0656,0.431,24090.6,144.6,144.6,143.4,3,3,3,821.4,806.9,832,712.9,701.9,108.4,105,129,0,0,0,0.132,0.126,0.155,712.9,701.9,725.2,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.359,0.352,0.365,0.277,0.27,0.285,0.012,0.012,0.013,0.9,0.88,0.92,0.039,0.038,0.04,21.91,21.86,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.87,48.13,49.59,47.8,47.17,48.2,0,0,0,0,0,0,0.797,0,0.066,0.13,0.87,0.13,48.5
1235944800000,2009,3,2008,6,22,7,0.513,0.078,0.435,24115.3,144.6,144.6,143.5,3,3,3,848.2,833.9,865.7,719.2,704.9,129,129,129,0,0,0,0.152,0.149,0.155,719.2,704.9,736.7,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.368,0.359,0.381,0.281,0.272,0.293,0.012,0.012,0.013,0.915,0.891,0.948,0.04,0.039,0.042,21.79,21.69,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.02,48.23,49.98,47.85,47.27,48.2,0,0,0,0,0,0,0.797,0,0.078,0.15,0.85,0.15,47
1236549600000,2009,3,2008,6,23,7,0.543,0.078,0.465,24881.1,158.6,158.6,148.1,4,3,3.2857142857142856,898.4,871.9,942.9,769.4,742.9,129,129,129,0,0,0,0.144,0.137,0.148,769.4,742.9,813.9,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.411,0.386,0.451,0.311,0.297,0.333,0.014,0.013,0.015,0.983,0.96,1.02,0.044,0.042,0.045,21.52,21.33,21.65,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.9,39.74,52.13,45.63,38.77,48.2,0,0,0,0,0,0,0.823,0,0.078,0.14,0.86,0.14,45.8
1237154400000,2009,3,2008,6,24,7,0.654,0.078,0.576,30017.7,192.8,192.8,178.7,4,4,4,1081,969,1218,951.7,840,129,129,129,0,0,0,0.12,0.106,0.133,951.7,840,1089,990,990,990,968.1,967.8,968.6,21.9,21.4,22.2,0.591,0.475,0.764,0.431,0.346,0.623,0.02,0.016,0.029,1.28,1.05,1.69,0.059,0.047,0.079,20.57,19.73,21.18,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.936,45.74,41.61,50.27,44.67,40.76,48.2,0,0,0,0,0,0,0.993,0,0.078,0.12,0.88,0.12,45.9
1237759200000,2009,3,2008,6,25,7,0.861,0.078,0.665,31957,192.8,192.8,190.2,4,4,4,1423,1279,1538,1294,1150,129,129,129,193.9,50,309,0.091,0.0839,0.101,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.86,0.803,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.85,0.087,0.082,0.091,18.96,18.55,19.47,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.7,47.61,50.09,47.56,46.66,48.2,0,0,0,0,0,0,1.06,0,0.196,0.091,0.77,0.23,37.1
1238364000000,2009,3,2008,6,26,7,1.01,0.0862,0.665,30626.7,185.6,185.6,182.3,4,4,4,1662,1567,1759,1520,1438,142.6,129,148,419.7,338,511,0.0857,0.0808,0.0911,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.918,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.095,18.13,17.8,18.45,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.51,45.65,47.35,45.58,44.74,46.41,0,0,0,0,0,0,1.01,0,0.345,0.085,0.66,0.34,30.3
1238968800000,2009,4,2008,7,27,7,1.11,0.0895,0.665,29649.2,177.9,177.9,176.5,4,4,4,1830,1790,1848,1682,1642,148,148,148,582.6,542,600,0.0809,0.0801,0.0827,1100,1100,1100,990,990,990,970.6,970.4,970.6,19.4,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.57,17.52,17.71,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.02,44.87,45.38,44.12,43.97,44.47,0,0,0,0,0,0,0.98,0,0.445,0.081,0.6,0.4,26.7
1239573600000,2009,4,2008,7,28,7,1.08,0.0895,0.665,29867.2,179.6,179.6,177.8,4,4,4,1793,1739,1834,1645,1591,148,148,148,544.6,491,586,0.0826,0.0807,0.0851,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.7,17.56,17.87,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.35,44.99,45.83,44.45,44.09,44.91,0,0,0,0,0,0,0.988,0,0.415,0.083,0.62,0.38,27.7
1240178400000,2009,4,2008,7,29,7,0.995,0.0895,0.665,30721.5,185.2,185.2,182.9,4,4,4,1645,1576,1715,1497,1428,148,148,148,397.3,328,467,0.09,0.0863,0.0939,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.919,0.913,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.18,17.95,18.41,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,46.04,47.25,45.72,45.12,46.31,0,0,0,0,0,0,1.02,0,0.33,0.09,0.67,0.33,30.9
