datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1240783200000,2009,4,2008,7,30,7,0.899,0.101,0.665,31662,191,191,188.5,4,4,4,1487,1421,1554,1320,1229,166.9,148,192,220.3,129,306,0.113,0.0953,0.135,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.888,0.851,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.089,0.087,0.091,18.72,18.48,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.08,47.45,48.74,47.12,46.5,47.76,0,0,0,0,0,0,1.05,0,0.234,0.11,0.74,0.26,35.2
1241388000000,2009,5,2008,8,31,7,0.772,0.116,0.639,31832.1,192.8,192.8,189.5,4,4,4,1276,1164,1399,1084,972.4,192,192,192,28,0,107,0.151,0.137,0.165,1056,972.4,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.744,0.61,0.841,0.557,0.41,0.648,0.026,0.019,0.031,1.59,1.29,1.79,0.075,0.06,0.086,19.64,19.05,20.29,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.47,46.21,49.77,47.37,45.29,48.2,0,0,0,0,0,0,1.05,0,0.133,0.15,0.83,0.17,41.2
1241992800000,2009,5,2008,8,32,7,0.638,0.116,0.522,27625.9,176.8,176.8,164.4,4,4,4,1055,983.5,1134,862.6,791.5,192,192,192,0,0,0,0.183,0.169,0.195,862.6,791.5,942,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.506,0.441,0.579,0.356,0.322,0.395,0.016,0.015,0.018,1.1,0.973,1.23,0.05,0.044,0.057,20.83,20.44,21.19,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,42.02,39.18,45.1,41.11,38.17,44.2,0,0,0,0,0,0,0.914,0,0.116,0.18,0.82,0.18,43.3
1242597600000,2009,5,2008,8,33,7,0.553,0.101,0.452,24275.7,144.6,144.6,144.5,3,3,3,913.8,867.7,961.8,747.6,720.7,166.3,147,192,0,0,0,0.182,0.161,0.207,747.6,720.7,769.8,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.397,0.37,0.421,0.299,0.282,0.312,0.013,0.012,0.014,0.974,0.919,1.02,0.043,0.041,0.046,21.47,21.24,21.71,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.19,48.94,51.36,48.17,47.96,48.2,0,0,0,0,0,0,0.803,0,0.101,0.18,0.82,0.18,43.9
1243202400000,2009,5,2008,8,34,7,0.494,0.0889,0.405,22744.4,141.6,141.6,135.4,3,3,3,816.5,786.4,853.5,669.5,639.4,147,147,147,0,0,0,0.18,0.172,0.187,669.5,639.4,706.5,990,990,990,967.2,967,967.3,22.8,22.7,23,0.341,0.323,0.362,0.248,0.228,0.273,0.011,0.0099,0.012,0.833,0.782,0.895,0.036,0.034,0.039,22,21.79,22.17,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.05,44.29,48.15,45.13,43.41,47.19,0,0,0,0,0,0,0.752,0,0.089,0.18,0.82,0.18,46
1243807200000,2009,6,2008,9,35,7,0.455,0.072,0.383,21788.1,134.6,134.6,129.7,3,3,3,751.6,718,779.5,632.6,599,119,119,119,0,0,0,0.159,0.153,0.166,632.6,599,660.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.298,0.333,0.224,0.201,0.242,0.0097,0.0087,0.011,0.768,0.711,0.815,0.033,0.031,0.035,22.33,22.17,22.52,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.11,42.08,45.79,43.23,41.24,44.87,0,0,0,0,0,0,0.721,0,0.072,0.16,0.84,0.16,47.9
1244412000000,2009,6,2008,9,36,7,0.419,0.072,0.347,19911.6,122.2,122.2,118.5,3,3,3,692.1,666.9,710.1,573.1,547.9,119,119,119,0,0,0,0.172,0.168,0.178,573.1,547.9,591.1,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.283,0.269,0.294,0.184,0.167,0.196,0.0079,0.0071,0.0084,0.668,0.625,0.698,0.029,0.027,0.03,22.66,22.56,22.81,0.952,0.951,0.954,0.977,0.974,0.979,0.93,0.925,0.934,40.44,38.83,41.58,39.51,37.8,40.72,0,0,0,0,0,0,0.658,0,0.072,0.17,0.83,0.17,47.5
1245016800000,2009,6,2008,9,37,7,0.38,0.0756,0.304,17599.1,111.2,111.2,104.8,3,2,2.857142857142857,628.4,603.8,656.3,503.4,442.8,125,119,161,0,0,0,0.199,0.181,0.267,503.4,442.8,537.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.215,0.263,0.139,0.108,0.16,0.0059,0.0046,0.0068,0.567,0.532,0.607,0.024,0.022,0.026,23.02,22.87,23.13,0.949,0.945,0.958,0.972,0.97,0.98,0.922,0.917,0.939,38.23,35.13,48.07,37.16,34.08,47.11,0,0,0,0,0,0,0.582,0,0.076,0.2,0.8,0.2,46.3
1245621600000,2009,6,2008,9,38,7,0.351,0.0974,0.254,15061.2,92.77,92.77,89.65,2,2,2,580.5,566.8,596.4,419.5,405.8,161,161,161,0,0,0,0.278,0.27,0.284,419.5,405.8,435.4,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.206,0.201,0.212,0.097,0.0906,0.104,0.0041,0.0038,0.0044,0.529,0.508,0.553,0.022,0.021,0.023,23.26,23.16,23.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.74,44.37,47.33,44.83,43.48,46.39,0,0,0,0,0,0,0.498,0,0.097,0.28,0.72,0.28,42.9
1246226400000,2009,6,2008,9,39,7,0.336,0.0861,0.25,14897.4,90.89,90.89,88.68,2,2,2,555.3,545.2,564.4,412.8,400.4,142.4,135,161,0,0,0,0.256,0.242,0.287,412.8,400.4,423.4,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.203,0.199,0.206,0.0939,0.088,0.0988,0.0039,0.0037,0.0041,0.518,0.5,0.533,0.022,0.021,0.022,23.38,23.35,23.43,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.24,43.82,46.37,44.34,42.94,45.44,0,0,0,0,0,0,0.493,0,0.086,0.26,0.74,0.26,44.3
1246831200000,2009,7,2008,10,40,7,0.318,0.0905,0.228,13616.3,87.47,87.47,81.05,2,2,2,526.5,511.6,541.1,376.9,325.6,149.6,135,186,0,0,0,0.285,0.249,0.364,376.9,325.6,406.1,990,990,990,966,965.9,966,24,24,24.1,0.19,0.175,0.2,0.0769,0.0527,0.0907,0.0032,0.0022,0.0038,0.464,0.39,0.507,0.019,0.016,0.021,23.57,23.46,23.71,0.952,0.945,0.955,0.977,0.97,0.98,0.93,0.916,0.936,41.46,35.76,44.63,40.52,34.69,43.73,0,0,0,0,0,0,0.45,0,0.09,0.28,0.72,0.28,42.8
1247436000000,2009,7,2008,10,41,7,0.296,0.112,0.184,10883.9,68.31,68.31,64.78,2,2,2,489.5,472.5,506.4,303.5,286.5,186,186,186,0,0,0,0.38,0.367,0.394,303.5,286.5,320.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.173,0.0422,0.0342,0.0502,0.0017,0.0014,0.0021,0.357,0.331,0.382,0.015,0.014,0.016,23.84,23.74,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.39,31.55,35.21,32.39,30.61,34.15,0,0,0,0,0,0,0.36,0,0.112,0.38,0.62,0.38,36.8
1248040800000,2009,7,2008,10,42,7,0.274,0.112,0.161,9559.87,60.22,60.22,56.9,2,2,2,452.3,436.7,467.9,266.3,250.7,186,186,186,0,0,0,0.412,0.398,0.426,266.3,250.7,281.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.148,0.159,0.0247,0.0173,0.032,0.001,0.00071,0.0013,0.301,0.277,0.324,0.012,0.011,0.013,24.06,23.97,24.16,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.33,27.62,31.04,28.45,26.79,30.11,0,0,0,0,0,0,0.316,0,0.113,0.41,0.59,0.41,34.9
1248645600000,2009,7,2008,10,43,7,0.252,0.107,0.145,8595.42,54.44,54.44,51.16,2,1,1.7142857142857142,417.3,401.9,431.5,240.2,226.9,177.1,155,186,0,0,0,0.424,0.38,0.45,240.2,226.9,253.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.144,0.14,0.147,0.0163,0.015,0.0185,0.00067,0.00061,0.00075,0.309,0.261,0.412,0.013,0.011,0.017,24.21,24.11,24.32,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.11,25.97,52.4,32.47,25.19,48.2,0,0,0,0,0,0,0.284,0,0.107,0.42,0.58,0.42,34.1
1249250400000,2009,8,2008,11,44,7,0.229,0.0937,0.135,8183.63,51.67,51.67,48.71,2,1,1.2857142857142858,378.7,362.9,395.7,223.7,207.8,155,155,155,0,0,0,0.41,0.392,0.427,223.7,207.8,240.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.13,0.142,0.0148,0.0134,0.0162,0.0006,0.00054,0.00066,0.349,0.256,0.404,0.014,0.01,0.016,24.36,24.28,24.42,0.948,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.13,25.92,52.15,41.43,25.14,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.7
1249855200000,2009,8,2008,11,45,7,0.208,0.0937,0.115,7140.01,45.5,45.5,42.5,1,1,1,344.4,331.9,357.7,189.4,176.9,155,155,155,0,0,0,0.45,0.433,0.467,189.4,176.9,202.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.0119,0.0108,0.013,0.00048,0.00043,0.00052,0.334,0.312,0.358,0.013,0.012,0.014,24.54,24.45,24.63,0.952,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.39,40.52,46.43,42.5,39.59,45.5,0,0,0,0,0,0,0.236,0,0.093,0.45,0.55,0.45,34.3
1250460000000,2009,8,2008,11,46,7,0.192,0.0937,0.0978,6037.85,38.58,38.58,35.94,1,1,1,316.7,306,327.9,161.7,151,155,155,155,0,0,0,0.49,0.473,0.507,161.7,151,172.8,990,990,990,965,964.9,965,25,25,25.1,0.114,0.11,0.118,0.0095,0.00858,0.0104,0.00038,0.00034,0.00042,0.284,0.265,0.304,0.011,0.011,0.012,24.73,24.66,24.8,0.943,0.94,0.947,0.971,0.97,0.975,0.916,0.912,0.923,37,34.52,39.57,35.94,33.48,38.58,0,0,0,0,0,0,0.2,0,0.0942,0.49,0.51,0.49,31.4
1251064800000,2009,8,2008,11,47,7,0.178,0.0937,0.0844,5185.9,32.92,32.92,30.87,1,1,1,294.5,285.5,303.5,139.5,130.5,155,155,155,0,0,0,0.527,0.511,0.543,139.5,130.5,148.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.103,0.109,0.00761,0.00684,0.00837,0.0003,0.00027,0.00033,0.245,0.229,0.261,0.0097,0.0091,0.01,24.88,24.82,24.93,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.82,29.71,33.94,30.87,28.81,32.92,0,0,0,0,0,0,0.171,0,0.0936,0.53,0.47,0.53,29.1
1251669600000,2009,8,2008,11,48,7,0.165,0.0746,0.0901,5577.02,36.06,36.06,33.2,1,1,1,272.3,262.8,282.5,149,127.5,123.3,118,155,0,0,0,0.452,0.422,0.549,149,127.5,161.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.102,0.11,0.00841,0.00658,0.00947,0.00033,0.00026,0.00038,0.258,0.223,0.28,0.01,0.0089,0.011,24.95,24.9,25,0.939,0.93,0.943,0.97,0.97,0.97,0.91,0.902,0.915,34.22,29,37.18,33.2,28.13,36.06,0,0,0,0,0,0,0.184,0,0.0749,0.45,0.55,0.45,33.8
1252274400000,2009,9,2008,12,49,7,0.152,0.0644,0.0874,5421.7,35.14,35.14,32.27,1,1,1,251,242.8,259.8,144.5,132.7,106.4,91,118,0,0,0,0.423,0.367,0.471,144.5,132.7,156.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.106,0.00804,0.00703,0.00907,0.00032,0.00028,0.00036,0.249,0.229,0.27,0.0098,0.009,0.011,25.05,25.02,25.08,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.27,30.41,36.23,32.27,29.5,35.14,0,0,0,0,0,0,0.179,0,0.0646,0.42,0.58,0.42,35.7
1252879200000,2009,9,2008,12,50,7,0.141,0.055,0.0863,5367.67,33.48,33.48,31.95,1,1,1,233.7,227.8,240.3,142.7,136.8,91,91,91,0,0,0,0.39,0.379,0.4,142.7,136.8,149.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0993,0.104,0.00788,0.00738,0.00844,0.00031,0.00029,0.00033,0.244,0.234,0.256,0.0096,0.0092,0.01,25.15,25.1,25.2,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.94,31.55,34.51,31.95,30.6,33.48,0,0,0,0,0,0,0.178,0,0.0547,0.39,0.61,0.39,38.1
1253484000000,2009,9,2008,12,51,7,0.133,0.055,0.0781,4848.25,30.17,30.17,28.86,1,1,1,220.1,214.4,225.9,129.1,123.4,91,91,91,0,0,0,0.413,0.403,0.424,129.1,123.4,134.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0946,0.0987,0.00672,0.00624,0.00721,0.00026,0.00024,0.00028,0.22,0.21,0.23,0.0086,0.0082,0.0091,25.26,25.21,25.3,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.75,28.39,31.1,28.86,27.54,30.17,0,0,0,0,0,0,0.16,0,0.0549,0.41,0.59,0.41,36.5
1254088800000,2009,9,2008,12,52,7,0.127,0.0488,0.0779,4843.4,30.66,30.66,28.83,1,1,1,209.5,206.4,212.5,128.7,118.7,80.71,73,91,0,0,0,0.385,0.349,0.434,128.7,118.7,136.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0953,0.093,0.0971,0.00669,0.00584,0.00735,0.00026,0.00023,0.00029,0.218,0.202,0.231,0.0085,0.0079,0.009,25.33,25.31,25.34,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.72,27.27,31.61,28.83,26.45,30.66,0,0,0,0,0,0,0.16,0,0.0491,0.38,0.61,0.39,38.1
1254693600000,2009,10,2009,1,1,7,0.121,0.0442,0.0768,4786.5,29.66,29.66,28.49,1,1,1,200,195.2,205.1,127,122.2,73,73,73,0,0,0,0.365,0.356,0.374,127,122.2,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0921,0.0956,0.00655,0.00614,0.00698,0.00026,0.00024,0.00027,0.214,0.206,0.223,0.0084,0.008,0.0087,25.37,25.35,25.39,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.37,28.19,30.58,28.49,27.34,29.66,0,0,0,0,0,0,0.158,0,0.0442,0.37,0.63,0.37,39.6
1255298400000,2009,10,2009,1,2,7,0.115,0.0442,0.0712,4408.32,27.14,27.14,26.24,1,1,1,190.7,186.8,194.4,117.7,113.8,73,73,73,0,0,0,0.383,0.375,0.391,117.7,113.8,121.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0891,0.0918,0.00575,0.00542,0.00607,0.00022,0.00021,0.00024,0.198,0.191,0.204,0.0077,0.0075,0.008,25.38,25.38,25.38,0.923,0.92,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.05,26.06,27.98,26.24,25.28,27.14,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.3
1255903200000,2009,10,2009,1,3,7,0.11,0.0442,0.0661,4066.98,24.95,24.95,24.21,1,1,1,182.3,178.3,185.4,109.3,105.3,73,73,73,0,0,0,0.4,0.394,0.409,109.3,105.3,112.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0861,0.0886,0.00504,0.0047,0.0053,0.0002,0.00018,0.00021,0.183,0.175,0.188,0.0071,0.0069,0.0074,25.38,25.38,25.38,0.917,0.914,0.919,0.97,0.97,0.97,0.89,0.887,0.892,24.96,23.96,25.72,24.21,23.24,24.95,0,0,0,0,0,0,0.134,0,0.0439,0.4,0.6,0.4,37
1256508000000,2009,10,2009,1,4,7,0.106,0.0436,0.0619,3783.97,24.08,24.08,22.52,1,1,1,174.5,172.5,176.9,102.3,99.54,72.14,67,73,0,0,0,0.414,0.381,0.423,102.3,99.54,108.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0841,0.0863,0.00445,0.00421,0.005,0.00017,0.00016,0.0002,0.17,0.165,0.181,0.0067,0.0065,0.0071,25.38,25.37,25.38,0.912,0.911,0.917,0.969,0.969,0.97,0.884,0.882,0.889,23.24,22.57,24.83,22.52,21.86,24.08,0,0,0,0,0,0,0.125,0,0.0441,0.41,0.58,0.42,35.7
1257112800000,2009,11,2009,2,5,7,0.116,0.0405,0.0755,4699.3,29.49,29.49,27.97,1,1,1,191.9,181,198.2,124.9,114,67,67,67,0,0,0,0.349,0.338,0.37,124.9,114,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0881,0.0942,0.00637,0.00544,0.00691,0.00025,0.00021,0.00027,0.209,0.19,0.221,0.0082,0.0074,0.0086,25.37,25.37,25.38,0.928,0.921,0.931,0.97,0.97,0.97,0.9,0.893,0.903,28.84,26.12,30.4,27.97,25.33,29.49,0,0,0,0,0,0,0.155,0,0.0405,0.35,0.65,0.35,40.5
1257717600000,2009,11,2009,2,6,7,0.119,0.0405,0.0788,4915.73,29.75,29.75,29.26,1,1,1,197.3,195.5,199.3,130.3,128.5,67,67,67,0,0,0,0.34,0.336,0.343,130.3,128.5,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0932,0.0946,0.00682,0.00667,0.007,0.00027,0.00026,0.00027,0.219,0.216,0.223,0.0086,0.0084,0.0087,25.38,25.38,25.38,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.17,29.74,30.67,29.26,28.84,29.75,0,0,0,0,0,0,0.163,0,0.0402,0.34,0.66,0.34,41.3
1258322400000,2009,11,2009,2,7,7,0.13,0.0405,0.089,5570.87,34.64,34.64,33.16,1,1,1,214.2,203.4,220.7,147.2,136.4,67,67,67,0,0,0,0.313,0.304,0.329,147.2,136.4,153.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0998,0.096,0.102,0.00826,0.00735,0.00881,0.00032,0.00029,0.00035,0.249,0.23,0.261,0.0098,0.009,0.01,25.27,25.22,25.35,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,34.19,31.65,35.71,33.16,30.7,34.64,0,0,0,0,0,0,0.184,0,0.041,0.31,0.68,0.32,42.9
1258927200000,2009,11,2009,2,8,7,0.135,0.0405,0.094,5891.76,37.07,37.07,35.07,1,1,1,222.5,217.9,231.1,155.5,150.9,67,67,67,0,0,0,0.301,0.29,0.307,155.5,150.9,164.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00897,0.00858,0.00969,0.00035,0.00034,0.00038,0.264,0.256,0.279,0.01,0.01,0.011,25.2,25.13,25.24,0.94,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.14,35.07,38.14,35.07,34.02,37.07,0,0,0,0,0,0,0.195,0,0.041,0.3,0.7,0.3,43.6
1259532000000,2009,11,2009,2,9,7,0.142,0.0364,0.105,6649.01,40.84,40.84,39.58,1,1,1,234,231.3,237.9,173.9,164.3,60.14,59,67,0,0,0,0.257,0.248,0.29,173.9,164.3,178.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.11,0.0105,0.00972,0.011,0.00041,0.00038,0.00043,0.296,0.28,0.305,0.012,0.011,0.012,25.1,25.07,25.13,0.946,0.943,0.948,0.977,0.972,0.98,0.925,0.917,0.929,40.5,38.21,41.69,39.58,37.14,40.84,0,0,0,0,0,0,0.22,0,0.037,0.26,0.74,0.26,46.8
1260136800000,2009,12,2009,3,10,7,0.157,0.0357,0.121,7673.8,48.2,48.2,45.68,1,1,1,259.8,243.1,274.3,200.8,184.1,59,59,59,0,0,0,0.228,0.215,0.243,200.8,184.1,215.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.112,0.123,0.0128,0.0114,0.014,0.00051,0.00045,0.00056,0.344,0.315,0.37,0.014,0.012,0.015,24.92,24.83,25.03,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.938,46.82,42.9,50.2,45.68,42.05,48.2,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,48.9
1260741600000,2009,12,2009,3,11,7,0.171,0.0357,0.136,8167.09,49.74,49.74,48.61,2,1,1.2857142857142858,283.6,277.3,286.6,224.6,218.3,59,59,59,0,0,0,0.208,0.206,0.213,224.6,218.3,227.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.126,0.124,0.127,0.0148,0.0143,0.0151,0.00059,0.00057,0.0006,0.343,0.238,0.389,0.014,0.0095,0.015,24.82,24.77,24.92,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.894,0.94,44.52,25.54,52.64,41.52,24.78,48.2,0,0,0,0,0,0,0.27,0,0.035,0.21,0.8,0.2,47.8
1261346400000,2009,12,2009,3,12,7,0.182,0.0357,0.146,8873.07,53.86,53.86,52.82,2,2,2,300.2,290.7,304.9,241.2,231.7,59,59,59,0,0,0,0.197,0.194,0.203,241.2,231.7,245.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.132,0.129,0.134,0.0163,0.0154,0.0166,0.00065,0.00061,0.00066,0.254,0.243,0.259,0.01,0.0097,0.01,24.84,24.82,24.89,0.926,0.923,0.928,0.97,0.97,0.97,0.899,0.896,0.9,27.22,26.11,27.76,26.41,25.33,26.93,0,0,0,0,0,0,0.293,0,0.036,0.2,0.8,0.2,48.8
1261951200000,2009,12,2009,3,13,7,0.196,0.0393,0.156,9498.83,58.05,58.05,56.54,2,2,2,323.4,309,335.8,258.4,250,65,59,73,0,0,0,0.201,0.182,0.222,258.4,250,265,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.135,0.142,0.021,0.017,0.0241,0.00084,0.00068,0.00096,0.277,0.264,0.286,0.011,0.011,0.011,24.71,24.64,24.79,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,29.14,28.24,29.92,28.27,27.39,29.02,0,0,0,0,0,0,0.314,0,0.04,0.2,0.8,0.2,48.5
1262556000000,2010,1,2009,4,14,7,0.216,0.0442,0.172,10429.7,67.01,67.01,62.08,2,2,2,357.4,337.1,380.4,284.4,264.1,73,73,73,0,0,0,0.205,0.192,0.217,284.4,264.1,307.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.142,0.157,0.0332,0.0237,0.0441,0.0013,0.00095,0.0018,0.317,0.287,0.351,0.013,0.012,0.014,24.5,24.35,24.63,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,32,29.74,34.54,31.04,28.85,33.51,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.3
1263160800000,2010,1,2009,4,15,7,0.253,0.0442,0.209,12667.1,82.87,82.87,75.4,2,2,2,418.6,389.9,451.7,345.6,316.9,73,73,73,0,0,0,0.175,0.162,0.187,345.6,316.9,378.7,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.171,0.161,0.183,0.0621,0.0486,0.0778,0.0025,0.002,0.0032,0.409,0.366,0.458,0.017,0.015,0.019,24.11,23.91,24.28,0.947,0.943,0.952,0.974,0.97,0.98,0.923,0.915,0.933,38.71,35.59,42.28,37.7,34.52,41.43,0,0,0,0,0,0,0.419,0,0.044,0.17,0.83,0.17,50.1
1263765600000,2010,1,2009,4,16,7,0.314,0.0442,0.27,16006.2,105.8,105.8,95.27,3,2,2.2857142857142856,518.9,466.2,578.3,445.9,393.2,73,73,73,0,0,0,0.142,0.126,0.157,445.9,393.2,505.3,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.208,0.188,0.235,0.11,0.0846,0.139,0.0046,0.0035,0.0058,0.529,0.48,0.585,0.022,0.02,0.024,23.54,23.25,23.82,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.91,34.92,50.87,42.7,33.88,48.2,0,0,0,0,0,0,0.529,0,0.044,0.14,0.86,0.14,51
1264370400000,2010,1,2009,4,17,7,0.424,0.0442,0.38,21734.6,144.6,144.6,129.4,3,3,3,701.1,602.7,790.8,628.1,529.7,73,73,73,0,0,0,0.105,0.0923,0.121,628.1,529.7,717.8,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.305,0.249,0.356,0.221,0.155,0.281,0.0095,0.0065,0.012,0.751,0.585,0.902,0.032,0.025,0.039,22.54,22.03,23.1,0.954,0.949,0.957,0.978,0.972,0.98,0.934,0.922,0.938,44.12,37.97,49.48,43.12,36.89,48.2,0,0,0,0,0,0,0.719,0,0.044,0.1,0.9,0.1,51.3
1264975200000,2010,2,2009,5,18,7,0.55,0.0635,0.486,26291.8,173.6,173.6,156.5,4,3,3.5714285714285716,909.2,815.6,1008,804.2,710.6,105,105,105,0,0,0,0.116,0.104,0.129,804.2,710.6,903.2,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.435,0.357,0.525,0.327,0.276,0.376,0.015,0.012,0.017,1.01,0.895,1.15,0.045,0.039,0.052,21.45,20.93,21.94,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.76,40.28,51.94,44.27,39.34,48.2,0,0,0,0,0,0,0.869,0,0.064,0.12,0.88,0.12,47.8
1265580000000,2010,2,2009,5,19,7,0.707,0.0832,0.621,31634.8,192.8,192.8,188.3,4,4,4,1169,1046,1297,1031,941.3,137.6,105,162,5,0,35,0.117,0.0933,0.139,1027,941.3,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.68,0.56,0.807,0.502,0.395,0.648,0.023,0.018,0.031,1.47,1.21,1.75,0.068,0.055,0.083,20.1,19.41,20.74,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.26,45.74,50,47.08,44.83,48.2,0,0,0,0,0,0,1.05,0,0.086,0.12,0.88,0.12,44.7
1266184800000,2010,2,2009,5,20,7,0.882,0.098,0.665,31822.3,192.8,192.8,189.4,4,4,4,1459,1341,1573,1297,1179,162,162,162,196.6,79,311,0.111,0.103,0.121,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.87,0.825,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.85,0.088,0.084,0.091,18.83,18.43,19.25,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.31,49.5,47.35,46.37,48.2,0,0,0,0,0,0,1.05,0,0.217,0.11,0.75,0.25,36.1
1266789600000,2010,2,2009,5,21,7,1.06,0.098,0.665,30083.5,184,184,179.1,4,4,4,1757,1615,1893,1595,1453,162,162,162,494.9,353,631,0.0924,0.0856,0.1,1100,1100,1100,990,990,990,970.3,969.9,970.8,19.7,19.2,20.1,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.82,17.37,18.29,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.68,44.47,46.93,44.77,43.58,45.99,0,0,0,0,0,0,0.995,0,0.395,0.092,0.63,0.37,28.4
1267394400000,2010,3,2009,6,22,7,1.25,0.145,0.665,28434.5,173,173,169.3,4,4,4,2060,1932,2190,1821,1693,239,239,239,720.7,593,851,0.116,0.109,0.124,1100,1100,1100,990,990,990,971.2,970.9,971.6,18.8,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.57,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.18,42.3,44.13,42.31,41.45,43.25,0,0,0,0,0,0,0.94,0,0.585,0.12,0.53,0.47,22.7
1267999200000,2010,3,2009,6,23,7,1.44,0.125,0.665,27001.1,164.6,164.6,160.7,4,4,4,2379,2238,2525,2172,1999,207,183,239,1072,899,1242,0.0877,0.0725,0.107,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.76,16.45,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.07,40.12,41.99,40.18,39.17,41.15,0,0,0,0,0,0,0.893,0,0.775,0.087,0.46,0.54,18.8
1268604000000,2010,3,2009,6,24,7,1.63,0.111,0.665,25560.6,155.3,155.3,152.1,4,4,4,2688,2575,2763,2505,2392,183,183,183,1405,1292,1480,0.0681,0.0662,0.0711,1100,1100,1100,990,990,990,972.8,972.5,972.9,17.2,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.36,15.18,15.64,0.942,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.05,38.56,39.79,38.04,37.52,38.82,0,0,0,0,0,0,0.845,0,0.965,0.068,0.41,0.59,15.7
1269208800000,2010,3,2009,6,25,7,1.68,0.111,0.665,25109.6,149.8,149.8,149.5,4,4,4,2786,2775,2795,2603,2592,183,183,183,1503,1492,1512,0.0657,0.0655,0.066,1100,1100,1100,990,990,990,973,973,973,17,17,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.13,15.11,15.16,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.916,0.916,38.42,38.36,38.49,37.37,37.3,37.44,0,0,0,0,0,0,0.83,0,1.015,0.066,0.4,0.6,14.9
1269813600000,2010,3,2009,6,26,7,1.65,0.122,0.665,25404.8,152.5,152.5,151.2,4,4,4,2722,2676,2763,2519,2459,202.4,183,217,1419,1359,1480,0.0744,0.0662,0.0811,1100,1100,1100,990,990,990,972.8,972.7,972.9,17.2,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.18,15.39,0.942,0.942,0.943,0.974,0.973,0.974,0.917,0.916,0.918,38.83,38.56,39.13,37.8,37.52,38.12,0,0,0,0,0,0,0.84,0,0.985,0.074,0.4,0.6,15.4
1270418400000,2010,4,2009,7,27,7,1.6,0.131,0.665,25725,153.3,153.3,153.1,4,4,4,2653,2645,2665,2436,2428,217,217,217,1336,1328,1348,0.0818,0.0814,0.082,1100,1100,1100,990,990,990,972.7,972.7,972.7,17.3,17.3,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.42,15.47,0.943,0.943,0.943,0.974,0.974,0.975,0.919,0.918,0.919,39.28,39.21,39.33,38.28,38.2,38.34,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
1271023200000,2010,4,2009,7,28,7,1.6,0.131,0.665,25774.2,154.2,154.2,153.4,4,4,4,2642,2614,2661,2425,2397,217,217,217,1325,1297,1344,0.0821,0.0816,0.083,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.48,15.43,15.54,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.92,39.35,39.23,39.54,38.35,38.23,38.55,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1271628000000,2010,4,2009,7,29,7,1.55,0.131,0.665,26174.9,157.3,157.3,155.8,4,4,4,2556,2502,2602,2339,2285,217,217,217,1239,1185,1285,0.0849,0.0834,0.0867,1100,1100,1100,990,990,990,972.4,972.3,972.6,17.6,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.57,15.81,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.92,0.922,39.91,39.61,40.27,38.95,38.63,39.33,0,0,0,0,0,0,0.866,0,0.885,0.085,0.43,0.57,16.9
1272232800000,2010,4,2009,7,30,7,1.45,0.141,0.665,26891.6,162.3,162.3,160.1,4,4,4,2403,2324,2483,2169,2048,233.9,217,276,1069,948,1166,0.0975,0.0874,0.119,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.86,16.24,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.92,40.4,41.43,40.02,39.46,40.57,0,0,0,0,0,0,0.889,0,0.785,0.097,0.46,0.54,18.5
1272837600000,2010,5,2009,8,31,7,1.32,0.167,0.665,27867.9,169,169,165.9,4,4,4,2187,2063,2298,1911,1787,276,276,276,810.7,687,922,0.126,0.12,0.134,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.31,16.87,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.32,41.6,43.12,41.47,40.75,42.26,0,0,0,0,0,0,0.922,0,0.655,0.13,0.5,0.5,21.1
1273442400000,2010,5,2009,8,32,7,1.15,0.167,0.665,29246.1,178,178,174.1,4,4,4,1901,1786,2017,1625,1510,276,276,276,524.9,410,641,0.145,0.137,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.35,16.99,17.72,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.41,43.42,45.41,43.52,42.56,44.5,0,0,0,0,0,0,0.967,0,0.485,0.15,0.58,0.42,25.4
1274047200000,2010,5,2009,8,33,7,0.993,0.167,0.665,30749.1,186.5,186.5,183,4,4,4,1642,1544,1749,1366,1268,276,276,276,265.9,168,373,0.168,0.158,0.179,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.913,0.89,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.2,17.84,18.54,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.69,45.74,47.59,45.76,44.83,46.63,0,0,0,0,0,0,1.02,0,0.328,0.17,0.67,0.33,31
1274652000000,2010,5,2009,8,34,7,0.861,0.167,0.659,31840.2,191.9,191.9,189.5,4,4,4,1424,1311,1515,1148,1035,276,276,276,58.86,0,139,0.194,0.182,0.21,1089,1035,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.826,0.722,0.874,0.623,0.503,0.648,0.03,0.024,0.032,1.75,1.51,1.82,0.084,0.072,0.089,19.02,18.64,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.35,47.5,48.95,47.38,46.55,47.97,0,0,0,0,0,0,1.05,0,0.202,0.19,0.77,0.23,37
1275256800000,2010,5,2009,8,35,7,0.702,0.107,0.594,30674.6,192.8,192.8,182.6,4,4,4,1160,1067,1267,983,906.1,177.4,161,276,0,0,0,0.152,0.132,0.218,983,906.1,1063,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.632,0.543,0.738,0.437,0.378,0.564,0.02,0.017,0.026,1.34,1.17,1.59,0.062,0.053,0.075,20.25,19.8,20.72,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.59,43.97,49.25,45.65,43.09,48.2,0,0,0,0,0,0,1.01,0,0.108,0.15,0.85,0.15,43.7
1275861600000,2010,6,2009,9,36,7,0.593,0.0974,0.496,26333.6,168.8,168.8,156.7,4,3,3.7142857142857144,981.1,926.7,1044,820.1,765.7,161,161,161,0,0,0,0.164,0.154,0.174,820.1,765.7,882.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.464,0.414,0.522,0.336,0.31,0.366,0.015,0.014,0.017,1.04,0.982,1.13,0.047,0.044,0.051,21.14,20.83,21.38,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,44.25,39.7,52.04,42.63,38.72,48.2,0,0,0,0,0,0,0.871,0,0.097,0.16,0.84,0.16,44.4
1276466400000,2010,6,2009,9,37,7,0.524,0.0974,0.427,23590.1,144.6,144.6,140.4,3,3,3,867.1,828.3,910.9,706.1,667.3,161,161,161,0,0,0,0.186,0.177,0.194,706.1,667.3,749.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.367,0.342,0.4,0.273,0.247,0.302,0.012,0.011,0.013,0.9,0.832,0.982,0.04,0.036,0.044,21.73,21.47,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.98,45.82,50.37,46.81,44.9,48.2,0,0,0,0,0,0,0.78,0,0.097,0.19,0.81,0.19,45
1277071200000,2010,6,2009,9,38,7,0.481,0.0974,0.383,21656.9,133.1,133.1,128.9,3,3,3,795,773.6,819.1,634,612.6,161,161,161,0,0,0,0.203,0.197,0.208,634,612.6,658.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.323,0.311,0.337,0.224,0.21,0.241,0.0098,0.0091,0.011,0.775,0.739,0.816,0.034,0.032,0.036,22.14,22.01,22.27,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.85,42.57,45.28,42.97,41.72,44.38,0,0,0,0,0,0,0.716,0,0.098,0.2,0.8,0.2,45
1277676000000,2010,6,2009,9,39,7,0.442,0.106,0.336,19089.8,123.8,123.8,113.6,3,3,3,730.4,695.6,766.2,555.1,509.6,175.3,161,186,0,0,0,0.241,0.21,0.267,555.1,509.6,605.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.28,0.255,0.307,0.172,0.141,0.205,0.0074,0.0061,0.0089,0.644,0.569,0.727,0.028,0.024,0.032,22.53,22.31,22.75,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,38.87,35.9,42.12,37.88,34.82,41.28,0,0,0,0,0,0,0.631,0,0.106,0.24,0.76,0.24,43.2
1278280800000,2010,7,2009,10,40,7,0.396,0.112,0.284,16235.6,102.5,102.5,96.64,3,2,2.142857142857143,655,625.9,685.5,469,439.9,186,186,186,0,0,0,0.284,0.271,0.297,469,439.9,499.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.216,0.25,0.12,0.107,0.135,0.0051,0.0045,0.0058,0.596,0.552,0.646,0.025,0.024,0.028,22.88,22.75,23.03,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.76,35.24,52.15,45.88,34.18,48.2,0,0,0,0,0,0,0.537,0,0.112,0.28,0.72,0.28,41
1278885600000,2010,7,2009,10,41,7,0.358,0.112,0.245,14518.8,91.47,91.47,86.42,2,2,2,591.4,566.6,616.9,405.4,380.6,186,186,186,0,0,0,0.315,0.302,0.328,405.4,380.6,430.9,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.203,0.194,0.212,0.0904,0.0786,0.102,0.0038,0.0033,0.0043,0.51,0.472,0.548,0.021,0.02,0.023,23.23,23.08,23.38,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.1,41.55,46.67,43.21,40.69,45.73,0,0,0,0,0,0,0.48,0,0.113,0.31,0.68,0.32,40.6
1279490400000,2010,7,2009,10,42,7,0.325,0.112,0.213,12603.9,79.87,79.87,75.02,2,2,2,537.8,516.5,559.7,351.8,330.5,186,186,186,0,0,0,0.346,0.332,0.36,351.8,330.5,373.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.192,0.0651,0.055,0.0754,0.0027,0.0023,0.0032,0.429,0.397,0.462,0.018,0.016,0.019,23.55,23.42,23.68,0.949,0.946,0.952,0.973,0.97,0.978,0.923,0.917,0.93,38.54,36.29,40.84,37.51,35.2,39.93,0,0,0,0,0,0,0.417,0,0.112,0.34,0.66,0.34,38.8
1280095200000,2010,7,2009,10,43,7,0.298,0.11,0.188,11136.7,69.21,69.21,66.29,2,2,2,492,473.6,510.8,310.4,293.3,181.6,155,186,0,0,0,0.369,0.327,0.388,310.4,293.3,324.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.175,0.0455,0.0375,0.0523,0.0019,0.0015,0.0022,0.367,0.341,0.389,0.015,0.014,0.016,23.82,23.71,23.9,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.911,0.916,34.17,32.3,35.68,33.14,31.33,34.61,0,0,0,0,0,0,0.368,0,0.11,0.37,0.63,0.37,37.4
1280700000000,2010,8,2009,11,44,7,0.271,0.0937,0.177,10576.2,66.8,66.8,62.95,2,2,2,448,430.1,466.2,293,275.1,155,155,155,0,0,0,0.346,0.332,0.36,293,275.1,311.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.154,0.167,0.0373,0.0289,0.0459,0.0015,0.0012,0.0019,0.338,0.311,0.365,0.014,0.013,0.015,24.05,23.94,24.15,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.45,30.48,34.43,31.48,29.56,33.4,0,0,0,0,0,0,0.35,0,0.094,0.35,0.65,0.35,39
1281304800000,2010,8,2009,11,45,7,0.248,0.0937,0.154,9204.6,58.13,58.13,54.79,2,2,2,410,394.8,425.5,255,239.8,155,155,155,0,0,0,0.378,0.364,0.393,255,239.8,270.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.142,0.153,0.0202,0.0161,0.0267,0.00082,0.00066,0.0011,0.282,0.262,0.304,0.011,0.011,0.012,24.27,24.18,24.36,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.24,26.54,29.96,27.39,25.75,29.06,0,0,0,0,0,0,0.304,0,0.094,0.38,0.62,0.38,37.1
1281909600000,2010,8,2009,11,46,7,0.228,0.0937,0.134,8121.82,50.47,50.47,48.34,2,1,1.1428571428571428,377.3,365,390.2,222.3,210,155,155,155,0,0,0,0.411,0.397,0.425,222.3,210,235.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.14,0.0146,0.0136,0.0157,0.00059,0.00055,0.00064,0.37,0.257,0.408,0.015,0.01,0.017,24.34,24.26,24.4,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.85,26.02,52.54,44.74,25.23,48.2,0,0,0,0,0,0,0.269,0,0.094,0.41,0.59,0.41,35.6
1282514400000,2010,8,2009,11,47,7,0.211,0.0937,0.118,7332.66,46.22,46.22,43.65,1,1,1,349.4,338.5,360.9,194.4,183.5,155,155,155,0,0,0,0.444,0.429,0.458,194.4,183.5,205.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.122,0.13,0.0123,0.0113,0.0133,0.00049,0.00046,0.00053,0.343,0.323,0.364,0.014,0.013,0.015,24.51,24.43,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.54,42.03,47.17,43.65,41.19,46.22,0,0,0,0,0,0,0.242,0,0.093,0.44,0.56,0.44,34.8
1283119200000,2010,8,2009,11,48,7,0.195,0.0778,0.117,7337.98,47.44,47.44,43.68,1,1,1,322.2,308.2,335,193.6,176.4,128.6,118,155,0,0,0,0.398,0.36,0.468,193.6,176.4,209.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.123,0.119,0.127,0.0122,0.0107,0.0136,0.00049,0.00043,0.00054,0.339,0.311,0.367,0.014,0.012,0.015,24.65,24.59,24.73,0.953,0.948,0.956,0.979,0.977,0.98,0.933,0.926,0.937,44.6,40.39,48.41,43.68,39.46,47.44,0,0,0,0,0,0,0.243,0,0.078,0.4,0.6,0.4,37.6
1283724000000,2010,9,2009,12,49,7,0.177,0.0714,0.106,6599.74,42.2,42.2,39.28,1,1,1,292.5,281.1,304.6,174.5,163.1,118,118,118,0,0,0,0.404,0.387,0.42,174.5,163.1,186.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0106,0.00961,0.0116,0.00042,0.00038,0.00046,0.303,0.283,0.325,0.012,0.011,0.013,24.83,24.75,24.89,0.947,0.943,0.951,0.976,0.971,0.98,0.924,0.916,0.932,40.24,37.56,43.06,39.28,36.46,42.2,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,37.3
1284328800000,2010,9,2009,12,50,7,0.162,0.0714,0.091,5637.15,35.63,35.63,33.55,1,1,1,268.4,259.5,277.5,150.4,141.5,118,118,118,0,0,0,0.44,0.425,0.455,150.4,141.5,159.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00854,0.00778,0.00931,0.00034,0.00031,0.00037,0.26,0.244,0.277,0.01,0.0097,0.011,24.97,24.91,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.59,32.48,36.73,33.55,31.51,35.63,0,0,0,0,0,0,0.186,0,0.071,0.44,0.56,0.44,34.8
1284933600000,2010,9,2009,12,51,7,0.15,0.0714,0.0788,4861.33,30.82,30.82,28.94,1,1,1,248.2,240.6,256.5,130.2,122.6,118,118,118,0,0,0,0.476,0.46,0.49,130.2,122.6,138.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0991,0.0965,0.102,0.00682,0.00617,0.00752,0.00027,0.00024,0.0003,0.224,0.211,0.239,0.0089,0.0083,0.0095,25.09,25.04,25.15,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.83,28.04,31.77,28.94,27.2,30.82,0,0,0,0,0,0,0.161,0,0.0712,0.48,0.53,0.47,32.4
1285538400000,2010,9,2009,12,52,7,0.14,0.0659,0.0742,4580.18,29.32,29.32,27.26,1,1,1,231.7,227.8,238.2,122.7,112.8,109,97,118,0,0,0,0.47,0.425,0.511,122.7,112.8,131.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0957,0.093,0.0978,0.00618,0.00534,0.00691,0.00024,0.00021,0.00027,0.21,0.193,0.224,0.0083,0.0076,0.0088,25.2,25.16,25.22,0.926,0.92,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.11,25.68,30.23,27.26,24.91,29.32,0,0,0,0,0,0,0.151,0,0.0658,0.47,0.53,0.47,32.7
1286143200000,2010,10,2010,1,1,7,0.133,0.0587,0.0742,4590.98,28.89,28.89,27.33,1,1,1,219.7,213.8,226.4,122.7,116.8,97,97,97,0,0,0,0.442,0.428,0.454,122.7,116.8,129.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0926,0.0971,0.00618,0.00568,0.00675,0.00024,0.00022,0.00027,0.209,0.199,0.221,0.0082,0.0078,0.0087,25.27,25.22,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.17,26.77,29.78,27.33,25.97,28.89,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
1286748000000,2010,10,2010,1,2,7,0.126,0.0587,0.0673,4140.73,25.52,25.52,24.65,1,1,1,208.2,205.3,211.9,111.2,108.3,97,97,97,0,0,0,0.466,0.458,0.472,111.2,108.3,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0897,0.092,0.0052,0.00496,0.00552,0.0002,0.00019,0.00022,0.188,0.183,0.195,0.0074,0.0072,0.0076,25.36,25.33,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.41,24.72,26.31,24.65,23.98,25.52,0,0,0,0,0,0,0.137,0,0.0587,0.47,0.53,0.47,32.9
1287352800000,2010,10,2010,1,3,7,0.121,0.0587,0.0625,564.794,23.53,23.53,3.362,1,1,1,200.3,195.2,203.4,103.3,98.23,97,97,97,0,0,0,0.484,0.477,0.497,103.3,98.23,106.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0861,0.089,0.00453,0.0041,0.0048,0.00018,0.00016,0.00019,0.174,0.165,0.18,0.0068,0.0065,0.007,25.41,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.466,0,24.26,3.362,0,23.53,0,6,0,0,0.857,0,0.0187,0.857,0.0585,0.49,0.52,0.48,4.67
1287957600000,2010,10,2010,1,4,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.3,191.7,201.5,100.3,94.68,97,97,97,0,0,0,0.492,0.481,0.506,100.3,94.68,104.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0848,0.0883,0.00427,0.0038,0.00463,0.00017,0.00015,0.00018,0.169,0.159,0.177,0.0066,0.0062,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
1288562400000,2010,11,2010,2,5,7,0.121,0.0405,0.0807,5041.49,31.39,31.39,30.01,1,1,1,200.5,191.4,206.4,133.5,124.4,67,67,67,0,0,0,0.334,0.325,0.35,133.5,124.4,139.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0918,0.0971,0.0071,0.00632,0.0076,0.00028,0.00025,0.0003,0.225,0.209,0.235,0.0088,0.0082,0.0092,25.36,25.33,25.38,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,30.94,28.73,32.36,30.01,27.87,31.39,0,0,0,0,0,0,0.167,0,0.0403,0.33,0.67,0.33,41.7
1289167200000,2010,11,2010,2,6,7,0.126,0.0405,0.0853,5331.68,33.27,33.27,31.74,1,1,1,208,204.8,214.7,141,137.8,67,67,67,0,0,0,0.322,0.312,0.327,141,137.8,147.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0965,0.1,0.00773,0.00746,0.0083,0.0003,0.00029,0.00033,0.238,0.233,0.25,0.0093,0.0091,0.0098,25.31,25.26,25.34,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,32.72,31.97,34.3,31.74,31.01,33.27,0,0,0,0,0,0,0.176,0,0.0407,0.32,0.68,0.32,42.3
1289772000000,2010,11,2010,2,7,7,0.126,0.0405,0.0856,5351.28,32.58,32.58,31.85,1,1,1,208.5,205.1,211.6,141.5,138.1,67,67,67,0,0,0,0.322,0.317,0.327,141.5,138.1,144.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0966,0.0989,0.00778,0.00749,0.00804,0.0003,0.00029,0.00032,0.239,0.233,0.245,0.0094,0.0091,0.0096,25.31,25.29,25.34,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.84,32.03,33.59,31.85,31.07,32.58,0,0,0,0,0,0,0.177,0,0.0404,0.32,0.68,0.32,42.5
1290376800000,2010,11,2010,2,8,7,0.13,0.0405,0.0894,5596.43,34.52,34.52,33.31,1,1,1,214.8,206.4,220.1,147.8,139.4,67,67,67,0,0,0,0.312,0.304,0.325,147.8,139.4,153.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0971,0.102,0.00832,0.0076,0.00877,0.00033,0.0003,0.00034,0.25,0.235,0.26,0.0098,0.0092,0.01,25.26,25.22,25.33,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.911,34.34,32.36,35.59,33.31,31.39,34.52,0,0,0,0,0,0,0.185,0,0.0406,0.31,0.69,0.31,43
1290981600000,2010,11,2010,2,9,7,0.142,0.0371,0.105,6648.75,42.49,42.49,39.58,1,1,1,235.3,224.2,245,174,157.2,61.29,59,67,0,0,0,0.261,0.241,0.299,174,157.2,186,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.103,0.113,0.0105,0.00911,0.0116,0.00042,0.00036,0.00046,0.297,0.267,0.318,0.012,0.01,0.013,25.09,25.01,25.19,0.946,0.941,0.95,0.976,0.97,0.98,0.924,0.913,0.931,40.52,36.54,43.35,39.58,35.45,42.49,0,0,0,0,0,0,0.22,0,0.037,0.26,0.74,0.26,46.8
1291586400000,2010,12,2010,3,10,7,0.155,0.0357,0.119,7574.11,46.71,46.71,45.08,1,1,1,256.3,246.4,263.3,197.3,187.4,59,59,59,0,0,0,0.23,0.224,0.239,197.3,187.4,204.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.119,0.0125,0.0117,0.0131,0.0005,0.00046,0.00052,0.338,0.32,0.351,0.013,0.013,0.014,24.94,24.9,25,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,46,43.67,47.66,45.08,42.8,46.71,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.9
1292191200000,2010,12,2010,3,11,7,0.167,0.0357,0.131,8081.21,48.2,48.2,48.1,1,1,1,275.7,266.9,282.2,216.7,207.9,59,59,59,0,0,0,0.214,0.209,0.221,216.7,207.9,223.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.126,0.0142,0.0134,0.0147,0.00056,0.00053,0.00058,0.373,0.357,0.384,0.015,0.014,0.015,24.82,24.79,24.88,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.54,48.49,52.03,48.1,47.52,48.2,0,0,0,0,0,0,0.267,0,0.036,0.21,0.78,0.22,48.4
1292796000000,2010,12,2010,3,12,7,0.189,0.0357,0.153,9299.44,60.66,60.66,55.35,2,2,2,311.8,289,336.1,252.8,230,59,59,59,0,0,0,0.19,0.176,0.204,252.8,230,277.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.128,0.145,0.0203,0.0153,0.0298,0.00081,0.00061,0.0012,0.27,0.241,0.304,0.011,0.0096,0.012,24.77,24.62,24.9,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.53,25.92,31.27,27.68,25.15,30.33,0,0,0,0,0,0,0.308,0,0.036,0.19,0.81,0.19,49.2
1293400800000,2010,12,2010,3,13,7,0.238,0.0381,0.2,12156.7,80.94,80.94,72.36,2,2,2,394,347.8,443,331,288.8,63,59,73,0,0,0,0.16,0.144,0.171,331,288.8,370,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.165,0.149,0.18,0.0552,0.0353,0.0736,0.0022,0.0014,0.003,0.386,0.322,0.445,0.016,0.013,0.018,24.25,23.96,24.54,0.945,0.938,0.951,0.973,0.97,0.979,0.919,0.91,0.931,37.18,32.58,41.34,36.18,31.61,40.47,0,0,0,0,0,0,0.402,0,0.038,0.16,0.84,0.16,51.1
1294005600000,2011,1,2010,4,14,7,0.309,0.0442,0.265,15699.3,104.3,104.3,93.45,3,2,2.142857142857143,510.5,459.6,570.7,437.5,386.6,73,73,73,0,0,0,0.144,0.128,0.159,437.5,386.6,497.7,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.204,0.185,0.231,0.105,0.0815,0.134,0.0044,0.0033,0.0056,0.532,0.47,0.601,0.022,0.019,0.025,23.57,23.3,23.86,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.67,35.86,51.75,44.24,34.78,48.2,0,0,0,0,0,0,0.519,0,0.044,0.14,0.86,0.14,50.8
1294610400000,2011,1,2010,4,15,7,0.409,0.0685,0.34,19542.7,130.4,130.4,116.3,3,3,3,675.7,596.6,756.3,562.5,503.7,113.3,73,120,0,0,0,0.167,0.122,0.192,562.5,503.7,636.3,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.274,0.242,0.317,0.177,0.137,0.226,0.0076,0.0058,0.0098,0.646,0.548,0.772,0.028,0.023,0.033,22.75,22.3,23.14,0.951,0.947,0.956,0.975,0.97,0.98,0.927,0.918,0.937,39.76,35.94,44.34,38.78,34.86,43.45,0,0,0,0,0,0,0.646,0,0.069,0.17,0.83,0.17,47.8
1295215200000,2011,1,2010,4,16,7,0.518,0.0775,0.44,24107.9,156.2,156.2,143.5,4,3,3.142857142857143,856.3,778.3,940.5,728.2,658.3,128.1,120,139,0,0,0,0.15,0.14,0.158,728.2,658.3,801.5,990,990,990,967.3,967,967.7,22.7,22.3,23,0.379,0.33,0.443,0.286,0.241,0.327,0.013,0.01,0.015,0.921,0.809,1.01,0.041,0.035,0.045,21.75,21.36,22.18,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.57,40.01,51.74,45.97,39.05,48.2,0,0,0,0,0,0,0.797,0,0.078,0.15,0.85,0.15,46.5
1295820000000,2011,1,2010,4,17,7,0.646,0.0841,0.562,29567.8,192.8,192.8,176,4,4,4,1069,966.5,1192,929.7,827.5,139,139,139,0,0,0,0.131,0.117,0.144,929.7,827.5,1053,990,990,990,968.1,967.8,968.5,21.9,21.5,22.2,0.568,0.466,0.717,0.403,0.34,0.543,0.018,0.015,0.025,1.23,1.03,1.55,0.056,0.046,0.072,20.66,19.94,21.21,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,44.91,41.04,49.19,44,40.15,48.2,0,0,0,0,0,0,0.978,0,0.084,0.13,0.87,0.13,45.8
1296424800000,2011,1,2010,4,18,7,0.866,0.096,0.665,31863.9,192.8,192.8,189.7,4,4,4,1432,1253,1586,1273,1114,158.7,139,162,173.6,14,324,0.111,0.102,0.123,1100,1100,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.859,0.789,0.906,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.74,1.85,0.087,0.082,0.092,18.93,18.38,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.62,47.19,50.34,47.42,46.24,48.2,0,0,0,0,0,0,1.05,0,0.201,0.11,0.77,0.23,36.8
1297029600000,2011,2,2010,5,19,7,1.12,0.098,0.665,29585.2,183.1,183.1,176.1,4,4,4,1844,1642,2035,1682,1480,162,162,162,582,380,773,0.0883,0.0796,0.0987,1100,1100,1100,990,990,990,970.6,969.9,971.2,19.4,18.8,20.1,0.922,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.1,17.54,16.94,18.2,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.92,43.31,46.7,44.03,42.44,45.77,0,0,0,0,0,0,0.978,0,0.455,0.087,0.59,0.41,26.4
1297634400000,2011,2,2010,5,20,7,1.34,0.098,0.665,27748.3,168.4,168.4,165.2,4,4,4,2214,2088,2301,2052,1926,162,162,162,952.3,826,1039,0.0732,0.0704,0.0776,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.3,16.81,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.14,41.58,42.96,41.29,40.72,42.1,0,0,0,0,0,0,0.918,0,0.675,0.073,0.5,0.5,20.7
1298239200000,2011,2,2010,5,21,7,1.4,0.098,0.665,27284.8,162.8,162.8,162.4,4,4,4,2319,2305,2328,2157,2143,162,162,162,1057,1043,1066,0.0699,0.0696,0.0703,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.23,16.29,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.47,41.41,41.55,40.6,40.54,40.69,0,0,0,0,0,0,0.902,0,0.735,0.07,0.48,0.52,19.5
1298844000000,2011,2,2010,5,22,7,1.37,0.138,0.665,27518.3,164.5,164.5,163.8,4,4,4,2268,2242,2294,2040,2003,228,162,239,940,903,1032,0.101,0.0706,0.107,1100,1100,1100,990,990,990,971.7,971.7,971.8,18.3,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.32,16.44,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.79,41.62,41.96,40.95,40.77,41.12,0,0,0,0,0,0,0.91,0,0.705,0.1,0.49,0.51,20.1
1299448800000,2011,3,2010,6,23,7,1.33,0.13,0.665,27823.2,166.5,166.5,165.6,4,4,4,2198,2165,2231,1983,1959,215,183,239,883,859,904,0.0978,0.0837,0.109,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.47,16.63,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.25,42.03,42.46,41.4,41.19,41.61,0,0,0,0,0,0,0.92,0,0.665,0.098,0.5,0.5,20.9
1300053600000,2011,3,2010,6,24,7,1.3,0.111,0.665,28053.4,167.3,167.3,167,4,4,4,2144,2132,2161,1961,1949,183,183,183,861,849,878,0.0854,0.0847,0.0858,1100,1100,1100,990,990,990,971.4,971.4,971.5,18.6,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.64,16.71,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.6,42.49,42.68,41.75,41.64,41.82,0,0,0,0,0,0,0.928,0,0.635,0.085,0.51,0.49,21.6
1300658400000,2011,3,2010,6,25,7,1.28,0.111,0.665,28162.3,167.8,167.8,167.6,4,4,4,2118,2110,2128,1935,1927,183,183,183,835.4,827,845,0.0864,0.086,0.0867,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.74,16.72,16.76,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.76,42.7,42.82,41.91,41.85,41.96,0,0,0,0,0,0,0.931,0,0.615,0.087,0.52,0.48,22
1301263200000,2011,3,2010,6,26,7,1.3,0.119,0.665,28044.3,167.7,167.7,166.9,4,4,4,2146,2117,2198,1948,1934,197.6,183,217,848.6,834,881,0.092,0.0857,0.101,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.55,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.58,42.25,42.77,41.73,41.4,41.91,0,0,0,0,0,0,0.927,0,0.635,0.092,0.51,0.49,21.6
1301868000000,2011,4,2010,7,27,7,1.4,0.131,0.665,27262.5,164.8,164.8,162.3,4,4,4,2323,2231,2411,2106,2014,217,217,217,1006,914,1094,0.0935,0.09,0.0973,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.03,16.47,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.44,40.87,42.03,40.57,39.97,41.19,0,0,0,0,0,0,0.902,0,0.735,0.094,0.48,0.52,19.5
1302472800000,2011,4,2010,7,28,7,1.48,0.131,0.665,26675.6,159.3,159.3,158.8,4,4,4,2450,2429,2460,2233,2212,217,217,217,1132,1112,1143,0.0886,0.0882,0.0893,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.92,15.99,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.62,40.55,40.75,39.7,39.62,39.84,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
1303077600000,2011,4,2010,7,29,7,1.44,0.131,0.665,26980.2,162.6,162.6,160.6,4,4,4,2384,2313,2441,2167,2096,217,217,217,1067,996,1124,0.091,0.0889,0.0938,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.96,16.27,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.924,0.926,41.04,40.67,41.5,40.15,39.76,40.64,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1303682400000,2011,4,2010,7,30,7,1.3,0.129,0.665,28000.3,170.2,170.2,166.7,4,4,4,2156,2017,2287,1943,1825,213.4,192,217,842.6,725,970,0.0991,0.0949,0.105,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.65,16.33,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.52,41.67,43.42,41.67,40.82,42.56,0,0,0,0,0,0,0.926,0,0.635,0.099,0.51,0.49,21.5
