datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1431295200000,2015,5,2014,8,32,7,0.454,0.0889,0.365,20791.8,129.5,129.5,123.8,3,3,3,750.9,715.3,782.2,603.9,568.3,147,147,147,0,0,0,0.196,0.188,0.206,603.9,568.3,635.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.283,0.321,0.204,0.181,0.225,0.0089,0.0078,0.0098,0.722,0.662,0.775,0.031,0.028,0.034,22.37,22.2,22.58,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.936,42.14,39.93,44.04,41.25,38.97,43.16,0,0,0,0,0,0,0.688,0,0.089,0.2,0.8,0.2,45.8
1431900000000,2015,5,2014,8,33,7,0.405,0.0889,0.316,18129.8,114.6,114.6,107.9,3,3,3,670.3,637.9,704.1,523.3,490.9,147,147,147,0,0,0,0.22,0.209,0.23,523.3,490.9,557.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.239,0.277,0.151,0.131,0.173,0.0064,0.0056,0.0074,0.586,0.533,0.643,0.025,0.023,0.028,22.83,22.64,23.02,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.917,0.927,37.04,34.92,39.22,35.97,33.87,38.21,0,0,0,0,0,0,0.6,0,0.089,0.22,0.78,0.22,44.8
1432504800000,2015,5,2014,8,34,7,0.364,0.0889,0.275,15980.4,96.4,96.4,95.12,2,2,2,601.7,575.9,628.9,454.7,428.9,147,147,147,0,0,0,0.245,0.234,0.255,454.7,428.9,481.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.219,0.208,0.234,0.114,0.101,0.126,0.0048,0.0043,0.0054,0.582,0.541,0.628,0.025,0.023,0.027,23.11,22.96,23.27,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.32,46.81,51.87,47.56,45.88,48.2,0,0,0,0,0,0,0.528,0,0.089,0.24,0.76,0.24,43.9
1433109600000,2015,6,2014,9,35,7,0.331,0.072,0.259,15494.9,96.22,96.22,92.23,2,2,2,547.7,528.5,567.9,428.7,409.6,119,119,119,0,0,0,0.217,0.21,0.225,428.7,409.6,448.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.199,0.213,0.101,0.0923,0.111,0.0042,0.0038,0.0047,0.54,0.511,0.57,0.023,0.021,0.024,23.4,23.27,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.06,45.12,49.09,46.12,44.21,48.11,0,0,0,0,0,0,0.512,0,0.072,0.22,0.78,0.22,46.8
1433714400000,2015,6,2014,9,36,7,0.305,0.072,0.233,14044.9,87.17,87.17,83.6,2,2,2,505,487.8,522.3,386,368.8,119,119,119,0,0,0,0.236,0.228,0.244,386,368.8,403.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.185,0.197,0.0812,0.0731,0.0893,0.0034,0.003,0.0037,0.475,0.45,0.501,0.02,0.019,0.021,23.65,23.55,23.76,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.67,40.85,44.48,41.8,39.95,43.59,0,0,0,0,0,0,0.464,0,0.072,0.24,0.76,0.24,46
1434319200000,2015,6,2014,9,37,7,0.282,0.072,0.21,12610.5,78.6,78.6,75.06,2,2,2,466.4,450.9,482.1,347.4,331.9,119,119,119,0,0,0,0.255,0.247,0.264,347.4,331.9,363.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.172,0.183,0.063,0.0557,0.0704,0.0026,0.0023,0.0029,0.418,0.394,0.441,0.017,0.016,0.018,23.88,23.79,23.98,0.948,0.946,0.95,0.973,0.97,0.977,0.922,0.917,0.928,38.57,36.9,40.24,37.53,35.8,39.3,0,0,0,0,0,0,0.417,0,0.072,0.26,0.74,0.26,44.7
1434924000000,2015,6,2014,9,38,7,0.26,0.072,0.188,11295.3,70.5,70.5,67.23,2,2,2,430.2,415.1,445.7,311.2,296.1,119,119,119,0,0,0,0.277,0.267,0.287,311.2,296.1,326.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.159,0.17,0.0459,0.0387,0.0532,0.0019,0.0016,0.0022,0.363,0.341,0.386,0.015,0.014,0.016,24.1,24.01,24.19,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.66,33.01,36.34,33.62,32.02,35.25,0,0,0,0,0,0,0.374,0,0.072,0.28,0.72,0.28,43.4
1435528800000,2015,6,2014,9,39,7,0.24,0.0672,0.173,10384.3,63.52,63.52,61.81,2,2,2,396.5,382.5,410.4,285.3,274.5,111.1,108,119,0,0,0,0.28,0.269,0.293,285.3,274.5,293.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.15,0.158,0.0337,0.0286,0.0374,0.0014,0.0012,0.0015,0.323,0.307,0.335,0.013,0.012,0.014,24.3,24.22,24.38,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.86,30.68,32.74,30.91,29.76,31.76,0,0,0,0,0,0,0.343,0,0.067,0.28,0.72,0.28,43.3
1436133600000,2015,7,2014,10,40,7,0.221,0.0653,0.156,9403.9,58.53,58.53,55.98,2,2,2,366.1,353.8,377.9,258.1,245.8,108,108,108,0,0,0,0.295,0.286,0.305,258.1,245.8,269.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.14,0.149,0.021,0.0166,0.0264,0.00085,0.00067,0.0011,0.282,0.265,0.3,0.011,0.011,0.012,24.49,24.41,24.57,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.85,27.48,30.17,27.99,26.66,29.26,0,0,0,0,0,0,0.311,0,0.065,0.3,0.71,0.29,42.6
1436738400000,2015,7,2014,10,41,7,0.205,0.0653,0.139,8379.1,52.41,52.41,49.88,2,1,1.5714285714285714,338.6,327.9,349.7,230.6,219.8,108,108,108,0,0,0,0.319,0.309,0.329,230.6,219.8,241.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.139,0.0154,0.0144,0.0163,0.00062,0.00058,0.00066,0.313,0.248,0.398,0.013,0.01,0.016,24.59,24.53,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.16,25.73,52.34,35.27,24.96,48.2,0,0,0,0,0,0,0.277,0,0.066,0.32,0.68,0.32,40.9
1437343200000,2015,7,2014,10,42,7,0.191,0.0653,0.125,7868.68,48.2,48.2,46.84,1,1,1,315.2,306.3,324.3,207.2,198.3,108,108,108,0,0,0,0.343,0.333,0.353,207.2,198.3,216.3,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.13,0.0134,0.0126,0.0141,0.00053,0.0005,0.00057,0.362,0.346,0.379,0.014,0.014,0.015,24.66,24.6,24.72,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.91,45.87,49.97,46.84,44.95,48.2,0,0,0,0,0,0,0.26,0,0.066,0.34,0.65,0.35,41.2
1437948000000,2015,7,2014,10,43,7,0.178,0.0627,0.115,7252.19,44.37,44.37,43.17,1,1,1,294.1,284.1,303.2,190.3,183.2,103.7,93,108,0,0,0,0.352,0.323,0.371,190.3,183.2,195.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.0119,0.0113,0.0123,0.00047,0.00045,0.00049,0.332,0.319,0.341,0.013,0.013,0.014,24.79,24.74,24.83,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.05,42.34,45.27,43.17,41.49,44.37,0,0,0,0,0,0,0.24,0,0.063,0.35,0.65,0.35,40.7
1438552800000,2015,8,2014,11,44,7,0.164,0.0562,0.108,6770.53,42.6,42.6,40.3,1,1,1,271,261.9,280.6,178,168.9,93,93,93,0,0,0,0.343,0.331,0.355,178,168.9,187.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.118,0.0109,0.0101,0.0117,0.00043,0.0004,0.00046,0.308,0.292,0.325,0.012,0.012,0.013,24.91,24.85,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.21,39.08,43.47,40.3,38.07,42.6,0,0,0,0,0,0,0.224,0,0.056,0.34,0.66,0.34,41.3
1439157600000,2015,8,2014,11,45,7,0.152,0.0562,0.0954,5942.29,37.32,37.32,35.37,1,1,1,250.7,243.1,258.9,157.7,150.1,93,93,93,0,0,0,0.371,0.359,0.383,157.7,150.1,165.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00915,0.00851,0.00985,0.00036,0.00034,0.00039,0.272,0.258,0.287,0.011,0.01,0.011,25.03,24.98,25.08,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.44,34.67,38.38,35.37,33.63,37.32,0,0,0,0,0,0,0.197,0,0.0566,0.37,0.63,0.37,39.1
1439762400000,2015,8,2014,11,46,7,0.141,0.0562,0.0852,5298.81,33.07,33.07,31.54,1,1,1,233.9,228.1,240.6,140.9,135.1,93,93,93,0,0,0,0.398,0.387,0.408,140.9,135.1,147.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0994,0.104,0.00773,0.00723,0.0083,0.0003,0.00028,0.00033,0.242,0.231,0.254,0.0095,0.0091,0.01,25.15,25.1,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.52,31.13,34.09,31.54,30.2,33.07,0,0,0,0,0,0,0.175,0,0.0558,0.4,0.6,0.4,37.6
1440367200000,2015,8,2014,11,47,7,0.133,0.0562,0.077,4779.38,29.76,29.76,28.45,1,1,1,220.4,214.7,226.1,127.4,121.7,93,93,93,0,0,0,0.422,0.411,0.433,127.4,121.7,133.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0947,0.0988,0.00658,0.00609,0.00707,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0085,0.0081,0.009,25.26,25.22,25.3,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.33,27.96,30.68,28.45,27.12,29.76,0,0,0,0,0,0,0.158,0,0.056,0.42,0.58,0.42,35.9
1440972000000,2015,8,2014,11,48,7,0.122,0.0454,0.0771,4801.66,30.96,30.96,28.58,1,1,1,202.5,193.1,212.7,127.5,119.7,75,72,93,0,0,0,0.37,0.343,0.437,127.5,119.7,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.095,0.0924,0.0983,0.00659,0.00593,0.00746,0.00026,0.00023,0.00029,0.216,0.204,0.234,0.0085,0.008,0.0092,25.35,25.31,25.38,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.47,27.5,31.91,28.58,26.67,30.96,0,0,0,0,0,0,0.159,0,0.0449,0.37,0.63,0.37,39.4
1441576800000,2015,9,2014,12,49,7,0.11,0.0435,0.0667,4109.27,26.45,26.45,24.46,1,1,1,182.3,174.7,190.6,110.3,102.7,72,72,72,0,0,0,0.395,0.378,0.412,110.3,102.7,118.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0859,0.0915,0.00513,0.00448,0.00583,0.0002,0.00018,0.00023,0.185,0.172,0.2,0.0072,0.0067,0.0078,25.38,25.38,25.38,0.918,0.913,0.924,0.97,0.97,0.97,0.89,0.885,0.896,25.22,23.33,27.27,24.46,22.63,26.45,0,0,0,0,0,0,0.136,0,0.0433,0.4,0.61,0.39,37.4
1442181600000,2015,9,2014,12,50,7,0.101,0.0435,0.0578,3540.5,22.29,22.29,21.07,1,1,1,167.6,161.9,173.4,95.62,89.87,72,72,72,0,0,0,0.43,0.415,0.445,95.62,89.87,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0814,0.0854,0.00388,0.00339,0.00437,0.00015,0.00013,0.00017,0.159,0.149,0.169,0.0062,0.0058,0.0066,25.38,25.38,25.38,0.916,0.911,0.922,0.967,0.964,0.969,0.886,0.883,0.89,21.8,20.63,23,21.07,19.89,22.29,0,0,0,0,0,0,0.117,0,0.0432,0.43,0.57,0.43,35.1
1442786400000,2015,9,2014,12,51,7,0.0936,0.0435,0.05,3092.09,19.5,19.5,18.41,1,1,1,154.7,150.1,160,82.69,78.12,72,72,72,0,0,0,0.466,0.45,0.48,82.69,78.12,87.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0772,0.0807,0.00278,0.00239,0.00323,0.00011,0.000094,0.00013,0.136,0.128,0.145,0.0053,0.005,0.0057,25.37,25.37,25.37,0.931,0.925,0.936,0.961,0.96,0.964,0.895,0.891,0.898,19.14,18.19,20.24,18.41,17.46,19.5,0,0,0,0,0,0,0.102,0,0.0436,0.46,0.53,0.47,33
1443391200000,2015,9,2014,12,52,7,0.0883,0.0366,0.0517,3181.3,20.65,20.65,18.94,1,1,1,146,144.1,148.8,85.4,74.01,60.57,52,72,0,0,0,0.415,0.357,0.493,85.4,74.01,93.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0758,0.0792,0.00301,0.00204,0.00372,0.00012,0.00008,0.00015,0.139,0.12,0.152,0.0054,0.0047,0.006,25.36,25.35,25.38,0.926,0.917,0.94,0.963,0.96,0.966,0.892,0.886,0.902,19.65,17.22,21.37,18.94,16.53,20.65,0,0,0,0,0,0,0.105,0,0.0366,0.41,0.59,0.41,36
1443996000000,2015,10,2015,1,1,7,0.085,0.0314,0.0536,3290.35,20.42,20.42,19.59,1,1,1,140.5,136.4,144.7,88.55,84.44,52,52,52,0,0,0,0.37,0.359,0.381,88.55,84.44,92.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0759,0.0788,0.00328,0.00293,0.00363,0.00013,0.00011,0.00014,0.143,0.135,0.15,0.0056,0.0053,0.0059,25.36,25.35,25.36,0.923,0.918,0.928,0.964,0.962,0.965,0.89,0.887,0.893,20.32,19.49,21.15,19.59,18.75,20.42,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.7
1444600800000,2015,10,2015,1,2,7,0.0808,0.0314,0.0493,3050.53,18.47,18.47,18.16,1,1,1,133.6,132.3,135.1,81.55,80.34,52,52,52,0,0,0,0.389,0.385,0.393,81.55,80.34,83.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0745,0.0754,0.00268,0.00258,0.00281,0.00011,0.0001,0.00011,0.13,0.128,0.133,0.0051,0.005,0.0052,25.37,25.37,25.37,0.932,0.93,0.933,0.961,0.96,0.961,0.895,0.894,0.896,18.9,18.65,19.21,18.16,17.91,18.47,0,0,0,0,0,0,0.101,0,0.0315,0.39,0.61,0.39,37.8
1445205600000,2015,10,2015,1,3,7,0.0772,0.0314,0.0458,2836.59,17.85,17.85,16.88,1,1,1,127.7,124.4,132.1,75.66,72.41,52,52,52,0,0,0,0.408,0.394,0.418,75.66,72.41,80.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0717,0.0744,0.00218,0.0019,0.00256,0.000086,0.000075,0.0001,0.12,0.114,0.128,0.0047,0.0045,0.005,25.38,25.37,25.39,0.934,0.926,0.94,0.96,0.96,0.96,0.897,0.889,0.902,17.59,16.7,18.6,16.88,16.03,17.85,0,0,0,0,0,0,0.0938,0,0.0314,0.41,0.59,0.41,36.7
1445810400000,2015,10,2015,1,4,7,0.0738,0.0313,0.0425,2586.34,16.41,16.41,15.39,1,1,1,122.1,120.6,123.6,70.35,68.58,51.71,50,52,0,0,0,0.424,0.405,0.431,70.35,68.58,73.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0717,0.00173,0.00158,0.00201,0.000068,0.000062,0.000079,0.11,0.107,0.116,0.0043,0.0042,0.0045,25.39,25.38,25.39,0.915,0.905,0.933,0.96,0.96,0.96,0.879,0.869,0.896,16.04,15.46,17.09,15.39,14.85,16.41,0,0,0,0,0,0,0.0855,0,0.0313,0.42,0.58,0.42,35
1446415200000,2015,11,2015,2,5,7,0.0795,0.0302,0.0493,3048.85,18.71,18.71,18.15,1,1,1,131.5,127.7,134.3,81.48,77.69,50,50,50,0,0,0,0.38,0.372,0.392,81.48,77.69,84.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0732,0.0755,0.00268,0.00235,0.00291,0.0001,0.000092,0.00011,0.13,0.123,0.135,0.0051,0.0048,0.0053,25.37,25.37,25.38,0.932,0.928,0.937,0.961,0.96,0.962,0.895,0.893,0.899,18.89,18.11,19.45,18.15,17.39,18.71,0,0,0,0,0,0,0.101,0,0.0302,0.38,0.62,0.38,38.4
1447020000000,2015,11,2015,2,6,7,0.0843,0.0302,0.054,3317.56,20.5,20.5,19.75,1,1,1,139.3,135.6,143,89.34,85.62,50,50,50,0,0,0,0.359,0.35,0.369,89.34,85.62,93.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.076,0.0786,0.00334,0.00303,0.00366,0.00013,0.00012,0.00014,0.144,0.137,0.15,0.0056,0.0054,0.0059,25.36,25.35,25.36,0.922,0.918,0.926,0.964,0.962,0.966,0.889,0.886,0.892,20.48,19.73,21.23,19.75,18.99,20.5,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
1447624800000,2015,11,2015,2,7,7,0.0932,0.0302,0.063,3861.14,25.78,25.78,22.98,1,1,1,154.1,143,166,104.1,93.01,50,50,50,0,0,0,0.325,0.301,0.35,104.1,93.01,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0786,0.0867,0.0046,0.00366,0.00561,0.00018,0.00014,0.00022,0.17,0.15,0.191,0.0067,0.0059,0.0075,25.34,25.34,25.35,0.916,0.911,0.922,0.969,0.966,0.97,0.888,0.883,0.894,23.72,21.23,26.58,22.98,20.5,25.78,0,0,0,0,0,0,0.128,0,0.0302,0.32,0.68,0.32,41.4
1448229600000,2015,11,2015,2,8,7,0.102,0.0302,0.072,4458.56,27.11,27.11,26.54,1,1,1,169.1,166.8,171.4,119.1,116.8,50,50,50,0,0,0,0.296,0.292,0.3,119.1,116.8,121.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.087,0.0886,0.00587,0.00568,0.00607,0.00023,0.00022,0.00024,0.197,0.193,0.201,0.0077,0.0076,0.0079,25.34,25.34,25.34,0.924,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.36,26.78,27.95,26.54,25.98,27.11,0,0,0,0,0,0,0.147,0,0.03,0.3,0.71,0.29,43.7
1448834400000,2015,11,2015,2,9,7,0.106,0.0349,0.0715,4422.17,28.39,28.39,26.32,1,1,1,175.9,169.8,185.7,118.1,111.3,57.71,50,59,0,0,0,0.328,0.294,0.346,118.1,111.3,126.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0865,0.0919,0.00579,0.00521,0.00652,0.00023,0.0002,0.00025,0.196,0.185,0.212,0.0077,0.0072,0.0083,25.36,25.34,25.36,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.14,25.44,29.27,26.32,24.68,28.39,0,0,0,0,0,0,0.146,0,0.0345,0.33,0.67,0.33,41.7
1449439200000,2015,12,2015,3,10,7,0.117,0.0357,0.0818,5112.01,32.47,32.47,30.43,1,1,1,194.3,187.6,202.9,135.3,128.6,59,59,59,0,0,0,0.304,0.291,0.315,135.3,128.6,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0926,0.098,0.00725,0.00668,0.00798,0.00028,0.00026,0.00031,0.227,0.215,0.243,0.0089,0.0084,0.0095,25.36,25.34,25.36,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.37,29.74,33.47,30.43,28.84,32.47,0,0,0,0,0,0,0.169,0,0.0352,0.31,0.7,0.3,43.7
1450044000000,2015,12,2015,3,11,7,0.127,0.0357,0.0916,5745.58,36.15,36.15,34.2,1,1,1,210.5,202.1,219,151.5,143.1,59,59,59,0,0,0,0.281,0.269,0.292,151.5,143.1,160,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0977,0.104,0.00862,0.00791,0.00935,0.00034,0.00031,0.00037,0.256,0.241,0.272,0.01,0.0094,0.011,25.28,25.21,25.35,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.26,33.28,37.27,34.2,32.28,36.15,0,0,0,0,0,0,0.19,0,0.0354,0.28,0.72,0.28,45.2
1450648800000,2015,12,2015,3,12,7,0.135,0.0357,0.0998,6281.08,39.61,39.61,37.39,1,1,1,223.9,215.7,233,164.9,156.7,59,59,59,0,0,0,0.264,0.253,0.273,164.9,156.7,174,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.109,0.00977,0.00907,0.0105,0.00038,0.00036,0.00041,0.28,0.266,0.296,0.011,0.01,0.012,25.18,25.11,25.24,0.943,0.941,0.946,0.973,0.97,0.977,0.918,0.913,0.925,38.42,36.5,40.53,37.39,35.4,39.61,0,0,0,0,0,0,0.208,0,0.0352,0.26,0.74,0.26,46.5
1451253600000,2015,12,2015,3,13,7,0.148,0.0393,0.109,6896.28,42.49,42.49,41.05,1,1,1,245.2,238.2,253.5,180.2,172.3,65,59,73,0,0,0,0.265,0.241,0.298,180.2,172.3,186,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.113,0.0111,0.0104,0.0116,0.00044,0.00041,0.00046,0.308,0.295,0.318,0.012,0.012,0.013,25.02,24.98,25.07,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.93,40.01,43.35,41.05,39.05,42.49,0,0,0,0,0,0,0.228,0,0.039,0.27,0.74,0.26,46.6
1451858400000,2016,1,2015,4,14,7,0.167,0.0442,0.123,7717.42,48.2,48.2,45.94,1,1,1,276.2,261.4,293.1,203.2,188.4,73,73,73,0,0,0,0.265,0.249,0.279,203.2,188.4,220.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.127,0.013,0.0118,0.0145,0.00052,0.00047,0.00058,0.351,0.324,0.381,0.014,0.013,0.015,24.84,24.75,24.93,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.28,43.81,51.2,45.94,42.93,48.2,0,0,0,0,0,0,0.255,0,0.044,0.26,0.74,0.26,46.2
1452463200000,2016,1,2015,4,15,7,0.198,0.0442,0.153,9303.53,61.49,61.49,55.38,2,2,2,326.6,301.1,354.6,253.6,228.1,73,73,73,0,0,0,0.224,0.206,0.242,253.6,228.1,281.6,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.129,0.148,0.0211,0.0151,0.0319,0.00085,0.0006,0.0013,0.273,0.241,0.313,0.011,0.0096,0.013,24.69,24.51,24.85,0.929,0.922,0.936,0.97,0.97,0.97,0.902,0.895,0.908,28.55,25.64,31.69,27.69,24.87,30.74,0,0,0,0,0,0,0.308,0,0.045,0.22,0.77,0.23,47
1453068000000,2016,1,2015,4,16,7,0.232,0.0442,0.188,11353.9,71.81,71.81,67.58,2,2,2,383.1,364.2,403.1,310.1,291.2,73,73,73,0,0,0,0.191,0.181,0.2,310.1,291.2,330.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.152,0.165,0.0454,0.0365,0.0548,0.0018,0.0015,0.0022,0.356,0.327,0.385,0.014,0.013,0.016,24.33,24.2,24.45,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,34.84,32.76,37.02,33.79,31.78,35.91,0,0,0,0,0,0,0.375,0,0.044,0.19,0.81,0.19,48.9
1453672800000,2016,1,2015,4,17,7,0.259,0.0442,0.215,13057.6,84.07,84.07,77.72,2,2,2,429.1,408.8,457.5,356.1,335.8,73,73,73,0,0,0,0.17,0.16,0.179,356.1,335.8,384.5,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.167,0.185,0.0671,0.0575,0.0805,0.0027,0.0023,0.0033,0.425,0.394,0.467,0.017,0.016,0.019,24.04,23.87,24.17,0.949,0.946,0.953,0.975,0.971,0.98,0.926,0.919,0.934,39.84,37.64,42.89,38.86,36.55,42.03,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.4
1454277600000,2016,2,2015,5,18,7,0.313,0.0514,0.262,15568.6,101.7,101.7,92.67,3,2,2.142857142857143,518.2,469.8,570.4,433.2,384.8,85,85,85,0,0,0,0.165,0.149,0.181,433.2,384.8,485.4,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.204,0.186,0.226,0.103,0.0806,0.128,0.0043,0.0033,0.0054,0.526,0.469,0.594,0.022,0.019,0.025,23.54,23.32,23.82,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,45.2,34.95,51.21,43.91,33.91,48.2,0,0,0,0,0,0,0.515,0,0.051,0.16,0.84,0.16,49.7
1454882400000,2016,2,2015,5,19,7,0.386,0.0514,0.335,19370,127.1,127.1,115.3,3,3,3,638.6,586,698.1,553.6,501,85,85,85,0,0,0,0.134,0.122,0.145,553.6,501,613.1,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.264,0.235,0.298,0.171,0.136,0.211,0.0073,0.0057,0.009,0.627,0.538,0.727,0.027,0.023,0.031,22.92,22.58,23.22,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.42,35.99,43.22,38.43,34.91,42.35,0,0,0,0,0,0,0.641,0,0.051,0.13,0.87,0.13,50.2
1455487200000,2016,2,2015,5,20,7,0.469,0.0531,0.416,23476.3,144.6,144.6,139.7,3,3,3,774.9,719.1,821,687,634.1,87.86,85,105,0,0,0,0.113,0.106,0.128,687,634.1,720.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.341,0.31,0.36,0.26,0.225,0.282,0.011,0.0097,0.012,0.852,0.763,0.908,0.037,0.033,0.04,22.15,21.91,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.58,44.5,49.5,46.58,43.61,48.2,0,0,0,0,0,0,0.776,0,0.053,0.11,0.89,0.11,50.1
1456092000000,2016,2,2015,5,21,7,0.538,0.0635,0.474,25611.6,162.4,162.4,152.4,4,3,3.5714285714285716,889.1,841.6,935.9,784.1,736.6,105,105,105,0,0,0,0.118,0.112,0.125,784.1,736.6,830.9,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.416,0.372,0.459,0.318,0.293,0.341,0.014,0.013,0.015,0.977,0.939,1.02,0.043,0.041,0.046,21.57,21.33,21.79,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.05,39.56,51.94,43.28,38.57,48.2,0,0,0,0,0,0,0.847,0,0.064,0.12,0.88,0.12,47.6
1456696800000,2016,2,2015,5,22,7,0.606,0.0759,0.53,28352.4,175,175,168.8,4,4,4,1002,952.3,1046,876,840,125.6,105,129,0,0,0,0.125,0.11,0.133,876,840,917.3,990,990,990,967.9,967.7,968,22.1,22,22.3,0.507,0.474,0.546,0.363,0.346,0.383,0.016,0.016,0.017,1.11,1.05,1.18,0.05,0.047,0.054,21,20.77,21.24,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.935,0.936,43.06,41.61,44.64,42.19,40.76,43.75,0,0,0,0,0,0,0.938,0,0.076,0.13,0.87,0.13,46.8
1457301600000,2016,3,2015,6,23,7,0.654,0.078,0.576,30253.6,182.4,182.4,180.1,4,4,4,1081,1059,1096,951.7,930.2,129,129,129,0,0,0,0.119,0.118,0.122,951.7,930.2,967.2,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.577,0.558,0.592,0.4,0.389,0.407,0.018,0.018,0.019,1.24,1.2,1.27,0.057,0.055,0.058,20.61,20.53,20.71,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.94,45.13,46.52,45.02,44.23,45.59,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.3
1457906400000,2016,3,2015,6,24,7,0.699,0.078,0.621,31738.3,192.8,192.8,188.9,4,4,4,1156,1104,1227,1027,975.2,129,129,129,0,0,0,0.112,0.105,0.117,1027,975.2,1098,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.673,0.599,0.777,0.492,0.411,0.643,0.023,0.019,0.03,1.45,1.28,1.72,0.067,0.059,0.08,20.16,19.67,20.49,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.45,46.82,50.5,47.23,45.88,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.4
1458511200000,2016,3,2015,6,25,7,0.818,0.078,0.665,32298.9,192.8,192.8,192.3,4,4,4,1353,1264,1421,1224,1135,129,129,129,123.7,35,192,0.0955,0.0908,0.102,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.832,0.795,0.861,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.81,0.085,0.082,0.087,19.21,18.96,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.37,48.71,50.23,48.06,47.73,48.2,0,0,0,0,0,0,1.07,0,0.153,0.095,0.81,0.19,39.5
1459116000000,2016,3,2015,6,26,7,0.875,0.0829,0.665,31910.1,190.6,190.6,189.9,4,4,4,1447,1430,1455,1309,1301,137.1,129,148,209.4,201,223,0.0948,0.0888,0.102,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.874,0.864,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.87,18.83,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.45,48.36,48.62,47.49,47.4,47.65,0,0,0,0,0,0,1.06,0,0.21,0.095,0.76,0.24,36.5
1459720800000,2016,4,2015,7,27,7,0.869,0.0895,0.665,31967.4,190.7,190.7,190.3,4,4,4,1436,1427,1446,1288,1279,148,148,148,188.3,179,198,0.103,0.102,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.874,0.868,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.83,0.088,0.088,0.088,18.9,18.86,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.54,48.45,48.64,47.57,47.48,47.66,0,0,0,0,0,0,1.06,0,0.204,0.1,0.77,0.23,36.8
1460325600000,2016,4,2015,7,28,7,0.855,0.0895,0.665,32110.8,191.7,191.7,191.1,4,4,4,1414,1399,1424,1266,1251,148,148,148,165.9,151,176,0.105,0.104,0.106,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.865,0.86,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.82,0.087,0.087,0.087,18.98,18.94,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.66,48.9,47.78,47.69,47.92,0,0,0,0,0,0,1.06,0,0.19,0.1,0.78,0.22,37.6
1460930400000,2016,4,2015,7,29,7,0.795,0.0895,0.664,32372.6,192.8,192.8,192.7,4,4,4,1314,1235,1390,1166,1087,148,148,148,67.86,0,142,0.113,0.106,0.12,1098,1087,1100,990,990,990,968.9,968.6,969.1,21.1,20.9,21.4,0.821,0.776,0.854,0.644,0.619,0.648,0.031,0.029,0.031,1.76,1.69,1.8,0.084,0.079,0.086,19.35,19.07,19.67,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.66,48.99,50.24,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.131,0.11,0.84,0.16,40.7
1461535200000,2016,4,2015,7,30,7,0.686,0.0894,0.597,30901.6,192.8,192.8,183.9,4,4,4,1135,1062,1209,986.9,914.8,147.9,147,148,0,0,0,0.13,0.122,0.138,986.9,914.8,1061,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.635,0.546,0.739,0.444,0.382,0.561,0.02,0.017,0.026,1.35,1.18,1.59,0.062,0.054,0.074,20.32,19.85,20.73,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.94,44.41,49.31,45.98,43.53,48.2,0,0,0,0,0,0,1.02,0,0.089,0.13,0.87,0.13,45
1462140000000,2016,5,2015,8,31,7,0.592,0.0889,0.503,26854.5,170.6,170.6,159.8,4,3,3.857142857142857,979,926.7,1039,832,779.7,147,147,147,0,0,0,0.151,0.142,0.159,832,779.7,891.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.471,0.423,0.525,0.342,0.316,0.371,0.015,0.014,0.017,1.05,0.973,1.14,0.047,0.044,0.052,21.14,20.84,21.37,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,43,39.71,52.07,41.68,38.74,48.2,0,0,0,0,0,0,0.888,0,0.089,0.15,0.85,0.15,45.4
1462744800000,2016,5,2015,8,32,7,0.524,0.0889,0.435,23865.9,144.6,144.6,142.1,3,3,3,866.6,824.6,910.9,719.6,677.6,147,147,147,0,0,0,0.17,0.161,0.178,719.6,677.6,763.9,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.373,0.345,0.408,0.281,0.254,0.309,0.012,0.011,0.014,0.92,0.846,1,0.041,0.037,0.045,21.71,21.46,21.96,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.86,46.54,51.25,47.35,45.61,48.2,0,0,0,0,0,0,0.789,0,0.089,0.17,0.83,0.17,45.5
1463349600000,2016,5,2015,8,33,7,0.475,0.0889,0.386,21848.2,134.7,134.7,130,3,3,3,785.5,759.9,812.1,638.5,612.9,147,147,147,0,0,0,0.187,0.181,0.193,638.5,612.9,665.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.323,0.308,0.338,0.228,0.21,0.245,0.0099,0.0091,0.011,0.78,0.737,0.825,0.034,0.032,0.036,22.18,22.03,22.32,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.23,42.7,45.81,43.35,41.85,44.9,0,0,0,0,0,0,0.722,0,0.089,0.19,0.81,0.19,46
1463954400000,2016,5,2015,8,34,7,0.431,0.0889,0.342,19561.8,123.3,123.3,116.4,3,3,3,713.1,680.3,747,566.1,533.3,147,147,147,0,0,0,0.206,0.197,0.216,566.1,533.3,600,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.282,0.263,0.301,0.179,0.157,0.202,0.0077,0.0067,0.0087,0.658,0.603,0.715,0.028,0.026,0.031,22.59,22.4,22.78,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.78,37.7,41.92,38.81,36.61,41.08,0,0,0,0,0,0,0.647,0,0.089,0.21,0.79,0.21,45.4
1464559200000,2016,5,2015,8,35,7,0.387,0.0768,0.31,17848.1,109.7,109.7,106.2,3,3,3,640,611.7,669.6,513,492.7,127,119,147,0,0,0,0.198,0.183,0.223,513,492.7,529.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.25,0.238,0.259,0.144,0.132,0.155,0.0061,0.0056,0.0066,0.567,0.534,0.595,0.024,0.023,0.025,22.97,22.84,23.12,0.948,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.5,35.21,37.67,35.41,34.15,36.57,0,0,0,0,0,0,0.59,0,0.077,0.2,0.8,0.2,46.1
1465164000000,2016,6,2015,9,36,7,0.35,0.072,0.278,16087.1,96.4,96.4,95.76,2,2,2,577.9,553.4,602.7,458.9,434.4,119,119,119,0,0,0,0.206,0.197,0.215,458.9,434.4,483.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.208,0.233,0.116,0.104,0.127,0.0049,0.0044,0.0054,0.587,0.548,0.629,0.025,0.023,0.027,23.21,23.06,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.99,47.64,52.28,47.88,46.68,48.2,0,0,0,0,0,0,0.532,0,0.072,0.21,0.79,0.21,46
1465768800000,2016,6,2015,9,37,7,0.317,0.072,0.246,14729.8,92.01,92.01,87.68,2,2,2,524.9,503.9,546.6,405.9,384.9,119,119,119,0,0,0,0.227,0.218,0.236,405.9,384.9,427.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.191,0.206,0.0906,0.0807,0.101,0.0038,0.0033,0.0042,0.505,0.474,0.538,0.021,0.02,0.022,23.53,23.4,23.66,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.73,42.56,46.95,43.84,41.71,46.01,0,0,0,0,0,0,0.487,0,0.071,0.23,0.78,0.22,46.5
1466373600000,2016,6,2015,9,38,7,0.29,0.072,0.218,13109.2,82.23,82.23,78.03,2,2,2,479.6,461.6,498.2,360.6,342.6,119,119,119,0,0,0,0.248,0.239,0.258,360.6,342.6,379.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.176,0.189,0.0692,0.0607,0.078,0.0029,0.0025,0.0032,0.437,0.41,0.465,0.018,0.017,0.019,23.8,23.69,23.91,0.95,0.947,0.952,0.976,0.972,0.98,0.927,0.921,0.933,39.97,38.05,41.95,39.02,36.98,41.11,0,0,0,0,0,0,0.434,0,0.072,0.25,0.75,0.25,45.2
1466978400000,2016,6,2015,9,39,7,0.266,0.0691,0.197,11825.6,72.66,72.66,70.39,2,2,2,440.2,424.6,455.8,325.9,316.6,114.3,108,119,0,0,0,0.259,0.248,0.27,325.9,316.6,336.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.165,0.174,0.0528,0.0485,0.058,0.0022,0.002,0.0024,0.385,0.37,0.402,0.016,0.015,0.016,24.03,23.95,24.12,0.945,0.943,0.946,0.97,0.97,0.971,0.916,0.915,0.919,36.28,35.32,37.43,35.2,34.26,36.33,0,0,0,0,0,0,0.391,0,0.069,0.26,0.74,0.26,44.5
1467583200000,2016,7,2015,10,40,7,0.245,0.0653,0.179,10797.9,67.43,67.43,64.27,2,2,2,404.6,390.5,419.4,296.6,282.5,108,108,108,0,0,0,0.267,0.257,0.277,296.6,282.5,311.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.153,0.163,0.039,0.0323,0.046,0.0016,0.0013,0.0019,0.34,0.319,0.362,0.014,0.013,0.015,24.24,24.15,24.33,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,33.13,31.56,34.76,32.14,30.62,33.71,0,0,0,0,0,0,0.357,0,0.066,0.27,0.73,0.27,44.1
1468188000000,2016,7,2015,10,41,7,0.227,0.0653,0.161,9713.92,60.47,60.47,57.82,2,2,2,374.6,362.3,386.9,266.6,254.3,108,108,108,0,0,0,0.288,0.279,0.298,266.6,254.3,278.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.143,0.152,0.0248,0.019,0.0306,0.001,0.00077,0.0012,0.295,0.276,0.313,0.012,0.011,0.013,24.43,24.35,24.51,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.8,28.44,31.17,28.91,27.59,30.23,0,0,0,0,0,0,0.321,0,0.066,0.29,0.71,0.29,42.8
1468792800000,2016,7,2015,10,42,7,0.21,0.0653,0.145,8690.32,54.29,54.29,51.73,2,1,1.8571428571428572,347.5,336.9,358.2,239.5,228.9,108,108,108,0,0,0,0.311,0.302,0.321,239.5,228.9,250.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.142,0.0161,0.0152,0.0171,0.00065,0.00061,0.00069,0.28,0.25,0.401,0.011,0.01,0.016,24.58,24.51,24.65,0.931,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.65,25.95,52.74,29.31,25.17,48.2,0,0,0,0,0,0,0.287,0,0.065,0.31,0.69,0.31,41.4
1469397600000,2016,7,2015,10,43,7,0.196,0.0653,0.131,8060.35,48.2,48.2,47.98,1,1,1,324.8,315.8,333.3,216.8,207.8,108,108,108,0,0,0,0.333,0.324,0.342,216.8,207.8,225.3,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0142,0.0134,0.0149,0.00057,0.00054,0.0006,0.379,0.363,0.395,0.015,0.015,0.016,24.6,24.54,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.07,48.05,52,47.98,47.09,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41.1
1470002400000,2016,8,2015,11,44,7,0.182,0.0562,0.126,7876.83,48.2,48.2,46.89,1,1,1,300.7,289.8,311.7,207.7,196.8,93,93,93,0,0,0,0.309,0.298,0.321,207.7,196.8,218.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.121,0.129,0.0134,0.0125,0.0143,0.00053,0.0005,0.00057,0.361,0.342,0.381,0.014,0.014,0.015,24.73,24.66,24.8,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.15,45.66,50.68,46.89,44.74,48.2,0,0,0,0,0,0,0.26,0,0.056,0.31,0.69,0.31,43.3
1470607200000,2016,8,2015,11,45,7,0.168,0.0562,0.112,7068.22,44.18,44.18,42.07,1,1,1,278.4,269.3,287.4,185.4,176.3,93,93,93,0,0,0,0.334,0.324,0.345,185.4,176.3,194.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.114,0.12,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.321,0.305,0.338,0.013,0.012,0.013,24.87,24.81,24.92,0.95,0.947,0.953,0.98,0.978,0.98,0.931,0.926,0.934,42.95,40.82,45.08,42.07,39.91,44.18,0,0,0,0,0,0,0.234,0,0.056,0.33,0.67,0.33,42.1
1471212000000,2016,8,2015,11,46,7,0.157,0.0562,0.1,6271.69,39.16,39.16,37.33,1,1,1,258.9,251.6,266.3,165.9,158.6,93,93,93,0,0,0,0.359,0.349,0.37,165.9,158.6,173.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.113,0.00986,0.00923,0.0105,0.00039,0.00036,0.00042,0.287,0.274,0.3,0.011,0.011,0.012,24.98,24.93,25.02,0.944,0.942,0.946,0.973,0.97,0.976,0.918,0.914,0.924,38.38,36.64,40.11,37.33,35.54,39.16,0,0,0,0,0,0,0.207,0,0.057,0.36,0.64,0.36,39.9
1471816800000,2016,8,2015,11,47,7,0.147,0.0562,0.0906,5638.28,34.98,34.98,33.56,1,1,1,242.8,237.1,249.1,149.8,144.1,93,93,93,0,0,0,0.383,0.373,0.392,149.8,144.1,156.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00848,0.008,0.00902,0.00033,0.00032,0.00036,0.258,0.248,0.269,0.01,0.0098,0.011,25.09,25.04,25.13,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.6,33.25,36.07,33.56,32.25,34.98,0,0,0,0,0,0,0.186,0,0.0564,0.38,0.62,0.38,38.4
1472421600000,2016,8,2015,11,48,7,0.138,0.049,0.0886,5528.48,35.2,35.2,32.91,1,1,1,227.5,218.8,235.2,146.5,138.3,81,72,93,0,0,0,0.355,0.315,0.402,146.5,138.3,156.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.101,0.105,0.00821,0.00751,0.00904,0.00032,0.0003,0.00036,0.251,0.237,0.267,0.0099,0.0093,0.011,25.18,25.14,25.24,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.93,31.9,36.29,32.91,30.94,35.2,0,0,0,0,0,0,0.183,0,0.0494,0.36,0.64,0.36,40.1
1473026400000,2016,9,2015,12,49,7,0.125,0.0435,0.0818,5102.95,32.33,32.33,30.37,1,1,1,207.2,199.3,215.7,135.2,127.3,72,72,72,0,0,0,0.348,0.334,0.361,135.2,127.3,143.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0946,0.1,0.00724,0.00657,0.00797,0.00028,0.00026,0.00031,0.23,0.216,0.245,0.009,0.0084,0.0096,25.33,25.26,25.38,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.31,29.46,33.33,30.37,28.57,32.33,0,0,0,0,0,0,0.169,0,0.0432,0.35,0.65,0.35,40.8
1473631200000,2016,9,2015,12,50,7,0.116,0.0435,0.072,4463.44,27.99,27.99,26.57,1,1,1,191.1,185.4,196.9,119.1,113.4,72,72,72,0,0,0,0.377,0.366,0.388,119.1,113.4,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0897,0.0937,0.00587,0.00539,0.00636,0.00023,0.00021,0.00025,0.201,0.191,0.211,0.0078,0.0075,0.0083,25.38,25.38,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.39,25.97,28.86,26.57,25.19,27.99,0,0,0,0,0,0,0.148,0,0.044,0.37,0.62,0.38,38.5
1474236000000,2016,9,2015,12,51,7,0.108,0.0435,0.064,3925.48,24.73,24.73,23.37,1,1,1,177.8,172.5,183.5,105.8,100.5,72,72,72,0,0,0,0.405,0.392,0.417,105.8,100.5,111.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0851,0.089,0.00474,0.0043,0.00523,0.00019,0.00017,0.0002,0.177,0.168,0.187,0.0069,0.0066,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.883,0.891,24.09,22.79,25.49,23.37,22.09,24.73,0,0,0,0,0,0,0.13,0,0.044,0.4,0.59,0.41,36.3
1474840800000,2016,9,2015,12,52,7,0.101,0.0401,0.0611,3748.24,25.1,25.1,22.31,1,1,1,167.4,164.3,171.2,101.1,93.7,66.29,52,72,0,0,0,0.396,0.315,0.435,101.1,93.7,113.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0827,0.0861,0.00434,0.00371,0.00537,0.00017,0.00015,0.00021,0.168,0.155,0.187,0.0066,0.0061,0.0073,25.37,25.34,25.38,0.916,0.912,0.92,0.968,0.966,0.97,0.887,0.883,0.893,23.05,21.41,25.88,22.31,20.68,25.1,0,0,0,0,0,0,0.124,0,0.0399,0.4,0.6,0.4,37.1
1475445600000,2016,10,2016,1,1,7,0.0973,0.0314,0.0658,4043.81,25.17,25.17,24.07,1,1,1,160.9,158.1,165.4,108.9,106,52,52,52,0,0,0,0.323,0.314,0.329,108.9,106,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0835,0.0862,0.005,0.00476,0.00539,0.0002,0.00019,0.00021,0.179,0.174,0.187,0.007,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,24.81,24.12,25.95,24.07,23.4,25.17,0,0,0,0,0,0,0.134,0,0.0315,0.32,0.68,0.32,41.6
1476050400000,2016,10,2016,1,2,7,0.092,0.0314,0.0606,3698.89,23.13,23.13,22.02,1,1,1,152.1,147.7,156.9,100.1,95.66,52,52,52,0,0,0,0.342,0.331,0.352,100.1,95.66,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0799,0.0832,0.00426,0.00388,0.00467,0.00017,0.00015,0.00018,0.163,0.155,0.172,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.883,0.887,22.73,21.76,23.85,22.02,21.04,23.13,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.2
1476655200000,2016,10,2016,1,3,7,0.086,0.0314,0.0545,3346.59,20.76,20.76,19.92,1,1,1,142.2,138.1,146.3,90.19,86.08,52,52,52,0,0,0,0.366,0.355,0.377,90.19,86.08,94.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0765,0.0794,0.00342,0.00307,0.00376,0.00013,0.00012,0.00015,0.146,0.138,0.153,0.0057,0.0054,0.006,25.35,25.35,25.36,0.921,0.917,0.926,0.964,0.963,0.966,0.888,0.886,0.891,20.65,19.82,21.48,19.92,19.08,20.76,0,0,0,0,0,0,0.111,0,0.0315,0.37,0.63,0.37,38.9
1477260000000,2016,10,2016,1,4,7,0.0813,0.0314,0.0498,3080.09,18.8,18.8,18.33,1,1,1,134.4,132.9,136.7,82.41,80.89,52,52,52,0,0,0,0.387,0.38,0.391,82.41,80.89,84.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0747,0.076,0.00276,0.00263,0.00295,0.00011,0.0001,0.00012,0.132,0.129,0.136,0.0052,0.0051,0.0053,25.37,25.36,25.37,0.93,0.928,0.932,0.961,0.96,0.962,0.894,0.892,0.895,19.08,18.77,19.55,18.33,18.02,18.8,0,0,0,0,0,0,0.102,0,0.0315,0.39,0.61,0.39,37.9
1477864800000,2016,10,2016,1,5,7,0.085,0.0304,0.0545,3350.13,22.76,22.76,19.94,1,1,1,140.5,132.1,153.4,90.18,80.07,50.29,50,52,0,0,0,0.359,0.326,0.394,90.18,80.07,103.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0744,0.0823,0.00342,0.00256,0.00454,0.00013,0.0001,0.00018,0.145,0.128,0.169,0.0057,0.005,0.0066,25.36,25.34,25.37,0.922,0.912,0.934,0.964,0.96,0.97,0.89,0.883,0.896,20.67,18.6,23.47,19.94,17.85,22.76,0,0,0,0,0,0,0.111,0,0.0305,0.36,0.64,0.36,39.4
1478469600000,2016,11,2016,2,6,7,0.0969,0.0302,0.0667,4101.23,26.38,26.38,24.41,1,1,1,160.3,152.3,168.4,110.3,102.3,50,50,50,0,0,0,0.312,0.297,0.328,110.3,102.3,118.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0819,0.0876,0.00512,0.00445,0.00582,0.0002,0.00017,0.00023,0.181,0.167,0.196,0.0071,0.0065,0.0077,25.34,25.34,25.34,0.918,0.913,0.924,0.97,0.97,0.97,0.891,0.885,0.896,25.17,23.2,27.19,24.41,22.5,26.38,0,0,0,0,0,0,0.136,0,0.0302,0.31,0.69,0.31,42.3
1479074400000,2016,11,2016,2,7,7,0.101,0.0302,0.0704,4352.16,27.38,27.38,25.91,1,1,1,166.5,162.7,172.5,116.5,112.7,50,50,50,0,0,0,0.3,0.29,0.307,116.5,112.7,122.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0855,0.089,0.00565,0.00533,0.00617,0.00022,0.00021,0.00024,0.192,0.185,0.203,0.0075,0.0073,0.008,25.34,25.34,25.34,0.923,0.92,0.927,0.97,0.97,0.97,0.895,0.892,0.899,26.71,25.76,28.22,25.91,24.99,27.38,0,0,0,0,0,0,0.144,0,0.0306,0.3,0.7,0.3,43.1
1479679200000,2016,11,2016,2,8,7,0.108,0.0302,0.0778,4847.8,29.73,29.73,28.86,1,1,1,178.7,173.9,182.4,128.7,123.9,50,50,50,0,0,0,0.28,0.274,0.288,128.7,123.9,132.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0895,0.0925,0.00669,0.00628,0.007,0.00026,0.00025,0.00027,0.214,0.206,0.221,0.0084,0.008,0.0086,25.34,25.34,25.34,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.75,28.57,30.65,28.86,27.71,29.73,0,0,0,0,0,0,0.16,0,0.0302,0.28,0.72,0.28,44.9
1480284000000,2016,11,2016,2,9,7,0.108,0.0334,0.0748,4646.31,29.21,29.21,27.66,1,1,1,178.8,176.9,180.5,123.7,119.5,55.14,50,59,0,0,0,0.308,0.277,0.33,123.7,119.5,130.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0894,0.0917,0.00626,0.00591,0.00682,0.00025,0.00023,0.00027,0.206,0.199,0.217,0.0081,0.0078,0.0085,25.35,25.34,25.36,0.927,0.925,0.931,0.97,0.97,0.97,0.899,0.897,0.903,28.51,27.49,30.11,27.66,26.66,29.21,0,0,0,0,0,0,0.154,0,0.0332,0.31,0.69,0.31,43
1480888800000,2016,12,2016,3,10,7,0.109,0.0357,0.0734,4553,28.58,28.58,27.1,1,1,1,180.3,176.9,186.5,121.3,117.9,59,59,59,0,0,0,0.327,0.316,0.334,121.3,117.9,127.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0888,0.0922,0.00606,0.00577,0.00659,0.00024,0.00023,0.00026,0.202,0.196,0.213,0.0079,0.0077,0.0083,25.36,25.36,25.36,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.896,0.902,27.94,27.08,29.47,27.1,26.27,28.58,0,0,0,0,0,0,0.151,0,0.0356,0.33,0.67,0.33,41.8
1481493600000,2016,12,2016,3,11,7,0.119,0.0357,0.0837,5234.55,33.16,33.16,31.16,1,1,1,197.3,189.5,205.9,138.3,130.5,59,59,59,0,0,0,0.299,0.287,0.311,138.3,130.5,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0932,0.099,0.00751,0.00684,0.00824,0.00029,0.00027,0.00032,0.233,0.219,0.248,0.0091,0.0086,0.0097,25.35,25.32,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.12,30.2,34.18,31.16,29.3,33.16,0,0,0,0,0,0,0.173,0,0.0353,0.3,0.7,0.3,44
1482098400000,2016,12,2016,3,12,7,0.131,0.0357,0.0955,5994.5,37.71,37.71,35.68,1,1,1,216.8,208.4,225.3,157.8,149.4,59,59,59,0,0,0,0.272,0.262,0.283,157.8,149.4,166.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.0999,0.106,0.00917,0.00845,0.00989,0.00036,0.00033,0.00039,0.268,0.252,0.283,0.01,0.0099,0.011,25.23,25.17,25.3,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.75,34.77,38.74,35.68,33.72,37.71,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.8
1482703200000,2016,12,2016,3,13,7,0.139,0.0369,0.102,6456.44,39.74,39.74,38.43,1,1,1,230.3,224.5,239.8,169.3,165.5,61,59,73,0,0,0,0.265,0.253,0.304,169.3,165.5,174.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.109,0.0101,0.00982,0.0106,0.0004,0.00039,0.00042,0.288,0.281,0.297,0.011,0.011,0.012,25.13,25.08,25.17,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.918,0.925,39.42,38.55,40.66,38.43,37.5,39.74,0,0,0,0,0,0,0.214,0,0.037,0.27,0.73,0.27,46.4
1483308000000,2017,1,2016,4,14,7,0.158,0.0442,0.114,7200.6,46.22,46.22,42.86,1,1,1,261.2,245.6,275.6,188.2,172.6,73,73,73,0,0,0,0.28,0.265,0.297,188.2,172.6,202.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.12,0.0117,0.0104,0.013,0.00047,0.00041,0.00051,0.324,0.296,0.349,0.013,0.012,0.014,24.93,24.85,25.03,0.951,0.946,0.955,0.979,0.976,0.98,0.931,0.923,0.936,43.76,40.07,47.16,42.86,39.12,46.22,0,0,0,0,0,0,0.238,0,0.044,0.28,0.72,0.28,45.6
1483912800000,2017,1,2016,4,15,7,0.187,0.0442,0.143,8708.05,58.17,58.17,51.83,2,1,1.5714285714285714,309.2,283.6,339.3,236.2,210.6,73,73,73,0,0,0,0.237,0.215,0.257,236.2,210.6,266.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.132,0.123,0.143,0.0171,0.0136,0.0247,0.00068,0.00054,0.00099,0.314,0.247,0.39,0.013,0.0098,0.016,24.74,24.61,24.82,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.79,26.23,52.39,36.23,25.45,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.76,0.24,46.6
1484517600000,2017,1,2016,4,16,7,0.229,0.0442,0.185,11216.3,73.03,73.03,66.76,2,2,2,379.3,348.9,408.5,306.3,275.9,73,73,73,0,0,0,0.193,0.179,0.209,306.3,275.9,335.5,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.157,0.146,0.167,0.0436,0.0292,0.0574,0.0018,0.0012,0.0023,0.35,0.304,0.394,0.014,0.012,0.016,24.35,24.17,24.55,0.941,0.935,0.946,0.97,0.97,0.971,0.913,0.907,0.918,34.41,31.05,37.61,33.38,30.12,36.52,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,49
1485122400000,2017,1,2016,4,17,7,0.269,0.0442,0.225,13634.7,86.92,86.92,81.16,2,2,2,444.5,419.2,471.1,371.5,346.2,73,73,73,0,0,0,0.164,0.155,0.174,371.5,346.2,398.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.171,0.189,0.0743,0.0624,0.0869,0.003,0.0025,0.0036,0.448,0.41,0.488,0.018,0.017,0.02,23.95,23.79,24.1,0.951,0.948,0.955,0.978,0.973,0.98,0.93,0.922,0.936,41.49,38.78,44.35,40.58,37.74,43.46,0,0,0,0,0,0,0.451,0,0.044,0.16,0.84,0.16,50.7
1485727200000,2017,1,2016,4,18,7,0.313,0.0493,0.264,15662.1,96.4,96.4,93.23,2,2,2,517.6,479.1,557.3,436,406.1,81.57,73,85,0,0,0,0.158,0.149,0.169,436,406.1,472.3,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.204,0.192,0.218,0.105,0.0907,0.122,0.0044,0.0037,0.0051,0.545,0.5,0.601,0.023,0.021,0.025,23.53,23.29,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.1,45.17,51.59,46.61,44.27,48.2,0,0,0,0,0,0,0.518,0,0.049,0.16,0.84,0.16,50
1486332000000,2017,2,2016,5,19,7,0.368,0.0514,0.317,18229.8,116.3,116.3,108.5,3,2,2.857142857142857,608.4,569,643.4,523.4,484,85,85,85,0,0,0,0.14,0.132,0.149,523.4,484,558.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.247,0.225,0.267,0.151,0.127,0.174,0.0064,0.0053,0.0074,0.592,0.535,0.635,0.025,0.023,0.027,23.08,22.89,23.24,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.01,35.87,52.66,38.47,34.79,48.2,0,0,0,0,0,0,0.603,0,0.051,0.14,0.86,0.14,49.5
1486936800000,2017,2,2016,5,20,7,0.42,0.0514,0.368,21184,134.6,134.6,126.1,3,3,3,693.6,654.6,740.5,608.6,569.6,85,85,85,0,0,0,0.123,0.115,0.13,608.6,569.6,655.5,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.296,0.274,0.322,0.208,0.181,0.239,0.0089,0.0077,0.01,0.72,0.654,0.799,0.031,0.028,0.035,22.61,22.34,22.83,0.954,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.937,42.92,40.48,45.79,42.03,39.55,44.87,0,0,0,0,0,0,0.701,0,0.052,0.12,0.88,0.12,50.4
1487541600000,2017,2,2016,5,21,7,0.487,0.0514,0.436,23984,144.6,144.6,142.8,3,3,3,805.4,759.9,857.5,720.4,674.9,85,85,85,0,0,0,0.106,0.0991,0.112,720.4,674.9,772.5,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.361,0.333,0.4,0.281,0.252,0.313,0.012,0.011,0.014,0.909,0.831,0.999,0.04,0.036,0.044,21.97,21.67,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.49,46.95,52.33,47.59,46.01,48.2,0,0,0,0,0,0,0.793,0,0.051,0.11,0.9,0.1,49.2
1488146400000,2017,2,2016,5,22,7,0.578,0.0704,0.508,27403.5,175,175,163.1,4,4,4,955.8,876.1,1046,839.4,791.1,116.4,85,129,0,0,0,0.121,0.0945,0.14,839.4,791.1,917.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.471,0.417,0.546,0.345,0.322,0.383,0.016,0.014,0.017,1.04,0.948,1.18,0.047,0.042,0.054,21.24,20.77,21.65,0.954,0.953,0.955,0.978,0.976,0.98,0.933,0.93,0.936,41.68,39.84,44.64,40.78,38.87,43.75,0,0,0,0,0,0,0.906,0,0.07,0.12,0.88,0.12,47.4
1488751200000,2017,3,2016,6,23,7,0.728,0.0874,0.635,31904.3,192.8,192.8,189.9,4,4,4,1204,1086,1329,1059,956.5,144.4,129,183,8.571,0,46,0.12,0.104,0.142,1051,956.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.718,0.582,0.814,0.549,0.402,0.648,0.026,0.018,0.031,1.56,1.25,1.76,0.073,0.057,0.084,19.9,19.3,20.58,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.89,46.12,50.45,47.48,45.2,48.2,0,0,0,0,0,0,1.06,0,0.093,0.12,0.87,0.13,43.8
1489356000000,2017,3,2016,6,24,7,0.909,0.111,0.665,31586.1,192.5,192.5,188,4,4,4,1503,1381,1655,1320,1198,183,183,183,220,98,372,0.122,0.111,0.133,1100,1100,1100,990,990,990,969.5,969.1,970,20.5,20,20.9,0.881,0.838,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.093,18.68,18.15,19.11,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.96,46.58,49.12,47,45.65,48.14,0,0,0,0,0,0,1.04,0,0.244,0.12,0.73,0.27,34.7
1489960800000,2017,3,2016,6,25,7,1.19,0.111,0.665,28959.5,180.4,180.4,172.4,4,4,4,1966,1718,2235,1783,1535,183,183,183,683.1,435,952,0.0937,0.0819,0.106,1100,1100,1100,990,990,990,970.9,970.2,971.7,19.1,18.3,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.19,16.46,17.94,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,43.97,42.01,46.03,43.09,41.17,45.11,0,0,0,0,0,0,0.958,0,0.525,0.093,0.56,0.44,24.3
1490565600000,2017,3,2016,6,26,7,1.47,0.117,0.665,26730.9,162.8,162.8,159.1,4,4,4,2437,2305,2533,2245,2122,192.7,183,217,1145,1022,1216,0.079,0.0736,0.0863,1100,1100,1100,990,990,990,972.2,971.8,972.4,17.8,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.74,16.29,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.69,40.07,41.55,39.78,39.12,40.69,0,0,0,0,0,0,0.884,0,0.805,0.08,0.45,0.55,18.2
1491170400000,2017,4,2016,7,27,7,1.54,0.131,0.665,26260.1,157,157,156.3,4,4,4,2538,2514,2552,2321,2297,217,217,217,1221,1197,1235,0.0855,0.085,0.0863,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.73,15.69,15.79,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.922,40.03,39.94,40.2,39.08,38.98,39.25,0,0,0,0,0,0,0.868,0,0.875,0.085,0.43,0.57,17.1
1491775200000,2017,4,2016,7,28,7,1.49,0.131,0.665,26641.8,160.1,160.1,158.6,4,4,4,2457,2403,2502,2240,2186,217,217,217,1140,1086,1185,0.0883,0.0867,0.0903,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.81,16.05,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.57,40.27,40.92,39.65,39.33,40.02,0,0,0,0,0,0,0.881,0,0.825,0.088,0.45,0.55,17.9
1492380000000,2017,4,2016,7,29,7,1.39,0.131,0.665,27405,165.8,165.8,163.1,4,4,4,2292,2190,2377,2075,1973,217,217,217,974.7,873,1060,0.0948,0.0913,0.0991,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.12,16.57,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.64,41.09,42.3,40.78,40.2,41.45,0,0,0,0,0,0,0.906,0,0.725,0.094,0.48,0.52,19.7
1492984800000,2017,4,2016,7,30,7,1.22,0.131,0.665,28621.5,174.1,174.1,170.4,4,4,4,2020,1900,2150,1803,1683,217,217,217,703.4,583,833,0.108,0.101,0.114,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.66,17.35,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.46,42.56,44.41,42.59,41.71,43.52,0,0,0,0,0,0,0.946,0,0.555,0.11,0.55,0.45,23.5
1493589600000,2017,5,2016,8,31,7,1.07,0.116,0.665,30039,182,182,178.8,4,4,4,1764,1672,1862,1572,1480,192,192,192,471.9,380,570,0.109,0.103,0.115,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.79,17.47,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.61,44.74,46.43,44.7,43.85,45.5,0,0,0,0,0,0,0.993,0,0.405,0.11,0.62,0.38,28.1
1494194400000,2017,5,2016,8,32,7,0.952,0.116,0.665,31144.8,187.8,187.8,185.4,4,4,4,1573,1506,1642,1381,1314,192,192,192,281.4,214,350,0.122,0.117,0.128,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.907,0.887,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.84,1.86,0.091,0.09,0.093,18.42,18.19,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,46.69,47.92,46.35,45.75,46.96,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
