datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1558303200000,2019,5,2018,8,34,7,0.209,0.0889,0.12,7518.65,47.81,47.81,44.75,1,1,1,346.1,333.1,359.8,199.1,186.1,147,147,147,0,0,0,0.425,0.409,0.441,199.1,186.1,212.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.122,0.131,0.0127,0.0116,0.0138,0.00051,0.00046,0.00056,0.351,0.327,0.375,0.014,0.013,0.015,24.52,24.43,24.61,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.67,42.68,48.79,44.75,41.83,47.81,0,0,0,0,0,0,0.249,0,0.089,0.43,0.57,0.43,36
1558908000000,2019,5,2018,8,35,7,0.192,0.0841,0.107,6701.31,42.84,42.84,39.89,1,1,1,316.7,304.9,328.9,177.7,165.5,139,119,147,0,0,0,0.438,0.386,0.47,177.7,165.5,189.4,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.122,0.0109,0.00982,0.0119,0.00043,0.00039,0.00047,0.312,0.291,0.332,0.012,0.012,0.013,24.7,24.64,24.75,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.83,37.94,43.71,39.89,36.86,42.84,0,0,0,0,0,0,0.222,0,0.085,0.44,0.56,0.44,34.9
1559512800000,2019,6,2018,9,36,7,0.176,0.072,0.104,6509.78,41.22,41.22,38.75,1,1,1,291.4,282.2,301.3,172.4,163.2,119,119,119,0,0,0,0.409,0.395,0.422,172.4,163.2,182.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0104,0.00962,0.0112,0.00041,0.00038,0.00045,0.301,0.285,0.319,0.012,0.011,0.013,24.83,24.77,24.89,0.946,0.943,0.949,0.975,0.971,0.98,0.923,0.916,0.93,39.72,37.57,42.06,38.75,36.48,41.22,0,0,0,0,0,0,0.215,0,0.072,0.41,0.59,0.41,37
1560117600000,2019,6,2018,9,37,7,0.163,0.072,0.0914,5663.47,35.76,35.76,33.71,1,1,1,270.2,261.1,279.2,151.2,142.1,119,119,119,0,0,0,0.441,0.426,0.456,151.2,142.1,160.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.0086,0.00783,0.00937,0.00034,0.00031,0.00037,0.263,0.247,0.28,0.01,0.0098,0.011,24.96,24.9,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.75,32.63,36.87,33.71,31.65,35.76,0,0,0,0,0,0,0.187,0,0.0716,0.44,0.56,0.44,34.7
1560722400000,2019,6,2018,9,38,7,0.152,0.072,0.08,4938.64,31.08,31.08,29.4,1,1,1,251.3,243.9,258.7,132.3,124.9,119,119,119,0,0,0,0.474,0.46,0.488,132.3,124.9,139.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.099,0.104,0.00699,0.00637,0.00762,0.00028,0.00025,0.0003,0.23,0.217,0.243,0.0091,0.0085,0.0096,25.07,25.02,25.12,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.31,28.58,32.04,29.4,27.72,31.08,0,0,0,0,0,0,0.163,0,0.072,0.47,0.53,0.47,32.5
1561327200000,2019,6,2018,9,39,7,0.142,0.072,0.0703,4315.21,27.15,27.15,25.69,1,1,1,235.2,229.4,241.4,116.2,110.4,119,119,119,0,0,0,0.506,0.493,0.519,116.2,110.4,122.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0959,0.0939,0.0982,0.00562,0.00513,0.00616,0.00022,0.0002,0.00024,0.201,0.191,0.212,0.0079,0.0075,0.0084,25.19,25.14,25.23,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.48,25.11,27.99,25.69,24.35,27.15,0,0,0,0,0,0,0.143,0,0.0717,0.51,0.5,0.5,30.4
1561932000000,2019,7,2018,10,40,7,0.132,0.0653,0.0671,4124.43,26.27,26.27,24.55,1,1,1,219,211.6,226.4,111,103.6,108,108,108,0,0,0,0.493,0.477,0.51,111,103.6,118.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0927,0.0901,0.0953,0.00519,0.00456,0.00581,0.0002,0.00018,0.00023,0.19,0.177,0.203,0.0075,0.0069,0.008,25.3,25.24,25.35,0.919,0.913,0.924,0.97,0.97,0.97,0.891,0.886,0.896,25.31,23.54,27.09,24.55,22.83,26.27,0,0,0,0,0,0,0.136,0,0.0649,0.49,0.51,0.49,31.2
1562536800000,2019,7,2018,10,41,7,0.124,0.0653,0.0584,1589.05,22.51,22.51,9.459,1,1,1,204.5,198.8,210.3,96.53,90.79,108,108,108,0,0,0,0.528,0.514,0.543,96.53,90.79,102.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0876,0.0856,0.0896,0.00396,0.00347,0.00444,0.00015,0.00014,0.00017,0.164,0.154,0.175,0.0064,0.006,0.0068,25.41,25.36,25.44,0.391,0,0.912,0.415,0,0.97,0.379,0,0.885,9.761,0,23.21,9.459,0,22.51,0,4,0,0,0.571,0,0.0525,0.571,0.0656,0.53,0.47,0.53,12.8
1563141600000,2019,7,2018,10,42,7,0.116,0.0653,0.0503,0,0,0,0,1,1,1,191.2,185.9,196.9,83.21,77.94,108,108,108,0,0,0,0.565,0.549,0.581,83.21,77.94,88.87,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0829,0.081,0.0849,0.00282,0.00237,0.0033,0.00011,0.000093,0.00013,0.141,0.131,0.151,0.0055,0.0051,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.56,0.43,0.57,0
1563746400000,2019,7,2018,10,43,7,0.109,0.0653,0.0438,0,0,0,0,1,1,1,180.5,176.4,184.6,72.47,68.37,108,108,108,0,0,0,0.599,0.585,0.612,72.47,68.37,76.57,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0791,0.0777,0.0806,0.00191,0.00156,0.00226,0.000075,0.000061,0.000088,0.121,0.114,0.129,0.0047,0.0045,0.005,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.6,0.4,0.6,0
1564351200000,2019,7,2018,10,44,7,0.103,0.0601,0.0429,0,0,0,0,1,1,1,170.4,165.2,175,71,64.26,99.43,93,108,0,0,0,0.583,0.544,0.627,71,64.26,77.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0762,0.0793,0.00178,0.00121,0.00237,0.00007,0.000047,0.000093,0.118,0.107,0.129,0.0046,0.0042,0.0051,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0601,0.58,0.42,0.58,0
1564956000000,2019,8,2018,11,45,7,0.0953,0.0562,0.0391,0,0,0,0,1,1,1,157.6,152.3,163.2,64.58,59.3,93,93,93,0,0,0,0.59,0.57,0.611,64.58,59.3,70.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0727,0.0766,0.00124,0.00079,0.00172,0.000049,0.000031,0.000067,0.105,0.096,0.116,0.0041,0.0038,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
1565560800000,2019,8,2018,11,46,7,0.0888,0.0562,0.0283,0,0,0,0,1,0,0.8571428571428571,146.8,142.7,150.9,53.83,49.73,93,93,93,7.143,0,50,0.634,0.616,0.652,46.73,0,57.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0722,0.000329,0,0.000675,0.000013,0,0.000026,0.0853,0.0708,0.0936,0.0033,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.63,0.32,0.68,0
1566165600000,2019,8,2018,11,47,7,0.0837,0.0562,0,0,0,0,0,0,0,0,138.4,135.9,141.4,45.36,42.9,93,93,93,45.43,43,48,0.672,0.658,0.684,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0837,0.67,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0801,0.0544,0.00493,0,0,0,0,1,0,0.14285714285714285,132.5,129.1,135.1,42.46,37.98,90,72,93,34.29,0,42,0.679,0.558,0.71,8.151,0,57.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000857,0,0.0006,0.0000034,0,0.000024,0.0737,0.0708,0.091,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07517,0.68,0.062,0.94,0
1567375200000,2019,9,2018,12,49,7,0.0738,0.0435,0.0139,0,0,0,0,1,0,0.42857142857142855,122,116.2,127.7,49.95,44.21,72,72,72,26.86,0,50,0.591,0.564,0.62,23.05,0,55.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000138,0,0.000484,0.0000054,0,0.000019,0.0774,0.0708,0.089,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0599,0.59,0.19,0.81,0
1567980000000,2019,9,2018,12,50,7,0.067,0.0435,0,0,0,0,0,0,0,0,110.7,106.6,114.8,38.74,34.64,72,72,72,38.71,35,43,0.65,0.627,0.675,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.067,0.65,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0628,0.0435,0,0,0,0,0,0,0,0,103.9,101.4,106.4,31.91,29.44,72,72,72,31.86,29,34,0.693,0.677,0.71,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0628,0.69,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0594,0.0435,0,0,0,0,0,0,0,0,98.16,95.7,100.6,26.16,23.7,72,72,72,26.29,24,29,0.734,0.716,0.752,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0594,0.73,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0556,0.0332,0,0,0,0,0,0,0,0,91.95,89.41,94.88,37.09,22.88,54.86,52,72,37,23,42,0.596,0.553,0.759,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0556,0.6,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0547,0.0314,0,0,0,0,0,0,0,0,90.43,87.77,93.24,38.43,35.77,52,52,52,38.43,36,41,0.576,0.558,0.592,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0547,0.57,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0536,0.0314,0,0,0,0,0,0,0,0,88.59,84.49,92.15,36.59,32.49,52,52,52,36.57,32,40,0.587,0.564,0.615,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0536,0.59,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0503,0.0314,0,0,0,0,0,0,0,0,83.24,82.03,84.76,31.24,30.03,52,52,52,31.29,30,33,0.625,0.613,0.634,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0503,0.62,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0509,0.0309,0,0,0,0,0,0,0,0,84.22,83.67,85.04,33.07,31.67,51.14,50,52,33,32,35,0.607,0.588,0.621,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0509,0.61,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0548,0.0302,0,0,0,0,0,0,0,0,90.66,85.31,97.34,40.66,35.31,50,50,50,40.57,35,47,0.553,0.514,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0548,0.55,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0626,0.0302,0.024,0,0,0,0,1,0,0.7142857142857143,103.5,98.16,110.2,53.51,48.16,50,50,50,13.71,0,48,0.484,0.454,0.509,39.71,0,60.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00034,0,0.000866,0.000013,0,0.000034,0.0837,0.0708,0.0954,0.0033,0.0028,0.0037,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0386,0.48,0.38,0.62,0
1574028000000,2019,11,2019,2,7,7,0.0722,0.0302,0.042,2225.44,16.32,16.32,13.25,1,1,1,119.4,112.7,123.3,69.41,62.66,50,50,50,0,0,0,0.419,0.405,0.444,69.41,62.66,73.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0716,0.00165,0.00108,0.00198,0.000065,0.000042,0.000078,0.109,0.099,0.115,0.0043,0.0039,0.0045,25.39,25.38,25.4,0.785,0,0.931,0.823,0,0.96,0.754,0,0.894,13.8,0,17,13.25,0,16.32,0,1,0,0,0.143,0,0.0736,0.143,0.0302,0.42,0.58,0.42,30.8
1574632800000,2019,11,2019,2,8,7,0.0781,0.031,0.047,2913.54,18.1,18.1,17.34,1,1,1,129.1,123.3,132.1,77.78,73.07,51.29,50,59,0,0,0,0.397,0.381,0.447,77.78,73.07,81.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0716,0.0744,0.00236,0.00196,0.00266,0.000093,0.000077,0.0001,0.123,0.115,0.129,0.0048,0.0045,0.0051,25.38,25.37,25.38,0.933,0.93,0.938,0.96,0.96,0.961,0.896,0.893,0.9,18.06,16.92,18.84,17.34,16.24,18.1,0,0,0,0,0,0,0.0963,0,0.0311,0.4,0.6,0.4,37.3
1575237600000,2019,12,2019,3,9,7,0.089,0.0357,0.0533,3278,21.52,21.52,19.51,1,1,1,147.1,134.5,156.9,88.15,75.53,59,59,59,0,0,0,0.402,0.376,0.439,88.15,75.53,97.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0738,0.0817,0.00324,0.00217,0.00408,0.00013,0.000085,0.00016,0.143,0.12,0.161,0.0056,0.0047,0.0063,25.36,25.35,25.38,0.924,0.913,0.94,0.964,0.96,0.968,0.891,0.884,0.902,20.24,17.66,22.23,19.51,16.96,21.52,0,0,0,0,0,0,0.108,0,0.0357,0.4,0.6,0.4,36.8
1575842400000,2019,12,2019,3,10,7,0.094,0.0357,0.0583,3561.23,21.69,21.69,21.2,1,1,1,155.4,153.7,157.8,96.39,94.67,59,59,59,0,0,0,0.38,0.374,0.384,96.39,94.67,98.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0806,0.082,0.00394,0.0038,0.00415,0.00015,0.00015,0.00016,0.158,0.155,0.162,0.0062,0.0061,0.0063,25.35,25.35,25.35,0.915,0.912,0.916,0.967,0.966,0.968,0.885,0.883,0.886,21.92,21.57,22.4,21.2,20.84,21.69,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
1576447200000,2019,12,2019,3,11,7,0.0994,0.0357,0.0637,3903.41,24.88,24.88,23.23,1,1,1,164.3,159.1,171.2,105.3,100.1,59,59,59,0,0,0,0.359,0.345,0.371,105.3,100.1,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0825,0.0868,0.0047,0.00426,0.00528,0.00018,0.00017,0.00021,0.174,0.164,0.186,0.0068,0.0064,0.0073,25.35,25.35,25.36,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.892,23.96,22.68,25.64,23.23,21.97,24.88,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
1577052000000,2019,12,2019,3,12,7,0.108,0.0357,0.0725,4492.69,30.6,30.6,26.74,1,1,1,178.9,170.3,195,119.9,111.3,59,59,59,0,0,0,0.331,0.303,0.346,119.9,111.3,136,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0865,0.0952,0.00594,0.00521,0.00731,0.00023,0.0002,0.00029,0.2,0.185,0.229,0.0078,0.0072,0.0089,25.36,25.36,25.36,0.924,0.919,0.933,0.97,0.97,0.97,0.896,0.891,0.905,27.57,25.44,31.54,26.74,24.68,30.6,0,0,0,0,0,0,0.149,0,0.0355,0.33,0.67,0.33,41.6
1577656800000,2019,12,2019,3,13,7,0.128,0.0417,0.0863,5394.77,34.16,34.16,32.11,1,1,1,211.7,199.1,224.8,142.7,133.7,69,59,73,0,0,0,0.325,0.293,0.353,142.7,133.7,151.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0961,0.103,0.00788,0.00712,0.00865,0.00031,0.00028,0.00034,0.242,0.226,0.259,0.0095,0.0089,0.01,25.29,25.19,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.1,30.96,35.22,32.11,30.03,34.16,0,0,0,0,0,0,0.178,0,0.0417,0.33,0.67,0.33,42.1
1578261600000,2020,1,2019,4,14,7,0.144,0.0442,0.0998,6261.16,39.86,39.86,37.27,1,1,1,238,227.8,248.6,165,154.8,73,73,73,0,0,0,0.307,0.294,0.32,165,154.8,175.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.111,0.00977,0.00891,0.0107,0.00039,0.00035,0.00042,0.282,0.264,0.301,0.011,0.01,0.012,25.09,25.01,25.17,0.944,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.926,38.3,35.92,40.77,37.27,34.84,39.86,0,0,0,0,0,0,0.207,0,0.0442,0.31,0.69,0.31,43.5
1578866400000,2020,1,2019,4,15,7,0.163,0.0442,0.118,7485.14,48.2,48.2,44.55,1,1,1,268.9,252.1,287.1,195.9,179.1,73,73,73,0,0,0,0.272,0.254,0.29,195.9,179.1,214.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.112,0.125,0.0124,0.011,0.0139,0.00049,0.00043,0.00055,0.337,0.307,0.37,0.013,0.012,0.015,24.89,24.78,24.98,0.953,0.948,0.957,0.98,0.979,0.98,0.934,0.929,0.938,45.56,41.61,49.81,44.55,40.75,48.2,0,0,0,0,0,0,0.248,0,0.045,0.27,0.72,0.28,45.9
1579471200000,2020,1,2019,4,16,7,0.198,0.0442,0.154,9349.07,63.38,63.38,55.65,2,1,1.8571428571428572,328.1,295.6,363.4,255.1,222.6,73,73,73,0,0,0,0.223,0.201,0.247,255.1,222.6,290.4,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.127,0.151,0.0222,0.0147,0.0361,0.00089,0.00058,0.0015,0.297,0.247,0.385,0.012,0.0099,0.015,24.66,24.46,24.82,0.935,0.924,0.959,0.971,0.97,0.98,0.908,0.896,0.94,32.53,26.3,51.76,31.27,25.51,48.2,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.2
1580076000000,2020,1,2019,4,17,7,0.259,0.0462,0.213,12915.7,87.56,87.56,76.88,2,2,2,428.9,377.9,487.3,352.5,304.9,76.43,73,85,0,0,0,0.178,0.163,0.193,352.5,304.9,402.3,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.157,0.192,0.0654,0.0429,0.0889,0.0027,0.0017,0.0037,0.419,0.348,0.495,0.017,0.014,0.02,24.05,23.71,24.36,0.948,0.941,0.955,0.975,0.97,0.98,0.925,0.913,0.936,39.41,34.28,44.67,38.44,33.25,43.78,0,0,0,0,0,0,0.427,0,0.046,0.18,0.82,0.18,49.9
1580680800000,2020,2,2019,5,18,7,0.342,0.0514,0.29,16920.8,113.1,113.1,100.7,3,2,2.4285714285714284,565.2,506.7,627.5,480.2,421.7,85,85,85,0,0,0,0.151,0.135,0.168,480.2,421.7,542.5,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.225,0.199,0.258,0.127,0.098,0.163,0.0053,0.0041,0.0069,0.569,0.524,0.614,0.024,0.022,0.026,23.29,22.98,23.6,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.24,35.81,52.24,42.61,34.74,48.2,0,0,0,0,0,0,0.56,0,0.052,0.15,0.85,0.15,49.5
1581285600000,2020,2,2019,5,19,7,0.445,0.0514,0.393,22299.8,144.6,144.6,132.7,3,3,3,735.6,651.9,828.3,650.6,566.9,85,85,85,0,0,0,0.116,0.103,0.13,650.6,566.9,743.3,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.32,0.272,0.373,0.236,0.18,0.298,0.01,0.0076,0.013,0.79,0.649,0.947,0.034,0.028,0.042,22.37,21.84,22.84,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,45.4,40.3,50.78,44.25,39.36,48.2,0,0,0,0,0,0,0.737,0,0.052,0.12,0.88,0.12,50.1
1581890400000,2020,2,2019,5,20,7,0.633,0.0649,0.568,29847.6,192.8,192.8,177.7,4,4,4,1047,869.8,1218,939.9,784.8,107.3,85,137,0,0,0,0.101,0.0808,0.123,939.9,784.8,1081,990,990,990,968,967.4,968.6,22,21.4,22.6,0.571,0.411,0.751,0.423,0.319,0.605,0.019,0.014,0.028,1.25,0.937,1.65,0.057,0.041,0.077,20.73,19.76,21.68,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.46,39.75,49.99,44.42,38.78,48.2,0,0,0,0,0,0,0.987,0,0.065,0.1,0.9,0.1,47.2
1582495200000,2020,2,2019,5,21,7,0.817,0.0868,0.665,32350.8,192.8,192.8,192.6,4,4,4,1350,1267,1393,1207,1130,143.6,137,183,106.7,30,153,0.106,0.0986,0.131,1100,1100,1100,990,990,990,969,968.7,969.1,21,20.9,21.3,0.826,0.792,0.845,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.79,0.085,0.082,0.086,19.22,19.07,19.52,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.41,49,50.21,48.14,48.02,48.2,0,0,0,0,0,0,1.07,0,0.152,0.11,0.81,0.19,39.6
1583100000000,2020,3,2019,6,22,7,0.851,0.111,0.665,32182.2,192.2,192.2,191.6,4,4,4,1406,1390,1427,1223,1207,183,183,183,123.3,107,144,0.13,0.128,0.132,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.848,0.841,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.8,0.086,0.086,0.087,19.02,18.95,19.08,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.87,48.67,49.03,47.89,47.69,48.05,0,0,0,0,0,0,1.06,0,0.186,0.13,0.78,0.22,37.8
1583704800000,2020,3,2019,6,23,7,0.899,0.111,0.665,31669,190.4,190.4,188.5,4,4,4,1487,1436,1550,1304,1253,183,183,183,204.1,153,267,0.123,0.118,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.882,0.863,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.73,18.5,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.09,47.5,48.57,47.13,46.55,47.6,0,0,0,0,0,0,1.05,0,0.234,0.12,0.74,0.26,35.2
1584309600000,2020,3,2019,6,24,7,1.01,0.111,0.665,30624.4,185.2,185.2,182.3,4,4,4,1664,1580,1732,1481,1397,183,183,183,380.9,297,449,0.11,0.106,0.116,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.915,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.12,17.9,18.4,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,45.9,47.24,45.57,44.98,46.29,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1584914400000,2020,3,2019,6,25,7,1.09,0.111,0.665,29810.2,179.3,179.3,177.4,4,4,4,1803,1749,1865,1620,1566,183,183,183,520,466,582,0.102,0.0981,0.105,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.66,17.46,17.84,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.27,44.71,45.75,44.36,43.82,44.84,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.3
1585519200000,2020,3,2019,6,26,7,1.23,0.0956,0.665,28584.5,174.2,174.2,170.1,4,4,4,2029,1897,2168,1871,1714,158,148,183,771,614,920,0.0783,0.0683,0.0965,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.62,17.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.4,42.44,44.44,42.54,41.59,43.55,0,0,0,0,0,0,0.945,0,0.565,0.078,0.54,0.46,23.2
1586124000000,2020,4,2019,7,27,7,1.39,0.101,0.665,27366.1,165.1,165.1,162.9,4,4,4,2301,2216,2365,2133,2068,167.7,148,217,1033,968,1080,0.0727,0.0636,0.0925,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.14,16.5,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.58,41.16,42.13,40.72,40.28,41.29,0,0,0,0,0,0,0.905,0,0.725,0.073,0.48,0.52,19.7
1586728800000,2020,4,2019,7,28,7,1.45,0.131,0.665,26933.3,160.8,160.8,160.3,4,4,4,2394,2377,2407,2177,2160,217,217,217,1077,1060,1090,0.0906,0.0902,0.0913,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.07,16.04,16.12,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.924,0.925,40.98,40.9,41.09,40.08,39.99,40.2,0,0,0,0,0,0,0.891,0,0.785,0.09,0.46,0.54,18.6
1587333600000,2020,4,2019,7,29,7,1.43,0.131,0.665,27050.5,162.8,162.8,161,4,4,4,2369,2305,2411,2152,2088,217,217,217,1052,988,1094,0.0916,0.09,0.0941,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,16.03,16.29,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.14,40.87,41.55,40.25,39.97,40.69,0,0,0,0,0,0,0.895,0,0.765,0.092,0.47,0.53,18.9
1587938400000,2020,4,2019,7,30,7,1.3,0.147,0.665,28058.6,170.6,170.6,167,4,4,4,2143,2002,2279,1900,1726,242.3,217,276,800.1,626,962,0.114,0.0952,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.68,16.35,17.02,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.61,41.72,43.52,41.75,40.88,42.65,0,0,0,0,0,0,0.928,0,0.635,0.11,0.51,0.49,21.6
1588543200000,2020,5,2019,8,31,7,1.11,0.167,0.665,29584.3,180,180,176.1,4,4,4,1842,1729,1956,1566,1453,276,276,276,465.7,353,580,0.15,0.141,0.16,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.54,17.17,17.91,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.92,43.92,45.92,44.02,43.04,45,0,0,0,0,0,0,0.978,0,0.445,0.15,0.6,0.4,26.7
1589148000000,2020,5,2019,8,32,7,0.959,0.116,0.665,31074.1,188.4,188.4,185,4,4,4,1586,1490,1692,1394,1298,192,192,192,294.3,198,400,0.121,0.114,0.129,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.906,0.88,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.38,18.03,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.26,48.07,46.24,45.33,47.11,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1589752800000,2020,5,2019,8,33,7,0.819,0.116,0.658,32137.8,192.8,192.8,191.3,4,4,4,1354,1227,1461,1162,1035,192,192,192,74.14,0,169,0.142,0.131,0.157,1088,1035,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.809,0.701,0.867,0.62,0.501,0.648,0.03,0.023,0.031,1.73,1.49,1.82,0.082,0.07,0.088,19.26,18.83,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.93,48.2,49.77,47.82,47.23,48.2,0,0,0,0,0,0,1.06,0,0.161,0.14,0.8,0.2,39.2
1590357600000,2020,5,2019,8,34,7,0.663,0.116,0.547,28706.2,184.6,184.6,170.9,4,4,4,1096,1013,1190,904.2,821.2,192,192,192,0,0,0,0.175,0.161,0.189,904.2,821.2,997.6,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.546,0.468,0.647,0.377,0.336,0.422,0.017,0.015,0.02,1.17,1.02,1.35,0.054,0.046,0.063,20.63,20.16,21.03,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.62,40.38,47.1,42.72,39.44,46.15,0,0,0,0,0,0,0.949,0,0.116,0.17,0.83,0.17,43.3
1590962400000,2020,6,2019,9,35,7,0.565,0.0974,0.468,25134.7,160.2,160.2,149.6,4,3,3.4285714285714284,934.1,884.6,990.8,773.1,723.6,161,161,161,0,0,0,0.173,0.162,0.182,773.1,723.6,829.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.421,0.376,0.473,0.312,0.284,0.341,0.014,0.013,0.015,0.984,0.928,1.04,0.044,0.041,0.047,21.38,21.1,21.63,0.955,0.953,0.957,0.978,0.974,0.98,0.935,0.928,0.938,45.86,39.22,51.44,44.28,38.21,48.2,0,0,0,0,0,0,0.831,0,0.097,0.17,0.83,0.17,44.5
1591567200000,2020,6,2019,9,36,7,0.502,0.0974,0.404,22651.7,141.6,141.6,134.8,3,3,3,829.5,792.4,869.8,668.5,631.4,161,161,161,0,0,0,0.194,0.185,0.203,668.5,631.4,708.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.343,0.322,0.366,0.248,0.223,0.274,0.011,0.0097,0.012,0.834,0.771,0.902,0.037,0.034,0.04,21.95,21.72,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.86,43.69,48.15,44.94,42.82,47.19,0,0,0,0,0,0,0.749,0,0.098,0.19,0.8,0.2,45.1
1592172000000,2020,6,2019,9,37,7,0.457,0.0974,0.36,20437.4,127.2,127.2,121.7,3,3,3,755.5,721.9,785,594.5,560.9,161,161,161,0,0,0,0.213,0.205,0.223,594.5,560.9,624,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.282,0.317,0.198,0.176,0.218,0.0086,0.0076,0.0095,0.709,0.652,0.759,0.031,0.028,0.033,22.37,22.2,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.45,39.36,43.25,40.55,38.36,42.39,0,0,0,0,0,0,0.676,0,0.097,0.21,0.79,0.21,44.7
1592776800000,2020,6,2019,9,38,7,0.41,0.0974,0.313,17782.3,112.7,112.7,105.8,3,2,2.857142857142857,678.1,646.7,710.1,517.1,485.7,161,161,161,0,0,0,0.238,0.227,0.249,517.1,485.7,549.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.239,0.275,0.147,0.128,0.168,0.0063,0.0055,0.0072,0.595,0.543,0.637,0.025,0.023,0.027,22.79,22.63,22.93,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.06,35.15,52.09,37.58,34.1,48.2,0,0,0,0,0,0,0.588,0,0.097,0.24,0.76,0.24,43.4
1593381600000,2020,6,2019,9,39,7,0.369,0.0861,0.283,16178.9,96.4,96.4,96.3,2,2,2,609.6,583,637.7,467.1,448,142.4,135,161,0,0,0,0.233,0.218,0.256,467.1,448,483.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.226,0.215,0.235,0.119,0.11,0.127,0.0051,0.0046,0.0054,0.604,0.57,0.631,0.026,0.024,0.027,23.06,22.93,23.21,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.55,48.84,52.13,48.15,47.86,48.2,0,0,0,0,0,0,0.535,0,0.086,0.23,0.77,0.23,43.8
1593986400000,2020,7,2019,10,40,7,0.333,0.0905,0.242,14423,94.06,94.06,85.85,2,2,2,550.2,527.5,574.5,400.7,341.5,149.6,135,186,0,0,0,0.273,0.235,0.353,400.7,341.5,439.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.18,0.211,0.0881,0.0602,0.106,0.0037,0.0025,0.0045,0.5,0.414,0.557,0.021,0.017,0.023,23.42,23.26,23.61,0.954,0.947,0.957,0.978,0.971,0.98,0.933,0.919,0.938,43.9,37.45,47.99,42.93,36.35,47.03,0,0,0,0,0,0,0.477,0,0.091,0.27,0.73,0.27,43.3
1594591200000,2020,7,2019,10,41,7,0.302,0.112,0.19,11233.9,71.13,71.13,66.87,2,2,2,499.5,480.2,520.1,313.5,294.2,186,186,186,0,0,0,0.373,0.358,0.387,313.5,294.2,334.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.164,0.178,0.047,0.0378,0.0567,0.0019,0.0016,0.0024,0.372,0.343,0.402,0.015,0.014,0.017,23.78,23.66,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.47,32.39,36.67,33.43,31.42,35.57,0,0,0,0,0,0,0.371,0,0.112,0.37,0.63,0.37,37.2
1595196000000,2020,7,2019,10,42,7,0.276,0.112,0.163,9685.62,61.5,61.5,57.65,2,2,2,455.8,438.3,473.9,269.8,252.3,186,186,186,0,0,0,0.408,0.393,0.424,269.8,252.3,287.9,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.155,0.149,0.161,0.0263,0.0181,0.0349,0.0011,0.00074,0.0014,0.306,0.28,0.333,0.013,0.011,0.014,24.04,23.93,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.72,27.8,31.7,28.83,26.97,30.75,0,0,0,0,0,0,0.32,0,0.113,0.41,0.59,0.41,35.1
1595800800000,2020,7,2019,10,43,7,0.253,0.107,0.146,8615.83,54.32,54.32,51.28,2,1,1.7142857142857142,417.9,401.4,433.7,240.8,226.9,177.1,155,186,0,0,0,0.423,0.38,0.45,240.8,226.9,252.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.14,0.147,0.0164,0.015,0.0183,0.00067,0.00061,0.00074,0.31,0.262,0.413,0.013,0.011,0.017,24.21,24.11,24.32,0.937,0.926,0.958,0.973,0.97,0.98,0.911,0.898,0.939,34.19,26.1,52.5,32.53,25.31,48.2,0,0,0,0,0,0,0.285,0,0.107,0.42,0.58,0.42,34.1
1596405600000,2020,8,2019,11,44,7,0.23,0.0937,0.136,8216.73,51.67,51.67,48.91,2,1,1.2857142857142858,380.6,365.6,395.7,225.6,210.6,155,155,155,0,0,0,0.408,0.392,0.424,225.6,210.6,240.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.142,0.0149,0.0136,0.0162,0.0006,0.00055,0.00066,0.353,0.258,0.408,0.014,0.01,0.017,24.34,24.26,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.53,26.11,52.6,41.6,25.32,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
1597010400000,2020,8,2019,11,45,7,0.211,0.0937,0.117,7281.37,46.22,46.22,43.34,1,1,1,348.1,335.8,360.9,193.1,180.8,155,155,155,0,0,0,0.446,0.429,0.462,193.1,180.8,205.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0111,0.0133,0.00049,0.00045,0.00053,0.341,0.319,0.364,0.014,0.013,0.015,24.52,24.43,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.23,41.4,47.17,43.34,40.53,46.22,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.5
1597615200000,2020,8,2019,11,46,7,0.194,0.0937,0.0999,6173.72,39.52,39.52,36.75,1,1,1,320.2,309.3,331.7,165.2,154.3,155,155,155,0,0,0,0.484,0.467,0.501,165.2,154.3,176.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.115,0.112,0.119,0.00979,0.00886,0.0108,0.00039,0.00035,0.00043,0.291,0.271,0.311,0.012,0.011,0.012,24.71,24.63,24.78,0.944,0.941,0.948,0.972,0.97,0.977,0.918,0.913,0.926,37.79,35.27,40.45,36.75,34.22,39.52,0,0,0,0,0,0,0.204,0,0.0941,0.48,0.51,0.49,31.8
1598220000000,2020,8,2019,11,47,7,0.18,0.0937,0.086,5287.47,33.42,33.42,31.47,1,1,1,297.1,288.2,305.7,142.1,133.2,155,155,155,0,0,0,0.522,0.507,0.538,142.1,133.2,150.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.107,0.104,0.11,0.00783,0.00707,0.00856,0.00031,0.00028,0.00034,0.249,0.233,0.265,0.0099,0.0093,0.011,24.86,24.81,24.91,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.45,30.34,34.45,31.47,29.43,33.42,0,0,0,0,0,0,0.175,0,0.094,0.52,0.48,0.52,29.4
1598824800000,2020,8,2019,11,48,7,0.166,0.0746,0.0913,5655.9,36.87,36.87,33.67,1,1,1,274.3,262.2,285.2,151,130.2,123.3,118,155,0,0,0,0.449,0.417,0.543,151,130.2,164.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00859,0.00682,0.00975,0.00034,0.00027,0.00039,0.262,0.228,0.286,0.01,0.0091,0.011,24.94,24.88,25,0.939,0.931,0.944,0.97,0.97,0.972,0.911,0.903,0.917,34.7,29.64,37.94,33.67,28.75,36.87,0,0,0,0,0,0,0.187,0,0.0747,0.45,0.55,0.45,34.1
1599429600000,2020,9,2019,12,49,7,0.151,0.0644,0.0863,5350.14,34.77,34.77,31.85,1,1,1,249.1,240.1,258.7,142.7,131.1,106.4,91,118,0,0,0,0.426,0.37,0.474,142.7,131.1,155.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0994,0.106,0.00788,0.00689,0.00893,0.00031,0.00027,0.00035,0.246,0.226,0.267,0.0097,0.0089,0.011,25.06,25.02,25.1,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.912,32.83,30.03,35.85,31.85,29.13,34.77,0,0,0,0,0,0,0.177,0,0.0647,0.43,0.57,0.43,35.4
1600034400000,2020,9,2019,12,50,7,0.138,0.055,0.0834,5181.92,32.73,32.73,30.84,1,1,1,228.8,221.2,237.1,137.8,130.2,91,91,91,0,0,0,0.398,0.384,0.411,137.8,130.2,146.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.097,0.103,0.00747,0.00682,0.00817,0.00029,0.00027,0.00032,0.236,0.222,0.25,0.0093,0.0087,0.0099,25.19,25.13,25.25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.8,30.01,33.74,30.84,29.11,32.73,0,0,0,0,0,0,0.171,0,0.0546,0.4,0.6,0.4,37.6
1600639200000,2020,9,2019,12,51,7,0.128,0.055,0.0735,4550.7,28.55,28.55,27.09,1,1,1,212.5,206.7,218.8,121.5,115.7,91,91,91,0,0,0,0.428,0.416,0.44,121.5,115.7,127.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0919,0.0961,0.00607,0.00559,0.00661,0.00024,0.00022,0.00026,0.206,0.196,0.218,0.0081,0.0077,0.0085,25.32,25.27,25.36,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.93,26.54,29.43,27.09,25.74,28.55,0,0,0,0,0,0,0.15,0,0.0545,0.43,0.57,0.43,35.6
1601244000000,2020,9,2019,12,52,7,0.121,0.0488,0.0717,3860.22,28.28,28.28,22.98,1,1,1,199.3,194.4,204.8,118.6,110,80.71,73,91,0,0,0,0.404,0.367,0.453,118.6,110,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0899,0.0934,0.00583,0.0051,0.00647,0.00023,0.0002,0.00025,0.2,0.186,0.213,0.0078,0.0073,0.0083,25.39,25.38,25.41,0.793,0,0.929,0.831,0,0.97,0.769,0,0.901,23.69,0,29.15,22.98,0,28.28,0,1,0,0,0.143,0,0.128,0.143,0.0493,0.4,0.59,0.41,31.9
1601848800000,2020,10,2020,1,1,7,0.114,0.0442,0.0699,4320.7,26.81,26.81,25.72,1,1,1,188.6,184.3,193.1,115.6,111.3,73,73,73,0,0,0,0.387,0.378,0.396,115.6,111.3,120,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0882,0.0913,0.00557,0.00521,0.00595,0.00022,0.0002,0.00023,0.194,0.186,0.202,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.51,25.45,27.64,25.72,24.69,26.81,0,0,0,0,0,0,0.143,0,0.0441,0.39,0.61,0.39,37.9
1602453600000,2020,10,2020,1,2,7,0.109,0.0442,0.0647,3970.72,24.36,24.36,23.64,1,1,1,179.9,176.9,182.9,106.9,103.9,73,73,73,0,0,0,0.406,0.399,0.413,106.9,103.9,109.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0856,0.0877,0.00484,0.00458,0.00509,0.00019,0.00018,0.0002,0.178,0.173,0.184,0.007,0.0068,0.0072,25.38,25.38,25.38,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.37,23.62,25.11,23.64,22.91,24.36,0,0,0,0,0,0,0.131,0,0.0443,0.41,0.59,0.41,36.4
1603058400000,2020,10,2020,1,3,7,0.104,0.0442,0.0595,3640.16,22.59,22.59,21.67,1,1,1,171.4,167.3,175.6,98.44,94.34,73,73,73,0,0,0,0.426,0.416,0.436,98.44,94.34,102.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0822,0.0851,0.00412,0.00377,0.00447,0.00016,0.00015,0.00017,0.163,0.156,0.171,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.913,0.911,0.917,0.968,0.966,0.97,0.884,0.882,0.886,22.38,21.54,23.29,21.67,20.81,22.59,0,0,0,0,0,0,0.12,0,0.0445,0.43,0.57,0.43,35
1603663200000,2020,10,2020,1,4,7,0.0987,0.0422,0.0565,3475.51,24.46,24.46,20.69,1,1,1,163.2,160.5,166,93.49,87.78,69.71,50,73,0,0,0,0.427,0.312,0.454,93.49,87.78,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0799,0.0848,0.0037,0.00321,0.00514,0.00014,0.00013,0.0002,0.154,0.144,0.182,0.006,0.0056,0.0071,25.37,25.34,25.38,0.921,0.918,0.925,0.965,0.963,0.97,0.889,0.887,0.891,21.42,20.21,25.22,20.69,19.47,24.46,0,0,0,0,0,0,0.115,0,0.0422,0.43,0.57,0.43,35.2
1604268000000,2020,11,2020,2,5,7,0.102,0.0302,0.072,4459.26,28.04,28.04,26.54,1,1,1,169.1,161.3,175.3,119.1,111.3,50,50,50,0,0,0,0.296,0.285,0.31,119.1,111.3,125.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0851,0.09,0.00587,0.00521,0.0064,0.00023,0.0002,0.00025,0.197,0.183,0.208,0.0077,0.0072,0.0081,25.34,25.34,25.34,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.901,27.36,25.42,28.91,26.54,24.66,28.04,0,0,0,0,0,0,0.147,0,0.03,0.3,0.71,0.29,43.7
1604872800000,2020,11,2020,2,6,7,0.11,0.0302,0.0798,4974.33,31.94,31.94,29.61,1,1,1,181.9,173.4,191.7,131.9,123.4,50,50,50,0,0,0,0.275,0.261,0.288,131.9,123.4,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0893,0.0958,0.00696,0.00624,0.00779,0.00027,0.00024,0.0003,0.22,0.205,0.237,0.0086,0.008,0.0093,25.34,25.34,25.35,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.52,28.43,32.93,29.61,27.58,31.94,0,0,0,0,0,0,0.164,0,0.0302,0.27,0.73,0.27,45.2
1605477600000,2020,11,2020,2,7,7,0.121,0.0302,0.0903,5673.66,34.41,34.41,33.77,1,1,1,199.3,193.6,202.1,149.3,143.6,50,50,50,0,0,0,0.251,0.247,0.258,149.3,143.6,152.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0985,0.0964,0.0994,0.00844,0.00796,0.00868,0.00033,0.00031,0.00034,0.251,0.241,0.256,0.0098,0.0094,0.01,25.34,25.33,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.82,33.4,35.48,33.77,32.4,34.41,0,0,0,0,0,0,0.188,0,0.0307,0.25,0.75,0.25,46.9
1606082400000,2020,11,2020,2,8,7,0.127,0.0302,0.0971,6111.94,37.92,37.92,36.38,1,1,1,210.5,205.9,216.8,160.5,155.9,50,50,50,0,0,0,0.238,0.231,0.243,160.5,155.9,166.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.105,0.0094,0.009,0.00993,0.00037,0.00035,0.00039,0.271,0.263,0.282,0.011,0.01,0.011,25.27,25.22,25.3,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.919,37.47,36.38,38.94,36.38,35.29,37.92,0,0,0,0,0,0,0.202,0,0.0299,0.24,0.76,0.24,48.1
1606687200000,2020,11,2020,2,9,7,0.137,0.0349,0.102,6448.97,40.98,40.98,38.39,1,1,1,226.7,216.6,238.4,169,157.8,57.71,50,59,0,0,0,0.255,0.231,0.272,169,157.8,179.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.111,0.0101,0.00917,0.011,0.0004,0.00036,0.00043,0.287,0.268,0.306,0.011,0.01,0.012,25.15,25.06,25.23,0.945,0.941,0.948,0.975,0.97,0.98,0.921,0.913,0.929,39.37,36.75,41.82,38.39,35.65,40.98,0,0,0,0,0,0,0.213,0,0.035,0.25,0.74,0.26,47.1
1607292000000,2020,12,2020,3,10,7,0.155,0.0357,0.119,7570.05,48.2,48.2,45.06,1,1,1,256.2,243.1,269.9,197.2,184.1,59,59,59,0,0,0,0.231,0.219,0.243,197.2,184.1,210.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.112,0.122,0.0125,0.0114,0.0137,0.00049,0.00045,0.00054,0.338,0.315,0.362,0.013,0.012,0.014,24.94,24.86,25.03,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.98,42.9,49.18,45.06,42.05,48.2,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.8
1607896800000,2020,12,2020,3,11,7,0.179,0.0357,0.144,8740.91,56.92,56.92,52.03,2,1,1.7142857142857142,296.7,275.6,318.8,237.7,216.6,59,59,59,0,0,0,0.199,0.185,0.214,237.7,216.6,259.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.124,0.139,0.0165,0.0142,0.0216,0.00066,0.00056,0.00087,0.293,0.242,0.386,0.012,0.0096,0.015,24.82,24.73,24.9,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.4,26.02,52.22,32.9,25.24,48.2,0,0,0,0,0,0,0.289,0,0.035,0.2,0.8,0.2,48.8
1608501600000,2020,12,2020,3,12,7,0.221,0.0357,0.186,11280.6,76.78,76.78,67.15,2,2,2,366,326.8,409.9,307,267.8,59,59,59,0,0,0,0.162,0.144,0.181,307,267.8,350.9,990,990,990,965.2,965,965.4,24.8,24.6,25,0.156,0.142,0.171,0.0439,0.0254,0.0646,0.0018,0.001,0.0026,0.349,0.29,0.415,0.014,0.012,0.017,24.42,24.14,24.68,0.941,0.933,0.948,0.971,0.97,0.975,0.913,0.905,0.924,34.58,30.23,39.39,33.57,29.32,38.39,0,0,0,0,0,0,0.373,0,0.035,0.16,0.84,0.16,51
1609106400000,2020,12,2020,3,13,7,0.29,0.044,0.246,14874.4,95.86,95.86,88.54,2,2,2,479.2,428.2,535.4,406.5,369.2,72.71,59,91,0,0,0,0.151,0.124,0.183,406.5,369.2,444.4,990,990,990,965.8,965.5,966,24.2,24,24.5,0.192,0.177,0.208,0.0909,0.0733,0.109,0.0038,0.003,0.0045,0.5,0.442,0.559,0.021,0.018,0.023,23.74,23.43,24.03,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,45.18,41.37,48.91,44.27,40.5,47.93,0,0,0,0,0,0,0.492,0,0.044,0.15,0.85,0.15,51.3
1609711200000,2021,1,2020,4,14,7,0.368,0.055,0.313,17989.5,118.6,118.6,107.1,3,2,2.7142857142857144,608.2,555.9,660.9,517.2,464.9,91,91,91,0,0,0,0.15,0.138,0.164,517.2,464.9,569.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.245,0.215,0.275,0.148,0.118,0.182,0.0063,0.005,0.0077,0.599,0.537,0.655,0.025,0.023,0.028,23.07,22.8,23.31,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.938,42.01,35.84,52.48,40.28,34.77,48.2,0,0,0,0,0,0,0.595,0,0.055,0.15,0.85,0.15,48.9
1610316000000,2021,1,2020,4,15,7,0.445,0.0726,0.373,21264.3,135.4,135.4,126.6,3,3,3,736.3,678.7,785,616.3,558.7,120,120,120,0,0,0,0.163,0.153,0.177,616.3,558.7,665,990,990,990,966.8,966.6,967,23.2,23,23.4,0.306,0.273,0.333,0.213,0.174,0.245,0.0092,0.0074,0.011,0.738,0.641,0.82,0.032,0.027,0.036,22.42,22.14,22.74,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.09,39.52,46.05,42.19,38.53,45.12,0,0,0,0,0,0,0.703,0,0.072,0.16,0.84,0.16,47.8
1610920800000,2021,1,2020,4,16,7,0.528,0.0791,0.449,24648.8,160.2,160.2,146.7,4,3,3.2857142857142856,873.7,801.9,964.2,742.9,681.9,130.9,120,139,0,0,0,0.15,0.143,0.16,742.9,681.9,825.2,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.39,0.343,0.464,0.294,0.257,0.338,0.013,0.011,0.015,0.935,0.849,1.02,0.041,0.037,0.046,21.67,21.22,22.04,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.43,39.34,50.93,45.17,38.34,48.2,0,0,0,0,0,0,0.815,0,0.079,0.15,0.85,0.15,46.7
1611525600000,2021,1,2020,4,17,7,0.685,0.0841,0.6,30795,192.8,192.8,183.3,4,4,4,1132,1006,1250,993.2,866.7,139,139,139,1.571,0,11,0.123,0.111,0.138,991.7,866.7,1100,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.642,0.502,0.788,0.473,0.358,0.648,0.022,0.016,0.03,1.39,1.1,1.74,0.064,0.05,0.081,20.3,19.58,20.99,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.03,42.58,50.37,45.83,41.72,48.2,0,0,0,0,0,0,1.02,0,0.085,0.12,0.88,0.12,45
1612130400000,2021,2,2020,5,18,7,0.815,0.098,0.665,32339.9,192.8,192.8,192.5,4,4,4,1348,1276,1402,1186,1114,162,162,162,86,14,140,0.12,0.116,0.127,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.828,0.797,0.851,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.74,1.8,0.085,0.082,0.086,19.23,19.03,19.49,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.42,48.89,50.13,48.12,47.92,48.2,0,0,0,0,0,0,1.07,0,0.15,0.12,0.82,0.18,39.7
1612735200000,2021,2,2020,5,19,7,0.892,0.098,0.665,31744.5,191.1,191.1,189,4,4,4,1475,1418,1544,1313,1256,162,162,162,212.7,156,282,0.11,0.105,0.114,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.879,0.858,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.77,18.53,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.2,47.57,48.74,47.24,46.61,47.77,0,0,0,0,0,0,1.05,0,0.227,0.11,0.75,0.25,35.6
1613340000000,2021,2,2020,5,20,7,1.04,0.098,0.665,30323,185.5,185.5,180.5,4,4,4,1716,1573,1862,1554,1411,162,162,162,454.1,311,600,0.0947,0.087,0.103,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.915,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.097,17.95,17.47,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.04,44.74,47.31,45.12,43.85,46.37,0,0,0,0,0,0,1,0,0.375,0.094,0.64,0.36,29.2
1613944800000,2021,2,2020,5,21,7,1.23,0.098,0.665,28520.4,173.8,173.8,169.8,4,4,4,2042,1907,2165,1880,1745,162,162,162,779.9,645,903,0.0795,0.0748,0.0849,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.63,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.31,42.46,44.35,42.44,41.61,43.46,0,0,0,0,0,0,0.943,0,0.565,0.08,0.54,0.46,23.2
1614549600000,2021,3,2020,6,22,7,1.31,0.145,0.665,27968.6,167.7,167.7,166.5,4,4,4,2164,2117,2187,1925,1878,239,239,239,824.7,778,848,0.11,0.109,0.113,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.57,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.47,42.32,42.77,41.62,41.47,41.91,0,0,0,0,0,0,0.925,0,0.645,0.11,0.51,0.49,21.4
1615154400000,2021,3,2020,6,23,7,1.23,0.125,0.665,28514.8,171.4,171.4,169.7,4,4,4,2037,1978,2092,1830,1795,207,183,239,730.1,695,755,0.101,0.0898,0.116,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.94,16.8,17.1,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.3,42.93,43.73,42.43,42.08,42.86,0,0,0,0,0,0,0.943,0,0.565,0.1,0.54,0.46,23.2
1615759200000,2021,3,2020,6,24,7,1.15,0.111,0.665,29279.5,176.1,176.1,174.3,4,4,4,1894,1841,1953,1711,1658,183,183,183,611.3,558,670,0.0967,0.0937,0.0994,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.37,17.18,17.54,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.46,43.95,44.93,43.57,43.07,44.03,0,0,0,0,0,0,0.968,0,0.485,0.097,0.58,0.42,25.5
1616364000000,2021,3,2020,6,25,7,1.09,0.111,0.665,29827.2,178,178,177.5,4,4,4,1800,1786,1824,1617,1603,183,183,183,517,503,541,0.101,0.1,0.102,1100,1100,1100,990,990,990,970.5,970.4,970.5,19.5,19.5,19.6,0.925,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.67,17.59,17.72,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.29,45.08,45.42,44.39,44.18,44.51,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.4
1616968800000,2021,3,2020,6,26,7,1.1,0.0986,0.665,29737.4,177.8,177.8,177,4,4,4,1815,1793,1834,1652,1610,163,148,183,552,510,586,0.0898,0.0807,0.102,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.62,17.56,17.69,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.16,44.99,45.35,44.25,44.09,44.44,0,0,0,0,0,0,0.983,0,0.435,0.09,0.6,0.4,27
1617573600000,2021,4,2020,7,27,7,1.14,0.0895,0.665,29357.4,176,176,174.7,4,4,4,1881,1845,1921,1733,1697,148,148,148,632.9,597,673,0.0787,0.077,0.0802,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.41,17.28,17.53,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.58,44.22,44.9,43.69,43.34,44,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.8
1618178400000,2021,4,2020,7,28,7,1.19,0.0895,0.665,28857.2,172.8,172.8,171.8,4,4,4,1967,1939,1988,1819,1791,148,148,148,719.4,691,740,0.0752,0.0744,0.0763,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.13,17.06,17.22,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.82,43.64,44.07,42.94,42.76,43.19,0,0,0,0,0,0,0.954,0,0.525,0.075,0.56,0.44,24.2
1618783200000,2021,4,2020,7,29,7,1.18,0.0895,0.665,28947.1,174.1,174.1,172.3,4,4,4,1952,1900,1985,1804,1752,148,148,148,703.9,652,737,0.0758,0.0746,0.0779,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.18,17.08,17.35,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.96,43.67,44.41,43.08,42.79,43.52,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
1619388000000,2021,4,2020,7,30,7,1.08,0.0971,0.665,29862.2,180.9,180.9,177.8,4,4,4,1794,1705,1876,1633,1513,160.6,148,192,533.1,413,628,0.09,0.0789,0.113,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.69,17.43,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.34,44.62,46.14,44.44,43.73,45.21,0,0,0,0,0,0,0.988,0,0.415,0.09,0.62,0.38,27.7
1619992800000,2021,5,2020,8,31,7,0.964,0.116,0.665,31025.1,187.3,187.3,184.7,4,4,4,1594,1518,1675,1402,1326,192,192,192,301.9,226,383,0.121,0.115,0.126,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.91,0.898,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.094,18.35,18.08,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.4,47.78,46.17,45.47,46.83,0,0,0,0,0,0,1.03,0,0.299,0.12,0.69,0.31,32.2
1620597600000,2021,5,2020,8,32,7,0.862,0.116,0.665,32033.4,192.8,192.8,190.7,4,4,4,1425,1335,1496,1233,1143,192,192,192,133.1,43,204,0.135,0.128,0.144,1100,1100,1100,990,990,990,969.2,969,969.5,20.8,20.5,21,0.852,0.814,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.83,0.087,0.084,0.089,18.96,18.7,19.28,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.01,49.57,47.67,47.05,48.2,0,0,0,0,0,0,1.06,0,0.197,0.13,0.77,0.23,37.2
1621202400000,2021,5,2020,8,33,7,0.725,0.116,0.609,31014,192.8,192.8,184.6,4,4,4,1199,1115,1297,1007,923,192,192,192,0.7143,0,5,0.161,0.148,0.172,1007,923,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.665,0.561,0.798,0.478,0.386,0.648,0.022,0.018,0.031,1.42,1.2,1.75,0.066,0.055,0.082,20.05,19.42,20.54,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.2,44.39,49.95,46.15,43.5,48.2,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,42.8
1621807200000,2021,5,2020,8,34,7,0.622,0.116,0.506,26774.9,170.4,170.4,159.4,4,3,3.857142857142857,1029,973.8,1091,836.6,781.8,192,192,192,0,0,0,0.187,0.176,0.197,836.6,781.8,898.8,990,990,990,968,967.8,968.2,22,21.8,22.2,0.482,0.432,0.539,0.344,0.317,0.374,0.016,0.014,0.017,1.06,0.985,1.16,0.048,0.045,0.053,20.95,20.66,21.17,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.84,39.48,51.73,41.57,38.49,48.2,0,0,0,0,0,0,0.885,0,0.116,0.19,0.81,0.19,43
1622412000000,2021,5,2020,8,35,7,0.55,0.1,0.45,24155.2,144.6,144.6,143.8,3,3,3,909.4,863.6,957,744,702.6,165.4,161,192,0,0,0,0.182,0.171,0.201,744,702.6,779.5,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.396,0.362,0.427,0.296,0.27,0.316,0.013,0.012,0.014,0.968,0.891,1.03,0.043,0.039,0.046,21.49,21.26,21.75,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.99,47.81,51.92,47.93,46.85,48.2,0,0,0,0,0,0,0.799,0,0.1,0.18,0.82,0.18,43.9
1623016800000,2021,6,2020,9,36,7,0.497,0.0974,0.399,22418.7,138.2,138.2,133.4,3,3,3,821.2,792.4,849.5,660.2,631.4,161,161,161,0,0,0,0.196,0.19,0.203,660.2,631.4,688.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.338,0.322,0.354,0.242,0.223,0.261,0.011,0.0097,0.011,0.82,0.771,0.867,0.036,0.034,0.038,22,21.83,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.39,43.69,47.02,44.48,42.82,46.08,0,0,0,0,0,0,0.741,0,0.098,0.2,0.8,0.2,45.1
