date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,138.19,0.87,5,Dry,29,5,4,2,33,73,0.53,65.19,0.47,65.19,0,0,0,0,-2,2,29,5,4,0,35,103,990,964.5,25.5,0.072,0.00129,0.0000506,0.0732,0.00287,1,0.0305,0.104,0.00407,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
1993-01-02,1992,4,14,2,139.55,0.87,5,Dry,29,5,4,2,33,73,0.52,66.55,0.48,66.55,0,0,0,0,-2,2,29,5,4,0,35,105,990,964.5,25.5,0.0724,0.00141,0.0000552,0.0738,0.0029,1,0.0323,0.106,0.00416,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1993-01-03,1992,4,14,3,141.47,0.86,5,Dry,29,5,4,2,33,73,0.52,68.47,0.48,68.47,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.0731,0.00157,0.0000616,0.0747,0.00293,1,0.0349,0.11,0.0043,25.4,0.905,0.96,0.868,15.4,14.8,14.8,355
1993-01-04,1992,4,14,4,145.57,0.84,5,Dry,29,5,4,2,33,73,0.5,72.57,0.5,72.57,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0746,0.00192,0.0000752,0.0765,0.003,1,0.0405,0.117,0.00459,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
1993-01-05,1992,4,14,5,149.67,0.83,5,Dry,29,5,4,2,33,73,0.49,76.67,0.51,76.67,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.076,0.00227,0.0000889,0.0783,0.00307,1,0.046,0.124,0.00487,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1993-01-06,1992,4,14,6,153.77,0.81,5,Dry,29,5,4,2,33,73,0.47,80.77,0.53,80.77,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0774,0.00262,0.000103,0.0801,0.00314,1,0.0515,0.132,0.00516,25.4,0.933,0.96,0.896,18.8,18,18,432
1993-01-07,1992,4,15,7,154.59,0.81,5,Dry,29,5,4,2,33,73,0.47,81.59,0.53,81.59,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0777,0.00269,0.000105,0.0804,0.00315,1,0.0526,0.133,0.00522,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1993-01-08,1992,4,15,8,154.32,0.81,5,Dry,29,5,4,2,33,73,0.47,81.32,0.53,81.32,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0776,0.00266,0.000104,0.0803,0.00315,1,0.0523,0.133,0.0052,25.4,0.932,0.961,0.896,18.9,18.1,18.1,435
1993-01-09,1992,4,15,9,157.33,0.8,5,Dry,29,5,4,2,33,73,0.46,84.33,0.54,84.33,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0787,0.00292,0.000114,0.0816,0.0032,1,0.0563,0.138,0.00541,25.4,0.929,0.962,0.894,19.5,18.8,18.8,450
1993-01-10,1992,4,15,10,160.33,0.79,5,Dry,29,5,4,2,33,73,0.46,87.33,0.55,87.33,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0798,0.00317,0.000124,0.0829,0.00325,1,0.0604,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1993-01-11,1992,4,15,11,161.7,0.79,5,Dry,29,5,4,2,33,73,0.45,88.7,0.55,88.7,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0802,0.00329,0.000129,0.0835,0.00327,1,0.0622,0.146,0.00571,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
1993-01-12,1992,4,15,12,161.97,0.79,5,Dry,29,5,4,2,33,73,0.45,88.97,0.55,88.97,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0837,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
1993-01-13,1992,4,15,13,163.34,0.78,5,Dry,29,5,4,2,33,73,0.45,90.34,0.55,90.34,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
1993-01-14,1992,4,16,14,167.44,0.77,5,Dry,29,5,4,2,33,73,0.44,94.44,0.56,94.44,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1993-01-15,1992,4,16,15,169.36,0.76,5,Dry,29,5,4,2,33,73,0.43,96.36,0.57,96.36,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00394,0.000154,0.0869,0.0034,1,0.0726,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1993-01-16,1992,4,16,16,169.63,0.76,5,Dry,29,5,4,2,33,73,0.43,96.63,0.57,96.63,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.073,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,511
1993-01-17,1992,4,16,17,171,0.75,5,Dry,29,5,4,2,33,73,0.43,98,0.57,98,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0835,0.00408,0.00016,0.0876,0.00343,1,0.0748,0.162,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
1993-01-18,1992,4,16,18,171.27,0.75,5,Dry,29,5,4,2,33,73,0.43,98.27,0.57,98.27,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.0041,0.000161,0.0877,0.00343,1,0.0752,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
1993-01-19,1992,4,16,19,175.37,0.74,5,Dry,29,5,4,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1993-01-20,1992,4,16,20,182.21,0.72,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1993-01-21,1992,4,17,21,186.86,0.7,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1993-01-22,1992,4,17,22,189.87,0.69,5,Dry,29,5,4,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
1993-01-23,1992,4,17,23,193.42,0.68,5,Dry,29,5,4,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
1993-01-24,1992,4,17,24,200.8,0.66,5,Dry,29,5,4,2,33,73,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00843,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1993-01-25,1992,4,17,25,206.54,0.64,5,Dry,29,5,4,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1993-01-26,1992,4,17,26,212.83,0.62,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00764,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1993-01-27,1992,4,17,27,219.12,0.61,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00817,0.000321,0.109,0.00426,1,0.14,0.248,0.00975,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
1993-01-28,1992,4,18,28,222.68,0.6,5,Dry,29,5,4,2,33,73,0.33,149.7,0.67,149.7,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,809
1993-01-29,1992,4,18,29,226.78,0.58,5,Dry,29,5,4,2,33,73,0.32,153.8,0.68,153.8,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00882,0.000347,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
1993-01-30,1992,4,18,30,229.24,0.58,5,Dry,29,5,4,2,33,73,0.32,156.2,0.68,156.2,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
1993-01-31,1992,4,18,31,233.34,0.57,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
1993-02-01,1992,5,18,32,238.54,0.56,5,Dry,31,6,4,3,41,85,0.36,153.5,0.64,153.5,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.0088,0.000347,0.113,0.00445,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
1993-02-02,1992,5,18,33,244.83,0.55,5,Dry,31,6,4,3,41,85,0.35,159.8,0.65,159.8,0,0,0,0,-3,3,31,6,4,0,44,201,990,964.7,25.3,0.106,0.00934,0.000369,0.116,0.00457,1,0.158,0.274,0.0108,25.1,0.942,0.97,0.914,37,35.9,35.9,861
1993-02-03,1992,5,18,34,250.57,0.54,5,Dry,31,6,4,3,41,85,0.34,165.6,0.66,165.6,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.108,0.00982,0.000388,0.118,0.00467,1,0.166,0.284,0.0112,25,0.944,0.972,0.918,38.3,37.3,37.3,895
1993-02-04,1992,5,19,35,255.22,0.53,5,Dry,31,6,4,3,41,85,0.33,170.2,0.67,170.2,0,0,0,0,-3,3,31,6,4,0,44,211,990,964.7,25.3,0.11,0.0102,0.000404,0.12,0.00476,1,0.172,0.293,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,923
1993-02-05,1992,5,19,36,261.51,0.52,5,Dry,31,6,4,3,41,85,0.33,176.5,0.68,176.5,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.112,0.0108,0.000426,0.123,0.00487,1,0.181,0.304,0.012,25,0.947,0.978,0.926,40.9,40,40,960
1993-02-06,1992,5,19,37,268.34,0.51,5,Dry,31,6,4,3,41,85,0.32,183.3,0.68,183.3,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000449,0.126,0.005,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.5,41.7,41.7,1000
1993-02-07,1992,5,19,38,276.82,0.5,5,Dry,31,6,4,3,41,85,0.31,191.8,0.69,191.8,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000478,0.13,0.00515,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1993-02-08,1992,5,19,39,284.75,0.49,5,Dry,31,6,4,3,41,85,0.3,199.8,0.7,199.8,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.12,0.0127,0.000506,0.133,0.0053,1,0.212,0.345,0.0137,24.8,0.955,0.98,0.936,46.4,45.5,45.5,1090
1993-02-09,1992,5,19,40,294.32,0.47,5,Dry,31,6,4,3,41,85,0.29,209.3,0.71,209.3,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000539,0.137,0.00547,1,0.225,0.363,0.0144,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
1993-02-10,1992,5,19,41,302.25,0.46,5,Dry,31,6,4,3,41,85,0.28,217.3,0.72,217.3,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000567,0.141,0.00562,1,0.236,0.377,0.015,24.7,0.958,0.98,0.939,50.4,48.2,48.2,1160
1993-02-11,1992,5,20,42,309.63,0.45,5,Dry,31,6,4,3,41,85,0.28,224.6,0.72,224.6,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0148,0.000593,0.144,0.00575,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1993-02-12,1992,5,20,43,319.2,0.44,5,Dry,31,6,4,3,41,85,0.27,234.2,0.73,234.2,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0157,0.000626,0.148,0.00593,2,0.101,0.249,0.00995,24.8,0.924,0.97,0.897,26.3,25.5,51,1220
1993-02-13,1992,5,20,44,330.41,0.43,5,Dry,31,6,4,3,41,85,0.26,245.4,0.74,245.4,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000666,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.6,26.7,53.5,1280
1993-02-14,1992,5,20,45,343.26,0.41,5,Dry,31,6,4,3,41,85,0.25,258.3,0.75,258.3,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0209,0.00084,0.162,0.00651,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.3,1350
1993-02-15,1992,5,20,46,355.57,0.4,5,Dry,31,6,4,3,41,85,0.24,270.6,0.76,270.6,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.145,0.0267,0.00108,0.172,0.00694,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.5,58.9,1410
1993-02-16,1992,5,20,47,369.51,0.39,5,Dry,31,6,4,3,41,85,0.23,284.5,0.77,284.5,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.15,0.0333,0.00134,0.184,0.00742,2,0.135,0.318,0.0129,24.4,0.937,0.97,0.909,31.9,31,62,1490
1993-02-17,1992,5,20,48,383.46,0.37,5,Dry,31,6,4,3,41,85,0.22,298.5,0.78,298.5,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0399,0.00162,0.195,0.00791,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
1993-02-18,1992,5,21,49,398.5,0.36,5,Dry,31,6,4,3,41,85,0.21,313.5,0.79,313.5,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.047,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.1,34.1,68.2,1640
1993-02-19,1992,5,21,50,413.54,0.35,5,Dry,31,6,4,3,41,85,0.21,328.5,0.79,328.5,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0541,0.0022,0.22,0.00897,2,0.164,0.384,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.3,1710
1993-02-20,1992,5,21,51,429.67,0.33,5,Dry,31,6,4,3,41,85,0.2,344.7,0.8,344.7,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0617,0.00252,0.233,0.00954,2,0.175,0.408,0.0167,24.1,0.948,0.973,0.922,38.5,37.5,75,1800
1993-02-21,1992,5,21,52,441.97,0.32,5,Dry,31,6,4,3,41,85,0.19,357,0.81,357,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0675,0.00276,0.243,0.00997,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
1993-02-22,1992,5,21,53,455.92,0.31,5,Dry,31,6,4,3,41,85,0.19,370.9,0.81,370.9,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0741,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.3,40.5,81,1940
1993-02-23,1992,5,21,54,471.51,0.3,5,Dry,31,6,4,3,41,85,0.18,386.5,0.82,386.5,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.186,0.0814,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.3,2020
1993-02-24,1992,5,21,55,488.73,0.29,5,Dry,31,6,4,3,41,85,0.17,403.7,0.83,403.7,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.192,0.0896,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
1993-02-25,1992,5,22,56,505.41,0.28,5,Dry,31,6,4,3,41,85,0.17,420.4,0.83,420.4,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
1993-02-26,1992,5,22,57,522.09,0.27,5,Dry,31,6,4,3,41,85,0.16,437.1,0.84,437.1,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00438,0.31,0.0129,2,0.238,0.547,0.0227,23.5,0.957,0.98,0.938,48.2,47.3,94.5,2270
1993-02-27,1992,5,22,58,539.32,0.26,5,Dry,31,6,4,3,41,85,0.16,454.3,0.84,454.3,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00473,0.324,0.0135,2,0.249,0.573,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
1993-02-28,1992,5,22,59,557.64,0.25,5,Dry,31,6,4,3,41,85,0.15,472.6,0.85,472.6,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
1993-03-01,1992,6,22,60,573.22,0.24,5,Dry,36,8,6,4,53,107,0.19,466.2,0.81,466.2,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.596,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
1993-03-02,1992,6,22,61,585.53,0.24,5,Dry,36,8,6,4,53,107,0.18,478.5,0.82,478.5,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00525,0.352,0.0148,2,0.266,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1993-03-03,1992,6,22,62,600.57,0.23,5,Dry,36,8,6,4,53,107,0.18,493.6,0.82,493.6,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.235,0.132,0.00557,0.367,0.0155,3,0.165,0.532,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
1993-03-04,1992,6,23,63,616.7,0.22,5,Dry,36,8,6,4,53,107,0.17,509.7,0.83,509.7,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.141,0.00599,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
1993-03-05,1992,6,23,64,630.1,0.22,5,Dry,36,8,6,4,53,107,0.17,523.1,0.83,523.1,0,0,0,0,-4,4,36,8,6,0,57,573,990,966.4,23.6,0.252,0.15,0.00638,0.403,0.0171,3,0.178,0.581,0.0246,23,0.949,0.97,0.92,37.3,36.2,109,2610
1993-03-06,1992,6,23,65,642.4,0.21,5,Dry,36,8,6,4,53,107,0.17,535.4,0.83,535.4,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.159,0.00674,0.418,0.0178,3,0.183,0.601,0.0256,22.9,0.95,0.972,0.923,38.1,37,111,2670
1993-03-07,1992,6,23,66,656.35,0.21,5,Dry,36,8,6,4,53,107,0.16,549.4,0.84,549.4,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00716,0.435,0.0185,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
1993-03-08,1992,6,23,67,669.75,0.2,5,Dry,36,8,6,4,53,107,0.16,562.8,0.84,562.8,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00755,0.452,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
1993-03-09,1992,6,23,68,679.87,0.2,5,Dry,36,8,6,4,53,107,0.16,572.9,0.84,572.9,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.28,0.184,0.00786,0.464,0.0199,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
1993-03-10,1992,6,23,69,690.53,0.19,5,Dry,36,8,6,4,53,107,0.15,583.5,0.84,583.5,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00818,0.477,0.0205,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
1993-03-11,1992,6,24,70,700.65,0.19,5,Dry,36,8,6,4,53,107,0.15,593.6,0.85,593.6,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.198,0.00848,0.49,0.021,3,0.21,0.7,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
1993-03-12,1992,6,24,71,709.67,0.19,5,Dry,36,8,6,4,53,107,0.15,602.7,0.85,602.7,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.297,0.204,0.00875,0.501,0.0215,3,0.214,0.715,0.0307,22.5,0.954,0.98,0.935,42.4,41.6,125,2990
1993-03-13,1992,6,24,72,720.33,0.18,5,Dry,36,8,6,4,53,107,0.15,613.3,0.85,613.3,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.211,0.00907,0.514,0.0221,3,0.218,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
1993-03-14,1992,6,24,73,732.09,0.18,5,Dry,36,8,6,4,53,107,0.15,625.1,0.85,625.1,0,0,0,0,-4,4,36,8,6,0,57,675,990,966.8,23.2,0.31,0.219,0.00943,0.529,0.0228,3,0.224,0.753,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
1993-03-15,1992,6,24,74,747.13,0.17,5,Dry,36,8,6,4,53,107,0.14,640.1,0.86,640.1,0,0,0,0,-4,4,36,8,6,0,57,690,990,966.9,23.1,0.319,0.229,0.00989,0.547,0.0237,3,0.231,0.778,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
1993-03-16,1992,6,24,75,767.64,0.16,5,Dry,36,8,6,4,53,107,0.14,660.6,0.86,660.6,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.33,0.242,0.0105,0.573,0.0249,3,0.24,0.812,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
1993-03-17,1992,6,24,76,780.02,0.16,5,Dry,36,8,6,4,53,107,0.14,673,0.86,673,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
1993-03-18,1992,6,25,77,792.92,0.15,5,Dry,36,8,6,4,53,107,0.14,685.9,0.86,685.9,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.4,46.4,139,3340
1993-03-19,1992,6,25,78,807.54,0.15,5,Dry,36,8,6,4,53,107,0.13,700.5,0.87,700.5,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.622,0.0272,3,0.258,0.88,0.0385,22,0.957,0.98,0.938,48.2,47.2,142,3400
1993-03-20,1992,6,25,79,827.13,0.14,5,Dry,36,8,6,4,53,107,0.13,720.1,0.87,720.1,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0284,3,0.267,0.913,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1993-03-21,1992,6,25,80,852.2,0.14,5,Dry,36,8,6,4,53,107,0.13,745.2,0.87,745.2,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.682,0.03,3,0.278,0.96,0.0423,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1993-03-22,1992,6,25,81,883.24,0.13,5,Dry,36,8,6,4,53,107,0.12,776.2,0.88,776.2,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.315,0.0139,0.726,0.0322,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1993-03-23,1992,6,25,82,916.19,0.12,5,Dry,36,8,6,4,53,107,0.12,809.2,0.88,809.2,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.441,0.331,0.0147,0.772,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
1993-03-24,1992,6,25,83,950.78,0.12,5,Dry,36,8,6,4,53,107,0.11,843.8,0.89,843.8,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,164,3950
1993-03-25,1992,6,26,84,986.84,0.11,5,Dry,36,8,6,4,53,107,0.11,879.8,0.89,879.8,0,0,0,0,-4,4,36,8,6,0,57,930,990,967.8,22.2,0.506,0.365,0.0165,0.871,0.0393,4,0.239,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.5,170,4080
1993-03-26,1992,6,26,85,1024.2,0.11,5,Dry,36,8,6,4,53,107,0.1,917.2,0.9,917.2,0,0,0,0,-4,4,36,8,6,0,57,967,990,968,22,0.54,0.383,0.0174,0.923,0.0419,4,0.252,1.18,0.0534,20.8,0.956,0.98,0.936,44.8,43.9,176,4220
1993-03-27,1992,6,26,86,1057.6,0.1,5,Dry,36,8,6,4,53,107,0.1,950.6,0.9,950.6,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.571,0.399,0.0182,0.97,0.0443,4,0.263,1.23,0.0563,20.7,0.956,0.98,0.937,46.1,45.2,181,4330
1993-03-28,1992,6,26,87,1091.8,0.098,5,Dry,36,8,6,4,53,107,0.098,984.8,0.9,984.8,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.603,0.416,0.0191,1.02,0.0467,4,0.275,1.29,0.0593,20.5,0.956,0.98,0.937,47.3,46.4,186,4450
1993-03-29,1992,6,26,88,1121.4,0.094,5,Dry,36,8,6,4,53,107,0.095,1014,0.91,1014,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.646,0.455,0.021,1.1,0.0507,4,0.283,1.38,0.0638,20.3,0.956,0.98,0.936,48.3,47.4,189,4550
1993-03-30,1992,6,26,89,1146,0.091,5,Dry,36,8,6,4,53,107,0.093,1039,0.91,1039,0,0,0,0,-4,4,36,8,6,0,57,1090,990,968.4,21.6,0.682,0.511,0.0236,1.19,0.0551,4,0.288,1.48,0.0684,20.2,0.955,0.98,0.936,49.1,48.1,192,4620
1993-03-31,1992,6,26,90,1165.4,0.088,5,Dry,36,8,6,4,53,107,0.092,1058,0.91,1058,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.711,0.554,0.0257,1.27,0.0586,4,0.292,1.56,0.0721,20,0.955,0.98,0.936,49.6,48.2,193,4630
1993-04-01,1992,7,27,91,1190.6,0.085,4,Mod_Dry,45,11,10,10,72,148,0.12,1043,0.88,1043,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.711,0.519,0.0241,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,48.8,47.8,191,4590
1993-04-02,1992,7,27,92,1204.8,0.084,4,Mod_Dry,45,11,10,10,72,148,0.12,1057,0.88,1057,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.732,0.551,0.0257,1.28,0.0598,4,0.291,1.57,0.0734,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
1993-04-03,1992,7,27,93,1213.3,0.083,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.744,0.57,0.0266,1.31,0.0613,4,0.293,1.61,0.075,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
1993-04-04,1992,7,27,94,1227.6,0.081,4,Mod_Dry,45,11,10,10,72,148,0.12,1080,0.88,1080,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.765,0.602,0.0282,1.37,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
1993-04-05,1992,7,27,95,1247.8,0.078,4,Mod_Dry,45,11,10,10,72,148,0.12,1100,0.88,1100,0,0,0,0,-10,10,45,11,10,0,82,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1993-04-06,1992,7,27,96,1268.2,0.076,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1993-04-07,1992,7,27,97,1282.9,0.075,4,Mod_Dry,45,11,10,10,72,148,0.12,1135,0.89,1100,35,8,1,1,-9,34,53,12,11,1,106,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
1993-04-08,1992,7,28,98,1297.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1993-04-09,1992,7,28,99,1312.5,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1164,0.89,1100,64,14,2,2,-8,54,59,13,12,2,126,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-04-10,1992,7,28,100,1327.4,0.07,4,Mod_Dry,45,11,10,10,72,148,0.11,1179,0.89,1100,79,18,2,2,-8,65,63,13,12,2,137,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-04-11,1992,7,28,101,1348.5,0.067,4,Mod_Dry,45,11,10,10,72,148,0.11,1200,0.89,1100,100,23,3,3,-7,78,68,14,13,3,150,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-04-12,1992,7,28,102,1375.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.11,1228,0.89,1100,128,29,4,4,-6,97,74,15,14,4,169,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1993-04-13,1992,7,28,103,1397.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0722,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-04-14,1992,7,28,104,1412.7,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1265,0.9,1100,165,37,5,5,-5,123,82,16,15,5,195,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
1993-04-15,1992,7,29,105,1428.2,0.055,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
1993-04-16,1992,7,29,106,1437.5,0.053,4,Mod_Dry,45,11,10,10,72,148,0.1,1289,0.9,1100,189,43,6,6,-4,138,88,17,16,6,210,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1993-04-17,1992,7,29,107,1446.8,0.051,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-04-18,1992,7,29,108,1450,0.051,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-04-19,1992,7,29,109,1453.1,0.05,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-04-20,1992,7,29,110,1450,0.051,4,Mod_Dry,45,11,10,10,72,148,0.1,1302,0.9,1100,202,46,6,6,-4,148,91,17,16,6,220,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-04-21,1992,7,29,111,1446.8,0.051,4,Mod_Dry,45,11,10,10,72,148,0.1,1299,0.9,1100,199,45,6,6,-4,146,90,17,16,6,218,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-04-22,1992,7,30,112,1443.7,0.052,4,Mod_Dry,45,11,10,10,72,148,0.1,1296,0.9,1100,196,44,6,6,-4,144,89,17,16,6,216,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-04-23,1992,7,30,113,1434.4,0.054,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-04-24,1992,7,30,114,1425,0.056,4,Mod_Dry,45,11,10,10,72,148,0.1,1277,0.9,1100,177,40,5,5,-5,132,85,16,15,5,204,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1993-04-25,1992,7,30,115,1415.8,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1268,0.9,1100,168,38,5,5,-5,125,83,16,15,5,197,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
1993-04-26,1992,7,30,116,1400.3,0.06,4,Mod_Dry,45,11,10,10,72,148,0.11,1252,0.89,1100,152,34,5,5,-5,113,79,16,15,5,185,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-04-27,1992,7,30,117,1378.9,0.063,4,Mod_Dry,45,11,10,10,72,148,0.11,1231,0.89,1100,131,30,4,4,-6,99,75,15,14,4,171,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1993-04-28,1992,7,30,118,1345.5,0.067,4,Mod_Dry,45,11,10,10,72,148,0.11,1197,0.89,1100,97,22,3,3,-7,76,67,14,13,3,148,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-04-29,1992,7,31,119,1318.5,0.071,4,Mod_Dry,45,11,10,10,72,148,0.11,1170,0.89,1100,70,16,2,2,-8,58,61,13,12,2,130,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1993-04-30,1992,7,31,120,1291.7,0.074,4,Mod_Dry,45,11,10,10,72,148,0.12,1144,0.89,1100,44,10,1,1,-9,41,55,12,11,1,113,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1993-05-01,1992,8,31,121,1265.3,0.077,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.758,0.588,0.0276,1.35,0.0633,4,0.295,1.64,0.0771,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
1993-05-02,1992,8,31,122,1239.1,0.079,4,Mod_Dry,47,10,10,10,115,192,0.15,1047,0.84,1047,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.7,21.3,0.719,0.529,0.0248,1.25,0.0585,4,0.289,1.54,0.072,19.8,0.955,0.98,0.936,48.6,47.6,190,4570
1993-05-03,1992,8,31,123,1213.3,0.083,4,Mod_Dry,47,10,10,10,115,192,0.16,1021,0.84,1021,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.681,0.471,0.022,1.15,0.0538,4,0.284,1.44,0.067,20,0.955,0.98,0.936,47.8,46.9,187,4500
1993-05-04,1992,8,31,124,1187.8,0.086,4,Mod_Dry,47,10,10,10,115,192,0.16,995.8,0.84,995.8,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.644,0.421,0.0196,1.06,0.0495,4,0.279,1.34,0.0625,20.2,0.955,0.98,0.936,47,46.1,184,4420
1993-05-05,1992,8,31,125,1162.6,0.089,4,Mod_Dry,47,10,10,10,115,192,0.17,970.6,0.83,970.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.607,0.409,0.0189,1.02,0.0471,4,0.27,1.29,0.0596,20.3,0.955,0.98,0.936,46.2,45.2,181,4340
1993-05-06,1992,8,32,126,1137.8,0.092,4,Mod_Dry,47,10,10,10,115,192,0.17,945.8,0.83,945.8,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0452,4,0.262,1.24,0.0572,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
1993-05-07,1992,8,32,127,1113.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.17,921.3,0.83,921.3,0,0,0,0,-10,10,47,10,10,0,125,988,990,968.3,21.7,0.56,0.385,0.0177,0.944,0.0434,4,0.253,1.2,0.0551,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
1993-05-08,1992,8,32,128,1089.2,0.098,4,Mod_Dry,47,10,10,10,115,192,0.18,897.1,0.82,897.1,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.538,0.373,0.0171,0.911,0.0417,4,0.245,1.16,0.053,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
1993-05-09,1992,8,32,129,1065.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,873.4,0.82,873.4,0,0,0,0,-10,10,47,10,10,0,125,940,990,968.1,21.9,0.516,0.362,0.0165,0.878,0.0401,4,0.237,1.11,0.0509,20.8,0.955,0.98,0.935,42.5,41.6,167,4000
1993-05-10,1992,8,32,130,1042.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,850.1,0.82,850.1,0,0,0,0,-10,10,47,10,10,0,125,917,990,968,22,0.494,0.35,0.016,0.845,0.0385,4,0.229,1.07,0.0489,20.9,0.954,0.979,0.934,41.5,40.7,163,3910
1993-05-11,1992,8,32,131,1019.2,0.11,5,Dry,42,9,8,6,82,147,0.14,872.2,0.86,872.2,0,0,0,0,-6,6,42,9,8,0,88,931,990,968,22,0.507,0.361,0.0164,0.868,0.0394,4,0.237,1.11,0.0502,20.9,0.955,0.98,0.936,42.7,41.9,168,4020
1993-05-12,1992,8,32,132,996.68,0.11,5,Dry,42,9,8,6,82,147,0.15,849.7,0.85,849.7,0,0,0,0,-6,6,42,9,8,0,88,909,990,967.9,22.1,0.487,0.35,0.0158,0.837,0.0379,4,0.229,1.07,0.0482,21,0.954,0.98,0.935,41.8,41,164,3940
1993-05-13,1992,8,33,133,974.67,0.11,5,Dry,42,9,8,6,82,147,0.15,827.7,0.85,827.7,0,0,0,0,-6,6,42,9,8,0,88,887,990,967.8,22.2,0.467,0.34,0.0153,0.806,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
1993-05-14,1992,8,33,134,957.88,0.12,5,Dry,42,9,8,6,82,147,0.15,810.9,0.85,810.9,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.451,0.331,0.0149,0.783,0.0351,4,0.216,0.999,0.0449,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
1993-05-15,1992,8,33,135,941.41,0.12,5,Dry,42,9,8,6,82,147,0.16,794.4,0.84,794.4,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.323,0.0145,0.76,0.034,4,0.211,0.97,0.0434,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
1993-05-16,1992,8,33,136,925.26,0.12,5,Dry,42,9,8,6,82,147,0.16,778.3,0.84,778.3,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.288,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
1993-05-17,1992,8,33,137,909.46,0.12,5,Dry,42,9,8,6,82,147,0.16,762.5,0.84,762.5,0,0,0,0,-6,6,42,9,8,0,88,821,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0318,3,0.283,0.998,0.0444,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
1993-05-18,1992,8,33,138,894.03,0.13,5,Dry,42,9,8,6,82,147,0.16,747,0.84,747,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.393,0.3,0.0133,0.693,0.0308,3,0.279,0.972,0.0431,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
1993-05-19,1992,8,33,139,878.99,0.13,5,Dry,42,9,8,6,82,147,0.17,732,0.83,732,0,0,0,0,-6,6,42,9,8,0,88,791,990,967.4,22.6,0.379,0.29,0.0128,0.669,0.0296,3,0.272,0.941,0.0417,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1993-05-20,1992,8,34,140,864.37,0.13,5,Dry,42,9,8,6,82,147,0.17,717.4,0.83,717.4,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.368,0.28,0.0124,0.648,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
1993-05-21,1992,8,34,141,850.21,0.14,5,Dry,42,9,8,6,82,147,0.17,703.2,0.83,703.2,0,0,0,0,-6,6,42,9,8,0,88,762,990,967.3,22.7,0.36,0.271,0.0119,0.63,0.0278,3,0.259,0.889,0.0392,21.8,0.957,0.98,0.938,48,47,141,3380
1993-05-22,1992,8,34,142,836.55,0.14,5,Dry,42,9,8,6,82,147,0.18,689.5,0.82,689.5,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.866,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
1993-05-23,1992,8,34,143,823.45,0.14,5,Dry,42,9,8,6,82,147,0.18,676.5,0.82,676.5,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
1993-05-24,1992,8,34,144,810.97,0.15,5,Dry,42,9,8,6,82,147,0.18,664,0.82,664,0,0,0,0,-6,6,42,9,8,0,88,723,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0255,3,0.241,0.823,0.036,22,0.957,0.98,0.937,45.7,44.8,134,3230
1993-05-25,1992,8,34,145,799.24,0.15,5,Dry,42,9,8,6,82,147,0.18,652.2,0.82,652.2,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,132,3180
1993-05-26,1992,8,34,146,788.39,0.15,5,Dry,42,9,8,6,82,147,0.19,641.4,0.81,641.4,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.325,0.229,0.01,0.554,0.0241,3,0.231,0.785,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,131,3130
1993-05-27,1992,8,35,147,778.72,0.16,5,Dry,42,9,8,6,82,147,0.19,631.7,0.81,631.7,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.0097,0.542,0.0236,3,0.227,0.769,0.0334,22.2,0.955,0.98,0.936,43.8,43,129,3090
1993-05-28,1992,8,35,148,770.65,0.16,5,Dry,42,9,8,6,82,147,0.19,623.6,0.81,623.6,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.4,42.5,127,3060
1993-05-29,1992,8,35,149,759.98,0.17,5,Dry,42,9,8,6,82,147,0.19,613,0.81,613,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00913,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
1993-05-30,1992,8,35,150,747.68,0.17,5,Dry,42,9,8,6,82,147,0.2,600.7,0.8,600.7,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.301,0.202,0.00875,0.504,0.0218,3,0.213,0.716,0.031,22.4,0.954,0.98,0.935,42,41.1,123,2960
1993-05-31,1992,8,35,151,736.47,0.18,5,Dry,42,9,8,6,82,147,0.2,589.5,0.8,589.5,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.195,0.00841,0.49,0.0212,3,0.208,0.698,0.0301,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
1993-06-01,1992,9,35,152,724.71,0.18,5,Dry,39,9,7,5,59,119,0.16,605.7,0.84,605.7,0,0,0,0,-5,5,39,9,7,0,64,661,990,966.8,23.2,0.302,0.206,0.00886,0.508,0.0219,3,0.215,0.723,0.0311,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
1993-06-02,1992,9,35,153,712.95,0.18,5,Dry,39,9,7,5,59,119,0.17,594,0.83,594,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.00851,0.493,0.0212,3,0.21,0.703,0.0302,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
1993-06-03,1992,9,36,154,702.83,0.19,5,Dry,39,9,7,5,59,119,0.17,583.8,0.83,583.8,0,0,0,0,-5,5,39,9,7,0,64,639,990,966.7,23.3,0.29,0.191,0.0082,0.481,0.0206,3,0.205,0.686,0.0294,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
1993-06-04,1992,9,36,155,692.17,0.19,5,Dry,39,9,7,5,59,119,0.17,573.2,0.83,573.2,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.284,0.184,0.00788,0.467,0.02,3,0.2,0.668,0.0286,22.7,0.952,0.977,0.93,40.4,39.5,119,2840
1993-06-05,1992,9,36,156,681.51,0.2,5,Dry,39,9,7,5,59,119,0.17,562.5,0.82,562.5,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.277,0.177,0.00756,0.454,0.0194,3,0.196,0.65,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
1993-06-06,1992,9,36,157,671.39,0.2,5,Dry,39,9,7,5,59,119,0.18,552.4,0.82,552.4,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.272,0.17,0.00726,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1993-06-07,1992,9,36,158,661.27,0.2,5,Dry,39,9,7,5,59,119,0.18,542.3,0.82,542.3,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00696,0.429,0.0183,3,0.187,0.616,0.0263,22.8,0.95,0.973,0.924,38.5,37.4,112,2690
1993-06-08,1992,9,36,159,652.25,0.21,5,Dry,39,9,7,5,59,119,0.18,533.3,0.82,533.3,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00669,0.418,0.0178,3,0.182,0.6,0.0256,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
1993-06-09,1992,9,36,160,642.68,0.21,5,Dry,39,9,7,5,59,119,0.18,523.7,0.81,523.7,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.255,0.151,0.00641,0.406,0.0173,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.3,36.2,108,2600
1993-06-10,1992,9,37,161,633.11,0.22,5,Dry,39,9,7,5,59,119,0.19,514.1,0.81,514.1,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00613,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
1993-06-11,1992,9,37,162,623.54,0.22,5,Dry,39,9,7,5,59,119,0.19,504.5,0.81,504.5,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00585,0.383,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
1993-06-12,1992,9,37,163,614.51,0.22,5,Dry,39,9,7,5,59,119,0.19,495.5,0.81,495.5,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.239,0.133,0.00562,0.372,0.0157,3,0.165,0.538,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
1993-06-13,1992,9,37,164,605.49,0.23,5,Dry,39,9,7,5,59,119,0.2,486.5,0.8,486.5,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.129,0.00543,0.363,0.0153,2,0.271,0.634,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1993-06-14,1992,9,37,165,597.56,0.23,5,Dry,39,9,7,5,59,119,0.2,478.6,0.8,478.6,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.62,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
1993-06-15,1992,9,37,166,589.08,0.24,5,Dry,39,9,7,5,59,119,0.2,470.1,0.8,470.1,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.3,23.7,0.225,0.121,0.00509,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1993-06-16,1992,9,37,167,580.61,0.24,5,Dry,39,9,7,5,59,119,0.2,461.6,0.8,461.6,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00491,0.337,0.0142,2,0.254,0.591,0.0248,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
1993-06-17,1992,9,38,168,572.13,0.24,5,Dry,39,9,7,5,59,119,0.21,453.1,0.79,453.1,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00474,0.328,0.0138,2,0.248,0.577,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
1993-06-18,1992,9,38,169,564.2,0.25,5,Dry,39,9,7,5,59,119,0.21,445.2,0.79,445.2,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00457,0.321,0.0135,2,0.243,0.564,0.0236,23.3,0.958,0.98,0.939,48.7,47.7,95.5,2290
1993-06-19,1992,9,38,170,557.37,0.25,5,Dry,39,9,7,5,59,119,0.21,438.4,0.79,438.4,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.1,2260
1993-06-20,1992,9,38,171,549.98,0.26,5,Dry,39,9,7,5,59,119,0.22,431,0.78,431,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.102,0.00428,0.309,0.0129,2,0.233,0.543,0.0227,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
1993-06-21,1992,9,38,172,542.6,0.26,5,Dry,39,9,7,5,59,119,0.22,423.6,0.78,423.6,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.204,0.0989,0.00413,0.303,0.0127,2,0.228,0.532,0.0222,23.4,0.956,0.98,0.937,46.5,45.6,91.2,2190
1993-06-22,1992,9,38,173,535.22,0.26,5,Dry,39,9,7,5,59,119,0.22,416.2,0.78,416.2,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0955,0.00398,0.297,0.0124,2,0.223,0.521,0.0217,23.5,0.956,0.98,0.937,45.8,44.9,89.8,2150
1993-06-23,1992,9,38,174,527.83,0.27,5,Dry,39,9,7,5,59,119,0.23,408.8,0.78,408.8,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.092,0.00383,0.291,0.0121,2,0.218,0.51,0.0212,23.5,0.956,0.98,0.936,45,44.1,88.3,2120
1993-06-24,1992,9,39,175,521,0.27,5,Dry,39,9,7,5,59,119,0.23,402,0.77,402,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0887,0.00369,0.286,0.0119,2,0.214,0.499,0.0208,23.6,0.955,0.98,0.936,44.3,43.5,86.9,2090
1993-06-25,1992,9,39,176,514.16,0.28,5,Dry,39,9,7,5,59,119,0.23,395.2,0.77,395.2,0,0,0,0,-5,5,39,9,7,0,64,450,990,965.9,24.1,0.194,0.0855,0.00355,0.28,0.0116,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.6,42.8,85.5,2050
1993-06-26,1992,9,39,177,507.33,0.28,5,Dry,39,9,7,5,59,119,0.23,388.3,0.77,388.3,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0823,0.00341,0.274,0.0114,2,0.205,0.479,0.0199,23.6,0.953,0.98,0.934,42.9,42.1,84.1,2020
1993-06-27,1992,9,39,178,501.58,0.28,5,Dry,39,9,7,5,59,119,0.24,382.6,0.76,382.6,0,0,0,0,-5,5,39,9,7,0,64,438,990,965.9,24.1,0.19,0.0796,0.0033,0.27,0.0112,2,0.201,0.47,0.0195,23.7,0.953,0.98,0.934,42.3,41.5,82.9,1990
1993-06-28,1992,9,39,179,495.29,0.29,5,Dry,39,9,7,5,59,119,0.24,376.3,0.76,376.3,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0766,0.00317,0.264,0.0109,2,0.196,0.461,0.0191,23.7,0.952,0.98,0.932,41.6,40.8,81.6,1960
1993-06-29,1992,9,39,180,489.01,0.29,5,Dry,39,9,7,5,59,119,0.24,370,0.76,370,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0736,0.00304,0.259,0.0107,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1920
1993-06-30,1992,9,39,181,482.72,0.29,5,Dry,39,9,7,5,59,119,0.25,363.7,0.75,363.7,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0707,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
1993-07-01,1992,10,40,182,476.43,0.3,4,Mod_Dry,42,9,8,6,70,135,0.28,341.4,0.72,341.4,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0602,0.00248,0.237,0.00977,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.5,1760
1993-07-02,1992,10,40,183,470.69,0.3,4,Mod_Dry,42,9,8,6,70,135,0.29,335.7,0.71,335.7,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0574,0.00237,0.232,0.00957,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.2,1730
1993-07-03,1992,10,40,184,464.94,0.3,4,Mod_Dry,42,9,8,6,70,135,0.29,329.9,0.71,329.9,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0547,0.00225,0.228,0.00936,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71,1700
1993-07-04,1992,10,40,185,459.2,0.31,4,Mod_Dry,42,9,8,6,70,135,0.29,324.2,0.71,324.2,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00916,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1670
1993-07-05,1992,10,40,186,453.46,0.31,4,Mod_Dry,42,9,8,6,70,135,0.3,318.5,0.7,318.5,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.0493,0.00202,0.218,0.00895,2,0.157,0.376,0.0154,24,0.944,0.97,0.915,35.3,34.3,68.6,1650
1993-07-06,1992,10,40,187,448.81,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,313.8,0.7,313.8,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0471,0.00193,0.214,0.00879,2,0.154,0.369,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.6,1620
1993-07-07,1992,10,40,188,443.62,0.32,4,Mod_Dry,42,9,8,6,70,135,0.3,308.6,0.7,308.6,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0447,0.00183,0.21,0.0086,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
1993-07-08,1992,10,41,189,438.42,0.33,4,Mod_Dry,42,9,8,6,70,135,0.31,303.4,0.69,303.4,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00842,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
1993-07-09,1992,10,41,190,433.22,0.33,4,Mod_Dry,42,9,8,6,70,135,0.31,298.2,0.69,298.2,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0398,0.00163,0.201,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.2,64.3,1540
1993-07-10,1992,10,41,191,428.03,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,293,0.69,293,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0373,0.00152,0.197,0.00805,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
1993-07-11,1992,10,41,192,422.83,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,287.8,0.68,287.8,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0349,0.00142,0.193,0.00787,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31,62.1,1490
1993-07-12,1992,10,41,193,417.64,0.34,4,Mod_Dry,42,9,8,6,70,135,0.32,282.6,0.68,282.6,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0324,0.00132,0.189,0.00769,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
1993-07-13,1992,10,41,194,412.99,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,278,0.67,278,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0302,0.00123,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
1993-07-14,1992,10,41,195,408.34,0.35,4,Mod_Dry,42,9,8,6,70,135,0.33,273.3,0.67,273.3,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.028,0.00114,0.181,0.00736,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,59,1410
1993-07-15,1992,10,42,196,403.69,0.36,4,Mod_Dry,42,9,8,6,70,135,0.33,268.7,0.67,268.7,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,58,1390
1993-07-16,1992,10,42,197,399.04,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,264,0.66,264,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0236,0.00096,0.173,0.00704,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
1993-07-17,1992,10,42,198,395.49,0.36,4,Mod_Dry,42,9,8,6,70,135,0.34,260.5,0.66,260.5,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.022,0.000892,0.17,0.00691,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
1993-07-18,1992,10,42,199,391.39,0.37,4,Mod_Dry,42,9,8,6,70,135,0.34,256.4,0.66,256.4,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.02,0.000812,0.167,0.00677,2,0.116,0.282,0.0115,24.4,0.931,0.97,0.903,28.5,27.7,55.3,1330
1993-07-19,1992,10,42,200,387.29,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,252.3,0.65,252.3,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0181,0.000733,0.163,0.00663,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.4,1310
1993-07-20,1992,10,42,201,383.19,0.37,4,Mod_Dry,42,9,8,6,70,135,0.35,248.2,0.65,248.2,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.6,1290
1993-07-21,1992,10,42,202,379.08,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,244.1,0.64,244.1,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
1993-07-22,1992,10,43,203,374.98,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,240,0.64,240,0,0,0,0,-6,6,42,9,8,0,76,299,990,965.3,24.7,0.141,0.0161,0.000653,0.157,0.00636,2,0.104,0.262,0.0106,24.5,0.926,0.97,0.899,26.7,25.9,51.7,1240
1993-07-23,1992,10,43,204,370.88,0.38,4,Mod_Dry,42,9,8,6,70,135,0.36,235.9,0.64,235.9,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000638,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
1993-07-24,1992,10,43,205,366.78,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,231.8,0.63,231.8,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000624,0.154,0.0062,2,0.099,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
1993-07-25,1992,10,43,206,363.22,0.39,4,Mod_Dry,42,9,8,6,70,135,0.37,228.2,0.63,228.2,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00614,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
1993-07-26,1992,10,43,207,359.67,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,224.7,0.63,224.7,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0148,0.000599,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
1993-07-27,1992,10,43,208,356.12,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,221.1,0.62,221.1,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
1993-07-28,1992,10,43,209,352.56,0.4,4,Mod_Dry,42,9,8,6,70,135,0.38,217.6,0.62,217.6,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.384,0.0154,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
1993-07-29,1992,10,44,210,349.01,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,214,0.61,214,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
1993-07-30,1992,10,44,211,345.45,0.41,4,Mod_Dry,42,9,8,6,70,135,0.39,210.4,0.61,210.4,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
1993-07-31,1992,10,44,212,341.9,0.41,4,Mod_Dry,42,9,8,6,70,135,0.4,206.9,0.6,206.9,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00573,1,0.222,0.365,0.0146,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
1993-08-01,1992,11,44,213,338.34,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,223.3,0.66,223.3,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000592,0.147,0.00591,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
1993-08-02,1992,11,44,214,334.79,0.42,4,Mod_Dry,39,7,5,4,60,115,0.34,219.8,0.66,219.8,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.146,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
1993-08-03,1992,11,44,215,330.69,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,215.7,0.65,215.7,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000565,0.144,0.00576,1,0.234,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
1993-08-04,1992,11,44,216,326.58,0.43,4,Mod_Dry,39,7,5,4,60,115,0.35,211.6,0.65,211.6,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00569,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.9,47.9,1150
1993-08-05,1992,11,45,217,322.48,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,207.5,0.64,207.5,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
