date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-06,1992,11,45,218,318.38,0.44,4,Mod_Dry,39,7,5,4,60,115,0.36,203.4,0.64,203.4,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
1993-08-07,1992,11,45,219,314.28,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,199.3,0.63,199.3,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
1993-08-08,1992,11,45,220,310.72,0.45,4,Mod_Dry,39,7,5,4,60,115,0.37,195.7,0.63,195.7,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1993-08-09,1992,11,45,221,307.17,0.46,4,Mod_Dry,39,7,5,4,60,115,0.37,192.2,0.63,192.2,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
1993-08-10,1992,11,45,222,303.62,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,188.6,0.62,188.6,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
1993-08-11,1992,11,45,223,300.06,0.46,4,Mod_Dry,39,7,5,4,60,115,0.38,185.1,0.62,185.1,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
1993-08-12,1992,11,46,224,297.6,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,182.6,0.61,182.6,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,991
1993-08-13,1992,11,46,225,294.59,0.47,4,Mod_Dry,39,7,5,4,60,115,0.39,179.6,0.61,179.6,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
1993-08-14,1992,11,46,226,291.58,0.48,4,Mod_Dry,39,7,5,4,60,115,0.39,176.6,0.61,176.6,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
1993-08-15,1992,11,46,227,288.58,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,173.6,0.6,173.6,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
1993-08-16,1992,11,46,228,285.57,0.48,4,Mod_Dry,39,7,5,4,60,115,0.4,170.6,0.6,170.6,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
1993-08-17,1992,11,46,229,282.56,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,167.6,0.59,167.6,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
1993-08-18,1992,11,46,230,279.55,0.49,4,Mod_Dry,39,7,5,4,60,115,0.41,164.6,0.59,164.6,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00974,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
1993-08-19,1992,11,47,231,276.54,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,161.5,0.58,161.5,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1993-08-20,1992,11,47,232,273.54,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,158.5,0.58,158.5,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
1993-08-21,1992,11,47,233,271.08,0.5,4,Mod_Dry,39,7,5,4,60,115,0.42,156.1,0.58,156.1,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00902,0.000358,0.118,0.00467,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.9,34.9,837
1993-08-22,1992,11,47,234,268.62,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,153.6,0.57,153.6,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,823
1993-08-23,1992,11,47,235,266.15,0.51,4,Mod_Dry,39,7,5,4,60,115,0.43,151.2,0.57,151.2,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00458,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,810
1993-08-24,1992,11,47,236,263.69,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,148.7,0.56,148.7,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
1993-08-25,1992,11,47,237,261.23,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,146.2,0.56,146.2,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00449,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,783
1993-08-26,1992,11,48,238,258.77,0.52,4,Mod_Dry,39,7,5,4,60,115,0.44,143.8,0.56,143.8,0,0,0,0,-4,4,39,7,5,0,64,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33,32,32,769
1993-08-27,1992,11,48,239,256.31,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,141.3,0.55,141.3,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00967,25,0.936,0.97,0.907,32.5,31.5,31.5,755
1993-08-28,1992,11,48,240,253.85,0.53,4,Mod_Dry,39,7,5,4,60,115,0.45,138.8,0.55,138.8,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.00755,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25,0.935,0.97,0.906,31.9,30.9,30.9,742
1993-08-29,1992,11,48,241,251.39,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,136.4,0.54,136.4,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00932,25.1,0.933,0.97,0.905,31.3,30.4,30.4,728
1993-08-30,1992,11,48,242,250.02,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,135,0.54,135,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00429,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30,30,721
1993-08-31,1992,11,48,243,248.11,0.54,4,Mod_Dry,39,7,5,4,60,115,0.46,133.1,0.54,133.1,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.101,0.00706,0.000279,0.108,0.00425,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
1993-09-01,1992,12,48,244,245.1,0.55,4,Mod_Dry,34,6,4,3,44,91,0.37,154.1,0.63,154.1,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00885,0.000349,0.114,0.00451,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
1993-09-02,1992,12,49,245,242.64,0.55,4,Mod_Dry,34,6,4,3,44,91,0.38,151.6,0.63,151.6,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00864,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.94,0.97,0.911,35,34,34,816
1993-09-03,1992,12,49,246,239.63,0.56,4,Mod_Dry,34,6,4,3,44,91,0.38,148.6,0.62,148.6,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00838,0.000331,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
1993-09-04,1992,12,49,247,236.62,0.56,4,Mod_Dry,34,6,4,3,44,91,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00813,0.00032,0.111,0.00436,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
1993-09-05,1992,12,49,248,233.62,0.57,4,Mod_Dry,34,6,4,3,44,91,0.39,142.6,0.61,142.6,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.2,0.936,0.97,0.908,32.9,31.9,31.9,767
1993-09-06,1992,12,49,249,230.61,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
1993-09-07,1992,12,49,250,227.6,0.58,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
1993-09-08,1992,12,49,251,224.59,0.59,4,Mod_Dry,34,6,4,3,44,91,0.41,133.6,0.59,133.6,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
1993-09-09,1992,12,50,252,222.13,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1993-09-10,1992,12,50,253,219.67,0.6,4,Mod_Dry,34,6,4,3,44,91,0.41,128.7,0.59,128.7,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00669,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.6,28.8,28.8,690
1993-09-11,1992,12,50,254,217.21,0.61,5,Dry,30,6,4,2,30,72,0.33,145.2,0.67,145.2,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00809,0.000317,0.109,0.00427,1,0.139,0.248,0.00971,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1993-09-12,1992,12,50,255,214.75,0.62,5,Dry,30,6,4,2,30,72,0.34,142.8,0.67,142.8,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00788,0.000309,0.108,0.00423,1,0.135,0.243,0.00953,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
1993-09-13,1992,12,50,256,212.29,0.63,5,Dry,30,6,4,2,30,72,0.34,140.3,0.66,140.3,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0992,0.00767,0.000301,0.107,0.00419,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
1993-09-14,1992,12,50,257,210.92,0.63,5,Dry,30,6,4,2,30,72,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0987,0.00756,0.000296,0.106,0.00416,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1993-09-15,1992,12,50,258,209.01,0.63,5,Dry,30,6,4,2,30,72,0.34,137,0.66,137,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.098,0.0074,0.00029,0.105,0.00413,1,0.127,0.233,0.00912,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1993-09-16,1992,12,51,259,207.09,0.64,5,Dry,30,6,4,2,30,72,0.35,135.1,0.65,135.1,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0973,0.00723,0.000283,0.105,0.00409,1,0.125,0.229,0.00898,25.3,0.933,0.97,0.905,31.3,30.4,30.4,728
1993-09-17,1992,12,51,260,205.18,0.64,5,Dry,30,6,4,2,30,72,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00707,0.000277,0.104,0.00406,1,0.122,0.226,0.00884,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1993-09-18,1992,12,51,261,203.26,0.65,5,Dry,30,6,4,2,30,72,0.35,131.3,0.65,131.3,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00691,0.00027,0.103,0.00402,1,0.12,0.223,0.0087,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
1993-09-19,1992,12,51,262,201.35,0.66,5,Dry,30,6,4,2,30,72,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00674,0.000264,0.102,0.00399,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,29.9,29,29,697
1993-09-20,1992,12,51,263,199.44,0.66,5,Dry,30,6,4,2,30,72,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00658,0.000257,0.101,0.00395,1,0.115,0.216,0.00843,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
1993-09-21,1992,12,51,264,197.52,0.67,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0939,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1993-09-22,1992,12,51,265,195.61,0.67,5,Dry,30,6,4,2,30,72,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00626,0.000244,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1993-09-23,1992,12,52,266,193.69,0.68,5,Dry,30,6,4,2,30,72,0.37,121.7,0.63,121.7,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00609,0.000238,0.0987,0.00386,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
1993-09-24,1992,12,52,267,193.97,0.68,5,Dry,30,6,4,2,30,72,0.37,122,0.63,122,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00612,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,655
1993-09-25,1992,12,52,268,194.79,0.68,5,Dry,30,6,4,2,30,72,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.093,0.00619,0.000242,0.0992,0.00388,1,0.108,0.207,0.00811,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1993-09-26,1992,12,52,269,194.51,0.68,5,Dry,30,6,4,2,30,72,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00616,0.000241,0.099,0.00387,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
1993-09-27,1992,12,52,270,193.69,0.68,5,Dry,30,6,4,2,30,72,0.37,121.7,0.63,121.7,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00609,0.000238,0.0987,0.00386,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
1993-09-28,1992,12,52,271,193.42,0.68,5,Dry,30,6,4,2,30,72,0.37,121.4,0.63,121.4,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00607,0.000237,0.0986,0.00385,1,0.106,0.205,0.00801,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1993-09-29,1992,12,52,272,192.6,0.68,5,Dry,30,6,4,2,30,72,0.37,120.6,0.63,120.6,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000235,0.0982,0.00384,1,0.105,0.204,0.00795,25.4,0.925,0.97,0.898,27.8,26.9,26.9,647
1993-09-30,1992,12,53,273,192.33,0.68,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00383,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1993-10-01,1993,1,1,274,190.96,0.69,4,Mod_Dry,31,4,3,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1993-10-02,1993,1,1,275,189.04,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0992,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1993-10-03,1993,1,1,276,187.13,0.7,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1993-10-04,1993,1,1,277,185.22,0.71,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1993-10-05,1993,1,1,278,183.3,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00513,0.0002,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
1993-10-06,1993,1,1,279,181.39,0.72,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1993-10-07,1993,1,1,280,179.47,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0862,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1993-10-08,1993,1,2,281,177.56,0.73,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1993-10-09,1993,1,2,282,176.19,0.74,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
1993-10-10,1993,1,2,283,174.28,0.74,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.089,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
1993-10-11,1993,1,2,284,172.37,0.75,4,Mod_Dry,31,4,3,2,33,73,0.42,99.37,0.58,99.37,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.0042,0.000164,0.0882,0.00345,1,0.0766,0.165,0.00645,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1993-10-12,1993,1,2,285,170.45,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,97.45,0.57,97.45,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0874,0.00342,1,0.0741,0.161,0.00632,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
1993-10-13,1993,1,2,286,168.54,0.76,4,Mod_Dry,31,4,3,2,33,73,0.43,95.54,0.57,95.54,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1993-10-14,1993,1,2,287,167.17,0.77,4,Mod_Dry,31,4,3,2,33,73,0.44,94.17,0.56,94.17,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00375,0.000147,0.0859,0.00337,1,0.0696,0.156,0.00609,25.4,0.917,0.966,0.887,21.5,20.8,20.8,499
1993-10-15,1993,1,3,288,165.26,0.78,4,Mod_Dry,31,4,3,2,33,73,0.44,92.26,0.56,92.26,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.000141,0.0851,0.00333,1,0.0671,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1993-10-16,1993,1,3,289,166.08,0.77,4,Mod_Dry,31,4,3,2,33,73,0.44,93.08,0.56,93.08,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
1993-10-17,1993,1,3,290,166.35,0.77,4,Mod_Dry,31,4,3,2,33,73,0.44,93.35,0.56,93.35,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00368,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
1993-10-18,1993,1,3,291,164.44,0.78,4,Mod_Dry,31,4,3,2,33,73,0.44,91.44,0.56,91.44,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.0659,0.151,0.0059,25.4,0.921,0.965,0.889,21,20.2,20.2,485
1993-10-19,1993,1,3,292,162.52,0.78,4,Mod_Dry,31,4,3,2,33,73,0.45,89.52,0.55,89.52,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1993-10-20,1993,1,3,293,160.61,0.79,4,Mod_Dry,31,4,3,2,33,73,0.46,87.61,0.55,87.61,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.0032,0.000125,0.0831,0.00325,1,0.0608,0.144,0.00564,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
1993-10-21,1993,1,3,294,159.24,0.79,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1993-10-22,1993,1,4,295,157.87,0.8,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0854,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1993-10-23,1993,1,4,296,156.51,0.8,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00463,0.000182,0.0876,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
1993-10-24,1993,1,4,297,155.14,0.81,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00452,0.000177,0.087,0.00341,1,0.0817,0.169,0.00662,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1993-10-25,1993,1,4,298,154.87,0.81,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1993-10-26,1993,1,4,299,154.59,0.81,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1993-10-27,1993,1,4,300,153.22,0.81,5,Dry,24,4,2,2,20,52,0.34,101.2,0.66,101.2,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0818,0.00435,0.000171,0.0862,0.00338,1,0.0791,0.165,0.00648,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1993-10-28,1993,1,4,301,152.95,0.81,5,Dry,24,4,2,2,20,52,0.34,101,0.66,101,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0788,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1993-10-29,1993,1,5,302,152.13,0.82,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00426,0.000167,0.0857,0.00336,1,0.0777,0.163,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,527
1993-10-30,1993,1,5,303,151.31,0.82,5,Dry,24,4,2,2,20,52,0.34,99.31,0.66,99.31,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.00419,0.000164,0.0854,0.00335,1,0.0766,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1993-10-31,1993,1,5,304,150.49,0.82,5,Dry,24,4,2,2,20,52,0.35,98.49,0.65,98.49,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0755,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1993-11-01,1993,2,5,305,149.67,0.83,5,Dry,23,4,2,2,19,50,0.33,99.67,0.67,99.67,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000166,0.0852,0.00334,1,0.0771,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1993-11-02,1993,2,5,306,150.49,0.82,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22,22,529
1993-11-03,1993,2,5,307,150.76,0.82,5,Dry,23,4,2,2,19,50,0.33,100.8,0.67,100.8,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
1993-11-04,1993,2,5,308,151.04,0.82,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00434,0.00017,0.0858,0.00336,1,0.0789,0.165,0.00646,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1993-11-05,1993,2,6,309,154.59,0.81,5,Dry,23,4,2,2,19,50,0.32,104.6,0.68,104.6,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0827,0.00464,0.000182,0.0873,0.00342,1,0.0837,0.171,0.0067,25.3,0.914,0.97,0.887,23.8,23,23,553
1993-11-06,1993,2,6,310,160.88,0.79,5,Dry,23,4,2,2,19,50,0.31,110.9,0.69,110.9,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00517,0.000203,0.0901,0.00353,1,0.0922,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
1993-11-07,1993,2,6,311,166.62,0.77,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1993-11-08,1993,2,6,312,169.08,0.76,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
1993-11-09,1993,2,6,313,169.9,0.76,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1993-11-10,1993,2,6,314,170.72,0.76,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.0037,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
1993-11-11,1993,2,6,315,171.54,0.75,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1993-11-12,1993,2,7,316,171.82,0.75,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0888,0.0061,0.000239,0.0949,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,653
1993-11-13,1993,2,7,317,169.9,0.76,5,Dry,23,4,2,2,19,50,0.29,119.9,0.71,119.9,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000233,0.094,0.00368,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
1993-11-14,1993,2,7,318,168.54,0.76,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
1993-11-15,1993,2,7,319,171.54,0.75,5,Dry,23,4,2,2,19,50,0.29,121.5,0.71,121.5,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0947,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
1993-11-16,1993,2,7,320,176.19,0.74,5,Dry,23,4,2,2,19,50,0.28,126.2,0.72,126.2,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00648,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1993-11-17,1993,2,7,321,180.29,0.72,5,Dry,23,4,2,2,19,50,0.28,130.3,0.72,130.3,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0986,0.00386,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,702
1993-11-18,1993,2,7,322,181.66,0.72,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
1993-11-19,1993,2,8,323,180.84,0.72,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00387,1,0.119,0.218,0.00853,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
1993-11-20,1993,2,8,324,178.93,0.73,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
1993-11-21,1993,2,8,325,177.01,0.73,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
1993-11-22,1993,2,8,326,176.74,0.73,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
1993-11-23,1993,2,8,327,178.11,0.73,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00664,0.00026,0.0976,0.00382,1,0.115,0.213,0.00834,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1993-11-24,1993,2,8,328,181.12,0.72,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.0069,0.00027,0.0989,0.00387,1,0.12,0.218,0.00855,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1993-11-25,1993,2,8,329,182.48,0.72,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
1993-11-26,1993,2,9,330,184.4,0.71,5,Dry,23,4,2,2,19,50,0.27,134.4,0.73,134.4,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.000281,0.1,0.00393,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
1993-11-27,1993,2,9,331,186.31,0.71,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00734,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
1993-11-28,1993,2,9,332,189.87,0.69,5,Dry,23,4,2,2,19,50,0.26,139.9,0.74,139.9,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0951,0.00764,0.000299,0.103,0.00402,1,0.131,0.234,0.00915,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
1993-11-29,1993,2,9,333,190.69,0.69,5,Dry,23,4,2,2,19,50,0.26,140.7,0.74,140.7,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0954,0.00771,0.000301,0.103,0.00403,1,0.132,0.236,0.00921,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1993-11-30,1993,2,9,334,188.22,0.7,5,Dry,23,4,2,2,19,50,0.27,138.2,0.73,138.2,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.0075,0.000293,0.102,0.00399,1,0.129,0.231,0.00904,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1993-12-01,1993,3,9,335,185.22,0.71,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1993-12-02,1993,3,9,336,183.3,0.72,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
1993-12-03,1993,3,10,337,185.22,0.71,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
1993-12-04,1993,3,10,338,190.41,0.69,5,Dry,26,4,3,2,24,59,0.31,131.4,0.69,131.4,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0936,0.00692,0.000271,0.1,0.00393,1,0.12,0.22,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1993-12-05,1993,3,10,339,191.78,0.69,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
1993-12-06,1993,3,10,340,193.15,0.68,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1993-12-07,1993,3,10,341,193.42,0.68,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00718,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
1993-12-08,1993,3,10,342,194.24,0.68,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00725,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
1993-12-09,1993,3,10,343,198.34,0.66,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
1993-12-10,1993,3,11,344,202.44,0.65,5,Dry,26,4,3,2,24,59,0.29,143.4,0.71,143.4,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00945,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1993-12-11,1993,3,11,345,204.9,0.65,5,Dry,26,4,3,2,24,59,0.29,145.9,0.71,145.9,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1993-12-12,1993,3,11,346,207.91,0.64,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
1993-12-13,1993,3,11,347,210.92,0.63,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
1993-12-14,1993,3,11,348,210.65,0.63,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
1993-12-15,1993,3,11,349,207.09,0.64,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
1993-12-16,1993,3,11,350,204.63,0.65,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00813,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
1993-12-17,1993,3,12,351,201.62,0.65,5,Dry,26,4,3,2,24,59,0.29,142.6,0.71,142.6,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0975,0.00787,0.000308,0.105,0.00412,1,0.135,0.24,0.0094,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
1993-12-18,1993,3,12,352,198.62,0.66,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00762,0.000298,0.104,0.00407,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
1993-12-19,1993,3,12,353,196.7,0.67,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
1993-12-20,1993,3,12,354,198.07,0.67,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1993-12-21,1993,3,12,355,198.89,0.66,5,Dry,26,4,3,2,24,59,0.3,139.9,0.7,139.9,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00764,0.000298,0.104,0.00407,1,0.131,0.236,0.0092,25.4,0.934,0.97,0.906,32.5,31.5,31.5,757
1993-12-22,1993,3,12,356,199.71,0.66,5,Dry,26,4,3,2,24,59,0.29,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00926,25.4,0.935,0.97,0.907,32.7,31.7,31.7,762
1993-12-23,1993,3,12,357,203.81,0.65,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1993-12-24,1993,3,13,358,207.91,0.64,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
1993-12-25,1993,3,13,359,211.47,0.63,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1993-12-26,1993,3,13,360,213.93,0.62,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
1993-12-27,1993,3,13,361,215.84,0.62,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1993-12-28,1993,3,13,362,217.21,0.61,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
1993-12-29,1993,3,13,363,220.22,0.6,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,875
1993-12-30,1993,3,13,364,221.04,0.6,5,Dry,26,4,3,2,24,59,0.27,162,0.73,162,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00952,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.7,36.7,880
1993-12-31,1993,3,14,365,219.67,0.6,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
1994-01-01,1993,4,14,1,218.85,0.61,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00815,0.00032,0.109,0.00426,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1994-01-02,1993,4,14,2,218.58,0.61,5,Dry,29,5,4,2,33,73,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
1994-01-03,1993,4,14,3,217.21,0.61,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.00801,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1994-01-04,1993,4,14,4,218.58,0.61,5,Dry,29,5,4,2,33,73,0.33,145.6,0.67,145.6,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.8,32.7,32.7,786
1994-01-05,1993,4,14,5,223.22,0.59,5,Dry,29,5,4,2,33,73,0.33,150.2,0.67,150.2,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00852,0.000335,0.11,0.00434,1,0.145,0.256,0.01,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
1994-01-06,1993,4,14,6,227.87,0.58,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00891,0.00035,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
1994-01-07,1993,4,15,7,232.52,0.57,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00931,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
1994-01-08,1993,4,15,8,236.08,0.56,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00961,0.000379,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
1994-01-09,1993,4,15,9,236.35,0.56,5,Dry,29,5,4,2,33,73,0.31,163.3,0.69,163.3,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00963,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
1994-01-10,1993,4,15,10,237.17,0.56,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.0097,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
1994-01-11,1993,4,15,11,240.72,0.55,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
1994-01-12,1993,4,15,12,247.56,0.54,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
1994-01-13,1993,4,15,13,252.21,0.53,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
1994-01-14,1993,4,16,14,256.86,0.53,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
1994-01-15,1993,4,16,15,265.33,0.51,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1994-01-16,1993,4,16,16,273.26,0.5,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
1994-01-17,1993,4,16,17,281.19,0.49,5,Dry,29,5,4,2,33,73,0.26,208.2,0.74,208.2,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000534,0.136,0.0054,1,0.224,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
1994-01-18,1993,4,16,18,289.12,0.48,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
1994-01-19,1993,4,16,19,297.6,0.47,5,Dry,29,5,4,2,33,73,0.24,224.6,0.76,224.6,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1994-01-20,1993,4,16,20,307.17,0.46,5,Dry,29,5,4,2,33,73,0.24,234.2,0.76,234.2,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00587,2,0.101,0.248,0.00989,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
1994-01-21,1993,4,17,21,316.19,0.44,5,Dry,29,5,4,2,33,73,0.23,243.2,0.77,243.2,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.1,1270
1994-01-22,1993,4,17,22,325.22,0.43,5,Dry,29,5,4,2,33,73,0.22,252.2,0.78,252.2,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.000723,0.156,0.00625,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.6,55.1,1320
1994-01-23,1993,4,17,23,330.96,0.43,5,Dry,29,5,4,2,33,73,0.22,258,0.78,258,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0208,0.000832,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.4,1350
1994-01-24,1993,4,17,24,334.51,0.42,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0224,0.0009,0.164,0.00657,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
1994-01-25,1993,4,17,25,342.99,0.41,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
1994-01-26,1993,4,17,26,353.11,0.4,5,Dry,29,5,4,2,33,73,0.21,280.1,0.79,280.1,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0312,0.00126,0.179,0.00721,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
1994-01-27,1993,4,17,27,364.87,0.39,5,Dry,29,5,4,2,33,73,0.2,291.9,0.8,291.9,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00148,0.189,0.00762,2,0.14,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.7,1530
1994-01-28,1993,4,18,28,372.79,0.38,5,Dry,29,5,4,2,33,73,0.2,299.8,0.8,299.8,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
1994-01-29,1993,4,18,29,378.54,0.38,5,Dry,29,5,4,2,33,73,0.19,305.5,0.81,305.5,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0432,0.00175,0.2,0.00809,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
1994-01-30,1993,4,18,30,385.92,0.37,5,Dry,29,5,4,2,33,73,0.19,312.9,0.81,312.9,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0467,0.00189,0.206,0.00835,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
1994-01-31,1993,4,18,31,395.49,0.36,5,Dry,29,5,4,2,33,73,0.18,322.5,0.81,322.5,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0512,0.00208,0.214,0.00869,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
1994-02-01,1993,5,18,32,405.61,0.35,5,Dry,31,6,4,3,41,85,0.21,320.6,0.79,320.6,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0503,0.00205,0.213,0.00869,2,0.159,0.372,0.0152,24.2,0.944,0.97,0.915,35.9,34.8,69.7,1670
1994-02-02,1993,5,18,33,415.18,0.35,5,Dry,31,6,4,3,41,85,0.2,330.2,0.8,330.2,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.167,0.0548,0.00224,0.221,0.00902,2,0.165,0.387,0.0158,24.1,0.945,0.97,0.917,36.9,35.8,71.7,1720
1994-02-03,1993,5,18,34,423.11,0.34,5,Dry,31,6,4,3,41,85,0.2,338.1,0.8,338.1,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0586,0.00239,0.228,0.0093,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.5,1760
1994-02-04,1993,5,19,35,433.77,0.33,5,Dry,31,6,4,3,41,85,0.2,348.8,0.8,348.8,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0636,0.0026,0.237,0.00968,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,75.9,1820
1994-02-05,1993,5,19,36,444.98,0.32,5,Dry,31,6,4,3,41,85,0.19,360,0.81,360,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0689,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
1994-02-06,1993,5,19,37,455.1,0.31,5,Dry,31,6,4,3,41,85,0.19,370.1,0.81,370.1,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0737,0.00303,0.254,0.0104,2,0.192,0.447,0.0183,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
1994-02-07,1993,5,19,38,465.76,0.3,5,Dry,31,6,4,3,41,85,0.18,380.8,0.82,380.8,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0787,0.00324,0.263,0.0108,2,0.2,0.463,0.019,23.8,0.953,0.98,0.933,42.4,41.6,83.1,1990
1994-02-08,1993,5,19,39,473.69,0.3,5,Dry,31,6,4,3,41,85,0.18,388.7,0.82,388.7,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0825,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.2,42.4,84.8,2030
1994-02-09,1993,5,19,40,479.44,0.29,5,Dry,31,6,4,3,41,85,0.18,394.4,0.82,394.4,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0852,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
1994-02-10,1993,5,19,41,489.01,0.29,5,Dry,31,6,4,3,41,85,0.17,404,0.83,404,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0897,0.00371,0.282,0.0117,2,0.215,0.497,0.0206,23.7,0.955,0.98,0.936,44.9,44,87.9,2110
1994-02-11,1993,5,20,42,499.12,0.28,5,Dry,31,6,4,3,41,85,0.17,414.1,0.83,414.1,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0945,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
1994-02-12,1993,5,20,43,509.79,0.28,5,Dry,31,6,4,3,41,85,0.17,424.8,0.83,424.8,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0995,0.00413,0.299,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46,92.1,2210
1994-02-13,1993,5,20,44,519.36,0.27,5,Dry,31,6,4,3,41,85,0.16,434.4,0.84,434.4,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
1994-02-14,1993,5,20,45,527.83,0.27,5,Dry,31,6,4,3,41,85,0.16,442.8,0.84,442.8,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.0045,0.314,0.0131,2,0.241,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.7,2300
1994-02-15,1993,5,20,46,537.4,0.26,5,Dry,31,6,4,3,41,85,0.16,452.4,0.84,452.4,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.113,0.00469,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
1994-02-16,1993,5,20,47,548.07,0.26,5,Dry,31,6,4,3,41,85,0.15,463.1,0.84,463.1,0,0,0,0,-3,3,31,6,4,0,44,504,990,966.1,23.9,0.213,0.118,0.00491,0.331,0.0138,2,0.255,0.586,0.0245,23.3,0.957,0.98,0.938,50.7,48.2,96.4,2310
1994-02-17,1993,5,20,48,558.19,0.25,5,Dry,31,6,4,3,41,85,0.15,473.2,0.85,473.2,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
1994-02-18,1993,5,21,49,569.94,0.25,5,Dry,31,6,4,3,41,85,0.15,484.9,0.85,484.9,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00537,0.353,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
1994-02-19,1993,5,21,50,581.15,0.24,5,Dry,31,6,4,3,41,85,0.15,496.1,0.85,496.1,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.0056,0.365,0.0153,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
1994-02-20,1993,5,21,51,595.1,0.23,5,Dry,31,6,4,3,41,85,0.14,510.1,0.86,510.1,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00598,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
1994-02-21,1993,5,21,52,610.69,0.22,5,Dry,31,6,4,3,41,85,0.14,525.7,0.86,525.7,0,0,0,0,-3,3,31,6,4,0,44,567,990,966.3,23.7,0.249,0.152,0.00643,0.401,0.0169,3,0.179,0.58,0.0245,23.1,0.949,0.971,0.921,37.6,36.5,110,2630
1994-02-22,1993,5,21,53,628.46,0.22,5,Dry,31,6,4,3,41,85,0.14,543.5,0.86,543.5,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.259,0.164,0.00695,0.423,0.0179,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
1994-02-23,1993,5,21,54,645.14,0.21,5,Dry,31,6,4,3,41,85,0.13,560.1,0.87,560.1,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00745,0.443,0.0188,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
1994-02-24,1993,5,21,55,660.72,0.2,5,Dry,31,6,4,3,41,85,0.13,575.7,0.87,575.7,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00791,0.463,0.0197,3,0.202,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
1994-02-25,1993,5,22,56,677.95,0.2,5,Dry,31,6,4,3,41,85,0.13,593,0.88,593,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,42,41.1,123,2960
1994-02-26,1993,5,22,57,696.27,0.19,5,Dry,31,6,4,3,41,85,0.12,611.3,0.88,611.3,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00898,0.507,0.0217,3,0.218,0.724,0.0311,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
1994-02-27,1993,5,22,58,708.58,0.19,5,Dry,31,6,4,3,41,85,0.12,623.6,0.88,623.6,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00935,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3090
1994-02-28,1993,5,22,59,715.41,0.18,5,Dry,31,6,4,3,41,85,0.12,630.4,0.88,630.4,0,0,0,0,-3,3,31,6,4,0,44,671,990,966.8,23.2,0.308,0.222,0.00956,0.53,0.0228,3,0.226,0.756,0.0325,22.5,0.956,0.98,0.937,44.3,43.4,130,3120
1994-03-01,1993,6,22,60,720.61,0.18,5,Dry,36,8,6,4,53,107,0.15,613.6,0.85,613.6,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00908,0.515,0.0222,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
1994-03-02,1993,6,22,61,726.9,0.18,5,Dry,36,8,6,4,53,107,0.15,619.9,0.85,619.9,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00927,0.522,0.0225,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
1994-03-03,1993,6,22,62,733.19,0.18,5,Dry,36,8,6,4,53,107,0.15,626.2,0.85,626.2,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00947,0.53,0.0229,3,0.224,0.754,0.0326,22.4,0.955,0.98,0.936,43.8,43,129,3090
1994-03-04,1993,6,23,63,737.29,0.17,5,Dry,36,8,6,4,53,107,0.14,630.3,0.85,630.3,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00959,0.535,0.0231,3,0.226,0.761,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
1994-03-05,1993,6,23,64,742.48,0.17,5,Dry,36,8,6,4,53,107,0.14,635.5,0.86,635.5,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.226,0.00975,0.542,0.0234,3,0.228,0.77,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
1994-03-06,1993,6,23,65,749.87,0.17,5,Dry,36,8,6,4,53,107,0.14,642.9,0.86,642.9,0,0,0,0,-4,4,36,8,6,0,57,693,990,966.9,23.1,0.32,0.23,0.00998,0.551,0.0238,3,0.232,0.783,0.0339,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
1994-03-07,1993,6,23,66,756.7,0.17,5,Dry,36,8,6,4,53,107,0.14,649.7,0.86,649.7,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.559,0.0242,3,0.235,0.794,0.0344,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
1994-03-08,1993,6,23,67,765.18,0.16,5,Dry,36,8,6,4,53,107,0.14,658.2,0.86,658.2,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.241,0.0104,0.57,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.8,44.8,135,3230
