date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-09,1993,6,23,68,770.37,0.16,5,Dry,36,8,6,4,53,107,0.14,663.4,0.86,663.4,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
1994-03-10,1993,6,23,69,777.47,0.16,5,Dry,36,8,6,4,53,107,0.14,670.5,0.86,670.5,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1994-03-11,1993,6,24,70,784.08,0.16,5,Dry,36,8,6,4,53,107,0.14,677.1,0.86,677.1,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
1994-03-12,1993,6,24,71,791.39,0.15,5,Dry,36,8,6,4,53,107,0.14,684.4,0.86,684.4,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0113,0.602,0.0263,3,0.25,0.853,0.0372,22.1,0.957,0.98,0.938,47.3,46.3,139,3340
1994-03-13,1993,6,24,72,802.51,0.15,5,Dry,36,8,6,4,53,107,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.35,0.266,0.0116,0.616,0.0269,3,0.255,0.871,0.0381,22,0.957,0.98,0.938,47.9,47,141,3380
1994-03-14,1993,6,24,73,814.47,0.15,5,Dry,36,8,6,4,53,107,0.13,707.5,0.87,707.5,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
1994-03-15,1993,6,24,74,827.13,0.14,5,Dry,36,8,6,4,53,107,0.13,720.1,0.87,720.1,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0284,3,0.267,0.913,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1994-03-16,1993,6,24,75,844.29,0.14,5,Dry,36,8,6,4,53,107,0.13,737.3,0.87,737.3,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.376,0.294,0.0129,0.669,0.0294,3,0.274,0.943,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
1994-03-17,1993,6,24,76,862.32,0.13,5,Dry,36,8,6,4,53,107,0.12,755.3,0.88,755.3,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.305,0.0134,0.697,0.0308,3,0.281,0.978,0.0432,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
1994-03-18,1993,6,25,77,881.11,0.13,5,Dry,36,8,6,4,53,107,0.12,774.1,0.88,774.1,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
1994-03-19,1993,6,25,78,896.21,0.13,5,Dry,36,8,6,4,53,107,0.12,789.2,0.88,789.2,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0143,0.744,0.0331,4,0.209,0.953,0.0423,21.6,0.953,0.975,0.93,39.8,38.8,155,3720
1994-03-20,1993,6,25,79,907.23,0.13,5,Dry,36,8,6,4,53,107,0.12,800.2,0.88,800.2,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.76,0.0338,4,0.213,0.972,0.0433,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
1994-03-21,1993,6,25,80,913.94,0.12,5,Dry,36,8,6,4,53,107,0.12,806.9,0.88,806.9,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.439,0.33,0.0147,0.769,0.0343,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
1994-03-22,1993,6,25,81,916.19,0.12,5,Dry,36,8,6,4,53,107,0.12,809.2,0.88,809.2,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.441,0.331,0.0147,0.772,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
1994-03-23,1993,6,25,82,913.94,0.12,5,Dry,36,8,6,4,53,107,0.12,806.9,0.88,806.9,0,0,0,0,-4,4,36,8,6,0,57,857,990,967.6,22.4,0.439,0.33,0.0147,0.769,0.0343,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
1994-03-24,1993,6,25,83,907.23,0.13,5,Dry,36,8,6,4,53,107,0.12,800.2,0.88,800.2,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.76,0.0338,4,0.213,0.972,0.0433,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
1994-03-25,1993,6,26,84,900.59,0.13,5,Dry,36,8,6,4,53,107,0.12,793.6,0.88,793.6,0,0,0,0,-4,4,36,8,6,0,57,844,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0333,4,0.21,0.961,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
1994-03-26,1993,6,26,85,889.69,0.13,5,Dry,36,8,6,4,53,107,0.12,782.7,0.88,782.7,0,0,0,0,-4,4,36,8,6,0,57,833,990,967.5,22.5,0.417,0.318,0.0141,0.735,0.0326,4,0.207,0.942,0.0418,21.6,0.953,0.975,0.929,39.5,38.5,154,3700
1994-03-27,1993,6,26,86,878.99,0.13,5,Dry,36,8,6,4,53,107,0.12,772,0.88,772,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
1994-03-28,1993,6,26,87,868.5,0.13,5,Dry,36,8,6,4,53,107,0.12,761.5,0.88,761.5,0,0,0,0,-4,4,36,8,6,0,57,812,990,967.4,22.6,0.398,0.308,0.0136,0.705,0.0312,3,0.283,0.988,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
1994-03-29,1993,6,26,88,858.24,0.14,5,Dry,36,8,6,4,53,107,0.13,751.2,0.88,751.2,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.388,0.303,0.0133,0.691,0.0305,3,0.28,0.971,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
1994-03-30,1993,6,26,89,848.22,0.14,5,Dry,36,8,6,4,53,107,0.13,741.2,0.87,741.2,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
1994-03-31,1993,6,26,90,834.64,0.14,5,Dry,36,8,6,4,53,107,0.13,727.6,0.87,727.6,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.368,0.287,0.0126,0.656,0.0288,3,0.27,0.925,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1994-04-01,1993,7,27,91,821.62,0.14,5,Dry,40,10,8,5,62,125,0.15,696.6,0.85,696.6,0,0,0,0,-5,5,40,10,8,0,67,755,990,967.2,22.8,0.355,0.266,0.0117,0.622,0.0273,3,0.256,0.878,0.0385,21.9,0.957,0.98,0.938,47.8,46.8,141,3370
1994-04-02,1993,7,27,92,809.25,0.15,5,Dry,40,10,8,5,62,125,0.15,684.3,0.85,684.3,0,0,0,0,-5,5,40,10,8,0,67,742,990,967.1,22.9,0.348,0.258,0.0113,0.606,0.0265,3,0.25,0.857,0.0375,22,0.957,0.98,0.938,47.1,46.2,138,3320
1994-04-03,1993,7,27,93,797.63,0.15,5,Dry,40,10,8,5,62,125,0.16,672.6,0.84,672.6,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.25,0.0109,0.592,0.0258,3,0.245,0.837,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,137,3280
1994-04-04,1993,7,27,94,786.93,0.15,5,Dry,40,10,8,5,62,125,0.16,661.9,0.84,661.9,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.24,0.819,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
1994-04-05,1993,7,27,95,777.47,0.16,5,Dry,40,10,8,5,62,125,0.16,652.5,0.84,652.5,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.3,44.3,133,3190
1994-04-06,1993,7,27,96,770.37,0.16,5,Dry,40,10,8,5,62,125,0.16,645.4,0.84,645.4,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1994-04-07,1993,7,27,97,755.33,0.17,5,Dry,40,10,8,5,62,125,0.17,630.3,0.83,630.3,0,0,0,0,-5,5,40,10,8,0,67,688,990,966.9,23.1,0.318,0.222,0.00962,0.54,0.0234,3,0.226,0.766,0.0332,22.3,0.955,0.98,0.936,43.9,43.1,129,3100
1994-04-08,1993,7,28,98,740.84,0.17,5,Dry,40,10,8,5,62,125,0.17,615.8,0.83,615.8,0,0,0,0,-5,5,40,10,8,0,67,674,990,966.9,23.1,0.309,0.212,0.00918,0.522,0.0226,3,0.22,0.741,0.032,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
1994-04-09,1993,7,28,99,725.8,0.18,5,Dry,40,10,8,5,62,125,0.17,600.8,0.83,600.8,0,0,0,0,-5,5,40,10,8,0,67,659,990,966.8,23.2,0.301,0.202,0.00872,0.503,0.0217,3,0.213,0.716,0.0309,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
1994-04-10,1993,7,28,100,710.76,0.19,5,Dry,40,10,8,5,62,125,0.18,585.8,0.82,585.8,0,0,0,0,-5,5,40,10,8,0,67,644,990,966.7,23.3,0.292,0.192,0.00827,0.485,0.0208,3,0.206,0.691,0.0297,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
1994-04-11,1993,7,28,101,695.72,0.19,5,Dry,40,10,8,5,62,125,0.18,570.7,0.82,570.7,0,0,0,0,-5,5,40,10,8,0,67,629,990,966.7,23.3,0.284,0.182,0.00782,0.466,0.02,3,0.199,0.665,0.0285,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
1994-04-12,1993,7,28,102,681.23,0.2,5,Dry,40,10,8,5,62,125,0.18,556.2,0.82,556.2,0,0,0,0,-5,5,40,10,8,0,67,614,990,966.6,23.4,0.276,0.173,0.00738,0.448,0.0192,3,0.193,0.641,0.0274,22.7,0.951,0.975,0.927,39.3,38.3,115,2760
1994-04-13,1993,7,28,103,666.74,0.2,5,Dry,40,10,8,5,62,125,0.19,541.7,0.81,541.7,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.267,0.163,0.00695,0.43,0.0184,3,0.186,0.617,0.0263,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
1994-04-14,1993,7,28,104,653.34,0.21,5,Dry,40,10,8,5,62,125,0.19,528.3,0.81,528.3,0,0,0,0,-5,5,40,10,8,0,67,586,990,966.5,23.5,0.26,0.154,0.00655,0.414,0.0176,3,0.18,0.594,0.0253,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1994-04-15,1993,7,29,105,639.4,0.21,5,Dry,40,10,8,5,62,125,0.2,514.4,0.81,514.4,0,0,0,0,-5,5,40,10,8,0,67,572,990,966.5,23.5,0.252,0.145,0.00614,0.396,0.0168,3,0.174,0.57,0.0242,23,0.948,0.97,0.919,36.6,35.5,107,2560
1994-04-16,1993,7,29,106,625.45,0.22,5,Dry,40,10,8,5,62,125,0.2,500.4,0.8,500.4,0,0,0,0,-5,5,40,10,8,0,67,558,990,966.4,23.6,0.244,0.135,0.00573,0.379,0.0161,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
1994-04-17,1993,7,29,107,613.15,0.22,5,Dry,40,10,8,5,62,125,0.2,488.1,0.8,488.1,0,0,0,0,-5,5,40,10,8,0,67,546,990,966.4,23.6,0.237,0.129,0.00547,0.366,0.0155,2,0.272,0.638,0.027,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
1994-04-18,1993,7,29,108,600.29,0.23,5,Dry,40,10,8,5,62,125,0.21,475.3,0.79,475.3,0,0,0,0,-5,5,40,10,8,0,67,533,990,966.3,23.7,0.23,0.123,0.0052,0.353,0.0149,2,0.263,0.616,0.026,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
1994-04-19,1993,7,29,109,587.44,0.24,5,Dry,40,10,8,5,62,125,0.21,462.4,0.79,462.4,0,0,0,0,-5,5,40,10,8,0,67,520,990,966.2,23.8,0.222,0.117,0.00494,0.34,0.0143,2,0.255,0.594,0.025,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
1994-04-20,1993,7,29,110,576.23,0.24,5,Dry,40,10,8,5,62,125,0.22,451.2,0.78,451.2,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.0047,0.328,0.0138,2,0.247,0.575,0.0242,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
1994-04-21,1993,7,29,111,564.47,0.25,5,Dry,40,10,8,5,62,125,0.22,439.5,0.78,439.5,0,0,0,0,-5,5,40,10,8,0,67,497,990,966.1,23.9,0.211,0.106,0.00446,0.318,0.0133,2,0.239,0.557,0.0233,23.3,0.958,0.98,0.938,48.1,47.1,94.2,2260
1994-04-22,1993,7,30,112,556,0.25,5,Dry,40,10,8,5,62,125,0.23,431,0.78,431,0,0,0,0,-5,5,40,10,8,0,67,489,990,966.1,23.9,0.208,0.102,0.00429,0.311,0.013,2,0.233,0.544,0.0228,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
1994-04-23,1993,7,30,113,549.16,0.26,5,Dry,40,10,8,5,62,125,0.23,424.2,0.77,424.2,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.206,0.0992,0.00415,0.305,0.0127,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.5,45.6,91.2,2190
1994-04-24,1993,7,30,114,538.5,0.26,5,Dry,40,10,8,5,62,125,0.23,413.5,0.77,413.5,0,0,0,0,-5,5,40,10,8,0,67,472,990,966,24,0.202,0.0942,0.00393,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.5,44.6,89.1,2140
1994-04-25,1993,7,30,115,528.38,0.27,5,Dry,40,10,8,5,62,125,0.24,403.4,0.76,403.4,0,0,0,0,-5,5,40,10,8,0,67,461,990,966,24,0.198,0.0894,0.00372,0.288,0.012,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.4,43.5,87.1,2090
1994-04-26,1993,7,30,116,518.81,0.27,5,Dry,40,10,8,5,62,125,0.24,393.8,0.76,393.8,0,0,0,0,-5,5,40,10,8,0,67,452,990,965.9,24.1,0.195,0.0849,0.00353,0.28,0.0116,2,0.208,0.488,0.0203,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
1994-04-27,1993,7,30,117,509.24,0.28,5,Dry,40,10,8,5,62,125,0.24,384.2,0.76,384.2,0,0,0,0,-5,5,40,10,8,0,67,442,990,965.9,24.1,0.192,0.0804,0.00333,0.272,0.0113,2,0.202,0.474,0.0197,23.6,0.953,0.98,0.934,42.4,41.6,83.2,2000
1994-04-28,1993,7,30,118,499.67,0.28,5,Dry,40,10,8,5,62,125,0.25,374.7,0.75,374.7,0,0,0,0,-5,5,40,10,8,0,67,433,990,965.8,24.2,0.188,0.0758,0.00314,0.264,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.932,41.4,40.6,81.1,1950
1994-04-29,1993,7,31,119,490.1,0.29,5,Dry,40,10,8,5,62,125,0.26,365.1,0.74,365.1,0,0,0,0,-5,5,40,10,8,0,67,423,990,965.8,24.2,0.185,0.0713,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.929,40.4,39.5,79,1890
1994-04-30,1993,7,31,120,480.53,0.29,5,Dry,40,10,8,5,62,125,0.26,355.5,0.74,355.5,0,0,0,0,-5,5,40,10,8,0,67,414,990,965.8,24.2,0.181,0.0668,0.00276,0.248,0.0102,2,0.182,0.431,0.0178,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
1994-05-01,1993,8,31,121,472.6,0.3,5,Dry,42,9,8,6,82,147,0.31,325.6,0.69,325.6,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.171,0.0527,0.00217,0.224,0.00923,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36,35,69.9,1680
1994-05-02,1993,8,31,122,464.12,0.3,5,Dry,42,9,8,6,82,147,0.32,317.1,0.68,317.1,0,0,0,0,-6,6,42,9,8,0,88,376,990,965.7,24.3,0.168,0.0487,0.002,0.217,0.00892,2,0.157,0.374,0.0154,23.9,0.943,0.97,0.915,35.1,34.1,68.1,1640
1994-05-03,1993,8,31,123,456.19,0.31,5,Dry,42,9,8,6,82,147,0.32,309.2,0.68,309.2,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.0449,0.00185,0.21,0.00864,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.3,33.2,66.5,1600
1994-05-04,1993,8,31,124,449.36,0.32,5,Dry,42,9,8,6,82,147,0.33,302.4,0.67,302.4,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0417,0.00171,0.205,0.0084,2,0.147,0.351,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
1994-05-05,1993,8,31,125,441.97,0.32,5,Dry,42,9,8,6,82,147,0.33,295,0.67,295,0,0,0,0,-6,6,42,9,8,0,88,354,990,965.6,24.4,0.16,0.0382,0.00157,0.199,0.00814,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.912,32.7,31.7,63.5,1520
1994-05-06,1993,8,32,126,434.59,0.33,5,Dry,42,9,8,6,82,147,0.34,287.6,0.66,287.6,0,0,0,0,-6,6,42,9,8,0,88,347,990,965.6,24.4,0.158,0.0347,0.00142,0.193,0.00788,2,0.137,0.329,0.0135,24.1,0.938,0.97,0.91,31.9,30.9,61.9,1490
1994-05-07,1993,8,32,127,427.76,0.34,5,Dry,42,9,8,6,82,147,0.34,280.8,0.66,280.8,0,0,0,0,-6,6,42,9,8,0,88,340,990,965.5,24.5,0.155,0.0315,0.00129,0.187,0.00764,2,0.132,0.319,0.013,24.2,0.937,0.97,0.908,31.1,30.2,60.4,1450
1994-05-08,1993,8,32,128,420.92,0.34,5,Dry,42,9,8,6,82,147,0.35,273.9,0.65,273.9,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0283,0.00115,0.181,0.0074,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,59,1410
1994-05-09,1993,8,32,129,415.18,0.35,5,Dry,42,9,8,6,82,147,0.35,268.2,0.65,268.2,0,0,0,0,-6,6,42,9,8,0,88,327,990,965.5,24.5,0.151,0.0256,0.00104,0.177,0.0072,2,0.124,0.3,0.0122,24.2,0.934,0.97,0.906,29.8,28.9,57.7,1390
1994-05-10,1993,8,32,130,408.89,0.35,5,Dry,42,9,8,6,82,147,0.36,261.9,0.64,261.9,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0226,0.000921,0.171,0.00698,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1994-05-11,1993,8,32,131,402.6,0.36,5,Dry,42,9,8,6,82,147,0.36,255.6,0.64,255.6,0,0,0,0,-6,6,42,9,8,0,88,315,990,965.4,24.6,0.147,0.0196,0.000799,0.166,0.00676,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.4,27.5,55,1320
1994-05-12,1993,8,32,132,396.31,0.36,5,Dry,42,9,8,6,82,147,0.37,249.3,0.63,249.3,0,0,0,0,-6,6,42,9,8,0,88,308,990,965.4,24.6,0.144,0.0169,0.000688,0.161,0.00655,2,0.111,0.272,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
1994-05-13,1993,8,33,133,390.57,0.37,5,Dry,42,9,8,6,82,147,0.38,243.6,0.62,243.6,0,0,0,0,-6,6,42,9,8,0,88,303,990,965.4,24.6,0.142,0.0165,0.000668,0.159,0.00644,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27,26.2,52.4,1260
1994-05-14,1993,8,33,134,384.83,0.37,5,Dry,42,9,8,6,82,147,0.38,237.8,0.62,237.8,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.4,25.6,51.1,1230
1994-05-15,1993,8,33,135,380.18,0.38,5,Dry,42,9,8,6,82,147,0.39,233.2,0.61,233.2,0,0,0,0,-6,6,42,9,8,0,88,292,990,965.3,24.7,0.139,0.0156,0.00063,0.154,0.00624,2,0.0999,0.254,0.0103,24.4,0.924,0.97,0.896,25.8,25.1,50.1,1200
1994-05-16,1993,8,33,136,374.98,0.38,5,Dry,42,9,8,6,82,147,0.39,228,0.61,228,0,0,0,0,-6,6,42,9,8,0,88,287,990,965.3,24.7,0.137,0.0151,0.000612,0.152,0.00615,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
1994-05-17,1993,8,33,137,369.79,0.39,5,Dry,42,9,8,6,82,147,0.4,222.8,0.6,222.8,0,0,0,0,-6,6,42,9,8,0,88,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00605,1,0.243,0.393,0.0159,24.4,0.959,0.98,0.939,51,48.2,48.2,1160
1994-05-18,1993,8,33,138,364.59,0.39,5,Dry,42,9,8,6,82,147,0.4,217.6,0.6,217.6,0,0,0,0,-6,6,42,9,8,0,88,277,990,965.2,24.8,0.133,0.0142,0.000575,0.147,0.00595,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
1994-05-19,1993,8,33,139,359.94,0.4,5,Dry,42,9,8,6,82,147,0.41,212.9,0.59,212.9,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.132,0.0138,0.000558,0.145,0.00586,1,0.23,0.375,0.0151,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
1994-05-20,1993,8,34,140,355.29,0.4,5,Dry,42,9,8,6,82,147,0.41,208.3,0.59,208.3,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
1994-05-21,1993,8,34,141,350.65,0.41,5,Dry,42,9,8,6,82,147,0.42,203.7,0.58,203.7,0,0,0,0,-6,6,42,9,8,0,88,263,990,965.2,24.8,0.128,0.0131,0.000526,0.141,0.00569,1,0.217,0.359,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
1994-05-22,1993,8,34,142,347.09,0.41,5,Dry,42,9,8,6,82,147,0.42,200.1,0.58,200.1,0,0,0,0,-6,6,42,9,8,0,88,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00562,1,0.213,0.352,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
1994-05-23,1993,8,34,143,342.99,0.41,5,Dry,42,9,8,6,82,147,0.43,196,0.57,196,0,0,0,0,-6,6,42,9,8,0,88,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1994-05-24,1993,8,34,144,338.89,0.42,5,Dry,42,9,8,6,82,147,0.43,191.9,0.57,191.9,0,0,0,0,-6,6,42,9,8,0,88,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00547,1,0.202,0.338,0.0136,24.6,0.952,0.98,0.933,44,43.2,43.2,1040
1994-05-25,1993,8,34,145,334.79,0.42,5,Dry,42,9,8,6,82,147,0.44,187.8,0.56,187.8,0,0,0,0,-6,6,42,9,8,0,88,247,990,965.1,24.9,0.123,0.0117,0.00047,0.134,0.00539,1,0.196,0.33,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
1994-05-26,1993,8,34,146,330.69,0.43,5,Dry,42,9,8,6,82,147,0.45,183.7,0.56,183.7,0,0,0,0,-6,6,42,9,8,0,88,243,990,965.1,24.9,0.121,0.0114,0.000456,0.133,0.00531,1,0.19,0.323,0.0129,24.6,0.95,0.98,0.931,42.1,41.3,41.3,991
1994-05-27,1993,8,35,147,326.58,0.43,5,Dry,42,9,8,6,82,147,0.45,179.6,0.55,179.6,0,0,0,0,-6,6,42,9,8,0,88,239,990,965,25,0.12,0.011,0.000441,0.131,0.00524,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
1994-05-28,1993,8,35,148,322.48,0.44,5,Dry,42,9,8,6,82,147,0.46,175.5,0.54,175.5,0,0,0,0,-6,6,42,9,8,0,88,234,990,965,25,0.118,0.0107,0.000427,0.129,0.00516,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
1994-05-29,1993,8,35,149,318.93,0.44,5,Dry,42,9,8,6,82,147,0.46,171.9,0.54,171.9,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,922
1994-05-30,1993,8,35,150,315.37,0.45,5,Dry,42,9,8,6,82,147,0.47,168.4,0.53,168.4,0,0,0,0,-6,6,42,9,8,0,88,227,990,965,25,0.116,0.0101,0.000402,0.126,0.00503,1,0.17,0.296,0.0118,24.7,0.945,0.973,0.92,38.6,37.6,37.6,901
1994-05-31,1993,8,35,151,311.82,0.45,5,Dry,42,9,8,6,82,147,0.47,164.8,0.53,164.8,0,0,0,0,-6,6,42,9,8,0,88,224,990,965,25,0.115,0.00976,0.00039,0.124,0.00496,1,0.165,0.289,0.0116,24.8,0.944,0.971,0.917,37.8,36.7,36.7,880
1994-06-01,1993,9,35,152,308.26,0.45,5,Dry,39,9,7,5,59,119,0.39,189.3,0.61,189.3,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000472,0.134,0.00533,1,0.198,0.332,0.0132,24.7,0.952,0.98,0.932,43.7,42.8,42.8,1030
1994-06-02,1993,9,35,153,305.8,0.46,5,Dry,39,9,7,5,59,119,0.39,186.8,0.61,186.8,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000464,0.132,0.00528,1,0.195,0.327,0.0131,24.7,0.951,0.98,0.932,43.1,42.2,42.2,1010
1994-06-03,1993,9,36,154,302.79,0.46,5,Dry,39,9,7,5,59,119,0.39,183.8,0.61,183.8,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000453,0.131,0.00523,1,0.191,0.322,0.0128,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
1994-06-04,1993,9,36,155,299.79,0.46,5,Dry,39,9,7,5,59,119,0.4,180.8,0.6,180.8,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000443,0.13,0.00517,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.7,40.8,40.8,980
1994-06-05,1993,9,36,156,296.78,0.47,5,Dry,39,9,7,5,59,119,0.4,177.8,0.6,177.8,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0109,0.000432,0.129,0.00512,1,0.183,0.311,0.0124,24.8,0.948,0.978,0.927,41,40.1,40.1,962
1994-06-06,1993,9,36,157,293.77,0.47,5,Dry,39,9,7,5,59,119,0.41,174.8,0.59,174.8,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000422,0.127,0.00506,1,0.178,0.306,0.0122,24.8,0.947,0.977,0.925,40.3,39.3,39.3,944
1994-06-07,1993,9,36,158,290.76,0.48,5,Dry,39,9,7,5,59,119,0.41,171.8,0.59,171.8,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0103,0.000412,0.126,0.00501,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,926
1994-06-08,1993,9,36,159,287.76,0.48,5,Dry,39,9,7,5,59,119,0.41,168.8,0.59,168.8,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000401,0.125,0.00495,1,0.17,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,908
1994-06-09,1993,9,36,160,285.29,0.48,5,Dry,39,9,7,5,59,119,0.42,166.3,0.58,166.3,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00988,0.000393,0.124,0.00491,1,0.167,0.291,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
1994-06-10,1993,9,37,161,282.83,0.49,5,Dry,39,9,7,5,59,119,0.42,163.8,0.58,163.8,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00968,0.000384,0.122,0.00486,1,0.164,0.286,0.0114,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
1994-06-11,1993,9,37,162,280.37,0.49,5,Dry,39,9,7,5,59,119,0.42,161.4,0.58,161.4,0,0,0,0,-5,5,39,9,7,0,64,216,990,964.8,25.2,0.112,0.00947,0.000376,0.121,0.00482,1,0.16,0.282,0.0112,24.9,0.943,0.97,0.915,37.1,36,36,865
1994-06-12,1993,9,37,163,277.91,0.49,5,Dry,39,9,7,5,59,119,0.43,158.9,0.57,158.9,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00926,0.000368,0.12,0.00478,1,0.157,0.277,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
1994-06-13,1993,9,37,164,275.45,0.5,5,Dry,39,9,7,5,59,119,0.43,156.4,0.57,156.4,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00905,0.000359,0.119,0.00473,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
1994-06-14,1993,9,37,165,272.99,0.5,5,Dry,39,9,7,5,59,119,0.44,154,0.56,154,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00884,0.000351,0.118,0.00469,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.4,34.4,34.4,825
1994-06-15,1993,9,37,166,270.53,0.51,5,Dry,39,9,7,5,59,119,0.44,151.5,0.56,151.5,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.108,0.00863,0.000342,0.117,0.00464,1,0.147,0.264,0.0105,25,0.94,0.97,0.912,34.8,33.8,33.8,811
1994-06-16,1993,9,37,167,268.07,0.51,5,Dry,39,9,7,5,59,119,0.44,149.1,0.56,149.1,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00842,0.000334,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.3,33.2,33.2,798
1994-06-17,1993,9,38,168,265.61,0.51,5,Dry,39,9,7,5,59,119,0.45,146.6,0.55,146.6,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00821,0.000325,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,784
1994-06-18,1993,9,38,169,263.15,0.52,5,Dry,39,9,7,5,59,119,0.45,144.2,0.55,144.2,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.008,0.000317,0.114,0.00451,1,0.137,0.251,0.00994,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1994-06-19,1993,9,38,170,260.69,0.52,5,Dry,39,9,7,5,59,119,0.46,141.7,0.54,141.7,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00779,0.000309,0.113,0.00446,1,0.134,0.247,0.00976,25,0.936,0.97,0.908,32.5,31.5,31.5,757
1994-06-20,1993,9,38,171,258.22,0.53,5,Dry,39,9,7,5,59,119,0.46,139.2,0.54,139.2,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00758,0.0003,0.112,0.00442,1,0.13,0.242,0.00958,25,0.935,0.97,0.907,31.9,31,31,743
1994-06-21,1993,9,38,172,255.76,0.53,5,Dry,39,9,7,5,59,119,0.47,136.8,0.54,136.8,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00737,0.000292,0.111,0.00437,1,0.127,0.238,0.0094,25,0.934,0.97,0.906,31.4,30.4,30.4,730
1994-06-22,1993,9,38,173,254.4,0.53,5,Dry,39,9,7,5,59,119,0.47,135.4,0.53,135.4,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00726,0.000287,0.11,0.00435,1,0.125,0.235,0.00931,25,0.933,0.97,0.905,31,30.1,30.1,722
1994-06-23,1993,9,38,174,251.39,0.54,5,Dry,39,9,7,5,59,119,0.47,132.4,0.53,132.4,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.102,0.007,0.000277,0.109,0.0043,1,0.121,0.23,0.00909,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
1994-06-24,1993,9,39,175,250.02,0.54,5,Dry,39,9,7,5,59,119,0.48,131,0.52,131,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00689,0.000272,0.108,0.00427,1,0.119,0.227,0.00899,25.1,0.931,0.97,0.903,30,29.1,29.1,698
1994-06-25,1993,9,39,176,248.11,0.54,5,Dry,39,9,7,5,59,119,0.48,129.1,0.52,129.1,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.101,0.00672,0.000266,0.107,0.00424,1,0.117,0.224,0.00885,25.1,0.93,0.97,0.903,29.6,28.7,28.7,688
1994-06-26,1993,9,39,177,246.19,0.54,5,Dry,39,9,7,5,59,119,0.48,127.2,0.52,127.2,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0998,0.00656,0.000259,0.106,0.0042,1,0.114,0.221,0.00871,25.1,0.93,0.97,0.902,29.1,28.2,28.2,678
1994-06-27,1993,9,39,178,244.28,0.55,5,Dry,39,9,7,5,59,119,0.49,125.3,0.51,125.3,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0992,0.0064,0.000253,0.106,0.00417,1,0.112,0.217,0.00857,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
1994-06-28,1993,9,39,179,242.37,0.55,5,Dry,39,9,7,5,59,119,0.49,123.4,0.51,123.4,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0985,0.00624,0.000246,0.105,0.00413,1,0.109,0.214,0.00843,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
1994-06-29,1993,9,39,180,240.45,0.56,5,Dry,39,9,7,5,59,119,0.49,121.5,0.51,121.5,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0978,0.00607,0.00024,0.104,0.0041,1,0.106,0.21,0.00829,25.1,0.926,0.97,0.899,27.7,26.9,26.9,646
1994-06-30,1993,9,39,181,238.54,0.56,5,Dry,39,9,7,5,59,119,0.5,119.5,0.5,119.5,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0971,0.00591,0.000233,0.103,0.00406,1,0.104,0.207,0.00816,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
1994-07-01,1993,10,40,182,236.62,0.56,5,Dry,37,8,6,4,53,108,0.46,128.6,0.54,128.6,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0989,0.00668,0.000263,0.106,0.00416,1,0.116,0.222,0.00874,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
1994-07-02,1993,10,40,183,233.62,0.57,5,Dry,37,8,6,4,53,108,0.46,125.6,0.54,125.6,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00643,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.2,0.929,0.97,0.901,28.8,28,28,671
1994-07-03,1993,10,40,184,232.25,0.57,5,Dry,37,8,6,4,53,108,0.47,124.3,0.54,124.3,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0974,0.00631,0.000248,0.104,0.00408,1,0.11,0.214,0.00842,25.2,0.928,0.97,0.9,28.5,27.6,27.6,663
1994-07-04,1993,10,40,185,230.33,0.58,5,Dry,37,8,6,4,53,108,0.47,122.3,0.53,122.3,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0967,0.00615,0.000242,0.103,0.00405,1,0.108,0.21,0.00828,25.2,0.927,0.97,0.899,28,27.2,27.2,653
1994-07-05,1993,10,40,186,228.42,0.58,5,Dry,37,8,6,4,53,108,0.47,120.4,0.53,120.4,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.096,0.00599,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
1994-07-06,1993,10,40,187,226.51,0.59,5,Dry,37,8,6,4,53,108,0.48,118.5,0.52,118.5,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0954,0.00582,0.000229,0.101,0.00398,1,0.102,0.204,0.00801,25.2,0.924,0.97,0.897,27.1,26.3,26.3,631
1994-07-07,1993,10,40,188,224.59,0.59,5,Dry,37,8,6,4,53,108,0.48,116.6,0.52,116.6,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00566,0.000222,0.1,0.00394,1,0.0999,0.2,0.00787,25.3,0.923,0.97,0.895,26.6,25.8,25.8,620
1994-07-08,1993,10,41,189,222.68,0.6,5,Dry,37,8,6,4,53,108,0.48,114.7,0.52,114.7,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.094,0.0055,0.000216,0.0995,0.00391,1,0.0973,0.197,0.00773,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
1994-07-09,1993,10,41,190,220.76,0.6,5,Dry,37,8,6,4,53,108,0.49,112.8,0.51,112.8,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0933,0.00533,0.000209,0.0987,0.00387,1,0.0947,0.193,0.00759,25.3,0.92,0.97,0.893,25.7,25,25,599
1994-07-10,1993,10,41,191,218.85,0.61,5,Dry,37,8,6,4,53,108,0.49,110.8,0.51,110.8,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0927,0.00517,0.000203,0.0978,0.00384,1,0.0921,0.19,0.00745,25.3,0.919,0.97,0.891,25.3,24.5,24.5,588
1994-07-11,1993,10,41,192,216.94,0.61,5,Dry,37,8,6,4,53,108,0.5,108.9,0.5,108.9,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.092,0.00501,0.000196,0.097,0.0038,1,0.0896,0.187,0.00732,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
1994-07-12,1993,10,41,193,215.02,0.62,5,Dry,37,8,6,4,53,108,0.5,107,0.5,107,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0913,0.00485,0.00019,0.0961,0.00377,1,0.087,0.183,0.00718,25.3,0.916,0.97,0.888,24.3,23.6,23.6,567
1994-07-13,1993,10,41,194,213.11,0.62,5,Dry,37,8,6,4,53,108,0.51,105.1,0.49,105.1,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0906,0.00468,0.000184,0.0953,0.00373,1,0.0844,0.18,0.00704,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
1994-07-14,1993,10,41,195,211.19,0.63,5,Dry,37,8,6,4,53,108,0.51,103.2,0.49,103.2,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0899,0.00452,0.000177,0.0945,0.0037,1,0.0818,0.176,0.0069,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-07-15,1993,10,42,196,209.28,0.63,5,Dry,37,8,6,4,53,108,0.52,101.3,0.48,101.3,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0893,0.00436,0.000171,0.0936,0.00367,1,0.0792,0.173,0.00677,25.4,0.912,0.969,0.884,23,22.3,22.3,534
1994-07-16,1993,10,42,197,207.37,0.64,5,Dry,37,8,6,4,53,108,0.52,99.37,0.48,99.37,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0886,0.0042,0.000164,0.0928,0.00363,1,0.0766,0.169,0.00663,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1994-07-17,1993,10,42,198,205.45,0.64,5,Dry,37,8,6,4,53,108,0.53,97.45,0.47,97.45,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0879,0.00403,0.000158,0.092,0.0036,1,0.0741,0.166,0.00649,25.4,0,0,0,0,0,0,0
1994-07-18,1993,10,42,199,204.08,0.65,5,Dry,37,8,6,4,53,108,0.53,96.08,0.47,96.08,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0874,0.00392,0.000153,0.0914,0.00357,1,0.0722,0.164,0.0064,25.4,0,0,0,0,0,0,0
1994-07-19,1993,10,42,200,202.72,0.65,5,Dry,37,8,6,4,53,108,0.53,94.72,0.47,94.72,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.087,0.0038,0.000149,0.0908,0.00355,1,0.0704,0.161,0.0063,25.4,0,0,0,0,0,0,0
1994-07-20,1993,10,42,201,201.35,0.66,5,Dry,37,8,6,4,53,108,0.54,93.35,0.46,93.35,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0865,0.00368,0.000144,0.0902,0.00352,1,0.0685,0.159,0.0062,25.4,0,0,0,0,0,0,0
1994-07-21,1993,10,42,202,199.98,0.66,5,Dry,37,8,6,4,53,108,0.54,91.98,0.46,91.98,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.086,0.00357,0.000139,0.0896,0.0035,1,0.0667,0.156,0.0061,25.4,0,0,0,0,0,0,0
1994-07-22,1993,10,43,203,198.62,0.66,5,Dry,37,8,6,4,53,108,0.54,90.62,0.46,90.62,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0855,0.00345,0.000135,0.089,0.00348,1,0.0648,0.154,0.00601,25.4,0,0,0,0,0,0,0
1994-07-23,1993,10,43,204,197.25,0.67,5,Dry,37,8,6,4,53,108,0.55,89.25,0.45,89.25,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.085,0.00334,0.00013,0.0884,0.00345,1,0.063,0.151,0.00591,25.4,0,0,0,0,0,0,0
1994-07-24,1993,10,43,205,195.88,0.67,5,Dry,37,8,6,4,53,108,0.55,87.88,0.45,87.88,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.00322,0.000126,0.0878,0.00343,1,0.0611,0.149,0.00582,25.4,0,0,0,0,0,0,0
1994-07-25,1993,10,43,206,194.51,0.68,5,Dry,37,8,6,4,53,108,0.56,86.51,0.45,86.51,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0841,0.0031,0.000121,0.0872,0.00341,1,0.0593,0.146,0.00572,25.4,0,0,0,0,0,0,0
1994-07-26,1993,10,43,207,193.15,0.68,5,Dry,37,8,6,4,53,108,0.56,85.15,0.44,85.15,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.00299,0.000117,0.0866,0.00338,1,0.0575,0.144,0.00563,25.4,0,0,0,0,0,0,0
1994-07-27,1993,10,43,208,191.78,0.69,5,Dry,37,8,6,4,53,108,0.56,83.78,0.44,83.78,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0831,0.00287,0.000112,0.086,0.00336,1,0.0556,0.142,0.00553,25.4,0,0,0,0,0,0,0
1994-07-28,1993,10,43,209,190.41,0.69,5,Dry,37,8,6,4,53,108,0.57,82.41,0.43,82.41,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0826,0.00275,0.000108,0.0854,0.00334,1,0.0538,0.139,0.00544,25.4,0,0,0,0,0,0,0
1994-07-29,1993,10,44,210,189.04,0.7,5,Dry,37,8,6,4,53,108,0.57,81.04,0.43,81.04,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0821,0.00264,0.000103,0.0848,0.00331,1,0.0519,0.137,0.00534,25.4,0,0,0,0,0,0,0
1994-07-30,1993,10,44,211,187.68,0.7,5,Dry,37,8,6,4,53,108,0.57,79.68,0.42,79.68,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00252,0.0000986,0.0842,0.00329,1,0.0501,0.134,0.00525,25.4,0,0,0,0,0,0,0
1994-07-31,1993,10,44,212,186.31,0.71,5,Dry,37,8,6,4,53,108,0.58,78.31,0.42,78.31,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0812,0.00241,0.0000941,0.0836,0.00327,1,0.0482,0.132,0.00515,25.4,0,0,0,0,0,0,0
1994-08-01,1993,11,44,213,184.94,0.71,5,Dry,34,7,5,3,44,93,0.5,91.94,0.5,91.94,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00356,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00604,25.4,0,0,0,0,0,0,0
1994-08-02,1993,11,44,214,181.94,0.72,5,Dry,34,7,5,3,44,93,0.51,88.94,0.49,88.94,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0832,0.00331,0.000129,0.0865,0.00338,1,0.0626,0.149,0.00583,25.4,0,0,0,0,0,0,0
1994-08-03,1993,11,44,215,180.57,0.72,5,Dry,34,7,5,3,44,93,0.52,87.57,0.48,87.57,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00319,0.000125,0.0859,0.00336,1,0.0607,0.147,0.00573,25.4,0,0,0,0,0,0,0
1994-08-04,1993,11,44,216,178.65,0.73,5,Dry,34,7,5,3,44,93,0.52,85.65,0.48,85.65,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000119,0.085,0.00333,1,0.0581,0.143,0.0056,25.4,0,0,0,0,0,0,0
1994-08-05,1993,11,45,217,176.74,0.73,5,Dry,34,7,5,3,44,93,0.53,83.74,0.47,83.74,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0555,0.14,0.00547,25.4,0,0,0,0,0,0,0
1994-08-06,1993,11,45,218,174.83,0.74,5,Dry,34,7,5,3,44,93,0.53,81.83,0.47,81.83,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
1994-08-07,1993,11,45,219,172.91,0.75,5,Dry,34,7,5,3,44,93,0.54,79.91,0.46,79.91,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000995,0.0825,0.00323,1,0.0504,0.133,0.0052,25.4,0,0,0,0,0,0,0
1994-08-08,1993,11,45,220,171,0.75,5,Dry,34,7,5,3,44,93,0.54,78,0.46,78,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00238,0.0000932,0.0817,0.0032,1,0.0478,0.129,0.00507,25.4,0,0,0,0,0,0,0
1994-08-09,1993,11,45,221,169.08,0.76,5,Dry,34,7,5,3,44,93,0.55,76.08,0.45,76.08,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00222,0.0000868,0.0808,0.00317,1,0.0452,0.126,0.00494,25.4,0,0,0,0,0,0,0
1994-08-10,1993,11,45,222,167.17,0.77,5,Dry,34,7,5,3,44,93,0.56,74.17,0.44,74.17,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00205,0.0000805,0.08,0.00313,1,0.0426,0.123,0.0048,25.4,0,0,0,0,0,0,0
1994-08-11,1993,11,45,223,165.8,0.77,5,Dry,34,7,5,3,44,93,0.56,72.8,0.44,72.8,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00194,0.0000759,0.0794,0.00311,1,0.0408,0.12,0.00471,25.4,0,0,0,0,0,0,0
1994-08-12,1993,11,46,224,164.44,0.78,5,Dry,34,7,5,3,44,93,0.57,71.44,0.43,71.44,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.077,0.00182,0.0000714,0.0788,0.00309,1,0.0389,0.118,0.00461,25.4,0,0,0,0,0,0,0
1994-08-13,1993,11,46,225,163.07,0.78,5,Dry,34,7,5,3,44,93,0.57,70.07,0.43,70.07,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00171,0.0000668,0.0782,0.00306,1,0.0371,0.115,0.00452,25.4,0,0,0,0,0,0,0
1994-08-14,1993,11,46,226,161.7,0.79,5,Dry,34,7,5,3,44,93,0.57,68.7,0.42,68.7,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.00159,0.0000623,0.0776,0.00304,1,0.0352,0.113,0.00442,25.4,0,0,0,0,0,0,0
1994-08-15,1993,11,46,227,160.33,0.79,5,Dry,34,7,5,3,44,93,0.58,67.33,0.42,67.33,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00147,0.0000577,0.077,0.00302,1,0.0334,0.11,0.00433,25.4,0,0,0,0,0,0,0
1994-08-16,1993,11,46,228,158.97,0.8,5,Dry,34,7,5,3,44,93,0.58,65.97,0.41,65.97,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00136,0.0000532,0.0764,0.00299,1,0.0316,0.108,0.00423,25.4,0,0,0,0,0,0,0
1994-08-17,1993,11,46,229,157.6,0.8,5,Dry,34,7,5,3,44,93,0.59,64.6,0.41,64.6,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0746,0.00124,0.0000486,0.0758,0.00297,1,0.0297,0.106,0.00414,25.4,0,0,0,0,0,0,0
1994-08-18,1993,11,46,230,156.23,0.8,5,Dry,34,7,5,3,44,93,0.59,63.23,0.41,63.23,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0741,0.00112,0.0000441,0.0752,0.00295,1,0.0279,0.103,0.00404,25.4,0,0,0,0,0,0,0
1994-08-19,1993,11,47,231,154.87,0.81,5,Dry,34,7,5,3,44,93,0.6,61.87,0.4,61.87,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0736,0.00101,0.0000396,0.0746,0.00292,1,0.026,0.101,0.00394,25.4,0,0,0,0,0,0,0
1994-08-20,1993,11,47,232,153.5,0.81,5,Dry,34,7,5,3,44,93,0.61,60.5,0.39,60.5,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0731,0.000893,0.000035,0.074,0.0029,1,0.0242,0.0982,0.00385,25.4,0,0,0,0,0,0,0
1994-08-21,1993,11,47,233,152.13,0.82,5,Dry,34,7,5,3,44,93,0.61,59.13,0.39,59.13,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0726,0.000776,0.0000304,0.0734,0.00288,1,0.0223,0.0957,0.00375,25.4,0,0,0,0,0,0,0
1994-08-22,1993,11,47,234,150.76,0.82,5,Dry,34,7,5,3,44,93,0.62,57.76,0.38,57.76,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0722,0.00066,0.0000259,0.0728,0.00286,1,0.0205,0.0933,0.00366,25.4,0,0,0,0,0,0,0
1994-08-23,1993,11,47,235,149.4,0.83,5,Dry,34,7,5,3,44,93,0.62,56.4,0.38,56.4,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0717,0.000544,0.0000213,0.0722,0.00283,1,0.0186,0.0909,0.00356,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,149.12,0.83,5,Dry,34,7,5,3,44,93,0.62,56.12,0.38,56.12,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.00052,0.0000204,0.0721,0.00283,1,0.0183,0.0904,0.00354,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,148.3,0.83,5,Dry,34,7,5,3,44,93,0.63,55.3,0.37,55.3,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.00045,0.0000177,0.0717,0.00281,1,0.0172,0.0889,0.00349,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,147.48,0.84,5,Dry,34,7,5,3,44,93,0.63,54.48,0.37,54.48,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.071,0.000381,0.0000149,0.0714,0.0028,1,0.016,0.0874,0.00343,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,146.66,0.84,5,Dry,34,7,5,3,44,93,0.63,53.66,0.37,53.66,0,0,0,0,-3,3,34,7,5,0,47,99.7,990,964.5,25.5,0.0708,0.000311,0.0000122,0.0711,0.00279,1,0.0149,0.0861,0.00338,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,145.84,0.84,5,Dry,34,7,5,3,44,93,0.64,52.84,0.36,52.84,0,0,0,0,-3,3,34,7,5,0,47,98.8,990,964.5,25.5,0.0708,0.000241,0.00000947,0.0711,0.00279,1,0.0138,0.0849,0.00333,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,145.02,0.85,5,Dry,34,7,5,3,44,93,0.64,52.02,0.36,52.02,0,0,0,0,-3,3,34,7,5,0,47,98,990,964.5,25.5,0.0708,0.000172,0.00000673,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,144.2,0.85,5,Dry,34,7,5,3,44,93,0.65,51.2,0.35,51.2,0,0,0,0,-3,3,34,7,5,0,47,97.2,990,964.5,25.5,0.0708,0.000102,0.000004,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,143.38,0.85,5,Dry,34,7,5,3,44,93,0.65,50.38,0.35,50.38,0,0,0,0,-3,3,34,7,5,0,47,96.4,990,964.5,25.5,0.0708,0.0000323,0.00000127,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,141.47,0.86,5,Dry,30,6,4,2,30,72,0.51,69.47,0.49,69.47,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0742,0.00165,0.0000649,0.0758,0.00297,1,0.0363,0.112,0.0044,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
1994-09-02,1993,12,49,245,138.46,0.87,5,Dry,30,6,4,2,30,72,0.52,66.46,0.48,66.46,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.0014,0.0000549,0.0745,0.00292,1,0.0322,0.107,0.00419,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1994-09-03,1993,12,49,246,136,0.88,5,Dry,30,6,4,2,30,72,0.53,64,0.47,64,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00119,0.0000467,0.0734,0.00288,1,0.0289,0.102,0.00401,25.4,0.88,0.96,0.845,14,13.5,13.5,323
1994-09-04,1993,12,49,247,133.54,0.88,5,Dry,30,6,4,2,30,72,0.54,61.54,0.46,61.54,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0714,0.000981,0.0000385,0.0723,0.00284,1,0.0256,0.0979,0.00384,25.4,0,0,0,0,0,0,0
1994-09-05,1993,12,49,248,132.17,0.89,5,Dry,30,6,4,2,30,72,0.55,60.17,0.46,60.17,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000864,0.0000339,0.0717,0.00281,1,0.0237,0.0955,0.00374,25.4,0,0,0,0,0,0,0
1994-09-06,1993,12,49,249,130.26,0.89,5,Dry,30,6,4,2,30,72,0.55,58.26,0.45,58.26,0,0,0,0,-2,2,30,6,4,0,32,98.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
1994-09-07,1993,12,49,250,128.34,0.9,5,Dry,30,6,4,2,30,72,0.56,56.34,0.44,56.34,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.000539,0.0000211,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1994-09-08,1993,12,49,251,126.43,0.9,5,Dry,30,6,4,2,30,72,0.57,54.43,0.43,54.43,0,0,0,0,-2,2,30,6,4,0,32,94.4,990,964.5,25.5,0.0708,0.000377,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
1994-09-09,1993,12,50,252,124.51,0.9,5,Dry,30,6,4,2,30,72,0.58,52.51,0.42,52.51,0,0,0,0,-2,2,30,6,4,0,32,92.5,990,964.5,25.5,0.0708,0.000213,0.00000837,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1994-09-10,1993,12,50,253,122.6,0.91,5,Dry,30,6,4,2,30,72,0.59,50.6,0.41,50.6,0,0,0,0,-2,2,30,6,4,0,32,90.6,990,964.5,25.5,0.0708,0.000051,0.000002,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1994-09-11,1993,12,50,254,120.69,0.91,5,Dry,30,6,4,2,30,72,0.6,48.69,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-12,1993,12,50,255,119.32,0.91,5,Dry,30,6,4,2,30,72,0.6,47.32,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-13,1993,12,50,256,117.95,0.91,5,Dry,30,6,4,2,30,72,0.61,45.95,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-14,1993,12,50,257,116.58,0.91,5,Dry,30,6,4,2,30,72,0.62,44.58,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-15,1993,12,50,258,115.22,0.92,5,Dry,30,6,4,2,30,72,0.63,43.22,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-16,1993,12,51,259,113.85,0.92,5,Dry,30,6,4,2,30,72,0.63,41.85,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-17,1993,12,51,260,112.48,0.92,5,Dry,30,6,4,2,30,72,0.64,40.48,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-18,1993,12,51,261,111.12,0.92,5,Dry,30,6,4,2,30,72,0.65,39.12,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-19,1993,12,51,262,109.75,0.93,5,Dry,30,6,4,2,30,72,0.66,37.75,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-20,1993,12,51,263,109.47,0.93,5,Dry,30,6,4,2,30,72,0.66,37.47,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-21,1993,12,51,264,108.65,0.93,5,Dry,30,6,4,2,30,72,0.66,36.65,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-22,1993,12,51,265,107.83,0.93,5,Dry,30,6,4,2,30,72,0.67,35.83,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-23,1993,12,52,266,107.01,0.93,5,Dry,30,6,4,2,30,72,0.67,35.01,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-24,1993,12,52,267,106.19,0.94,5,Dry,30,6,4,2,30,72,0.68,34.19,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-25,1993,12,52,268,105.37,0.94,5,Dry,30,6,4,2,30,72,0.68,33.37,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-26,1993,12,52,269,104.55,0.94,5,Dry,30,6,4,2,30,72,0.69,32.55,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-27,1993,12,52,270,103.73,0.94,5,Dry,30,6,4,2,30,72,0.69,31.73,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-28,1993,12,52,271,102.91,0.94,5,Dry,30,6,4,2,30,72,0.7,30.91,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,102.09,0.95,5,Dry,30,6,4,2,30,72,0.7,30.09,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,101.27,0.95,5,Dry,30,6,4,2,30,72,0.71,29.27,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,100.45,0.95,5,Dry,24,4,2,2,20,52,0.52,48.45,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-02,1994,1,1,275,100.18,0.95,5,Dry,24,4,2,2,20,52,0.52,48.18,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-03,1994,1,1,276,99.9,0.95,5,Dry,24,4,2,2,20,52,0.52,47.9,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-04,1994,1,1,277,99.63,0.95,5,Dry,24,4,2,2,20,52,0.52,47.63,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-05,1994,1,1,278,99.36,0.95,5,Dry,24,4,2,2,20,52,0.52,47.36,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-06,1994,1,1,279,99.08,0.96,5,Dry,24,4,2,2,20,52,0.53,47.08,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-07,1994,1,1,280,98.81,0.96,5,Dry,24,4,2,2,20,52,0.53,46.81,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-08,1994,1,2,281,98.54,0.96,5,Dry,24,4,2,2,20,52,0.53,46.54,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-09,1994,1,2,282,98.26,0.96,5,Dry,24,4,2,2,20,52,0.53,46.26,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-10,1994,1,2,283,97.99,0.96,5,Dry,24,4,2,2,20,52,0.53,45.99,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-11,1994,1,2,284,98.81,0.96,5,Dry,24,4,2,2,20,52,0.53,46.81,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-12,1994,1,2,285,99.08,0.96,5,Dry,24,4,2,2,20,52,0.53,47.08,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-13,1994,1,2,286,99.9,0.95,5,Dry,24,4,2,2,20,52,0.52,47.9,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-14,1994,1,2,287,99.08,0.96,5,Dry,24,4,2,2,20,52,0.53,47.08,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-15,1994,1,3,288,98.81,0.96,5,Dry,24,4,2,2,20,52,0.53,46.81,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-16,1994,1,3,289,100.72,0.95,5,Dry,24,4,2,2,20,52,0.52,48.72,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-17,1994,1,3,290,102.09,0.95,5,Dry,24,4,2,2,20,52,0.51,50.09,0.49,50.09,0,0,0,0,-2,2,24,4,2,0,22,80.1,990,964.5,25.5,0.0708,0.00000765,3e-7,0.0708,0.00278,1,0.0101,0.081,0.00317,25.4,0,0,0,0,0,0,0
1994-10-18,1994,1,3,291,101.27,0.95,5,Dry,24,4,2,2,20,52,0.51,49.27,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-19,1994,1,3,292,100.45,0.95,5,Dry,24,4,2,2,20,52,0.52,48.45,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-20,1994,1,3,293,99.63,0.95,5,Dry,24,4,2,2,20,52,0.52,47.63,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-21,1994,1,3,294,101,0.95,5,Dry,24,4,2,2,20,52,0.52,49,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
