date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-22,1994,1,4,295,103.46,0.94,5,Dry,24,4,2,2,20,52,0.5,51.46,0.5,51.46,0,0,0,0,-2,2,24,4,2,0,22,81.5,990,964.5,25.5,0.0708,0.000124,0.00000487,0.0709,0.00278,1,0.012,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1994-10-23,1994,1,4,296,105.37,0.94,5,Dry,24,4,2,2,20,52,0.49,53.37,0.51,53.37,0,0,0,0,-2,2,24,4,2,0,22,83.4,990,964.5,25.5,0.0708,0.000286,0.0000112,0.0711,0.00279,1,0.0145,0.0857,0.00336,25.4,0,0,0,0,0,0,0
1994-10-24,1994,1,4,297,103.46,0.94,5,Dry,24,4,2,2,20,52,0.5,51.46,0.5,51.46,0,0,0,0,-2,2,24,4,2,0,22,81.5,990,964.5,25.5,0.0708,0.000124,0.00000487,0.0709,0.00278,1,0.012,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1994-10-25,1994,1,4,298,102.09,0.95,5,Dry,24,4,2,2,20,52,0.51,50.09,0.49,50.09,0,0,0,0,-2,2,24,4,2,0,22,80.1,990,964.5,25.5,0.0708,0.00000765,3e-7,0.0708,0.00278,1,0.0101,0.081,0.00317,25.4,0,0,0,0,0,0,0
1994-10-26,1994,1,4,299,100.72,0.95,5,Dry,24,4,2,2,20,52,0.52,48.72,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-27,1994,1,4,300,99.36,0.95,5,Dry,24,4,2,2,20,52,0.52,47.36,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-28,1994,1,4,301,99.08,0.96,5,Dry,24,4,2,2,20,52,0.53,47.08,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-29,1994,1,5,302,98.26,0.96,5,Dry,24,4,2,2,20,52,0.53,46.26,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-30,1994,1,5,303,99.08,0.96,5,Dry,24,4,2,2,20,52,0.53,47.08,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-31,1994,1,5,304,99.9,0.95,5,Dry,24,4,2,2,20,52,0.52,47.9,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-11-01,1994,2,5,305,100.72,0.95,5,Dry,23,4,2,2,19,50,0.5,50.72,0.5,50.72,0,0,0,0,-2,2,23,4,2,0,21,79.7,990,964.5,25.5,0.0708,0.0000612,0.0000024,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1994-11-02,1994,2,5,306,102.64,0.95,5,Dry,23,4,2,2,19,50,0.49,52.64,0.51,52.64,0,0,0,0,-2,2,23,4,2,0,21,81.6,990,964.5,25.5,0.0708,0.000224,0.0000088,0.071,0.00279,1,0.0136,0.0846,0.00332,25.4,0,0,0,0,0,0,0
1994-11-03,1994,2,5,307,102.91,0.94,5,Dry,23,4,2,2,19,50,0.49,52.91,0.51,52.91,0,0,0,0,-2,2,23,4,2,0,21,81.9,990,964.5,25.5,0.0708,0.000247,0.0000097,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
1994-11-04,1994,2,5,308,102.09,0.95,5,Dry,23,4,2,2,19,50,0.49,52.09,0.51,52.09,0,0,0,0,-2,2,23,4,2,0,21,81.1,990,964.5,25.5,0.0708,0.000178,0.00000697,0.071,0.00278,1,0.0128,0.0838,0.00329,25.4,0,0,0,0,0,0,0
1994-11-05,1994,2,6,309,101.82,0.95,5,Dry,23,4,2,2,19,50,0.49,51.82,0.51,51.82,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000155,0.00000607,0.071,0.00278,1,0.0125,0.0834,0.00327,25.4,0,0,0,0,0,0,0
1994-11-06,1994,2,6,310,101.54,0.95,5,Dry,23,4,2,2,19,50,0.49,51.54,0.51,51.54,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000131,0.00000513,0.071,0.00278,1,0.0121,0.083,0.00326,25.4,0,0,0,0,0,0,0
1994-11-07,1994,2,6,311,102.37,0.95,5,Dry,23,4,2,2,19,50,0.49,52.37,0.51,52.37,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000201,0.0000079,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
1994-11-08,1994,2,6,312,102.64,0.95,5,Dry,23,4,2,2,19,50,0.49,52.64,0.51,52.64,0,0,0,0,-2,2,23,4,2,0,21,81.6,990,964.5,25.5,0.0708,0.000224,0.0000088,0.071,0.00279,1,0.0136,0.0846,0.00332,25.4,0,0,0,0,0,0,0
1994-11-09,1994,2,6,313,103.46,0.94,5,Dry,23,4,2,2,19,50,0.48,53.46,0.52,53.46,0,0,0,0,-2,2,23,4,2,0,21,82.5,990,964.5,25.5,0.0708,0.000294,0.0000115,0.0711,0.00279,1,0.0147,0.0858,0.00336,25.4,0,0,0,0,0,0,0
1994-11-10,1994,2,6,314,103.73,0.94,5,Dry,23,4,2,2,19,50,0.48,53.73,0.52,53.73,0,0,0,0,-2,2,23,4,2,0,21,82.7,990,964.5,25.5,0.0708,0.000317,0.0000124,0.0711,0.00279,1,0.015,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1994-11-11,1994,2,6,315,102.91,0.94,5,Dry,23,4,2,2,19,50,0.49,52.91,0.51,52.91,0,0,0,0,-2,2,23,4,2,0,21,81.9,990,964.5,25.5,0.0708,0.000247,0.0000097,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
1994-11-12,1994,2,7,316,102.64,0.95,5,Dry,23,4,2,2,19,50,0.49,52.64,0.51,52.64,0,0,0,0,-2,2,23,4,2,0,21,81.6,990,964.5,25.5,0.0708,0.000224,0.0000088,0.071,0.00279,1,0.0136,0.0846,0.00332,25.4,0,0,0,0,0,0,0
1994-11-13,1994,2,7,317,102.37,0.95,5,Dry,23,4,2,2,19,50,0.49,52.37,0.51,52.37,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000201,0.0000079,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
1994-11-14,1994,2,7,318,102.09,0.95,5,Dry,23,4,2,2,19,50,0.49,52.09,0.51,52.09,0,0,0,0,-2,2,23,4,2,0,21,81.1,990,964.5,25.5,0.0708,0.000178,0.00000697,0.071,0.00278,1,0.0128,0.0838,0.00329,25.4,0,0,0,0,0,0,0
1994-11-15,1994,2,7,319,101.82,0.95,5,Dry,23,4,2,2,19,50,0.49,51.82,0.51,51.82,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000155,0.00000607,0.071,0.00278,1,0.0125,0.0834,0.00327,25.4,0,0,0,0,0,0,0
1994-11-16,1994,2,7,320,101.54,0.95,5,Dry,23,4,2,2,19,50,0.49,51.54,0.51,51.54,0,0,0,0,-2,2,23,4,2,0,21,80.5,990,964.5,25.5,0.0708,0.000131,0.00000513,0.071,0.00278,1,0.0121,0.083,0.00326,25.4,0,0,0,0,0,0,0
1994-11-17,1994,2,7,321,101.27,0.95,5,Dry,23,4,2,2,19,50,0.49,51.27,0.51,51.27,0,0,0,0,-2,2,23,4,2,0,21,80.3,990,964.5,25.5,0.0708,0.000108,0.00000423,0.0709,0.00278,1,0.0117,0.0826,0.00324,25.4,0,0,0,0,0,0,0
1994-11-18,1994,2,7,322,101,0.95,5,Dry,23,4,2,2,19,50,0.49,51,0.51,51,0,0,0,0,-2,2,23,4,2,0,21,80,990,964.5,25.5,0.0708,0.000085,0.00000333,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1994-11-19,1994,2,8,323,101.82,0.95,5,Dry,23,4,2,2,19,50,0.49,51.82,0.51,51.82,0,0,0,0,-2,2,23,4,2,0,21,80.8,990,964.5,25.5,0.0708,0.000155,0.00000607,0.071,0.00278,1,0.0125,0.0834,0.00327,25.4,0,0,0,0,0,0,0
1994-11-20,1994,2,8,324,103.73,0.94,5,Dry,23,4,2,2,19,50,0.48,53.73,0.52,53.73,0,0,0,0,-2,2,23,4,2,0,21,82.7,990,964.5,25.5,0.0708,0.000317,0.0000124,0.0711,0.00279,1,0.015,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1994-11-21,1994,2,8,325,104.01,0.94,5,Dry,23,4,2,2,19,50,0.48,54.01,0.52,54.01,0,0,0,0,-2,2,23,4,2,0,21,83,990,964.5,25.5,0.0708,0.000341,0.0000134,0.0712,0.00279,1,0.0154,0.0866,0.0034,25.4,0,0,0,0,0,0,0
1994-11-22,1994,2,8,326,104.83,0.94,5,Dry,23,4,2,2,19,50,0.48,54.83,0.52,54.83,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000411,0.0000161,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1994-11-23,1994,2,8,327,105.65,0.94,5,Dry,23,4,2,2,19,50,0.47,55.65,0.53,55.65,0,0,0,0,-2,2,23,4,2,0,21,84.7,990,964.5,25.5,0.0708,0.00048,0.0000188,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
1994-11-24,1994,2,8,328,106.47,0.93,5,Dry,23,4,2,2,19,50,0.47,56.47,0.53,56.47,0,0,0,0,-2,2,23,4,2,0,21,85.5,990,964.5,25.5,0.0708,0.00055,0.0000216,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
1994-11-25,1994,2,8,329,105.65,0.94,5,Dry,23,4,2,2,19,50,0.47,55.65,0.53,55.65,0,0,0,0,-2,2,23,4,2,0,21,84.7,990,964.5,25.5,0.0708,0.00048,0.0000188,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
1994-11-26,1994,2,9,330,106.47,0.93,5,Dry,23,4,2,2,19,50,0.47,56.47,0.53,56.47,0,0,0,0,-2,2,23,4,2,0,21,85.5,990,964.5,25.5,0.0708,0.00055,0.0000216,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
1994-11-27,1994,2,9,331,108.93,0.93,5,Dry,23,4,2,2,19,50,0.46,58.93,0.54,58.93,0,0,0,0,-2,2,23,4,2,0,21,87.9,990,964.5,25.5,0.0708,0.000759,0.0000298,0.0716,0.00281,1,0.0221,0.0936,0.00367,25.4,0,0,0,0,0,0,0
1994-11-28,1994,2,9,332,111.39,0.92,5,Dry,23,4,2,2,19,50,0.45,61.39,0.55,61.39,0,0,0,0,-2,2,23,4,2,0,21,90.4,990,964.5,25.5,0.0708,0.000968,0.000038,0.0718,0.00282,1,0.0254,0.0972,0.00381,25.4,0,0,0,0,0,0,0
1994-11-29,1994,2,9,333,114.4,0.92,5,Dry,23,4,2,2,19,50,0.44,64.4,0.56,64.4,0,0,0,0,-2,2,23,4,2,0,21,93.4,990,964.5,25.5,0.0708,0.00122,0.000048,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
1994-11-30,1994,2,9,334,119.59,0.91,5,Dry,23,4,2,2,19,50,0.42,69.59,0.58,69.59,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000653,0.0725,0.00284,1,0.0364,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1994-12-01,1994,3,9,335,125.88,0.9,5,Dry,26,4,3,2,24,59,0.47,66.88,0.53,66.88,0,0,0,0,-2,2,26,4,3,0,26,99.9,990,964.5,25.5,0.0708,0.00143,0.0000563,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1994-12-02,1994,3,9,336,130.53,0.89,5,Dry,26,4,3,2,24,59,0.45,71.53,0.55,71.53,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00183,0.0000718,0.0743,0.00291,1,0.0391,0.113,0.00444,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
1994-12-03,1994,3,10,337,133.54,0.88,5,Dry,26,4,3,2,24,59,0.44,74.54,0.56,74.54,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00209,0.0000818,0.0756,0.00296,1,0.0431,0.119,0.00465,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1994-12-04,1994,3,10,338,134.9,0.88,5,Dry,26,4,3,2,24,59,0.44,75.9,0.56,75.9,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.0022,0.0000863,0.0762,0.00299,1,0.045,0.121,0.00475,25.4,0.939,0.96,0.902,17.7,17,17,409
1994-12-05,1994,3,10,339,135.18,0.88,5,Dry,26,4,3,2,24,59,0.44,76.18,0.56,76.18,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00223,0.0000873,0.0763,0.00299,1,0.0453,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-12-06,1994,3,10,340,133.26,0.88,5,Dry,26,4,3,2,24,59,0.44,74.26,0.56,74.26,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00206,0.0000809,0.0754,0.00296,1,0.0428,0.118,0.00464,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
1994-12-07,1994,3,10,341,131.9,0.89,5,Dry,26,4,3,2,24,59,0.45,72.9,0.55,72.9,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00195,0.0000763,0.0749,0.00294,1,0.0409,0.116,0.00454,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
1994-12-08,1994,3,10,342,130.53,0.89,5,Dry,26,4,3,2,24,59,0.45,71.53,0.55,71.53,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00183,0.0000718,0.0743,0.00291,1,0.0391,0.113,0.00444,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
1994-12-09,1994,3,10,343,132.44,0.89,5,Dry,26,4,3,2,24,59,0.45,73.44,0.56,73.44,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.00199,0.0000781,0.0751,0.00294,1,0.0416,0.117,0.00458,25.4,0.932,0.96,0.895,17,16.4,16.4,393
1994-12-10,1994,3,11,344,134.36,0.88,5,Dry,26,4,3,2,24,59,0.44,75.36,0.56,75.36,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00216,0.0000845,0.0759,0.00298,1,0.0442,0.12,0.00471,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1994-12-11,1994,3,11,345,134.08,0.88,5,Dry,26,4,3,2,24,59,0.44,75.08,0.56,75.08,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00213,0.0000836,0.0758,0.00297,1,0.0439,0.12,0.00469,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1994-12-12,1994,3,11,346,136,0.88,5,Dry,26,4,3,2,24,59,0.43,77,0.57,77,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.0023,0.00009,0.0766,0.00301,1,0.0465,0.123,0.00483,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1994-12-13,1994,3,11,347,136.82,0.87,5,Dry,26,4,3,2,24,59,0.43,77.82,0.57,77.82,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00236,0.0000927,0.077,0.00302,1,0.0476,0.125,0.00488,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1994-12-14,1994,3,11,348,135.45,0.88,5,Dry,26,4,3,2,24,59,0.44,76.45,0.56,76.45,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0742,0.00225,0.0000882,0.0764,0.003,1,0.0457,0.122,0.00479,25.4,0.938,0.96,0.901,17.9,17.1,17.1,411
1994-12-15,1994,3,11,349,133.54,0.88,5,Dry,26,4,3,2,24,59,0.44,74.54,0.56,74.54,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.00209,0.0000818,0.0756,0.00296,1,0.0431,0.119,0.00465,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
1994-12-16,1994,3,11,350,132.17,0.89,5,Dry,26,4,3,2,24,59,0.45,73.17,0.55,73.17,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00197,0.0000772,0.075,0.00294,1,0.0413,0.116,0.00456,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
1994-12-17,1994,3,12,351,130.26,0.89,5,Dry,26,4,3,2,24,59,0.45,71.26,0.55,71.26,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00181,0.0000709,0.0741,0.00291,1,0.0387,0.113,0.00442,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1994-12-18,1994,3,12,352,128.89,0.89,5,Dry,26,4,3,2,24,59,0.46,69.89,0.54,69.89,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00169,0.0000663,0.0735,0.00288,1,0.0369,0.11,0.00433,25.4,0.913,0.96,0.876,15.9,15.2,15.2,366
1994-12-19,1994,3,12,353,128.62,0.89,5,Dry,26,4,3,2,24,59,0.46,69.62,0.54,69.62,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0717,0.00167,0.0000654,0.0734,0.00288,1,0.0365,0.11,0.00431,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1994-12-20,1994,3,12,354,128.89,0.89,5,Dry,26,4,3,2,24,59,0.46,69.89,0.54,69.89,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00169,0.0000663,0.0735,0.00288,1,0.0369,0.11,0.00433,25.4,0.913,0.96,0.876,15.9,15.2,15.2,366
1994-12-21,1994,3,12,355,129.16,0.89,5,Dry,26,4,3,2,24,59,0.46,70.16,0.54,70.16,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.00171,0.0000672,0.0737,0.00289,1,0.0372,0.111,0.00435,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1994-12-22,1994,3,12,356,130.53,0.89,5,Dry,26,4,3,2,24,59,0.45,71.53,0.55,71.53,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00183,0.0000718,0.0743,0.00291,1,0.0391,0.113,0.00444,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
1994-12-23,1994,3,12,357,135.18,0.88,5,Dry,26,4,3,2,24,59,0.44,76.18,0.56,76.18,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00223,0.0000873,0.0763,0.00299,1,0.0453,0.122,0.00477,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-12-24,1994,3,13,358,137.64,0.87,5,Dry,26,4,3,2,24,59,0.43,78.64,0.57,78.64,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0749,0.00243,0.0000955,0.0774,0.00303,1,0.0487,0.126,0.00494,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
1994-12-25,1994,3,13,359,140.1,0.86,5,Dry,26,4,3,2,24,59,0.42,81.1,0.58,81.1,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000104,0.0784,0.00308,1,0.052,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1994-12-26,1994,3,13,360,142.56,0.86,5,Dry,26,4,3,2,24,59,0.41,83.56,0.59,83.56,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00285,0.000112,0.0795,0.00312,1,0.0553,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-12-27,1994,3,13,361,142.83,0.85,5,Dry,26,4,3,2,24,59,0.41,83.83,0.59,83.83,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0796,0.00312,1,0.0557,0.135,0.00531,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1994-12-28,1994,3,13,362,142.56,0.86,5,Dry,26,4,3,2,24,59,0.41,83.56,0.59,83.56,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00285,0.000112,0.0795,0.00312,1,0.0553,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-12-29,1994,3,13,363,144.47,0.85,5,Dry,26,4,3,2,24,59,0.41,85.47,0.59,85.47,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00301,0.000118,0.0804,0.00315,1,0.0579,0.138,0.00542,25.4,0.927,0.962,0.892,19.7,19,19,455
1994-12-30,1994,3,13,364,148.58,0.83,5,Dry,26,4,3,2,24,59,0.4,89.58,0.6,89.58,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00336,0.000132,0.0822,0.00322,1,0.0634,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1994-12-31,1994,3,14,365,152.68,0.82,5,Dry,26,4,3,2,24,59,0.39,93.68,0.61,93.68,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000146,0.084,0.00329,1,0.069,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
1995-01-01,1994,4,14,1,153.5,0.81,5,Dry,29,5,4,2,33,73,0.48,80.5,0.52,80.5,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0774,0.00259,0.000102,0.0799,0.00313,1,0.0512,0.131,0.00514,25.4,0.933,0.96,0.896,18.7,18,18,431
1995-01-02,1994,4,14,2,154.32,0.81,5,Dry,29,5,4,2,33,73,0.47,81.32,0.53,81.32,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0776,0.00266,0.000104,0.0803,0.00315,1,0.0523,0.133,0.0052,25.4,0.932,0.961,0.896,18.9,18.1,18.1,435
1995-01-03,1994,4,14,3,155.14,0.81,5,Dry,29,5,4,2,33,73,0.47,82.14,0.53,82.14,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0779,0.00273,0.000107,0.0807,0.00316,1,0.0534,0.134,0.00525,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1995-01-04,1994,4,14,4,151.04,0.82,5,Dry,29,5,4,2,33,73,0.48,78.04,0.52,78.04,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0765,0.00238,0.0000935,0.0789,0.00309,1,0.0479,0.127,0.00497,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1995-01-05,1994,4,14,5,148.58,0.83,5,Dry,29,5,4,2,33,73,0.49,75.58,0.51,75.58,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0756,0.00217,0.0000853,0.0778,0.00305,1,0.0445,0.122,0.0048,25.4,0.939,0.96,0.902,17.7,17,17,407
1995-01-06,1994,4,14,6,146.66,0.84,5,Dry,29,5,4,2,33,73,0.5,73.66,0.5,73.66,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0749,0.00201,0.0000789,0.077,0.00302,1,0.0419,0.119,0.00466,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1995-01-07,1994,4,15,7,144.75,0.85,5,Dry,29,5,4,2,33,73,0.5,71.75,0.5,71.75,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0743,0.00185,0.0000725,0.0761,0.00298,1,0.0394,0.115,0.00453,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1995-01-08,1994,4,15,8,141.74,0.86,5,Dry,29,5,4,2,33,73,0.52,68.74,0.48,68.74,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0732,0.00159,0.0000625,0.0748,0.00293,1,0.0353,0.11,0.00432,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1995-01-09,1994,4,15,9,139.28,0.87,5,Dry,29,5,4,2,33,73,0.52,66.28,0.48,66.28,0,0,0,0,-2,2,29,5,4,0,35,104,990,964.5,25.5,0.0723,0.00138,0.0000543,0.0737,0.00289,1,0.032,0.106,0.00414,25.4,0.893,0.96,0.857,14.7,14.1,14.1,339
1995-01-10,1994,4,15,10,141.19,0.86,5,Dry,29,5,4,2,33,73,0.52,68.19,0.48,68.19,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.073,0.00155,0.0000606,0.0746,0.00292,1,0.0346,0.109,0.00428,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1995-01-11,1994,4,15,11,145.84,0.84,5,Dry,29,5,4,2,33,73,0.5,72.84,0.5,72.84,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0747,0.00194,0.0000761,0.0766,0.003,1,0.0408,0.117,0.0046,25.4,0.928,0.96,0.891,16.8,16.2,16.2,388
1995-01-12,1994,4,15,12,149.4,0.83,5,Dry,29,5,4,2,33,73,0.49,76.4,0.51,76.4,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0759,0.00224,0.000088,0.0782,0.00306,1,0.0456,0.124,0.00485,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1995-01-13,1994,4,15,13,149.67,0.83,5,Dry,29,5,4,2,33,73,0.49,76.67,0.51,76.67,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.076,0.00227,0.0000889,0.0783,0.00307,1,0.046,0.124,0.00487,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1995-01-14,1994,4,16,14,149.4,0.83,5,Dry,29,5,4,2,33,73,0.49,76.4,0.51,76.4,0,0,0,0,-2,2,29,5,4,0,35,114,990,964.5,25.5,0.0759,0.00224,0.000088,0.0782,0.00306,1,0.0456,0.124,0.00485,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1995-01-15,1994,4,16,15,152.4,0.82,5,Dry,29,5,4,2,33,73,0.48,79.4,0.52,79.4,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.077,0.0025,0.000098,0.0795,0.00312,1,0.0497,0.129,0.00506,25.4,0.935,0.96,0.897,18.5,17.7,17.7,425
1995-01-16,1994,4,16,16,155.96,0.8,5,Dry,29,5,4,2,33,73,0.47,82.96,0.53,82.96,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0782,0.0028,0.00011,0.081,0.00318,1,0.0545,0.136,0.00531,25.4,0.931,0.961,0.895,19.2,18.5,18.5,443
1995-01-17,1994,4,16,17,155.14,0.81,5,Dry,29,5,4,2,33,73,0.47,82.14,0.53,82.14,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0779,0.00273,0.000107,0.0807,0.00316,1,0.0534,0.134,0.00525,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1995-01-18,1994,4,16,18,153.77,0.81,5,Dry,29,5,4,2,33,73,0.47,80.77,0.53,80.77,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0774,0.00262,0.000103,0.0801,0.00314,1,0.0515,0.132,0.00516,25.4,0.933,0.96,0.896,18.8,18,18,432
1995-01-19,1994,4,16,19,155.14,0.81,5,Dry,29,5,4,2,33,73,0.47,82.14,0.53,82.14,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0779,0.00273,0.000107,0.0807,0.00316,1,0.0534,0.134,0.00525,25.4,0.931,0.961,0.895,19,18.3,18.3,439
1995-01-20,1994,4,16,20,157.05,0.8,5,Dry,29,5,4,2,33,73,0.47,84.05,0.54,84.05,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.00289,0.000113,0.0815,0.00319,1,0.056,0.137,0.00539,25.4,0.929,0.962,0.894,19.4,18.7,18.7,449
1995-01-21,1994,4,17,21,156.78,0.8,5,Dry,29,5,4,2,33,73,0.47,83.78,0.53,83.78,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0785,0.00287,0.000113,0.0814,0.00319,1,0.0556,0.137,0.00537,25.4,0.93,0.962,0.894,19.4,18.6,18.6,447
1995-01-22,1994,4,17,22,158.15,0.8,5,Dry,29,5,4,2,33,73,0.46,85.15,0.54,85.15,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0575,0.139,0.00546,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1995-01-23,1994,4,17,23,161.15,0.79,5,Dry,29,5,4,2,33,73,0.45,88.15,0.55,88.15,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0801,0.00324,0.000127,0.0833,0.00326,1,0.0615,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
1995-01-24,1994,4,17,24,160.33,0.79,5,Dry,29,5,4,2,33,73,0.46,87.33,0.55,87.33,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0798,0.00317,0.000124,0.0829,0.00325,1,0.0604,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
1995-01-25,1994,4,17,25,158.42,0.8,5,Dry,29,5,4,2,33,73,0.46,85.42,0.54,85.42,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0791,0.00301,0.000118,0.0821,0.00322,1,0.0578,0.14,0.00548,25.4,0.928,0.962,0.893,19.7,19,19,456
1995-01-26,1994,4,17,26,157.6,0.8,5,Dry,29,5,4,2,33,73,0.46,84.6,0.54,84.6,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0788,0.00294,0.000115,0.0817,0.0032,1,0.0567,0.138,0.00543,25.4,0.929,0.962,0.893,19.6,18.8,18.8,451
1995-01-27,1994,4,17,27,160.61,0.79,5,Dry,29,5,4,2,33,73,0.46,87.61,0.55,87.61,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0799,0.0032,0.000125,0.0831,0.00325,1,0.0608,0.144,0.00564,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
1995-01-28,1994,4,18,28,160.88,0.79,5,Dry,29,5,4,2,33,73,0.45,87.88,0.55,87.88,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.08,0.00322,0.000126,0.0832,0.00326,1,0.0611,0.144,0.00565,25.4,0.925,0.963,0.891,20.2,19.5,19.5,468
1995-01-29,1994,4,18,29,159.51,0.79,5,Dry,29,5,4,2,33,73,0.46,86.51,0.54,86.51,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.0031,0.000122,0.0826,0.00324,1,0.0593,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
1995-01-30,1994,4,18,30,158.69,0.8,5,Dry,29,5,4,2,33,73,0.46,85.69,0.54,85.69,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0792,0.00303,0.000119,0.0822,0.00322,1,0.0582,0.14,0.0055,25.4,0.927,0.963,0.893,19.8,19,19,457
1995-01-31,1994,4,18,31,159.51,0.79,5,Dry,29,5,4,2,33,73,0.46,86.51,0.54,86.51,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.0031,0.000122,0.0826,0.00324,1,0.0593,0.142,0.00556,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
1995-02-01,1994,5,18,32,159.24,0.79,5,Dry,31,6,4,3,41,85,0.53,74.24,0.47,74.24,0,0,0,0,-3,3,31,6,4,0,44,115,990,964.5,25.5,0.0762,0.00206,0.0000807,0.0783,0.00307,1,0.0427,0.121,0.00474,25.4,0.938,0.96,0.901,17.3,16.7,16.7,400
1995-02-02,1994,5,18,33,160.61,0.79,5,Dry,31,6,4,3,41,85,0.53,75.61,0.47,75.61,0,0,0,0,-3,3,31,6,4,0,44,117,990,964.5,25.5,0.0767,0.00218,0.0000853,0.0789,0.00309,1,0.0446,0.123,0.00484,25.4,0.942,0.96,0.904,17.7,17,17,409
1995-02-03,1994,5,18,34,163.07,0.78,5,Dry,31,6,4,3,41,85,0.52,78.07,0.48,78.07,0,0,0,0,-3,3,31,6,4,0,44,119,990,964.5,25.5,0.0776,0.00239,0.0000935,0.0799,0.00313,1,0.0479,0.128,0.00501,25.4,0.939,0.96,0.901,18.3,17.5,17.5,421
1995-02-04,1994,5,19,35,165.53,0.77,5,Dry,31,6,4,3,41,85,0.51,80.53,0.49,80.53,0,0,0,0,-3,3,31,6,4,0,44,122,990,964.5,25.5,0.0784,0.0026,0.000102,0.081,0.00317,1,0.0512,0.132,0.00518,25.4,0.936,0.96,0.899,18.8,18,18,433
1995-02-05,1994,5,19,36,169.08,0.76,5,Dry,31,6,4,3,41,85,0.5,84.08,0.5,84.08,0,0,0,0,-3,3,31,6,4,0,44,125,990,964.5,25.5,0.0797,0.0029,0.000113,0.0826,0.00323,1,0.056,0.139,0.00543,25.4,0.931,0.962,0.896,19.5,18.8,18.8,450
1995-02-06,1994,5,19,37,171.54,0.75,5,Dry,31,6,4,3,41,85,0.5,86.54,0.5,86.54,0,0,0,0,-3,3,31,6,4,0,44,128,990,964.5,25.5,0.0805,0.00311,0.000122,0.0836,0.00327,1,0.0593,0.143,0.0056,25.4,0,0,0,0,0,0,0
1995-02-07,1994,5,19,38,172.91,0.75,5,Dry,31,6,4,3,41,85,0.49,87.91,0.51,87.91,0,0,0,0,-3,3,31,6,4,0,44,129,990,964.5,25.5,0.081,0.00322,0.000126,0.0842,0.0033,1,0.0612,0.145,0.00569,25.4,0,0,0,0,0,0,0
1995-02-08,1994,5,19,39,175.92,0.74,5,Dry,31,6,4,3,41,85,0.48,90.92,0.52,90.92,0,0,0,0,-3,3,31,6,4,0,44,132,990,964.4,25.6,0.0821,0.00348,0.000136,0.0856,0.00335,1,0.0652,0.151,0.0059,25.4,0,0,0,0,0,0,0
1995-02-09,1994,5,19,40,176.74,0.73,5,Dry,31,6,4,3,41,85,0.48,91.74,0.52,91.74,0,0,0,0,-3,3,31,6,4,0,44,133,990,964.4,25.6,0.0824,0.00355,0.000139,0.0859,0.00336,1,0.0663,0.152,0.00596,25.4,0,0,0,0,0,0,0
1995-02-10,1994,5,19,41,177.56,0.73,5,Dry,31,6,4,3,41,85,0.48,92.56,0.52,92.56,0,0,0,0,-3,3,31,6,4,0,44,134,990,964.4,25.6,0.0827,0.00362,0.000142,0.0863,0.00338,1,0.0675,0.154,0.00602,25.4,0,0,0,0,0,0,0
1995-02-11,1994,5,20,42,180.57,0.72,5,Dry,31,6,4,3,41,85,0.47,95.57,0.53,95.57,0,0,0,0,-3,3,31,6,4,0,44,137,990,964.4,25.6,0.0837,0.00387,0.000152,0.0876,0.00343,1,0.0715,0.159,0.00623,25.4,0,0,0,0,0,0,0
1995-02-12,1994,5,20,43,183.03,0.72,5,Dry,31,6,4,3,41,85,0.46,98.03,0.54,98.03,0,0,0,0,-3,3,31,6,4,0,44,139,990,964.4,25.6,0.0846,0.00408,0.00016,0.0887,0.00347,1,0.0748,0.164,0.0064,25.4,0,0,0,0,0,0,0
1995-02-13,1994,5,20,44,185.49,0.71,5,Dry,31,6,4,3,41,85,0.46,100.5,0.54,100.5,0,0,0,0,-3,3,31,6,4,0,44,141,990,964.4,25.6,0.0855,0.00429,0.000168,0.0898,0.00351,1,0.0782,0.168,0.00657,25.4,0,0,0,0,0,0,0
1995-02-14,1994,5,20,45,186.86,0.7,5,Dry,31,6,4,3,41,85,0.46,101.9,0.55,101.9,0,0,0,0,-3,3,31,6,4,0,44,143,990,964.4,25.6,0.086,0.00441,0.000172,0.0904,0.00353,1,0.08,0.17,0.00666,25.4,0,0,0,0,0,0,0
1995-02-15,1994,5,20,46,186.58,0.71,5,Dry,31,6,4,3,41,85,0.46,101.6,0.54,101.6,0,0,0,0,-3,3,31,6,4,0,44,143,990,964.4,25.6,0.0859,0.00438,0.000171,0.0902,0.00353,1,0.0796,0.17,0.00664,25.4,0,0,0,0,0,0,0
1995-02-16,1994,5,20,47,184.67,0.71,5,Dry,31,6,4,3,41,85,0.46,99.67,0.54,99.67,0,0,0,0,-3,3,31,6,4,0,44,141,990,964.4,25.6,0.0852,0.00422,0.000165,0.0894,0.0035,1,0.0771,0.166,0.00651,25.4,0,0,0,0,0,0,0
1995-02-17,1994,5,20,48,183.85,0.71,5,Dry,31,6,4,3,41,85,0.46,98.85,0.54,98.85,0,0,0,0,-3,3,31,6,4,0,44,140,990,964.4,25.6,0.0849,0.00415,0.000162,0.089,0.00348,1,0.0759,0.165,0.00645,25.4,0,0,0,0,0,0,0
1995-02-18,1994,5,21,49,183.58,0.71,5,Dry,31,6,4,3,41,85,0.46,98.58,0.54,98.58,0,0,0,0,-3,3,31,6,4,0,44,140,990,964.4,25.6,0.0848,0.00413,0.000162,0.0889,0.00348,1,0.0756,0.165,0.00643,25.4,0,0,0,0,0,0,0
1995-02-19,1994,5,21,50,183.85,0.71,5,Dry,31,6,4,3,41,85,0.46,98.85,0.54,98.85,0,0,0,0,-3,3,31,6,4,0,44,140,990,964.4,25.6,0.0849,0.00415,0.000162,0.089,0.00348,1,0.0759,0.165,0.00645,25.4,0,0,0,0,0,0,0
1995-02-20,1994,5,21,51,186.31,0.71,5,Dry,31,6,4,3,41,85,0.46,101.3,0.54,101.3,0,0,0,0,-3,3,31,6,4,0,44,142,990,964.4,25.6,0.0858,0.00436,0.000171,0.0901,0.00352,1,0.0793,0.169,0.00662,25.4,0,0,0,0,0,0,0
1995-02-21,1994,5,21,52,189.32,0.7,5,Dry,31,6,4,3,41,85,0.45,104.3,0.55,104.3,0,0,0,0,-3,3,31,6,4,0,44,145,990,964.4,25.6,0.0868,0.00462,0.000181,0.0914,0.00357,1,0.0833,0.175,0.00683,25.4,0,0,0,0,0,0,0
1995-02-22,1994,5,21,53,194.51,0.68,5,Dry,31,6,4,3,41,85,0.44,109.5,0.56,109.5,0,0,0,0,-3,3,31,6,4,0,44,151,990,964.4,25.6,0.0887,0.00506,0.000198,0.0937,0.00366,1,0.0903,0.184,0.00719,25.4,0,0,0,0,0,0,0
1995-02-23,1994,5,21,54,199.16,0.66,5,Dry,31,6,4,3,41,85,0.43,114.2,0.57,114.2,0,0,0,0,-3,3,31,6,4,0,44,155,990,964.4,25.6,0.0903,0.00545,0.000213,0.0957,0.00374,1,0.0966,0.192,0.00751,25.4,0,0,0,0,0,0,0
1995-02-24,1994,5,21,55,203.81,0.65,5,Dry,31,6,4,3,41,85,0.42,118.8,0.58,118.8,0,0,0,0,-3,3,31,6,4,0,44,160,990,964.4,25.6,0.0919,0.00585,0.000229,0.0978,0.00382,1,0.103,0.201,0.00785,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1995-02-25,1994,5,22,56,208.46,0.64,5,Dry,31,6,4,3,41,85,0.41,123.5,0.59,123.5,0,0,0,0,-3,3,31,6,4,0,44,164,990,964.5,25.5,0.0936,0.00624,0.000244,0.0998,0.00391,1,0.109,0.209,0.00818,25.3,0.927,0.97,0.9,28.5,27.6,27.6,662
1995-02-26,1994,5,22,57,214.75,0.62,5,Dry,31,6,4,3,41,85,0.4,129.8,0.6,129.8,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0958,0.00678,0.000266,0.103,0.00402,1,0.118,0.22,0.00863,25.3,0.93,0.97,0.903,29.9,29,29,697
1995-02-27,1994,5,22,58,218.3,0.61,5,Dry,31,6,4,3,41,85,0.39,133.3,0.61,133.3,0,0,0,0,-3,3,31,6,4,0,44,174,990,964.5,25.5,0.097,0.00708,0.000278,0.104,0.00409,1,0.122,0.227,0.00889,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1995-02-28,1994,5,22,59,220.76,0.6,5,Dry,31,6,4,3,41,85,0.39,135.8,0.61,135.8,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.0979,0.00729,0.000286,0.105,0.00413,1,0.126,0.231,0.00907,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
1995-03-01,1994,6,22,60,223.77,0.59,5,Dry,36,8,6,4,53,107,0.48,116.8,0.52,116.8,0,0,0,0,-4,4,36,8,6,0,57,167,990,964.5,25.5,0.0944,0.00568,0.000223,0.1,0.00393,1,0.1,0.2,0.00786,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1995-03-02,1994,6,22,61,226.78,0.58,5,Dry,36,8,6,4,53,107,0.47,119.8,0.53,119.8,0,0,0,0,-4,4,36,8,6,0,57,170,990,964.6,25.4,0.0955,0.00593,0.000233,0.101,0.00399,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
1995-03-03,1994,6,22,62,230.33,0.58,5,Dry,36,8,6,4,53,107,0.47,123.3,0.54,123.3,0,0,0,0,-4,4,36,8,6,0,57,173,990,964.6,25.4,0.0967,0.00623,0.000245,0.103,0.00405,1,0.109,0.212,0.00834,25.2,0.928,0.97,0.9,28.3,27.4,27.4,658
1995-03-04,1994,6,23,63,232.79,0.57,5,Dry,36,8,6,4,53,107,0.46,125.8,0.54,125.8,0,0,0,0,-4,4,36,8,6,0,57,176,990,964.6,25.4,0.0976,0.00644,0.000254,0.104,0.00409,1,0.112,0.216,0.00852,25.2,0.929,0.97,0.901,28.9,28,28,672
1995-03-05,1994,6,23,64,236.9,0.56,5,Dry,36,8,6,4,53,107,0.45,129.9,0.55,129.9,0,0,0,0,-4,4,36,8,6,0,57,180,990,964.6,25.4,0.099,0.00679,0.000268,0.106,0.00417,1,0.118,0.224,0.00881,25.2,0.931,0.97,0.903,29.8,28.9,28.9,694
1995-03-06,1994,6,23,65,240.45,0.56,5,Dry,36,8,6,4,53,107,0.45,133.4,0.56,133.4,0,0,0,0,-4,4,36,8,6,0,57,183,990,964.6,25.4,0.1,0.00709,0.00028,0.107,0.00423,1,0.123,0.23,0.00907,25.1,0.932,0.97,0.904,30.7,29.7,29.7,714
1995-03-07,1994,6,23,66,244.55,0.55,5,Dry,36,8,6,4,53,107,0.44,137.6,0.56,137.6,0,0,0,0,-4,4,36,8,6,0,57,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00431,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
1995-03-08,1994,6,23,67,249.75,0.54,5,Dry,36,8,6,4,53,107,0.43,142.8,0.57,142.8,0,0,0,0,-4,4,36,8,6,0,57,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.0044,1,0.135,0.247,0.00975,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
1995-03-09,1994,6,23,68,254.4,0.53,5,Dry,36,8,6,4,53,107,0.42,147.4,0.58,147.4,0,0,0,0,-4,4,36,8,6,0,57,197,990,964.7,25.3,0.105,0.00828,0.000327,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
1995-03-10,1994,6,23,69,259.59,0.52,5,Dry,36,8,6,4,53,107,0.41,152.6,0.59,152.6,0,0,0,0,-4,4,36,8,6,0,57,203,990,964.7,25.3,0.107,0.00872,0.000345,0.116,0.00458,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
1995-03-11,1994,6,24,70,265.88,0.51,5,Dry,36,8,6,4,53,107,0.4,158.9,0.6,158.9,0,0,0,0,-4,4,36,8,6,0,57,209,990,964.8,25.2,0.109,0.00925,0.000367,0.119,0.0047,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,853
1995-03-12,1994,6,24,71,271.62,0.5,5,Dry,36,8,6,4,53,107,0.39,164.6,0.61,164.6,0,0,0,0,-4,4,36,8,6,0,57,215,990,964.8,25.2,0.111,0.00974,0.000386,0.121,0.0048,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,886
1995-03-13,1994,6,24,72,277.37,0.5,5,Dry,36,8,6,4,53,107,0.39,170.4,0.61,170.4,0,0,0,0,-4,4,36,8,6,0,57,220,990,964.8,25.2,0.113,0.0102,0.000406,0.124,0.0049,1,0.172,0.296,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
1995-03-14,1994,6,24,73,283.65,0.49,5,Dry,36,8,6,4,53,107,0.38,176.7,0.62,176.7,0,0,0,0,-4,4,36,8,6,0,57,227,990,964.8,25.2,0.116,0.0108,0.000428,0.126,0.00502,1,0.181,0.307,0.0122,24.9,0.948,0.978,0.926,40.8,39.9,39.9,958
1995-03-15,1994,6,24,74,289.4,0.48,5,Dry,36,8,6,4,53,107,0.37,182.4,0.63,182.4,0,0,0,0,-4,4,36,8,6,0,57,232,990,964.9,25.1,0.118,0.0113,0.000448,0.129,0.00512,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
1995-03-16,1994,6,24,75,294.04,0.47,5,Dry,36,8,6,4,53,107,0.36,187,0.64,187,0,0,0,0,-4,4,36,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00521,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.4,42.4,1020
1995-03-17,1994,6,24,76,298.69,0.47,5,Dry,36,8,6,4,53,107,0.36,191.7,0.64,191.7,0,0,0,0,-4,4,36,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00529,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.5,43.5,1040
1995-03-18,1994,6,25,77,302.25,0.46,5,Dry,36,8,6,4,53,107,0.35,195.3,0.65,195.3,0,0,0,0,-4,4,36,8,6,0,57,245,990,964.9,25.1,0.122,0.0123,0.000492,0.134,0.00536,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1995-03-19,1994,6,25,78,305.26,0.46,5,Dry,36,8,6,4,53,107,0.35,198.3,0.65,198.3,0,0,0,0,-4,4,36,8,6,0,57,248,990,964.9,25.1,0.123,0.0126,0.000503,0.136,0.00541,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.9,45,45,1080
1995-03-20,1994,6,25,79,308.26,0.45,5,Dry,36,8,6,4,53,107,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,36,8,6,0,57,251,990,964.9,25.1,0.124,0.0129,0.000513,0.137,0.00547,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
1995-03-21,1994,6,25,80,311.82,0.45,5,Dry,36,8,6,4,53,107,0.34,204.8,0.66,204.8,0,0,0,0,-4,4,36,8,6,0,57,255,990,965,25,0.125,0.0132,0.000526,0.139,0.00554,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.936,47.4,46.4,46.4,1110
1995-03-22,1994,6,25,81,316.47,0.44,5,Dry,36,8,6,4,53,107,0.34,209.5,0.66,209.5,0,0,0,0,-4,4,36,8,6,0,57,259,990,965,25,0.127,0.0136,0.000542,0.141,0.00562,1,0.225,0.366,0.0146,24.7,0.956,0.98,0.937,48.4,47.5,47.5,1140
1995-03-23,1994,6,25,82,321.12,0.44,5,Dry,36,8,6,4,53,107,0.33,214.1,0.67,214.1,0,0,0,0,-4,4,36,8,6,0,57,264,990,965,25,0.129,0.014,0.000558,0.143,0.00571,1,0.232,0.374,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-03-24,1994,6,25,83,326.31,0.43,5,Dry,36,8,6,4,53,107,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,36,8,6,0,57,269,990,965,25,0.131,0.0144,0.000576,0.145,0.00581,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1995-03-25,1994,6,26,84,326.58,0.43,5,Dry,36,8,6,4,53,107,0.33,219.6,0.67,219.6,0,0,0,0,-4,4,36,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00581,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1995-03-26,1994,6,26,85,324.67,0.43,5,Dry,36,8,6,4,53,107,0.33,217.7,0.67,217.7,0,0,0,0,-4,4,36,8,6,0,57,268,990,965,25,0.13,0.0143,0.000571,0.144,0.00578,1,0.236,0.381,0.0152,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
1995-03-27,1994,6,26,86,324.94,0.43,5,Dry,36,8,6,4,53,107,0.33,217.9,0.67,217.9,0,0,0,0,-4,4,36,8,6,0,57,268,990,965,25,0.13,0.0143,0.000572,0.144,0.00578,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1995-03-28,1994,6,26,87,329.04,0.43,5,Dry,36,8,6,4,53,107,0.33,222,0.68,222,0,0,0,0,-4,4,36,8,6,0,57,272,990,965,25,0.132,0.0146,0.000586,0.146,0.00586,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1995-03-29,1994,6,26,88,329.32,0.43,5,Dry,36,8,6,4,53,107,0.33,222.3,0.68,222.3,0,0,0,0,-4,4,36,8,6,0,57,272,990,965,25,0.132,0.0146,0.000587,0.146,0.00586,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1995-03-30,1994,6,26,89,328.5,0.43,5,Dry,36,8,6,4,53,107,0.33,221.5,0.67,221.5,0,0,0,0,-4,4,36,8,6,0,57,272,990,965,25,0.131,0.0146,0.000584,0.146,0.00585,1,0.242,0.387,0.0155,24.6,0.958,0.98,0.939,51.2,48.2,48.2,1160
1995-03-31,1994,6,26,90,329.87,0.43,5,Dry,36,8,6,4,53,107,0.32,222.9,0.68,222.9,0,0,0,0,-4,4,36,8,6,0,57,273,990,965,25,0.132,0.0147,0.000589,0.147,0.00587,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.94,51.5,48.2,48.2,1160
1995-04-01,1994,7,27,91,326.86,0.43,5,Dry,40,10,8,5,62,125,0.38,201.9,0.62,201.9,0,0,0,0,-5,5,40,10,8,0,67,260,990,965,25,0.127,0.0129,0.000517,0.14,0.00561,1,0.215,0.355,0.0142,24.6,0.955,0.98,0.936,46.5,45.6,45.6,1090
1995-04-02,1994,7,27,92,321.12,0.44,5,Dry,40,10,8,5,62,125,0.39,196.1,0.61,196.1,0,0,0,0,-5,5,40,10,8,0,67,254,990,965,25,0.125,0.0124,0.000497,0.138,0.00551,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
1995-04-03,1994,7,27,93,315.37,0.45,5,Dry,40,10,8,5,62,125,0.4,190.4,0.6,190.4,0,0,0,0,-5,5,40,10,8,0,67,248,990,965,25,0.123,0.0119,0.000477,0.135,0.0054,1,0.199,0.335,0.0134,24.7,0.952,0.98,0.933,43.9,43,43,1030
1995-04-04,1994,7,27,94,309.63,0.45,5,Dry,40,10,8,5,62,125,0.4,184.6,0.6,184.6,0,0,0,0,-5,5,40,10,8,0,67,243,990,964.9,25.1,0.121,0.0114,0.000457,0.133,0.00529,1,0.192,0.324,0.0129,24.7,0.95,0.98,0.931,42.5,41.7,41.7,1000
1995-04-05,1994,7,27,95,304.44,0.46,5,Dry,40,10,8,5,62,125,0.41,179.4,0.59,179.4,0,0,0,0,-5,5,40,10,8,0,67,237,990,964.9,25.1,0.119,0.011,0.000439,0.13,0.0052,1,0.185,0.315,0.0126,24.8,0.949,0.979,0.928,41.3,40.5,40.5,971
1995-04-06,1994,7,27,96,299.24,0.47,5,Dry,40,10,8,5,62,125,0.42,174.2,0.58,174.2,0,0,0,0,-5,5,40,10,8,0,67,232,990,964.9,25.1,0.117,0.0106,0.000421,0.128,0.0051,1,0.178,0.306,0.0122,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
1995-04-07,1994,7,27,97,294.59,0.47,5,Dry,40,10,8,5,62,125,0.42,169.6,0.58,169.6,0,0,0,0,-5,5,40,10,8,0,67,228,990,964.9,25.1,0.116,0.0102,0.000405,0.126,0.00502,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.921,39,38,38,912
1995-04-08,1994,7,28,98,291.04,0.48,5,Dry,40,10,8,5,62,125,0.43,166,0.57,166,0,0,0,0,-5,5,40,10,8,0,67,224,990,964.9,25.1,0.115,0.00986,0.000392,0.124,0.00495,1,0.167,0.291,0.0116,24.8,0.944,0.972,0.918,38.2,37.1,37.1,891
1995-04-09,1994,7,28,99,286.94,0.48,5,Dry,40,10,8,5,62,125,0.44,161.9,0.56,161.9,0,0,0,0,-5,5,40,10,8,0,67,220,990,964.8,25.2,0.113,0.00951,0.000378,0.123,0.00488,1,0.161,0.284,0.0113,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
1995-04-10,1994,7,28,100,283.38,0.49,5,Dry,40,10,8,5,62,125,0.44,158.4,0.56,158.4,0,0,0,0,-5,5,40,10,8,0,67,216,990,964.8,25.2,0.112,0.00921,0.000366,0.121,0.00481,1,0.156,0.277,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
1995-04-11,1994,7,28,101,280.92,0.49,5,Dry,40,10,8,5,62,125,0.45,155.9,0.56,155.9,0,0,0,0,-5,5,40,10,8,0,67,214,990,964.8,25.2,0.111,0.009,0.000358,0.12,0.00477,1,0.153,0.273,0.0108,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
1995-04-12,1994,7,28,102,277.91,0.49,5,Dry,40,10,8,5,62,125,0.45,152.9,0.55,152.9,0,0,0,0,-5,5,40,10,8,0,67,211,990,964.8,25.2,0.11,0.00875,0.000347,0.119,0.00471,1,0.149,0.268,0.0106,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
1995-04-13,1994,7,28,103,275.45,0.5,5,Dry,40,10,8,5,62,125,0.45,150.4,0.55,150.4,0,0,0,0,-5,5,40,10,8,0,67,208,990,964.8,25.2,0.109,0.00854,0.000339,0.118,0.00467,1,0.146,0.263,0.0104,24.9,0.939,0.97,0.911,34.6,33.5,33.5,805
1995-04-14,1994,7,28,104,274.08,0.5,5,Dry,40,10,8,5,62,125,0.46,149.1,0.54,149.1,0,0,0,0,-5,5,40,10,8,0,67,207,990,964.8,25.2,0.109,0.00842,0.000334,0.117,0.00464,1,0.144,0.261,0.0103,24.9,0.939,0.97,0.911,34.2,33.2,33.2,797
1995-04-15,1994,7,29,105,272.17,0.5,5,Dry,40,10,8,5,62,125,0.46,147.2,0.54,147.2,0,0,0,0,-5,5,40,10,8,0,67,205,990,964.8,25.2,0.108,0.00826,0.000328,0.116,0.00461,1,0.141,0.257,0.0102,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1995-04-16,1994,7,29,106,270.8,0.51,5,Dry,40,10,8,5,62,125,0.46,145.8,0.54,145.8,0,0,0,0,-5,5,40,10,8,0,67,204,990,964.8,25.2,0.107,0.00814,0.000323,0.116,0.00458,1,0.139,0.255,0.0101,25,0.938,0.97,0.909,33.5,32.5,32.5,779
1995-04-17,1994,7,29,107,270.53,0.51,5,Dry,40,10,8,5,62,125,0.46,145.5,0.54,145.5,0,0,0,0,-5,5,40,10,8,0,67,204,990,964.8,25.2,0.107,0.00812,0.000322,0.115,0.00458,1,0.139,0.254,0.0101,25,0.937,0.97,0.909,33.4,32.4,32.4,778
1995-04-18,1994,7,29,108,269.71,0.51,5,Dry,40,10,8,5,62,125,0.46,144.7,0.54,144.7,0,0,0,0,-5,5,40,10,8,0,67,203,990,964.8,25.2,0.107,0.00805,0.000319,0.115,0.00456,1,0.138,0.253,0.01,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1995-04-19,1994,7,29,109,267.79,0.51,5,Dry,40,10,8,5,62,125,0.47,142.8,0.53,142.8,0,0,0,0,-5,5,40,10,8,0,67,201,990,964.8,25.2,0.106,0.00789,0.000313,0.114,0.00453,1,0.135,0.25,0.00989,25,0.936,0.97,0.908,32.8,31.8,31.8,762
1995-04-20,1994,7,29,110,266.43,0.51,5,Dry,40,10,8,5,62,125,0.47,141.4,0.53,141.4,0,0,0,0,-5,5,40,10,8,0,67,199,990,964.8,25.2,0.106,0.00777,0.000308,0.114,0.00451,1,0.133,0.247,0.00979,25,0.936,0.97,0.908,32.4,31.5,31.5,755
1995-04-21,1994,7,29,111,264.51,0.52,5,Dry,40,10,8,5,62,125,0.47,139.5,0.53,139.5,0,0,0,0,-5,5,40,10,8,0,67,198,990,964.8,25.2,0.105,0.00761,0.000301,0.113,0.00447,1,0.131,0.244,0.00965,25,0.935,0.97,0.907,32,31,31,744
1995-04-22,1994,7,30,112,261.51,0.52,5,Dry,40,10,8,5,62,125,0.48,136.5,0.52,136.5,0,0,0,0,-5,5,40,10,8,0,67,195,990,964.7,25.3,0.104,0.00735,0.000291,0.112,0.00442,1,0.127,0.238,0.00944,25,0.934,0.97,0.906,31.3,30.3,30.3,728
1995-04-23,1994,7,30,113,259.04,0.52,5,Dry,40,10,8,5,62,125,0.48,134,0.52,134,0,0,0,0,-5,5,40,10,8,0,67,192,990,964.7,25.3,0.103,0.00714,0.000283,0.11,0.00437,1,0.123,0.234,0.00926,25,0.933,0.97,0.905,30.7,29.8,29.8,714
1995-04-24,1994,7,30,114,256.04,0.53,5,Dry,40,10,8,5,62,125,0.49,131,0.51,131,0,0,0,0,-5,5,40,10,8,0,67,189,990,964.7,25.3,0.102,0.00689,0.000273,0.109,0.00432,1,0.119,0.229,0.00904,25,0.931,0.97,0.903,30,29.1,29.1,698
1995-04-25,1994,7,30,115,251.94,0.53,5,Dry,40,10,8,5,62,125,0.5,126.9,0.5,126.9,0,0,0,0,-5,5,40,10,8,0,67,185,990,964.7,25.3,0.101,0.00654,0.000259,0.107,0.00424,1,0.114,0.221,0.00875,25.1,0.93,0.97,0.902,29,28.1,28.1,675
1995-04-26,1994,7,30,116,248.38,0.54,5,Dry,40,10,8,5,62,125,0.5,123.4,0.5,123.4,0,0,0,0,-5,5,40,10,8,0,67,181,990,964.7,25.3,0.0995,0.00624,0.000246,0.106,0.00418,1,0.109,0.215,0.00849,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
1995-04-27,1994,7,30,117,244.83,0.55,5,Dry,40,10,8,5,62,125,0.51,119.8,0.49,119.8,0,0,0,0,-5,5,40,10,8,0,67,178,990,964.7,25.3,0.0983,0.00594,0.000234,0.104,0.00411,1,0.104,0.208,0.00823,25.1,0.925,0.97,0.898,27.3,26.5,26.5,636
1995-04-28,1994,7,30,118,241.27,0.55,5,Dry,40,10,8,5,62,125,0.52,116.3,0.48,116.3,0,0,0,0,-5,5,40,10,8,0,67,174,990,964.6,25.4,0.097,0.00563,0.000222,0.103,0.00405,1,0.0995,0.202,0.00797,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
1995-04-29,1994,7,31,119,237.72,0.56,5,Dry,40,10,8,5,62,125,0.53,112.7,0.47,112.7,0,0,0,0,-5,5,40,10,8,0,67,171,990,964.6,25.4,0.0958,0.00533,0.00021,0.101,0.00399,1,0.0947,0.196,0.00772,25.2,0.921,0.97,0.893,25.6,24.9,24.9,597
1995-04-30,1994,7,31,120,234.16,0.57,5,Dry,40,10,8,5,62,125,0.53,109.2,0.47,109.2,0,0,0,0,-5,5,40,10,8,0,67,167,990,964.6,25.4,0.0945,0.00503,0.000198,0.0996,0.00392,1,0.0899,0.189,0.00746,25.2,0.918,0.97,0.891,24.8,24,24,577
1995-05-01,1994,8,31,121,230.06,0.58,5,Dry,42,9,8,6,82,147,0.64,83.06,0.36,83.06,0,0,0,0,-6,6,42,9,8,0,88,142,990,964.6,25.4,0.0857,0.00281,0.000111,0.0885,0.00348,1,0.0546,0.143,0.00563,25.3,0.922,0.961,0.886,19,18.2,18.2,438
1995-05-02,1994,8,31,122,227.6,0.58,5,Dry,42,9,8,6,82,147,0.65,80.6,0.35,80.6,0,0,0,0,-6,6,42,9,8,0,88,140,990,964.6,25.4,0.0848,0.0026,0.000102,0.0874,0.00344,1,0.0513,0.139,0.00545,25.3,0.925,0.96,0.888,18.5,17.8,17.8,426
1995-05-03,1994,8,31,123,225.14,0.59,5,Dry,42,9,8,6,82,147,0.65,78.14,0.35,78.14,0,0,0,0,-6,6,42,9,8,0,88,137,990,964.6,25.4,0.0839,0.00239,0.000094,0.0863,0.00339,1,0.048,0.134,0.00528,25.3,0.929,0.96,0.892,18,17.3,17.3,415
1995-05-04,1994,8,31,124,222.13,0.6,5,Dry,42,9,8,6,82,147,0.66,75.13,0.34,75.13,0,0,0,0,-6,6,42,9,8,0,88,134,990,964.5,25.5,0.0829,0.00214,0.0000839,0.085,0.00334,1,0.0439,0.129,0.00506,25.3,0.935,0.96,0.897,17.5,16.8,16.8,402
1995-05-05,1994,8,31,125,219.12,0.61,5,Dry,42,9,8,6,82,147,0.67,72.12,0.33,72.12,0,0,0,0,-6,6,42,9,8,0,88,131,990,964.5,25.5,0.0818,0.00188,0.0000738,0.0837,0.00328,1,0.0399,0.124,0.00485,25.4,0.922,0.96,0.885,16.5,15.9,15.9,381
1995-05-06,1994,8,32,126,216.12,0.61,5,Dry,42,9,8,6,82,147,0.68,69.12,0.32,69.12,0,0,0,0,-6,6,42,9,8,0,88,128,990,964.5,25.5,0.0807,0.00163,0.0000637,0.0824,0.00323,1,0.0358,0.118,0.00463,25.4,0.908,0.96,0.871,15.6,15,15,360
1995-05-07,1994,8,32,127,213.11,0.62,5,Dry,42,9,8,6,82,147,0.69,66.11,0.31,66.11,0,0,0,0,-6,6,42,9,8,0,88,125,990,964.5,25.5,0.0797,0.00137,0.0000537,0.0811,0.00318,1,0.0317,0.113,0.00442,25.4,0,0,0,0,0,0,0
1995-05-08,1994,8,32,128,210.1,0.63,5,Dry,42,9,8,6,82,147,0.7,63.1,0.3,63.1,0,0,0,0,-6,6,42,9,8,0,88,122,990,964.5,25.5,0.0786,0.00111,0.0000436,0.0797,0.00312,1,0.0277,0.107,0.00421,25.4,0,0,0,0,0,0,0
1995-05-09,1994,8,32,129,207.09,0.64,5,Dry,42,9,8,6,82,147,0.71,60.09,0.29,60.09,0,0,0,0,-6,6,42,9,8,0,88,119,990,964.4,25.6,0.0776,0.000858,0.0000336,0.0784,0.00307,1,0.0236,0.102,0.00399,25.5,0,0,0,0,0,0,0
1995-05-10,1994,8,32,130,204.08,0.65,5,Dry,42,9,8,6,82,147,0.72,57.08,0.28,57.08,0,0,0,0,-6,6,42,9,8,0,88,116,990,964.4,25.6,0.0765,0.000602,0.0000235,0.0771,0.00301,1,0.0196,0.0967,0.00378,25.5,0,0,0,0,0,0,0
1995-05-11,1994,8,32,131,201.08,0.66,5,Dry,42,9,8,6,82,147,0.73,54.08,0.27,54.08,0,0,0,0,-6,6,42,9,8,0,88,113,990,964.4,25.6,0.0754,0.000347,0.0000136,0.0758,0.00296,1,0.0155,0.0913,0.00357,25.5,0,0,0,0,0,0,0
1995-05-12,1994,8,32,132,198.62,0.66,5,Dry,42,9,8,6,82,147,0.74,51.62,0.26,51.62,0,0,0,0,-6,6,42,9,8,0,88,111,990,964.4,25.6,0.0746,0.000138,0.00000538,0.0747,0.00292,1,0.0122,0.0869,0.00339,25.5,0,0,0,0,0,0,0
1995-05-13,1994,8,33,133,196.15,0.67,5,Dry,42,9,8,6,82,147,0.75,49.15,0.25,0,49,11,1,1,-5,41,53,10,9,1,123,72,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-14,1994,8,33,134,193.69,0.68,5,Dry,42,9,8,6,82,147,0.76,46.69,0.24,0,47,11,1,1,-5,39,53,10,9,1,121,72,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-15,1994,8,33,135,191.23,0.69,5,Dry,42,9,8,6,82,147,0.77,44.23,0.23,0,44,10,1,1,-5,37,52,10,9,1,119,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-16,1994,8,33,136,188.77,0.7,5,Dry,42,9,8,6,82,147,0.78,41.77,0.22,0,42,9,1,1,-5,36,51,10,9,1,118,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-17,1994,8,33,137,186.31,0.71,5,Dry,42,9,8,6,82,147,0.79,39.31,0.21,0,39,9,1,1,-5,33,51,10,9,1,115,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-18,1994,8,33,138,183.85,0.71,5,Dry,42,9,8,6,82,147,0.8,36.85,0.2,0,37,8,1,1,-5,32,50,10,9,1,114,69,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-19,1994,8,33,139,181.39,0.72,5,Dry,42,9,8,6,82,147,0.81,34.39,0.19,0,34,8,1,1,-5,29,50,10,9,1,111,69,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-20,1994,8,34,140,178.93,0.73,5,Dry,42,9,8,6,82,147,0.82,31.93,0.18,0,32,7,1,1,-5,28,49,10,9,1,110,68,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-21,1994,8,34,141,177.56,0.73,5,Dry,42,9,8,6,82,147,0.83,30.56,0.17,0,31,7,1,1,-5,27,49,10,9,1,109,68,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-22,1994,8,34,142,175.65,0.74,5,Dry,42,9,8,6,82,147,0.84,28.65,0.16,0,29,7,1,1,-5,25,49,10,9,1,107,68,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-23,1994,8,34,143,173.73,0.74,5,Dry,42,9,8,6,82,147,0.85,26.73,0.15,0,27,6,1,1,-5,24,48,10,9,1,106,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-24,1994,8,34,144,171.82,0.75,5,Dry,42,9,8,6,82,147,0.86,24.82,0.14,0,25,6,1,1,-5,22,48,10,9,1,104,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-25,1994,8,34,145,169.9,0.76,5,Dry,42,9,8,6,82,147,0.86,22.9,0.14,0,23,5,1,1,-5,21,47,10,9,1,103,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-26,1994,8,34,146,167.99,0.77,5,Dry,42,9,8,6,82,147,0.88,20.99,0.13,0,21,5,1,1,-5,19,47,10,9,1,101,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-27,1994,8,35,147,166.08,0.77,5,Dry,42,9,8,6,82,147,0.89,19.08,0.12,0,19,4,1,1,-5,18,46,10,9,1,100,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-28,1994,8,35,148,164.16,0.78,5,Dry,42,9,8,6,82,147,0.9,17.16,0.1,0,17,4,1,1,-5,16,46,10,9,1,98,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-29,1994,8,35,149,162.25,0.78,5,Dry,42,9,8,6,82,147,0.91,15.25,0.094,0,15,3,0,0,-6,18,45,9,8,0,100,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-30,1994,8,35,150,160.33,0.79,5,Dry,42,9,8,6,82,147,0.92,13.33,0.083,0,13,3,0,0,-6,16,45,9,8,0,98,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-05-31,1994,8,35,151,158.42,0.8,5,Dry,42,9,8,6,82,147,0.93,11.42,0.072,0,11,2,0,0,-6,15,44,9,8,0,97,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-01,1994,9,35,152,156.51,0.8,5,Dry,39,9,7,5,59,119,0.76,37.51,0.24,0,38,9,1,1,-4,31,48,10,8,1,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
