date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-06-02,1994,9,35,153,155.14,0.81,5,Dry,39,9,7,5,59,119,0.77,36.14,0.23,0,36,8,1,1,-4,30,47,10,8,1,89,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-03,1994,9,36,154,153.77,0.81,5,Dry,39,9,7,5,59,119,0.77,34.77,0.23,0,35,8,1,1,-4,29,47,10,8,1,88,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-04,1994,9,36,155,152.4,0.82,5,Dry,39,9,7,5,59,119,0.78,33.4,0.22,0,33,7,1,1,-4,28,46,10,8,1,87,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-05,1994,9,36,156,151.04,0.82,5,Dry,39,9,7,5,59,119,0.79,32.04,0.21,0,32,7,1,1,-4,27,46,10,8,1,86,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,149.67,0.83,5,Dry,39,9,7,5,59,119,0.8,30.67,0.2,0,31,7,1,1,-4,26,46,10,8,1,85,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,148.3,0.83,5,Dry,39,9,7,5,59,119,0.8,29.3,0.2,0,29,7,1,1,-4,24,46,10,8,1,83,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,146.94,0.84,5,Dry,39,9,7,5,59,119,0.81,27.94,0.19,0,28,6,1,1,-4,24,45,10,8,1,83,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,145.57,0.84,5,Dry,39,9,7,5,59,119,0.82,26.57,0.18,0,27,6,1,1,-4,23,45,10,8,1,82,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,144.2,0.85,5,Dry,39,9,7,5,59,119,0.82,25.2,0.17,0,25,6,1,1,-4,21,45,10,8,1,80,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,142.83,0.85,5,Dry,39,9,7,5,59,119,0.83,23.83,0.17,0,24,5,1,1,-4,21,44,10,8,1,80,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,141.47,0.86,5,Dry,39,9,7,5,59,119,0.84,22.47,0.16,0,22,5,1,1,-4,19,44,10,8,1,78,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,141.19,0.86,5,Dry,39,9,7,5,59,119,0.84,22.19,0.16,0,22,5,1,1,-4,19,44,10,8,1,78,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,139.28,0.87,5,Dry,39,9,7,5,59,119,0.85,20.28,0.15,0,20,5,1,1,-4,17,44,10,8,1,76,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,139.01,0.87,5,Dry,39,9,7,5,59,119,0.86,20.01,0.14,0,20,5,1,1,-4,17,44,10,8,1,76,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,138.19,0.87,5,Dry,39,9,7,5,59,119,0.86,19.19,0.14,0,19,4,1,1,-4,17,43,10,8,1,76,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,137.37,0.87,5,Dry,39,9,7,5,59,119,0.87,18.37,0.13,0,18,4,1,1,-4,16,43,10,8,1,75,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,136.54,0.87,5,Dry,39,9,7,5,59,119,0.87,17.54,0.13,0,18,4,1,1,-4,16,43,10,8,1,75,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,135.72,0.88,5,Dry,39,9,7,5,59,119,0.88,16.72,0.12,0,17,4,1,1,-4,15,43,10,8,1,74,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,134.9,0.88,5,Dry,39,9,7,5,59,119,0.88,15.9,0.12,0,16,4,0,0,-5,17,43,9,7,0,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,134.08,0.88,5,Dry,39,9,7,5,59,119,0.89,15.08,0.11,0,15,3,0,0,-5,17,42,9,7,0,76,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,133.26,0.88,5,Dry,39,9,7,5,59,119,0.89,14.26,0.11,0,14,3,0,0,-5,16,42,9,7,0,75,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,132.44,0.89,5,Dry,39,9,7,5,59,119,0.9,13.44,0.1,0,13,3,0,0,-5,15,42,9,7,0,74,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,131.62,0.89,5,Dry,39,9,7,5,59,119,0.9,12.62,0.096,0,13,3,0,0,-5,15,42,9,7,0,74,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,130.8,0.89,5,Dry,39,9,7,5,59,119,0.91,11.8,0.09,0,12,3,0,0,-5,14,42,9,7,0,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,129.98,0.89,5,Dry,39,9,7,5,59,119,0.92,10.98,0.085,0,11,2,0,0,-5,14,41,9,7,0,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,129.16,0.89,5,Dry,39,9,7,5,59,119,0.92,10.16,0.079,0,10,2,0,0,-5,13,41,9,7,0,72,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,128.34,0.9,5,Dry,39,9,7,5,59,119,0.93,9.34,0.073,0,9,2,0,0,-5,12,41,9,7,0,71,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,127.52,0.9,5,Dry,39,9,7,5,59,119,0.93,8.52,0.067,0,9,2,0,0,-5,12,41,9,7,0,71,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,126.7,0.9,5,Dry,39,9,7,5,59,119,0.94,7.7,0.061,0,8,2,0,0,-5,11,41,9,7,0,70,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,124.79,0.9,5,Dry,37,8,6,4,53,108,0.86,16.79,0.14,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,123.42,0.9,5,Dry,37,8,6,4,53,108,0.88,15.42,0.13,0,15,3,0,0,-4,16,40,8,6,0,69,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,122.05,0.91,5,Dry,37,8,6,4,53,108,0.89,14.05,0.12,0,14,3,0,0,-4,15,40,8,6,0,68,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,120.69,0.91,5,Dry,37,8,6,4,53,108,0.9,12.69,0.1,0,13,3,0,0,-4,14,40,8,6,0,67,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,119.32,0.91,5,Dry,37,8,6,4,53,108,0.91,11.32,0.095,0,11,2,0,0,-4,13,39,8,6,0,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,117.95,0.91,5,Dry,37,8,6,4,53,108,0.92,9.95,0.084,0,10,2,0,0,-4,12,39,8,6,0,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,117.68,0.91,5,Dry,37,8,6,4,53,108,0.92,9.68,0.082,0,10,2,0,0,-4,12,39,8,6,0,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,116.86,0.91,5,Dry,37,8,6,4,53,108,0.92,8.86,0.076,0,9,2,0,0,-4,11,39,8,6,0,64,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,116.04,0.92,5,Dry,37,8,6,4,53,108,0.93,8.04,0.069,0,8,2,0,0,-4,10,39,8,6,0,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,115.22,0.92,5,Dry,37,8,6,4,53,108,0.94,7.22,0.063,0,7,2,0,0,-4,9,39,8,6,0,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,114.4,0.92,5,Dry,37,8,6,4,53,108,0.94,6.4,0.056,0,6,1,0,0,-4,9,38,8,6,0,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,113.58,0.92,5,Dry,37,8,6,4,53,108,0.95,5.58,0.049,0,6,1,0,0,-4,9,38,8,6,0,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,112.76,0.92,5,Dry,37,8,6,4,53,108,0.96,4.76,0.042,0,5,1,0,0,-4,8,38,8,6,0,61,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,111.94,0.92,5,Dry,37,8,6,4,53,108,0.96,3.94,0.035,0,4,1,0,0,-4,7,38,8,6,0,60,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,111.12,0.92,5,Dry,37,8,6,4,53,108,0.97,3.12,0.028,0,3,1,0,0,-4,6,38,8,6,0,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,110.29,0.93,5,Dry,37,8,6,4,53,108,0.98,2.29,0.021,0,2,0,0,0,-4,6,37,8,6,0,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,109.47,0.93,5,Dry,37,8,6,4,53,108,0.99,1.47,0.013,0,1,0,0,0,-4,5,37,8,6,0,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,108.65,0.93,5,Dry,37,8,6,4,53,108,0.99,0.65,0.006,0,1,0,0,0,-4,5,37,8,6,0,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,107.83,0.93,5,Dry,36.9,7.99,5.99,3.99,52.9,108,1,0,0,0,0,0,0,0,-4,4,36.9,7.99,5.99,-0.0063,56.9,50.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,107.01,0.93,5,Dry,36.7,7.93,5.95,3.96,52.5,107,1,0,0,0,0,0,0,0,-4,4,36.7,7.93,5.95,-0.0367,56.5,50.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,106.19,0.94,5,Dry,36.4,7.87,5.9,3.93,52.1,106,1,0,0,0,0,0,0,0,-4,4,36.4,7.87,5.9,-0.067,56.1,50.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,105.37,0.94,5,Dry,36.1,7.81,5.85,3.9,51.7,105,1,0,0,0,0,0,0,0,-4,4,36.1,7.81,5.85,-0.0974,55.7,49.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,104.55,0.94,5,Dry,35.8,7.74,5.81,3.87,51.3,105,1,0,0,0,0,0,0,0,-4,4,35.8,7.74,5.81,-0.128,55.3,49.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,103.73,0.94,5,Dry,35.5,7.68,5.76,3.84,50.9,104,1,0,0,0,0,0,0,0,-4,4,35.5,7.68,5.76,-0.158,54.9,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,102.91,0.94,5,Dry,35.3,7.62,5.72,3.81,50.5,103,1,0,0,0,0,0,0,0,-4,4,35.3,7.62,5.72,-0.189,54.5,48.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,102.09,0.95,5,Dry,35,7.56,5.67,3.78,50.1,102,1,0,0,0,0,0,0,0,-4,4,35,7.56,5.67,-0.219,54.1,48.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,101.27,0.95,5,Dry,34.7,7.5,5.63,3.75,49.7,101,1,0,0,0,0,0,0,0,-4,4,34.7,7.5,5.63,-0.249,53.7,47.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,100.45,0.95,5,Dry,34.4,7.44,5.58,3.72,49.3,100,1,0,0,0,0,0,0,0,-4,4,34.4,7.44,5.58,-0.28,53.3,47.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,99.63,0.95,5,Dry,34.1,7.38,5.54,3.69,48.9,99.6,1,0,0,0,0,0,0,0,-4,4,34.1,7.38,5.54,-0.31,52.9,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,98.81,0.96,5,Dry,33.9,7.32,5.49,3.66,48.5,98.8,1,0,0,0,0,0,0,0,-4,4,33.9,7.32,5.49,-0.34,52.5,46.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,98.54,0.96,5,Dry,33.8,7.3,5.47,3.65,48.4,98.5,1,0,0,0,0,0,0,0,-4,4,33.8,7.3,5.47,-0.35,52.4,46.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,98.26,0.96,5,Dry,34,7,5,3,44,93,0.95,5.26,0.053,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,96.35,0.96,5,Dry,34,7,5,3,44,93,0.96,3.35,0.035,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,94.98,0.96,5,Dry,34,7,5,3,44,93,0.98,1.98,0.021,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,93.62,0.96,5,Dry,34,7,5,3,44,93,0.99,0.62,0.0066,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,93.34,0.96,5,Dry,34,7,5,3,44,93,1,0.34,0.0036,0,0,0,0,0,-3,3,34,7,5,0,47,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,92.52,0.97,5,Dry,33.8,6.96,4.97,2.98,43.8,92.5,1,0,0,0,0,0,0,0,-3,3,33.8,6.96,4.97,-0.0155,46.8,45.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,91.7,0.97,5,Dry,33.5,6.9,4.93,2.96,43.4,91.7,1,0,0,0,0,0,0,0,-3,3,33.5,6.9,4.93,-0.0419,46.4,45.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,90.88,0.97,5,Dry,33.2,6.84,4.89,2.93,43,90.9,1,0,0,0,0,0,0,0,-3,3,33.2,6.84,4.89,-0.0684,46,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,90.06,0.97,5,Dry,32.9,6.78,4.84,2.91,42.6,90.1,1,0,0,0,0,0,0,0,-3,3,32.9,6.78,4.84,-0.0948,45.6,44.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,89.24,0.97,5,Dry,32.6,6.72,4.8,2.88,42.2,89.2,1,0,0,0,0,0,0,0,-3,3,32.6,6.72,4.8,-0.121,45.2,44.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,88.42,0.97,5,Dry,32.3,6.66,4.75,2.85,41.8,88.4,1,0,0,0,0,0,0,0,-3,3,32.3,6.66,4.75,-0.148,44.8,43.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,87.6,0.97,5,Dry,32,6.59,4.71,2.83,41.4,87.6,1,0,0,0,0,0,0,0,-3,3,32,6.59,4.71,-0.174,44.4,43.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,86.78,0.97,5,Dry,31.7,6.53,4.67,2.8,41.1,86.8,1,0,0,0,0,0,0,0,-3,3,31.7,6.53,4.67,-0.201,44.1,42.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,85.96,0.97,5,Dry,31.4,6.47,4.62,2.77,40.7,86,1,0,0,0,0,0,0,0,-3,3,31.4,6.47,4.62,-0.227,43.7,42.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,85.14,0.97,5,Dry,31.1,6.41,4.58,2.75,40.3,85.1,1,0,0,0,0,0,0,0,-3,3,31.1,6.41,4.58,-0.254,43.3,42.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,84.32,0.97,5,Dry,30.8,6.35,4.53,2.72,39.9,84.3,1,0,0,0,0,0,0,0,-3,3,30.8,6.35,4.53,-0.28,42.9,41.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,83.5,0.97,5,Dry,30.5,6.28,4.49,2.69,39.5,83.5,1,0,0,0,0,0,0,0,-3,3,30.5,6.28,4.49,-0.306,42.5,41.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,82.68,0.98,5,Dry,30.2,6.22,4.45,2.67,39.1,82.7,1,0,0,0,0,0,0,0,-3,3,30.2,6.22,4.45,-0.333,42.1,40.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,81.86,0.98,5,Dry,29.9,6.16,4.4,2.64,38.7,81.9,1,0,0,0,0,0,0,0,-3,3,29.9,6.16,4.4,-0.359,41.7,40.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,81.04,0.98,5,Dry,29.6,6.1,4.36,2.61,38.3,81,1,0,0,0,0,0,0,0,-3,3,29.6,6.1,4.36,-0.386,41.3,40.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,80.22,0.98,5,Dry,29.3,6.04,4.31,2.59,38,80.2,1,0,0,0,0,0,0,0,-3,3,29.3,6.04,4.31,-0.412,41,39.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,79.94,0.98,5,Dry,29.2,6.02,4.3,2.58,37.8,79.9,1,0,0,0,0,0,0,0,-3,3,29.2,6.02,4.3,-0.421,40.8,39.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,79.67,0.98,5,Dry,29.1,6,4.28,2.57,37.7,79.7,1,0,0,0,0,0,0,0,-3,3,29.1,6,4.28,-0.43,40.7,39.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,79.4,0.98,5,Dry,29,5.98,4.27,2.56,37.6,79.4,1,0,0,0,0,0,0,0,-3,3,29,5.98,4.27,-0.439,40.6,39.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,79.12,0.98,5,Dry,28.9,5.96,4.25,2.55,37.4,79.1,1,0,0,0,0,0,0,0,-3,3,28.9,5.96,4.25,-0.448,40.4,39.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,78.85,0.98,5,Dry,28.8,5.93,4.24,2.54,37.3,78.8,1,0,0,0,0,0,0,0,-3,3,28.8,5.93,4.24,-0.456,40.3,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,78.58,0.98,5,Dry,28.7,5.91,4.22,2.53,37.2,78.6,1,0,0,0,0,0,0,0,-3,3,28.7,5.91,4.22,-0.465,40.2,38.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,78.3,0.98,5,Dry,28.6,5.89,4.21,2.53,37,78.3,1,0,0,0,0,0,0,0,-3,3,28.6,5.89,4.21,-0.474,40,38.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,78.03,0.98,5,Dry,28.5,5.87,4.2,2.52,36.9,78,1,0,0,0,0,0,0,0,-3,3,28.5,5.87,4.2,-0.483,39.9,38.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,77.76,0.98,5,Dry,28.4,5.85,4.18,2.51,36.8,77.8,1,0,0,0,0,0,0,0,-3,3,28.4,5.85,4.18,-0.492,39.8,38.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,77.48,0.98,5,Dry,28.3,5.83,4.17,2.5,36.7,77.5,1,0,0,0,0,0,0,0,-2,2,28.3,5.83,4.17,0.499,38.7,38.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,76.12,0.98,5,Dry,30,6,4,2,30,72,0.95,4.12,0.054,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,74.75,0.98,5,Dry,30,6,4,2,30,72,0.96,2.75,0.037,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,72.83,0.98,5,Dry,30,6,4,2,30,72,0.99,0.83,0.011,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,70.92,0.98,5,Dry,29.6,5.91,3.94,1.97,29.6,70.9,1,0,0,0,0,0,0,0,-2,2,29.6,5.91,3.94,-0.03,31.6,39.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,69.01,0.99,5,Dry,28.8,5.75,3.83,1.92,28.8,69,1,0,0,0,0,0,0,0,-2,2,28.8,5.75,3.83,-0.0831,30.8,38.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,68.01,0.99,5,Dry,28.3,5.67,3.78,1.89,28.3,68,1,0,0,0,0,0,0,0,-2,2,28.3,5.67,3.78,-0.111,30.3,37.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,66.18,0.99,5,Dry,27.6,5.52,3.68,1.84,27.6,66.2,1,0,0,0,0,0,0,0,-2,2,27.6,5.52,3.68,-0.162,29.6,36.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,65.56,0.99,5,Dry,27.3,5.46,3.64,1.82,27.3,65.6,1,0,0,0,0,0,0,0,-2,2,27.3,5.46,3.64,-0.179,29.3,36.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,63.95,0.99,5,Dry,26.6,5.33,3.55,1.78,26.6,64,1,0,0,0,0,0,0,0,-2,2,26.6,5.33,3.55,-0.224,28.6,35.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,63.44,0.99,5,Dry,26.4,5.29,3.52,1.76,26.4,63.4,1,0,0,0,0,0,0,0,-2,2,26.4,5.29,3.52,-0.238,28.4,35.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,61.9,0.99,5,Dry,25.8,5.16,3.44,1.72,25.8,61.9,1,0,0,0,0,0,0,0,-2,2,25.8,5.16,3.44,-0.281,27.8,34.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,61.44,0.99,5,Dry,25.6,5.12,3.41,1.71,25.6,61.4,1,0,0,0,0,0,0,0,-2,2,25.6,5.12,3.41,-0.293,27.6,34.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,59.95,0.99,5,Dry,25,5,3.33,1.67,25,60,1,0,0,0,0,0,0,0,-2,2,25,5,3.33,-0.335,27,33.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,59.51,0.99,5,Dry,24.8,4.96,3.31,1.65,24.8,59.5,1,0,0,0,0,0,0,0,-2,2,24.8,4.96,3.31,-0.347,26.8,33.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,58.06,0.99,5,Dry,24.2,4.84,3.23,1.61,24.2,58.1,1,0,0,0,0,0,0,0,-2,2,24.2,4.84,3.23,-0.387,26.2,32.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,57.64,0.99,5,Dry,24,4.8,3.2,1.6,24,57.6,1,0,0,0,0,0,0,0,-2,2,24,4.8,3.2,-0.399,26,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,56.23,0.99,5,Dry,23.4,4.69,3.12,1.56,23.4,56.2,1,0,0,0,0,0,0,0,-2,2,23.4,4.69,3.12,-0.438,25.4,31.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,55.83,0.99,5,Dry,23.3,4.65,3.1,1.55,23.3,55.8,1,0,0,0,0,0,0,0,-2,2,23.3,4.65,3.1,-0.449,25.3,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,55.43,0.99,5,Dry,23.1,4.62,3.08,1.54,23.1,55.4,1,0,0,0,0,0,0,0,-2,2,23.1,4.62,3.08,-0.46,25.1,30.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,57.21,0.99,5,Dry,23.8,4.77,3.18,1.59,23.8,57.2,1,0,0,0,0,0,0,0,-2,2,23.8,4.77,3.18,-0.411,25.8,31.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,59.25,0.99,5,Dry,24.7,4.94,3.29,1.65,24.7,59.3,1,0,0,0,0,0,0,0,-2,2,24.7,4.94,3.29,-0.354,26.7,32.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,58.17,0.99,5,Dry,24.2,4.85,3.23,1.62,24.2,58.2,1,0,0,0,0,0,0,0,-2,2,24.2,4.85,3.23,-0.384,26.2,32.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,57.69,0.99,5,Dry,24,4.81,3.21,1.6,24,57.7,1,0,0,0,0,0,0,0,-2,2,24,4.81,3.21,-0.397,26,32.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,56.25,0.99,5,Dry,23.4,4.69,3.13,1.56,23.4,56.3,1,0,0,0,0,0,0,0,-2,2,23.4,4.69,3.13,-0.438,25.4,31.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,55.84,0.99,5,Dry,23.3,4.65,3.1,1.55,23.3,55.8,1,0,0,0,0,0,0,0,-2,2,23.3,4.65,3.1,-0.449,25.3,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,54.46,0.99,5,Dry,22.7,4.54,3.03,1.51,22.7,54.5,1,0,0,0,0,0,0,0,-2,2,22.7,4.54,3.03,-0.487,24.7,30.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,54.07,0.99,5,Dry,22.5,4.51,3,1.5,22.5,54.1,1,0,0,0,0,0,0,0,-2,2,22.5,4.51,3,-0.498,24.5,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,52.72,1,5,Dry,22,4.39,2.93,1.46,22,52.7,1,0,0,0,0,0,0,0,-1,1,22,4.39,2.93,0.464,23,29.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,52.36,1,5,Dry,21.8,4.36,2.91,1.45,21.8,52.4,1,0,0,0,0,0,0,0,-1,1,21.8,4.36,2.91,0.454,22.8,29.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,51.04,1,5,Dry,21.3,4.25,2.84,1.42,21.3,51,1,0,0,0,0,0,0,0,-1,1,21.3,4.25,2.84,0.418,22.3,28.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,50.69,1,5,Dry,23.4,3.9,1.95,1.95,19.5,50.7,1,0,0,0,0,0,0,0,-2,2,23.4,3.9,1.95,-0.0504,21.5,29.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,50.54,1,5,Dry,23.3,3.89,1.94,1.94,19.4,50.5,1,0,0,0,0,0,0,0,-2,2,23.3,3.89,1.94,-0.0562,21.4,29.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,49.35,1,5,Dry,22.8,3.8,1.9,1.9,19,49.4,1,0,0,0,0,0,0,0,-2,2,22.8,3.8,1.9,-0.102,21,28.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,49.05,1,5,Dry,22.6,3.77,1.89,1.89,18.9,49,1,0,0,0,0,0,0,0,-2,2,22.6,3.77,1.89,-0.113,20.9,28.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,47.8,1,5,Dry,22.1,3.68,1.84,1.84,18.4,47.8,1,0,0,0,0,0,0,0,-2,2,22.1,3.68,1.84,-0.162,20.4,27.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,47.49,1,5,Dry,21.9,3.65,1.83,1.83,18.3,47.5,1,0,0,0,0,0,0,0,-2,2,21.9,3.65,1.83,-0.173,20.3,27.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,48.28,1,5,Dry,22.3,3.71,1.86,1.86,18.6,48.3,1,0,0,0,0,0,0,0,-2,2,22.3,3.71,1.86,-0.143,20.6,27.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,48.42,1,5,Dry,22.3,3.72,1.86,1.86,18.6,48.4,1,0,0,0,0,0,0,0,-2,2,22.3,3.72,1.86,-0.138,20.6,27.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,47.55,1,5,Dry,21.9,3.66,1.83,1.83,18.3,47.5,1,0,0,0,0,0,0,0,-2,2,21.9,3.66,1.83,-0.171,20.3,27.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,47.39,1,5,Dry,21.9,3.65,1.82,1.82,18.2,47.4,1,0,0,0,0,0,0,0,-2,2,21.9,3.65,1.82,-0.177,20.2,27.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,46.22,1,5,Dry,21.3,3.56,1.78,1.78,17.8,46.2,1,0,0,0,0,0,0,0,-2,2,21.3,3.56,1.78,-0.222,19.8,26.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,45.94,1,5,Dry,21.2,3.53,1.77,1.77,17.7,45.9,1,0,0,0,0,0,0,0,-2,2,21.2,3.53,1.77,-0.233,19.7,26.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,45.65,1,5,Dry,21.1,3.51,1.76,1.76,17.6,45.6,1,0,0,0,0,0,0,0,-2,2,21.1,3.51,1.76,-0.244,19.6,26.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,44.64,1,5,Dry,20.6,3.43,1.72,1.72,17.2,44.6,1,0,0,0,0,0,0,0,-2,2,20.6,3.43,1.72,-0.283,19.2,25.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,44.42,1,5,Dry,20.5,3.42,1.71,1.71,17.1,44.4,1,0,0,0,0,0,0,0,-2,2,20.5,3.42,1.71,-0.292,19.1,25.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,44.34,1,5,Dry,20.5,3.41,1.71,1.71,17.1,44.3,1,0,0,0,0,0,0,0,-2,2,20.5,3.41,1.71,-0.295,19.1,25.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,44.13,1,5,Dry,20.4,3.39,1.7,1.7,17,44.1,1,0,0,0,0,0,0,0,-2,2,20.4,3.39,1.7,-0.303,19,25.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,44.05,1,5,Dry,20.3,3.39,1.69,1.69,16.9,44,1,0,0,0,0,0,0,0,-2,2,20.3,3.39,1.69,-0.306,18.9,25.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,44.02,1,5,Dry,20.3,3.39,1.69,1.69,16.9,44,1,0,0,0,0,0,0,0,-2,2,20.3,3.39,1.69,-0.307,18.9,25.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,44.01,1,5,Dry,20.3,3.39,1.69,1.69,16.9,44,1,0,0,0,0,0,0,0,-2,2,20.3,3.39,1.69,-0.307,18.9,25.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,45.07,1,5,Dry,20.8,3.47,1.73,1.73,17.3,45.1,1,0,0,0,0,0,0,0,-2,2,20.8,3.47,1.73,-0.267,19.3,26,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,44.41,1,5,Dry,20.5,3.42,1.71,1.71,17.1,44.4,1,0,0,0,0,0,0,0,-2,2,20.5,3.42,1.71,-0.292,19.1,25.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,47.91,1,5,Dry,22.1,3.69,1.84,1.84,18.4,47.9,1,0,0,0,0,0,0,0,-2,2,22.1,3.69,1.84,-0.157,20.4,27.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,51.22,1,5,Dry,23.6,3.94,1.97,1.97,19.7,51.2,1,0,0,0,0,0,0,0,-2,2,23.6,3.94,1.97,-0.03,21.7,29.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,50.76,1,5,Dry,23.4,3.9,1.95,1.95,19.5,50.8,1,0,0,0,0,0,0,0,-2,2,23.4,3.9,1.95,-0.0477,21.5,29.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,51.52,1,5,Dry,23.8,3.96,1.98,1.98,19.8,51.5,1,0,0,0,0,0,0,0,-2,2,23.8,3.96,1.98,-0.0185,21.8,29.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,51.84,1,5,Dry,23.9,3.99,1.99,1.99,19.9,51.8,1,0,0,0,0,0,0,0,-2,2,23.9,3.99,1.99,-0.00615,21.9,29.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,51.98,1,5,Dry,24,4,2,2,20,52,1,0,0,0,0,0,0,0,-2,2,24,4,2,-0.000769,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,52.99,1,5,Dry,24,4,2,2,20,52,0.98,0.99,0.019,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,55.14,0.99,5,Dry,24,4,2,2,20,52,0.94,3.14,0.057,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,57.08,0.99,5,Dry,24,4,2,2,20,52,0.91,5.08,0.089,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,58.19,0.99,5,Dry,23,4,2,2,19,50,0.86,8.19,0.14,0,8,2,0,0,-2,8,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,58.7,0.99,5,Dry,23,4,2,2,19,50,0.85,8.7,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,58.94,0.99,5,Dry,23,4,2,2,19,50,0.85,8.94,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,59.04,0.99,5,Dry,23,4,2,2,19,50,0.85,9.04,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,59.09,0.99,5,Dry,23,4,2,2,19,50,0.85,9.09,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,59.11,0.99,5,Dry,23,4,2,2,19,50,0.85,9.11,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,59.12,0.99,5,Dry,23,4,2,2,19,50,0.85,9.12,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,59.13,0.99,5,Dry,23,4,2,2,19,50,0.85,9.13,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,58.9,0.99,5,Dry,23,4,2,2,19,50,0.85,8.9,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,58.8,0.99,5,Dry,23,4,2,2,19,50,0.85,8.8,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,58.75,0.99,5,Dry,23,4,2,2,19,50,0.85,8.75,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,58.73,0.99,5,Dry,23,4,2,2,19,50,0.85,8.73,0.15,0,9,2,0,0,-2,9,25,4,2,0,28,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,61.97,0.99,5,Dry,23,4,2,2,19,50,0.81,11.97,0.19,0,12,3,0,0,-2,11,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,64.32,0.99,5,Dry,23,4,2,2,19,50,0.78,14.32,0.22,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,64.66,0.99,5,Dry,23,4,2,2,19,50,0.77,14.66,0.23,0,15,3,0,0,-2,14,26,4,2,0,33,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,64.83,0.99,5,Dry,23,4,2,2,19,50,0.77,14.83,0.23,0,15,3,0,0,-2,14,26,4,2,0,33,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,65.96,0.99,5,Dry,23,4,2,2,19,50,0.76,15.96,0.24,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,69.44,0.99,5,Dry,23,4,2,2,19,50,0.72,19.44,0.28,0,19,4,1,1,-1,14,27,5,3,1,33,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,72.31,0.98,5,Dry,23,4,2,2,19,50,0.69,22.31,0.31,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,76.41,0.98,5,Dry,23,4,2,2,19,50,0.65,26.41,0.35,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,81.05,0.98,5,Dry,23,4,2,2,19,50,0.62,31.05,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,82.97,0.98,5,Dry,23,4,2,2,19,50,0.6,32.97,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,81.6,0.98,5,Dry,23,4,2,2,19,50,0.61,31.6,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,80.23,0.98,5,Dry,23,4,2,2,19,50,0.62,30.23,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,78.87,0.98,5,Dry,23,4,2,2,19,50,0.63,28.87,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,78.59,0.98,5,Dry,23,4,2,2,19,50,0.64,28.59,0.36,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,80.51,0.98,5,Dry,23,4,2,2,19,50,0.62,30.51,0.38,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,82.42,0.98,5,Dry,23,4,2,2,19,50,0.61,32.42,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,86.52,0.97,5,Dry,23,4,2,2,19,50,0.58,36.52,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,88.98,0.97,5,Dry,23,4,2,2,19,50,0.56,38.98,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,91.44,0.97,5,Dry,26,4,3,2,24,59,0.65,32.44,0.35,0,32,7,1,1,-1,24,33,5,4,1,48,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,96.09,0.96,5,Dry,26,4,3,2,24,59,0.61,37.09,0.39,0,37,8,1,1,-1,28,34,5,4,1,52,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,101.29,0.95,5,Dry,26,4,3,2,24,59,0.58,42.29,0.42,0,42,9,1,1,-1,32,35,5,4,1,56,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,105.94,0.94,5,Dry,26,4,3,2,24,59,0.56,46.94,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-05,1995,3,10,339,109.49,0.93,5,Dry,26,4,3,2,24,59,0.54,50.49,0.46,50.49,0,0,0,0,-2,2,26,4,3,0,26,83.5,990,964.5,25.5,0.0708,0.0000417,0.00000163,0.0709,0.00278,1,0.0107,0.0815,0.0032,25.4,0,0,0,0,0,0,0
1995-12-06,1995,3,10,340,110.31,0.93,5,Dry,26,4,3,2,24,59,0.54,51.31,0.47,51.31,0,0,0,0,-2,2,26,4,3,0,26,84.3,990,964.5,25.5,0.0708,0.000111,0.00000437,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
1995-12-07,1995,3,10,341,108.4,0.93,5,Dry,26,4,3,2,24,59,0.54,49.4,0.46,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-08,1995,3,10,342,106.48,0.93,5,Dry,26,4,3,2,24,59,0.55,47.48,0.45,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-09,1995,3,10,343,103.48,0.94,5,Dry,26,4,3,2,24,59,0.57,44.48,0.43,0,44,10,1,1,-1,33,36,5,4,1,57,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,102.11,0.95,5,Dry,26,4,3,2,24,59,0.58,43.11,0.42,0,43,10,1,1,-1,32,36,5,4,1,56,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,100.74,0.95,5,Dry,26,4,3,2,24,59,0.59,41.74,0.41,0,42,9,1,1,-1,32,35,5,4,1,56,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,102.66,0.95,5,Dry,26,4,3,2,24,59,0.57,43.66,0.42,0,44,10,1,1,-1,33,36,5,4,1,57,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,107.3,0.93,5,Dry,26,4,3,2,24,59,0.55,48.3,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-14,1995,3,11,348,108.67,0.93,5,Dry,26,4,3,2,24,59,0.54,49.67,0.46,0,50,11,2,2,0,35,37,6,5,2,59,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-15,1995,3,11,349,107.3,0.93,5,Dry,26,4,3,2,24,59,0.55,48.3,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-16,1995,3,11,350,104.3,0.94,5,Dry,26,4,3,2,24,59,0.57,45.3,0.43,0,45,10,1,1,-1,34,36,5,4,1,58,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,102.93,0.94,5,Dry,26,4,3,2,24,59,0.57,43.93,0.43,0,44,10,1,1,-1,33,36,5,4,1,57,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,105.94,0.94,5,Dry,26,4,3,2,24,59,0.56,46.94,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,107.3,0.93,5,Dry,26,4,3,2,24,59,0.55,48.3,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-20,1995,3,12,354,104.3,0.94,5,Dry,26,4,3,2,24,59,0.57,45.3,0.43,0,45,10,1,1,-1,34,36,5,4,1,58,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,106.21,0.94,5,Dry,26,4,3,2,24,59,0.56,47.21,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-22,1995,3,12,356,107.58,0.93,5,Dry,26,4,3,2,24,59,0.55,48.58,0.45,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-23,1995,3,12,357,106.21,0.94,5,Dry,26,4,3,2,24,59,0.56,47.21,0.44,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-24,1995,3,13,358,108.12,0.93,5,Dry,26,4,3,2,24,59,0.55,49.12,0.45,0,49,11,1,1,-1,37,37,5,4,1,61,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-25,1995,3,13,359,109.49,0.93,5,Dry,26,4,3,2,24,59,0.54,50.49,0.46,50.49,0,0,0,0,-2,2,26,4,3,0,26,83.5,990,964.5,25.5,0.0708,0.0000417,0.00000163,0.0709,0.00278,1,0.0107,0.0815,0.0032,25.4,0,0,0,0,0,0,0
1995-12-26,1995,3,13,360,106.48,0.93,5,Dry,26,4,3,2,24,59,0.55,47.48,0.45,0,47,11,1,1,-1,35,37,5,4,1,59,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-27,1995,3,13,361,104.02,0.94,5,Dry,26,4,3,2,24,59,0.57,45.02,0.43,0,45,10,1,1,-1,34,36,5,4,1,58,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,102.66,0.95,5,Dry,26,4,3,2,24,59,0.57,43.66,0.42,0,44,10,1,1,-1,33,36,5,4,1,57,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,101.83,0.95,5,Dry,26,4,3,2,24,59,0.58,42.83,0.42,0,43,10,1,1,-1,32,36,5,4,1,56,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,102.11,0.95,5,Dry,26,4,3,2,24,59,0.58,43.11,0.42,0,43,10,1,1,-1,32,36,5,4,1,56,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,102.93,0.94,5,Dry,26,4,3,2,24,59,0.57,43.93,0.43,0,44,10,1,1,-1,33,36,5,4,1,57,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,103.2,0.94,5,Dry,29,5,4,2,33,73,0.71,30.2,0.29,0,30,7,1,1,-1,22,36,6,5,1,55,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,102.38,0.95,5,Dry,29,5,4,2,33,73,0.71,29.38,0.29,0,29,7,1,1,-1,21,36,6,5,1,54,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,101.56,0.95,5,Dry,29,5,4,2,33,73,0.72,28.56,0.28,0,29,7,1,1,-1,21,36,6,5,1,54,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,104.02,0.94,5,Dry,29,5,4,2,33,73,0.7,31.02,0.3,0,31,7,1,1,-1,23,36,6,5,1,56,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,108.67,0.93,5,Dry,29,5,4,2,33,73,0.67,35.67,0.33,0,36,8,1,1,-1,27,37,6,5,1,60,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,110.04,0.93,5,Dry,29,5,4,2,33,73,0.66,37.04,0.34,0,37,8,1,1,-1,28,37,6,5,1,61,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,110.31,0.93,5,Dry,29,5,4,2,33,73,0.66,37.31,0.34,0,37,8,1,1,-1,28,37,6,5,1,61,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,112.23,0.92,5,Dry,29,5,4,2,33,73,0.65,39.23,0.35,0,39,9,1,1,-1,29,38,6,5,1,62,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,112.5,0.92,5,Dry,29,5,4,2,33,73,0.65,39.5,0.35,0,40,9,1,1,-1,30,38,6,5,1,63,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,115.51,0.92,5,Dry,29,5,4,2,33,73,0.63,42.51,0.37,0,43,10,1,1,-1,32,39,6,5,1,65,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-11,1995,4,15,11,120.7,0.91,5,Dry,29,5,4,2,33,73,0.6,47.7,0.4,0,48,11,1,1,-1,36,40,6,5,1,69,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-12,1995,4,15,12,124.8,0.9,5,Dry,29,5,4,2,33,73,0.58,51.8,0.41,51.8,0,0,0,0,-2,2,29,5,4,0,35,89.8,990,964.5,25.5,0.0708,0.000153,0.000006,0.071,0.00278,1,0.0124,0.0834,0.00327,25.4,0,0,0,0,0,0,0
1996-01-13,1995,4,15,13,128.36,0.9,5,Dry,29,5,4,2,33,73,0.57,55.36,0.43,55.36,0,0,0,0,-2,2,29,5,4,0,35,93.4,990,964.5,25.5,0.0708,0.000456,0.0000179,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
1996-01-14,1995,4,16,14,133.01,0.88,5,Dry,29,5,4,2,33,73,0.55,60.01,0.45,60.01,0,0,0,0,-2,2,29,5,4,0,35,98,990,964.5,25.5,0.0708,0.000851,0.0000334,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
1996-01-15,1995,4,16,15,137.66,0.87,5,Dry,29,5,4,2,33,73,0.53,64.66,0.47,64.66,0,0,0,0,-2,2,29,5,4,0,35,103,990,964.5,25.5,0.0718,0.00125,0.0000489,0.073,0.00286,1,0.0298,0.103,0.00403,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1996-01-16,1995,4,16,16,141.21,0.86,5,Dry,29,5,4,2,33,73,0.52,68.21,0.48,68.21,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.073,0.00155,0.0000607,0.0746,0.00292,1,0.0346,0.109,0.00428,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1996-01-17,1995,4,16,17,145.31,0.84,5,Dry,29,5,4,2,33,73,0.5,72.31,0.5,72.31,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0745,0.0019,0.0000744,0.0764,0.00299,1,0.0401,0.116,0.00457,25.4,0.926,0.96,0.889,16.7,16,16,384
1996-01-18,1995,4,16,18,146.13,0.84,5,Dry,29,5,4,2,33,73,0.5,73.13,0.5,73.13,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0748,0.00197,0.0000771,0.0767,0.00301,1,0.0412,0.118,0.00463,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
1996-01-19,1995,4,16,19,144.76,0.85,5,Dry,29,5,4,2,33,73,0.5,71.76,0.5,71.76,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0743,0.00185,0.0000725,0.0761,0.00299,1,0.0394,0.115,0.00453,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1996-01-20,1995,4,16,20,142.85,0.85,5,Dry,29,5,4,2,33,73,0.51,69.85,0.49,69.85,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0736,0.00169,0.0000662,0.0753,0.00295,1,0.0368,0.112,0.0044,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
1996-01-21,1995,4,17,21,141.48,0.86,5,Dry,29,5,4,2,33,73,0.52,68.48,0.48,68.48,0,0,0,0,-2,2,29,5,4,0,35,106,990,964.5,25.5,0.0731,0.00157,0.0000616,0.0747,0.00293,1,0.0349,0.11,0.0043,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
1996-01-22,1995,4,17,22,142.3,0.86,5,Dry,29,5,4,2,33,73,0.51,69.3,0.49,69.3,0,0,0,0,-2,2,29,5,4,0,35,107,990,964.5,25.5,0.0734,0.00164,0.0000643,0.075,0.00294,1,0.0361,0.111,0.00436,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1996-01-23,1995,4,17,23,143.67,0.85,5,Dry,29,5,4,2,33,73,0.51,70.67,0.49,70.67,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0739,0.00176,0.0000689,0.0756,0.00297,1,0.0379,0.114,0.00445,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
1996-01-24,1995,4,17,24,147.23,0.84,5,Dry,29,5,4,2,33,73,0.5,74.23,0.5,74.23,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0751,0.00206,0.0000808,0.0772,0.00303,1,0.0427,0.12,0.0047,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
1996-01-25,1995,4,17,25,149.69,0.83,5,Dry,29,5,4,2,33,73,0.49,76.69,0.51,76.69,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.076,0.00227,0.000089,0.0783,0.00307,1,0.046,0.124,0.00487,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1996-01-26,1995,4,17,26,150.51,0.82,5,Dry,29,5,4,2,33,73,0.48,77.51,0.52,77.51,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0763,0.00234,0.0000917,0.0786,0.00308,1,0.0471,0.126,0.00493,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1996-01-27,1995,4,17,27,152.97,0.81,5,Dry,29,5,4,2,33,73,0.48,79.97,0.52,79.97,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0772,0.00255,0.0000999,0.0797,0.00313,1,0.0505,0.13,0.0051,25.4,0.934,0.96,0.897,18.6,17.8,17.8,428
1996-01-28,1995,4,18,28,158.16,0.8,5,Dry,29,5,4,2,33,73,0.46,85.16,0.54,85.16,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0575,0.139,0.00547,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1996-01-29,1995,4,18,29,162.81,0.78,5,Dry,29,5,4,2,33,73,0.45,89.81,0.55,89.81,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0806,0.00338,0.000133,0.084,0.00329,1,0.0637,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1996-01-30,1995,4,18,30,170.19,0.76,5,Dry,29,5,4,2,33,73,0.43,97.19,0.57,97.19,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
1996-01-31,1995,4,18,31,174.84,0.74,5,Dry,29,5,4,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1996-02-01,1995,5,18,32,181.13,0.72,5,Dry,31,6,4,3,41,85,0.47,96.13,0.53,96.13,0,0,0,0,-3,3,31,6,4,0,44,137,990,964.4,25.6,0.0839,0.00392,0.000153,0.0878,0.00344,1,0.0723,0.16,0.00626,25.4,0,0,0,0,0,0,0
1996-02-02,1995,5,18,33,187.97,0.7,5,Dry,31,6,4,3,41,85,0.45,103,0.55,103,0,0,0,0,-3,3,31,6,4,0,44,144,990,964.4,25.6,0.0863,0.0045,0.000176,0.0908,0.00355,1,0.0815,0.172,0.00674,25.4,0,0,0,0,0,0,0
1996-02-03,1995,5,18,34,193.16,0.68,5,Dry,31,6,4,3,41,85,0.44,108.2,0.56,108.2,0,0,0,0,-3,3,31,6,4,0,44,149,990,964.4,25.6,0.0882,0.00494,0.000193,0.0931,0.00364,1,0.0885,0.182,0.0071,25.4,0,0,0,0,0,0,0
