date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-02-04,1995,5,19,35,198.36,0.66,5,Dry,31,6,4,3,41,85,0.43,113.4,0.57,113.4,0,0,0,0,-3,3,31,6,4,0,44,154,990,964.4,25.6,0.09,0.00539,0.00021,0.0954,0.00373,1,0.0955,0.191,0.00746,25.4,0,0,0,0,0,0,0
1996-02-05,1995,5,19,36,200.82,0.66,5,Dry,31,6,4,3,41,85,0.42,115.8,0.58,115.8,0,0,0,0,-3,3,31,6,4,0,44,157,990,964.4,25.6,0.0909,0.00559,0.000219,0.0965,0.00377,1,0.0989,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1996-02-06,1995,5,19,37,203.28,0.65,5,Dry,31,6,4,3,41,85,0.42,118.3,0.58,118.3,0,0,0,0,-3,3,31,6,4,0,44,159,990,964.4,25.6,0.0917,0.0058,0.000227,0.0975,0.00381,1,0.102,0.2,0.00781,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
1996-02-07,1995,5,19,38,204.65,0.65,5,Dry,31,6,4,3,41,85,0.41,119.7,0.58,119.7,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0922,0.00592,0.000232,0.0981,0.00384,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1996-02-08,1995,5,19,39,206.01,0.64,5,Dry,31,6,4,3,41,85,0.41,121,0.59,121,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0927,0.00604,0.000236,0.0987,0.00386,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,27.9,27,27,649
1996-02-09,1995,5,19,40,210.66,0.63,5,Dry,31,6,4,3,41,85,0.4,125.7,0.6,125.7,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0944,0.00643,0.000252,0.101,0.00395,1,0.112,0.213,0.00834,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1996-02-10,1995,5,19,41,213.12,0.62,5,Dry,31,6,4,3,41,85,0.4,128.1,0.6,128.1,0,0,0,0,-3,3,31,6,4,0,44,169,990,964.5,25.5,0.0952,0.00664,0.00026,0.102,0.00399,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
1996-02-11,1995,5,20,42,214.49,0.62,5,Dry,31,6,4,3,41,85,0.4,129.5,0.6,129.5,0,0,0,0,-3,3,31,6,4,0,44,170,990,964.5,25.5,0.0957,0.00676,0.000265,0.102,0.00402,1,0.117,0.22,0.00861,25.3,0.93,0.97,0.902,29.9,29,29,696
1996-02-12,1995,5,20,43,215.31,0.62,5,Dry,31,6,4,3,41,85,0.4,130.3,0.6,130.3,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.096,0.00683,0.000268,0.103,0.00403,1,0.118,0.221,0.00867,25.3,0.931,0.97,0.903,30.1,29.2,29.2,700
1996-02-13,1995,5,20,44,215.04,0.62,5,Dry,31,6,4,3,41,85,0.4,130,0.6,130,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.0959,0.0068,0.000267,0.103,0.00403,1,0.118,0.221,0.00865,25.3,0.931,0.97,0.903,30,29.1,29.1,699
1996-02-14,1995,5,20,45,216.41,0.61,5,Dry,31,6,4,3,41,85,0.39,131.4,0.61,131.4,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0964,0.00692,0.000271,0.103,0.00405,1,0.12,0.223,0.00875,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1996-02-15,1995,5,20,46,218.87,0.61,5,Dry,31,6,4,3,41,85,0.39,133.9,0.61,133.9,0,0,0,0,-3,3,31,6,4,0,44,175,990,964.5,25.5,0.0972,0.00713,0.00028,0.104,0.0041,1,0.123,0.228,0.00893,25.3,0.932,0.97,0.904,30.9,30,30,720
1996-02-16,1995,5,20,47,221.87,0.6,5,Dry,31,6,4,3,41,85,0.38,136.9,0.62,136.9,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0983,0.00738,0.00029,0.106,0.00415,1,0.127,0.233,0.00915,25.2,0.933,0.97,0.905,31.6,30.7,30.7,736
1996-02-17,1995,5,20,48,224.88,0.59,5,Dry,31,6,4,3,41,85,0.38,139.9,0.62,139.9,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.5,25.5,0.0994,0.00764,0.0003,0.107,0.0042,1,0.131,0.238,0.00937,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
1996-02-18,1995,5,21,49,226.8,0.58,5,Dry,31,6,4,3,41,85,0.38,141.8,0.63,141.8,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.0078,0.000307,0.108,0.00424,1,0.134,0.242,0.0095,25.2,0.935,0.97,0.907,32.8,31.8,31.8,763
1996-02-19,1995,5,21,50,224.88,0.59,5,Dry,31,6,4,3,41,85,0.38,139.9,0.62,139.9,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.5,25.5,0.0994,0.00764,0.0003,0.107,0.0042,1,0.131,0.238,0.00937,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
1996-02-20,1995,5,21,51,225.7,0.59,5,Dry,31,6,4,3,41,85,0.38,140.7,0.62,140.7,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0997,0.00771,0.000303,0.107,0.00422,1,0.132,0.24,0.00942,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
1996-02-21,1995,5,21,52,229.8,0.58,5,Dry,31,6,4,3,41,85,0.37,144.8,0.63,144.8,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.00806,0.000317,0.109,0.00429,1,0.138,0.247,0.00972,25.2,0.937,0.97,0.909,33.5,32.5,32.5,780
1996-02-22,1995,5,21,53,232.26,0.57,5,Dry,31,6,4,3,41,85,0.37,147.3,0.63,147.3,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00827,0.000325,0.11,0.00434,1,0.141,0.252,0.0099,25.2,0.938,0.97,0.91,34.1,33,33,793
1996-02-23,1995,5,21,54,233.63,0.57,5,Dry,31,6,4,3,41,85,0.36,148.6,0.64,148.6,0,0,0,0,-3,3,31,6,4,0,44,190,990,964.6,25.4,0.102,0.00838,0.00033,0.111,0.00436,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.4,33.4,33.4,801
1996-02-24,1995,5,21,55,236.09,0.56,5,Dry,31,6,4,3,41,85,0.36,151.1,0.64,151.1,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00859,0.000339,0.112,0.00441,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,35,33.9,33.9,814
1996-02-25,1995,5,22,56,241.29,0.55,5,Dry,31,6,4,3,41,85,0.35,156.3,0.65,156.3,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.00903,0.000356,0.114,0.0045,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36.2,35.1,35.1,842
1996-02-26,1995,5,22,57,247.58,0.54,5,Dry,31,6,4,3,41,85,0.34,162.6,0.66,162.6,0,0,0,0,-3,3,31,6,4,0,44,204,990,964.7,25.3,0.107,0.00957,0.000378,0.117,0.00462,1,0.162,0.279,0.011,25,0.943,0.971,0.916,37.6,36.5,36.5,877
1996-02-27,1995,5,22,58,254.96,0.53,5,Dry,31,6,4,3,41,85,0.33,170,0.67,170,0,0,0,0,-3,3,31,6,4,0,44,211,990,964.7,25.3,0.11,0.0102,0.000403,0.12,0.00475,1,0.172,0.292,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,921
1996-02-28,1995,5,22,59,260.7,0.52,5,Dry,31,6,4,3,41,85,0.33,175.7,0.67,175.7,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000423,0.123,0.00486,1,0.18,0.302,0.012,25,0.947,0.978,0.926,40.7,39.8,39.8,955
1996-02-29,1995,5,22,60,268.08,0.51,5,Dry,31,6,4,3,41,85,0.32,183.1,0.68,183.1,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000448,0.126,0.00499,1,0.19,0.316,0.0125,24.9,0.949,0.98,0.93,42.5,41.6,41.6,999
1996-03-01,1995,6,22,61,276.01,0.5,5,Dry,36,8,6,4,53,107,0.39,169,0.61,169,0,0,0,0,-4,4,36,8,6,0,57,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,912
1996-03-02,1995,6,22,62,282.3,0.49,5,Dry,36,8,6,4,53,107,0.38,175.3,0.62,175.3,0,0,0,0,-4,4,36,8,6,0,57,225,990,964.8,25.2,0.115,0.0107,0.000423,0.126,0.00499,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,949
1996-03-03,1995,6,23,63,285.86,0.48,5,Dry,36,8,6,4,53,107,0.37,178.9,0.63,178.9,0,0,0,0,-4,4,36,8,6,0,57,229,990,964.8,25.2,0.116,0.011,0.000435,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
1996-03-04,1995,6,23,64,291.05,0.48,5,Dry,36,8,6,4,53,107,0.37,184.1,0.63,184.1,0,0,0,0,-4,4,36,8,6,0,57,234,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00515,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
1996-03-05,1995,6,23,65,297.89,0.47,5,Dry,36,8,6,4,53,107,0.36,190.9,0.64,190.9,0,0,0,0,-4,4,36,8,6,0,57,241,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00528,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1996-03-06,1995,6,23,66,306.91,0.46,5,Dry,36,8,6,4,53,107,0.35,199.9,0.65,199.9,0,0,0,0,-4,4,36,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000508,0.136,0.00544,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
1996-03-07,1995,6,23,67,312.66,0.45,5,Dry,36,8,6,4,53,107,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,36,8,6,0,57,256,990,965,25,0.126,0.0132,0.000528,0.139,0.00555,1,0.22,0.359,0.0143,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
1996-03-08,1995,6,23,68,316.21,0.44,5,Dry,36,8,6,4,53,107,0.34,209.2,0.66,209.2,0,0,0,0,-4,4,36,8,6,0,57,259,990,965,25,0.127,0.0135,0.000541,0.141,0.00562,1,0.225,0.365,0.0146,24.7,0.956,0.98,0.937,48.4,47.4,47.4,1140
1996-03-09,1995,6,23,69,322.5,0.44,5,Dry,36,8,6,4,53,107,0.33,215.5,0.67,215.5,0,0,0,0,-4,4,36,8,6,0,57,266,990,965,25,0.129,0.0141,0.000563,0.143,0.00573,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
1996-03-10,1995,6,24,70,328.24,0.43,5,Dry,36,8,6,4,53,107,0.33,221.2,0.67,221.2,0,0,0,0,-4,4,36,8,6,0,57,271,990,965,25,0.131,0.0146,0.000583,0.146,0.00584,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
1996-03-11,1995,6,24,71,333.44,0.42,5,Dry,36,8,6,4,53,107,0.32,226.4,0.68,226.4,0,0,0,0,-4,4,36,8,6,0,57,276,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00594,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
1996-03-12,1995,6,24,72,335.9,0.42,5,Dry,36,8,6,4,53,107,0.32,228.9,0.68,228.9,0,0,0,0,-4,4,36,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.00599,2,0.097,0.246,0.00988,24.7,0.923,0.97,0.895,25.6,24.8,49.6,1190
1996-03-13,1995,6,24,73,340,0.42,5,Dry,36,8,6,4,53,107,0.32,233,0.69,233,0,0,0,0,-4,4,36,8,6,0,57,283,990,965.1,24.9,0.135,0.0156,0.000625,0.151,0.00606,2,0.0998,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
1996-03-14,1995,6,24,74,345.19,0.41,5,Dry,36,8,6,4,53,107,0.31,238.2,0.69,238.2,0,0,0,0,-4,4,36,8,6,0,57,288,990,965.1,24.9,0.137,0.016,0.000643,0.153,0.00616,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1996-03-15,1995,6,24,75,351.48,0.4,5,Dry,36,8,6,4,53,107,0.3,244.5,0.7,244.5,0,0,0,0,-4,4,36,8,6,0,57,294,990,965.2,24.8,0.139,0.0165,0.000665,0.156,0.00628,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
1996-03-16,1995,6,24,76,357.23,0.4,5,Dry,36,8,6,4,53,107,0.3,250.2,0.7,250.2,0,0,0,0,-4,4,36,8,6,0,57,300,990,965.2,24.8,0.141,0.0171,0.000689,0.159,0.00639,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
1996-03-17,1995,6,25,77,362.97,0.39,5,Dry,36,8,6,4,53,107,0.29,256,0.7,256,0,0,0,0,-4,4,36,8,6,0,57,306,990,965.2,24.8,0.144,0.0198,0.0008,0.163,0.00659,2,0.115,0.279,0.0112,24.5,0.931,0.97,0.903,28.6,27.8,55.5,1330
1996-03-18,1995,6,25,78,370.35,0.39,5,Dry,36,8,6,4,53,107,0.29,263.4,0.71,263.4,0,0,0,0,-4,4,36,8,6,0,57,313,990,965.3,24.7,0.146,0.0233,0.000942,0.169,0.00685,2,0.12,0.29,0.0117,24.5,0.932,0.97,0.904,29.4,28.6,57.1,1370
1996-03-19,1995,6,25,79,379.37,0.38,5,Dry,36,8,6,4,53,107,0.28,272.4,0.72,272.4,0,0,0,0,-4,4,36,8,6,0,57,322,990,965.3,24.7,0.149,0.0276,0.00112,0.177,0.00716,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.5,29.5,59.1,1420
1996-03-20,1995,6,25,80,388.4,0.37,5,Dry,36,8,6,4,53,107,0.28,281.4,0.72,281.4,0,0,0,0,-4,4,36,8,6,0,57,331,990,965.3,24.7,0.152,0.0318,0.00129,0.184,0.00747,2,0.132,0.317,0.0128,24.3,0.936,0.97,0.908,31.5,30.5,61,1460
1996-03-21,1995,6,25,81,394.14,0.36,5,Dry,36,8,6,4,53,107,0.27,287.1,0.73,287.1,0,0,0,0,-4,4,36,8,6,0,57,337,990,965.4,24.6,0.155,0.0345,0.0014,0.189,0.00768,2,0.136,0.325,0.0132,24.3,0.938,0.97,0.91,32.1,31.1,62.2,1490
1996-03-22,1995,6,25,82,400.43,0.36,5,Dry,36,8,6,4,53,107,0.27,293.4,0.73,293.4,0,0,0,0,-4,4,36,8,6,0,57,343,990,965.4,24.6,0.157,0.0375,0.00152,0.194,0.0079,2,0.141,0.335,0.0136,24.3,0.939,0.97,0.911,32.8,31.8,63.6,1530
1996-03-23,1995,6,25,83,407.81,0.35,5,Dry,36,8,6,4,53,107,0.26,300.8,0.74,300.8,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.159,0.041,0.00167,0.2,0.00815,2,0.146,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.2,1560
1996-03-24,1995,6,26,84,413.55,0.35,5,Dry,36,8,6,4,53,107,0.26,306.6,0.74,306.6,0,0,0,0,-4,4,36,8,6,0,57,357,990,965.5,24.5,0.161,0.0437,0.00178,0.205,0.00836,2,0.149,0.354,0.0144,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
1996-03-25,1995,6,26,85,419.84,0.34,5,Dry,36,8,6,4,53,107,0.26,312.8,0.74,312.8,0,0,0,0,-4,4,36,8,6,0,57,363,990,965.5,24.5,0.164,0.0467,0.0019,0.21,0.00858,2,0.154,0.364,0.0148,24.1,0.943,0.97,0.914,34.9,33.9,67.7,1630
1996-03-26,1995,6,26,86,426.13,0.34,5,Dry,36,8,6,4,53,107,0.25,319.1,0.75,319.1,0,0,0,0,-4,4,36,8,6,0,57,369,990,965.5,24.5,0.166,0.0496,0.00203,0.215,0.0088,2,0.158,0.373,0.0152,24.1,0.944,0.97,0.915,35.6,34.5,69.1,1660
1996-03-27,1995,6,26,87,430.78,0.33,5,Dry,36,8,6,4,53,107,0.25,323.8,0.75,323.8,0,0,0,0,-4,4,36,8,6,0,57,374,990,965.5,24.5,0.167,0.0518,0.00212,0.219,0.00896,2,0.161,0.38,0.0155,24.1,0.944,0.97,0.916,36.1,35,70,1680
1996-03-28,1995,6,26,88,434.33,0.33,5,Dry,36,8,6,4,53,107,0.25,327.3,0.75,327.3,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0535,0.00219,0.222,0.00909,2,0.163,0.386,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.8,1700
1996-03-29,1995,6,26,89,438.44,0.33,5,Dry,36,8,6,4,53,107,0.24,331.4,0.76,331.4,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.0554,0.00227,0.226,0.00924,2,0.166,0.392,0.016,24,0.946,0.97,0.917,36.9,35.8,71.7,1720
1996-03-30,1995,6,26,90,442.54,0.32,5,Dry,36,8,6,4,53,107,0.24,335.5,0.76,335.5,0,0,0,0,-4,4,36,8,6,0,57,386,990,965.6,24.4,0.172,0.0574,0.00235,0.229,0.00938,2,0.169,0.398,0.0163,24,0.946,0.97,0.918,37.4,36.3,72.5,1740
1996-03-31,1995,6,27,91,446.09,0.32,5,Dry,36,8,6,4,53,107,0.24,339.1,0.76,339.1,0,0,0,0,-4,4,36,8,6,0,57,389,990,965.6,24.4,0.173,0.0591,0.00242,0.232,0.00951,2,0.171,0.403,0.0165,24,0.947,0.971,0.92,37.8,36.7,73.4,1760
1996-04-01,1995,7,27,92,448.55,0.32,5,Dry,40,10,8,5,62,125,0.28,323.6,0.72,323.6,0,0,0,0,-5,5,40,10,8,0,67,382,990,965.6,24.4,0.17,0.0517,0.00212,0.222,0.0091,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36,34.9,69.8,1670
1996-04-02,1995,7,27,93,448.83,0.32,5,Dry,40,10,8,5,62,125,0.28,323.8,0.72,323.8,0,0,0,0,-5,5,40,10,8,0,67,382,990,965.6,24.4,0.17,0.0518,0.00213,0.222,0.00911,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36,34.9,69.8,1680
1996-04-03,1995,7,27,94,448.01,0.32,5,Dry,40,10,8,5,62,125,0.28,323,0.72,323,0,0,0,0,-5,5,40,10,8,0,67,381,990,965.6,24.4,0.17,0.0515,0.00211,0.221,0.00908,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
1996-04-04,1995,7,27,95,446.09,0.32,5,Dry,40,10,8,5,62,125,0.28,321.1,0.72,321.1,0,0,0,0,-5,5,40,10,8,0,67,379,990,965.6,24.4,0.169,0.0506,0.00207,0.22,0.00901,2,0.159,0.379,0.0155,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
1996-04-05,1995,7,27,96,444.73,0.32,5,Dry,40,10,8,5,62,125,0.28,319.7,0.72,319.7,0,0,0,0,-5,5,40,10,8,0,67,378,990,965.6,24.4,0.169,0.0499,0.00205,0.219,0.00897,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.5,69,1660
1996-04-06,1995,7,27,97,442.81,0.32,5,Dry,40,10,8,5,62,125,0.28,317.8,0.72,317.8,0,0,0,0,-5,5,40,10,8,0,67,376,990,965.6,24.4,0.168,0.049,0.00201,0.217,0.0089,2,0.157,0.374,0.0153,24,0.944,0.97,0.915,35.3,34.3,68.6,1650
1996-04-07,1995,7,28,98,439.8,0.32,5,Dry,40,10,8,5,62,125,0.28,314.8,0.72,314.8,0,0,0,0,-5,5,40,10,8,0,67,373,990,965.6,24.4,0.167,0.0476,0.00195,0.215,0.00879,2,0.155,0.37,0.0151,24.1,0.943,0.97,0.915,35,34,67.9,1630
1996-04-08,1995,7,28,99,437.34,0.33,5,Dry,40,10,8,5,62,125,0.29,312.3,0.71,312.3,0,0,0,0,-5,5,40,10,8,0,67,370,990,965.6,24.4,0.166,0.0464,0.0019,0.213,0.0087,2,0.153,0.366,0.015,24.1,0.943,0.97,0.914,34.7,33.7,67.4,1620
1996-04-09,1995,7,28,100,434.88,0.33,5,Dry,40,10,8,5,62,125,0.29,309.9,0.71,309.9,0,0,0,0,-5,5,40,10,8,0,67,368,990,965.6,24.4,0.165,0.0453,0.00185,0.211,0.00862,2,0.152,0.362,0.0148,24.1,0.942,0.97,0.914,34.5,33.4,66.9,1610
1996-04-10,1995,7,28,101,432.42,0.33,5,Dry,40,10,8,5,62,125,0.29,307.4,0.71,307.4,0,0,0,0,-5,5,40,10,8,0,67,365,990,965.5,24.5,0.164,0.0441,0.0018,0.209,0.00853,2,0.15,0.359,0.0147,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
1996-04-11,1995,7,28,102,428.32,0.33,5,Dry,40,10,8,5,62,125,0.29,303.3,0.71,303.3,0,0,0,0,-5,5,40,10,8,0,67,361,990,965.5,24.5,0.163,0.0422,0.00172,0.205,0.00839,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.5,1570
1996-04-12,1995,7,28,103,424.76,0.34,5,Dry,40,10,8,5,62,125,0.29,299.8,0.71,299.8,0,0,0,0,-5,5,40,10,8,0,67,358,990,965.5,24.5,0.162,0.0405,0.00165,0.202,0.00826,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.4,32.4,64.8,1550
1996-04-13,1995,7,28,104,421.21,0.34,5,Dry,40,10,8,5,62,125,0.3,296.2,0.7,296.2,0,0,0,0,-5,5,40,10,8,0,67,354,990,965.5,24.5,0.161,0.0388,0.00158,0.199,0.00814,2,0.142,0.342,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
1996-04-14,1995,7,29,105,417.66,0.34,5,Dry,40,10,8,5,62,125,0.3,292.7,0.7,292.7,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.159,0.0371,0.00151,0.196,0.00801,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
1996-04-15,1995,7,29,106,413.55,0.35,5,Dry,40,10,8,5,62,125,0.3,288.6,0.7,288.6,0,0,0,0,-5,5,40,10,8,0,67,347,990,965.5,24.5,0.158,0.0352,0.00143,0.193,0.00787,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
1996-04-16,1995,7,29,107,408.36,0.35,5,Dry,40,10,8,5,62,125,0.31,283.4,0.69,283.4,0,0,0,0,-5,5,40,10,8,0,67,341,990,965.4,24.6,0.156,0.0327,0.00133,0.189,0.00768,2,0.134,0.323,0.0131,24.2,0.937,0.97,0.909,31.6,30.6,61.2,1470
1996-04-17,1995,7,29,108,403.71,0.36,5,Dry,40,10,8,5,62,125,0.31,278.7,0.69,278.7,0,0,0,0,-5,5,40,10,8,0,67,337,990,965.4,24.6,0.154,0.0306,0.00124,0.185,0.00752,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1450
1996-04-18,1995,7,29,109,398.51,0.36,5,Dry,40,10,8,5,62,125,0.31,273.5,0.69,273.5,0,0,0,0,-5,5,40,10,8,0,67,332,990,965.4,24.6,0.153,0.0281,0.00114,0.181,0.00734,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.5,29.6,59.1,1420
1996-04-19,1995,7,29,110,392.23,0.37,5,Dry,40,10,8,5,62,125,0.32,267.2,0.68,267.2,0,0,0,0,-5,5,40,10,8,0,67,325,990,965.4,24.6,0.15,0.0251,0.00102,0.175,0.00712,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.8,28.9,57.8,1390
1996-04-20,1995,7,29,111,386.48,0.37,5,Dry,40,10,8,5,62,125,0.32,261.5,0.68,261.5,0,0,0,0,-5,5,40,10,8,0,67,319,990,965.3,24.7,0.148,0.0224,0.000909,0.171,0.00692,2,0.119,0.29,0.0117,24.4,0.932,0.97,0.904,29.1,28.3,56.5,1360
1996-04-21,1995,7,30,112,380.74,0.38,5,Dry,40,10,8,5,62,125,0.33,255.7,0.67,255.7,0,0,0,0,-5,5,40,10,8,0,67,314,990,965.3,24.7,0.146,0.0197,0.000798,0.166,0.00672,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
1996-04-22,1995,7,30,113,374.45,0.38,5,Dry,40,10,8,5,62,125,0.33,249.4,0.67,249.4,0,0,0,0,-5,5,40,10,8,0,67,307,990,965.3,24.7,0.144,0.017,0.000686,0.161,0.00651,2,0.111,0.272,0.011,24.5,0.929,0.97,0.902,27.8,27,53.9,1290
1996-04-23,1995,7,30,114,368.16,0.39,5,Dry,40,10,8,5,62,125,0.34,243.2,0.66,243.2,0,0,0,0,-5,5,40,10,8,0,67,301,990,965.2,24.8,0.142,0.0164,0.000663,0.158,0.00639,2,0.107,0.265,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.5,1260
1996-04-24,1995,7,30,115,361.87,0.39,5,Dry,40,10,8,5,62,125,0.34,236.9,0.66,236.9,0,0,0,0,-5,5,40,10,8,0,67,295,990,965.2,24.8,0.14,0.0159,0.000641,0.155,0.00627,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.4,25.6,51.1,1230
1996-04-25,1995,7,30,116,355.58,0.4,5,Dry,40,10,8,5,62,125,0.35,230.6,0.65,230.6,0,0,0,0,-5,5,40,10,8,0,67,289,990,965.2,24.8,0.137,0.0153,0.000618,0.153,0.00615,2,0.0981,0.251,0.0101,24.6,0.923,0.97,0.896,25.6,24.9,49.8,1190
1996-04-26,1995,7,30,117,349.3,0.41,5,Dry,40,10,8,5,62,125,0.36,224.3,0.64,224.3,0,0,0,0,-5,5,40,10,8,0,67,282,990,965.1,24.9,0.135,0.0148,0.000596,0.15,0.00603,1,0.245,0.395,0.0159,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
1996-04-27,1995,7,30,118,343.01,0.41,5,Dry,40,10,8,5,62,125,0.36,218,0.64,218,0,0,0,0,-5,5,40,10,8,0,67,276,990,965.1,24.9,0.133,0.0143,0.000574,0.147,0.00592,1,0.237,0.384,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
1996-04-28,1995,7,31,119,336.72,0.42,5,Dry,40,10,8,5,62,125,0.37,211.7,0.63,211.7,0,0,0,0,-5,5,40,10,8,0,67,270,990,965.1,24.9,0.131,0.0137,0.000552,0.144,0.0058,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
1996-04-29,1995,7,31,120,330.43,0.43,5,Dry,40,10,8,5,62,125,0.38,205.4,0.62,205.4,0,0,0,0,-5,5,40,10,8,0,67,263,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00568,1,0.22,0.362,0.0145,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
1996-04-30,1995,7,31,121,324.14,0.44,5,Dry,40,10,8,5,62,125,0.39,199.1,0.61,199.1,0,0,0,0,-5,5,40,10,8,0,67,257,990,965,25,0.126,0.0127,0.000507,0.139,0.00556,1,0.211,0.35,0.014,24.6,0.955,0.98,0.935,45.9,45,45,1080
1996-05-01,1995,8,31,122,317.85,0.44,5,Dry,42,9,8,6,82,147,0.46,170.8,0.54,170.8,0,0,0,0,-6,6,42,9,8,0,88,230,990,965,25,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.7,0.946,0.974,0.922,39.2,38.2,38.2,916
1996-05-02,1995,8,31,123,313.2,0.45,5,Dry,42,9,8,6,82,147,0.47,166.2,0.53,166.2,0,0,0,0,-6,6,42,9,8,0,88,225,990,965,25,0.115,0.00988,0.000395,0.125,0.00499,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38.1,37,37,889
1996-05-03,1995,8,31,124,308.01,0.45,5,Dry,42,9,8,6,82,147,0.48,161,0.52,161,0,0,0,0,-6,6,42,9,8,0,88,220,990,964.9,25.1,0.113,0.00944,0.000377,0.123,0.00489,1,0.16,0.282,0.0113,24.8,0.943,0.97,0.915,36.9,35.8,35.8,859
1996-05-04,1995,8,31,125,302.81,0.46,5,Dry,42,9,8,6,82,147,0.48,155.8,0.52,155.8,0,0,0,0,-6,6,42,9,8,0,88,215,990,964.9,25.1,0.111,0.00899,0.000359,0.12,0.0048,1,0.153,0.273,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,831
1996-05-05,1995,8,32,126,297.62,0.47,5,Dry,42,9,8,6,82,147,0.49,150.6,0.51,150.6,0,0,0,0,-6,6,42,9,8,0,88,210,990,964.9,25.1,0.11,0.00855,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.8,0.94,0.97,0.911,34.5,33.5,33.5,803
1996-05-06,1995,8,32,127,292.42,0.47,5,Dry,42,9,8,6,82,147,0.5,145.4,0.5,145.4,0,0,0,0,-6,6,42,9,8,0,88,204,990,964.9,25.1,0.108,0.00811,0.000323,0.116,0.00461,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.3,32.3,32.3,774
1996-05-07,1995,8,32,128,287.77,0.48,5,Dry,42,9,8,6,82,147,0.51,140.8,0.49,140.8,0,0,0,0,-6,6,42,9,8,0,88,200,990,964.9,25.1,0.106,0.00772,0.000307,0.114,0.00452,1,0.133,0.246,0.00979,24.9,0.936,0.97,0.907,32.2,31.2,31.2,749
1996-05-08,1995,8,32,129,283.12,0.49,5,Dry,42,9,8,6,82,147,0.52,136.1,0.48,136.1,0,0,0,0,-6,6,42,9,8,0,88,195,990,964.8,25.2,0.104,0.00732,0.000291,0.112,0.00444,1,0.126,0.238,0.00946,24.9,0.934,0.97,0.906,31.1,30.1,30.1,723
1996-05-09,1995,8,32,130,278.48,0.49,5,Dry,42,9,8,6,82,147,0.53,131.5,0.47,131.5,0,0,0,0,-6,6,42,9,8,0,88,190,990,964.8,25.2,0.103,0.00693,0.000275,0.11,0.00435,1,0.12,0.23,0.00912,25,0.932,0.97,0.904,30,29.1,29.1,698
1996-05-10,1995,8,32,131,273.83,0.5,5,Dry,42,9,8,6,82,147,0.54,126.8,0.46,126.8,0,0,0,0,-6,6,42,9,8,0,88,186,990,964.8,25.2,0.101,0.00653,0.000259,0.108,0.00427,1,0.114,0.221,0.00878,25,0.93,0.97,0.902,28.9,28,28,673
1996-05-11,1995,8,32,132,270.27,0.51,5,Dry,42,9,8,6,82,147,0.54,123.3,0.46,123.3,0,0,0,0,-6,6,42,9,8,0,88,182,990,964.8,25.2,0.0999,0.00623,0.000247,0.106,0.00421,1,0.109,0.215,0.00853,25,0.928,0.97,0.9,28,27.2,27.2,653
1996-05-12,1995,8,33,133,266.17,0.51,5,Dry,42,9,8,6,82,147,0.55,119.2,0.45,119.2,0,0,0,0,-6,6,42,9,8,0,88,178,990,964.8,25.2,0.0984,0.00588,0.000233,0.104,0.00413,1,0.103,0.208,0.00823,25,0.925,0.97,0.898,27.1,26.3,26.3,630
1996-05-13,1995,8,33,134,262.07,0.52,5,Dry,42,9,8,6,82,147,0.56,115.1,0.44,115.1,0,0,0,0,-6,6,42,9,8,0,88,174,990,964.7,25.3,0.097,0.00553,0.000219,0.102,0.00406,1,0.0978,0.2,0.00793,25.1,0.923,0.97,0.895,26.1,25.3,25.3,607
1996-05-14,1995,8,33,135,257.97,0.53,5,Dry,42,9,8,6,82,147,0.57,111,0.43,111,0,0,0,0,-6,6,42,9,8,0,88,170,990,964.7,25.3,0.0955,0.00518,0.000205,0.101,0.00399,1,0.0923,0.193,0.00764,25.1,0.92,0.97,0.893,25.1,24.4,24.4,585
1996-05-15,1995,8,33,136,253.87,0.53,5,Dry,42,9,8,6,82,147,0.58,106.9,0.42,106.9,0,0,0,0,-6,6,42,9,8,0,88,166,990,964.7,25.3,0.0941,0.00483,0.000191,0.0989,0.00391,1,0.0868,0.186,0.00734,25.1,0.917,0.97,0.89,24.1,23.4,23.4,562
1996-05-16,1995,8,33,137,250.31,0.54,5,Dry,42,9,8,6,82,147,0.59,103.3,0.41,103.3,0,0,0,0,-6,6,42,9,8,0,88,162,990,964.7,25.3,0.0928,0.00453,0.000179,0.0973,0.00385,1,0.082,0.179,0.00709,25.1,0.915,0.97,0.888,23.3,22.6,22.6,542
1996-05-17,1995,8,33,138,246.76,0.54,5,Dry,42,9,8,6,82,147,0.6,99.76,0.4,99.76,0,0,0,0,-6,6,42,9,8,0,88,159,990,964.7,25.3,0.0916,0.00423,0.000167,0.0958,0.00378,1,0.0772,0.173,0.00683,25.1,0.913,0.968,0.884,22.5,21.7,21.7,522
1996-05-18,1995,8,33,139,243.2,0.55,5,Dry,42,9,8,6,82,147,0.6,96.2,0.4,96.2,0,0,0,0,-6,6,42,9,8,0,88,155,990,964.7,25.3,0.0903,0.00393,0.000155,0.0942,0.00372,1,0.0724,0.167,0.00657,25.2,0.913,0.967,0.882,21.7,21,21,503
1996-05-19,1995,8,34,140,239.65,0.56,5,Dry,42,9,8,6,82,147,0.61,92.65,0.39,92.65,0,0,0,0,-6,6,42,9,8,0,88,152,990,964.6,25.4,0.0891,0.00363,0.000143,0.0927,0.00365,1,0.0676,0.16,0.00632,25.2,0.914,0.965,0.882,20.9,20.2,20.2,485
1996-05-20,1995,8,34,141,236.09,0.56,5,Dry,42,9,8,6,82,147,0.62,89.09,0.38,89.09,0,0,0,0,-6,6,42,9,8,0,88,148,990,964.6,25.4,0.0878,0.00332,0.000131,0.0911,0.00359,1,0.0628,0.154,0.00606,25.2,0.916,0.963,0.882,20.2,19.4,19.4,467
1996-05-21,1995,8,34,142,233.63,0.57,5,Dry,42,9,8,6,82,147,0.63,86.63,0.37,86.63,0,0,0,0,-6,6,42,9,8,0,88,146,990,964.6,25.4,0.0869,0.00311,0.000123,0.09,0.00355,1,0.0595,0.149,0.00589,25.2,0.918,0.962,0.883,19.7,18.9,18.9,455
1996-05-22,1995,8,34,143,230.62,0.58,5,Dry,42,9,8,6,82,147,0.64,83.62,0.36,83.62,0,0,0,0,-6,6,42,9,8,0,88,143,990,964.6,25.4,0.0859,0.00286,0.000112,0.0887,0.00349,1,0.0554,0.144,0.00567,25.3,0.921,0.961,0.885,19.1,18.3,18.3,440
1996-05-23,1995,8,34,144,227.62,0.58,5,Dry,42,9,8,6,82,147,0.65,80.62,0.35,80.62,0,0,0,0,-6,6,42,9,8,0,88,140,990,964.6,25.4,0.0848,0.0026,0.000102,0.0874,0.00344,1,0.0513,0.139,0.00546,25.3,0.925,0.96,0.888,18.5,17.8,17.8,426
1996-05-24,1995,8,34,145,224.61,0.59,5,Dry,42,9,8,6,82,147,0.65,77.61,0.35,77.61,0,0,0,0,-6,6,42,9,8,0,88,137,990,964.5,25.5,0.0837,0.00235,0.0000922,0.0861,0.00338,1,0.0473,0.133,0.00524,25.3,0.93,0.96,0.893,17.9,17.2,17.2,413
1996-05-25,1995,8,34,146,221.6,0.6,5,Dry,42,9,8,6,82,147,0.66,74.6,0.34,74.6,0,0,0,0,-6,6,42,9,8,0,88,134,990,964.5,25.5,0.0827,0.00209,0.0000821,0.0848,0.00333,1,0.0432,0.128,0.00502,25.3,0.933,0.96,0.896,17.3,16.6,16.6,399
1996-05-26,1995,8,35,147,218.59,0.61,5,Dry,42,9,8,6,82,147,0.67,71.59,0.33,71.59,0,0,0,0,-6,6,42,9,8,0,88,131,990,964.5,25.5,0.0816,0.00184,0.000072,0.0835,0.00327,1,0.0391,0.123,0.00481,25.4,0.92,0.96,0.883,16.4,15.7,15.7,377
1996-05-27,1995,8,35,148,216.13,0.61,5,Dry,42,9,8,6,82,147,0.68,69.13,0.32,69.13,0,0,0,0,-6,6,42,9,8,0,88,128,990,964.5,25.5,0.0808,0.00163,0.0000638,0.0824,0.00323,1,0.0358,0.118,0.00463,25.4,0.908,0.96,0.872,15.6,15,15,360
1996-05-28,1995,8,35,149,213.67,0.62,5,Dry,42,9,8,6,82,147,0.69,66.67,0.31,66.67,0,0,0,0,-6,6,42,9,8,0,88,126,990,964.5,25.5,0.0799,0.00142,0.0000555,0.0813,0.00319,1,0.0325,0.114,0.00446,25.4,0,0,0,0,0,0,0
1996-05-29,1995,8,35,150,211.21,0.63,5,Dry,42,9,8,6,82,147,0.7,64.21,0.3,64.21,0,0,0,0,-6,6,42,9,8,0,88,123,990,964.5,25.5,0.079,0.00121,0.0000473,0.0802,0.00314,1,0.0292,0.109,0.00428,25.4,0,0,0,0,0,0,0
1996-05-30,1995,8,35,151,208.75,0.63,5,Dry,42,9,8,6,82,147,0.7,61.75,0.3,61.75,0,0,0,0,-6,6,42,9,8,0,88,121,990,964.5,25.5,0.0781,0.000999,0.0000391,0.0791,0.0031,1,0.0259,0.105,0.00411,25.4,0,0,0,0,0,0,0
1996-05-31,1995,8,35,152,206.29,0.64,5,Dry,42,9,8,6,82,147,0.71,59.29,0.29,59.29,0,0,0,0,-6,6,42,9,8,0,88,118,990,964.4,25.6,0.0773,0.00079,0.0000309,0.0781,0.00305,1,0.0225,0.101,0.00394,25.5,0,0,0,0,0,0,0
1996-06-01,1995,9,35,153,203.83,0.65,5,Dry,39,9,7,5,59,119,0.58,84.83,0.42,84.83,0,0,0,0,-5,5,39,9,7,0,64,140,990,964.4,25.6,0.0849,0.00296,0.000116,0.0878,0.00343,1,0.057,0.145,0.00566,25.4,0,0,0,0,0,0,0
1996-06-02,1995,9,36,154,202.46,0.65,5,Dry,39,9,7,5,59,119,0.59,83.46,0.41,83.46,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0844,0.00284,0.000111,0.0872,0.00341,1,0.0552,0.142,0.00557,25.4,0,0,0,0,0,0,0
1996-06-03,1995,9,36,155,200.55,0.66,5,Dry,39,9,7,5,59,119,0.59,81.55,0.41,81.55,0,0,0,0,-5,5,39,9,7,0,64,137,990,964.4,25.6,0.0837,0.00268,0.000105,0.0864,0.00338,1,0.0526,0.139,0.00543,25.5,0,0,0,0,0,0,0
1996-06-04,1995,9,36,156,198.63,0.66,5,Dry,39,9,7,5,59,119,0.6,79.63,0.4,79.63,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.083,0.00252,0.0000984,0.0856,0.00334,1,0.05,0.136,0.0053,25.5,0,0,0,0,0,0,0
1996-06-05,1995,9,36,157,196.72,0.67,5,Dry,39,9,7,5,59,119,0.6,77.72,0.4,77.72,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0824,0.00236,0.0000921,0.0847,0.00331,1,0.0474,0.132,0.00516,25.5,0,0,0,0,0,0,0
1996-06-06,1995,9,36,158,194.8,0.68,5,Dry,39,9,7,5,59,119,0.61,75.8,0.39,75.8,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0817,0.00219,0.0000857,0.0839,0.00328,1,0.0448,0.129,0.00503,25.5,0,0,0,0,0,0,0
1996-06-07,1995,9,36,159,192.89,0.68,5,Dry,39,9,7,5,59,119,0.62,73.89,0.38,73.89,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.081,0.00203,0.0000794,0.0831,0.00325,1,0.0423,0.125,0.0049,25.5,0,0,0,0,0,0,0
1996-06-08,1995,9,36,160,190.98,0.69,5,Dry,39,9,7,5,59,119,0.62,71.98,0.38,71.98,0,0,0,0,-5,5,39,9,7,0,64,127,990,964.4,25.6,0.0803,0.00187,0.000073,0.0822,0.00321,1,0.0397,0.122,0.00476,25.5,0,0,0,0,0,0,0
1996-06-09,1995,9,37,161,189.06,0.7,5,Dry,39,9,7,5,59,119,0.63,70.06,0.37,70.06,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0797,0.00171,0.0000667,0.0814,0.00318,1,0.0371,0.118,0.00463,25.5,0,0,0,0,0,0,0
1996-06-10,1995,9,37,162,187.15,0.7,5,Dry,39,9,7,5,59,119,0.64,68.15,0.36,68.15,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.079,0.00154,0.0000603,0.0805,0.00315,1,0.0345,0.115,0.0045,25.5,0,0,0,0,0,0,0
1996-06-11,1995,9,37,163,185.23,0.71,5,Dry,39,9,7,5,59,119,0.64,66.23,0.36,66.23,0,0,0,0,-5,5,39,9,7,0,64,121,990,964.4,25.6,0.0783,0.00138,0.000054,0.0797,0.00312,1,0.0319,0.112,0.00436,25.5,0,0,0,0,0,0,0
1996-06-12,1995,9,37,164,183.32,0.72,5,Dry,39,9,7,5,59,119,0.65,64.32,0.35,64.32,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0776,0.00122,0.0000476,0.0789,0.00308,1,0.0293,0.108,0.00423,25.5,0,0,0,0,0,0,0
1996-06-13,1995,9,37,165,181.41,0.72,5,Dry,39,9,7,5,59,119,0.66,62.41,0.34,62.41,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.077,0.00105,0.0000413,0.078,0.00305,1,0.0268,0.105,0.0041,25.5,0,0,0,0,0,0,0
1996-06-14,1995,9,37,166,179.49,0.73,5,Dry,39,9,7,5,59,119,0.66,60.49,0.34,60.49,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.0763,0.000892,0.0000349,0.0772,0.00302,1,0.0242,0.101,0.00397,25.5,0,0,0,0,0,0,0
1996-06-15,1995,9,37,167,177.58,0.73,5,Dry,39,9,7,5,59,119,0.67,58.58,0.33,58.58,0,0,0,0,-5,5,39,9,7,0,64,114,990,964.4,25.6,0.0756,0.000729,0.0000285,0.0763,0.00299,1,0.0216,0.0979,0.00383,25.5,0,0,0,0,0,0,0
1996-06-16,1995,9,38,168,176.21,0.74,5,Dry,39,9,7,5,59,119,0.68,57.21,0.33,57.21,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.0751,0.000613,0.000024,0.0757,0.00296,1,0.0197,0.0955,0.00374,25.5,0,0,0,0,0,0,0
1996-06-17,1995,9,38,169,174.84,0.74,5,Dry,39,9,7,5,59,119,0.68,55.84,0.32,55.84,0,0,0,0,-5,5,39,9,7,0,64,111,990,964.5,25.5,0.0747,0.000496,0.0000194,0.0751,0.00294,1,0.0179,0.093,0.00364,25.5,0,0,0,0,0,0,0
1996-06-18,1995,9,38,170,173.48,0.75,5,Dry,39,9,7,5,59,119,0.69,54.48,0.31,54.48,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.0742,0.000381,0.0000149,0.0746,0.00292,1,0.016,0.0906,0.00355,25.5,0,0,0,0,0,0,0
1996-06-19,1995,9,38,171,172.11,0.75,5,Dry,39,9,7,5,59,119,0.69,53.11,0.31,53.11,0,0,0,0,-5,5,39,9,7,0,64,108,990,964.5,25.5,0.0737,0.000264,0.0000103,0.074,0.0029,1,0.0142,0.0881,0.00345,25.5,0,0,0,0,0,0,0
1996-06-20,1995,9,38,172,170.74,0.76,5,Dry,39,9,7,5,59,119,0.7,51.74,0.3,51.74,0,0,0,0,-5,5,39,9,7,0,64,107,990,964.5,25.5,0.0732,0.000148,0.00000579,0.0734,0.00287,1,0.0123,0.0857,0.00336,25.5,0,0,0,0,0,0,0
1996-06-21,1995,9,38,173,169.37,0.76,5,Dry,39,9,7,5,59,119,0.7,50.37,0.3,50.37,0,0,0,0,-5,5,39,9,7,0,64,105,990,964.5,25.5,0.0727,0.0000314,0.00000123,0.0728,0.00285,1,0.0105,0.0833,0.00326,25.5,0,0,0,0,0,0,0
1996-06-22,1995,9,38,174,168.01,0.77,5,Dry,39,9,7,5,59,119,0.71,49.01,0.29,0,49,11,1,1,-4,40,50,10,8,1,99,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-23,1995,9,39,175,166.64,0.77,5,Dry,39,9,7,5,59,119,0.71,47.64,0.29,0,48,11,1,1,-4,39,50,10,8,1,98,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-24,1995,9,39,176,165.27,0.78,5,Dry,39,9,7,5,59,119,0.72,46.27,0.28,0,46,10,1,1,-4,38,49,10,8,1,97,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-25,1995,9,39,177,163.91,0.78,5,Dry,39,9,7,5,59,119,0.73,44.91,0.27,0,45,10,1,1,-4,37,49,10,8,1,96,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-26,1995,9,39,178,162.54,0.78,5,Dry,39,9,7,5,59,119,0.73,43.54,0.27,0,44,10,1,1,-4,36,49,10,8,1,95,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-27,1995,9,39,179,161.17,0.79,5,Dry,39,9,7,5,59,119,0.74,42.17,0.26,0,42,9,1,1,-4,35,48,10,8,1,94,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1996-06-28,1995,9,39,180,159.8,0.79,5,Dry,39,9,7,5,59,119,0.74,40.8,0.26,0,41,9,1,1,-4,34,48,10,8,1,93,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-06-29,1995,9,39,181,158.44,0.8,5,Dry,39,9,7,5,59,119,0.75,39.44,0.25,0,39,9,1,1,-4,32,48,10,8,1,91,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-06-30,1995,9,40,182,157.07,0.8,5,Dry,39,9,7,5,59,119,0.76,38.07,0.24,0,38,9,1,1,-4,31,48,10,8,1,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-01,1995,10,40,183,155.7,0.81,5,Dry,37,8,6,4,53,108,0.69,47.7,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-02,1995,10,40,184,154.33,0.81,5,Dry,37,8,6,4,53,108,0.7,46.33,0.3,0,46,10,1,1,-3,37,47,9,7,1,90,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-03,1995,10,40,185,152.97,0.81,5,Dry,37,8,6,4,53,108,0.71,44.97,0.29,0,45,10,1,1,-3,36,47,9,7,1,89,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-04,1995,10,40,186,151.6,0.82,5,Dry,37,8,6,4,53,108,0.71,43.6,0.29,0,44,10,1,1,-3,35,47,9,7,1,88,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-05,1995,10,40,187,150.23,0.83,5,Dry,37,8,6,4,53,108,0.72,42.23,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-06,1995,10,40,188,148.87,0.83,5,Dry,37,8,6,4,53,108,0.72,40.87,0.28,0,41,9,1,1,-3,33,46,9,7,1,86,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-07,1995,10,41,189,147.5,0.84,5,Dry,37,8,6,4,53,108,0.73,39.5,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-08,1995,10,41,190,146.13,0.84,5,Dry,37,8,6,4,53,108,0.74,38.13,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-09,1995,10,41,191,144.76,0.85,5,Dry,37,8,6,4,53,108,0.75,36.76,0.25,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-10,1995,10,41,192,143.4,0.85,5,Dry,37,8,6,4,53,108,0.75,35.4,0.25,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-11,1995,10,41,193,142.03,0.86,5,Dry,37,8,6,4,53,108,0.76,34.03,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-12,1995,10,41,194,141.76,0.86,5,Dry,37,8,6,4,53,108,0.76,33.76,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-13,1995,10,41,195,140.94,0.86,5,Dry,37,8,6,4,53,108,0.77,32.94,0.23,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,140.12,0.86,5,Dry,37,8,6,4,53,108,0.77,32.12,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,139.3,0.87,5,Dry,37,8,6,4,53,108,0.78,31.3,0.23,0,31,7,1,1,-3,25,44,9,7,1,78,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,138.48,0.87,5,Dry,37,8,6,4,53,108,0.78,30.48,0.22,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,137.66,0.87,5,Dry,37,8,6,4,53,108,0.79,29.66,0.21,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,136.83,0.87,5,Dry,37,8,6,4,53,108,0.79,28.83,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,136.01,0.88,5,Dry,37,8,6,4,53,108,0.79,28.01,0.21,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,135.19,0.88,5,Dry,37,8,6,4,53,108,0.8,27.19,0.2,0,27,6,1,1,-3,22,43,9,7,1,75,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,134.37,0.88,5,Dry,37,8,6,4,53,108,0.8,26.37,0.2,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,133.55,0.88,5,Dry,37,8,6,4,53,108,0.81,25.55,0.19,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,132.73,0.88,5,Dry,37,8,6,4,53,108,0.81,24.73,0.19,0,25,6,1,1,-3,20,43,9,7,1,73,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,131.91,0.89,5,Dry,37,8,6,4,53,108,0.82,23.91,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,131.09,0.89,5,Dry,37,8,6,4,53,108,0.82,23.09,0.18,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,130.27,0.89,5,Dry,37,8,6,4,53,108,0.83,22.27,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,129.45,0.89,5,Dry,37,8,6,4,53,108,0.83,21.45,0.17,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,128.63,0.89,5,Dry,37,8,6,4,53,108,0.84,20.63,0.16,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,127.81,0.9,5,Dry,37,8,6,4,53,108,0.84,19.81,0.15,0,20,5,1,1,-3,16,42,9,7,1,69,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,126.99,0.9,5,Dry,37,8,6,4,53,108,0.85,18.99,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,126.17,0.9,5,Dry,37,8,6,4,53,108,0.86,18.17,0.14,0,18,4,1,1,-3,15,41,9,7,1,68,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,124.26,0.9,5,Dry,34,7,5,3,44,93,0.75,31.26,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,121.8,0.91,5,Dry,34,7,5,3,44,93,0.76,28.8,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,119.33,0.91,5,Dry,34,7,5,3,44,93,0.78,26.33,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,117.97,0.91,5,Dry,34,7,5,3,44,93,0.79,24.97,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,116.05,0.92,5,Dry,34,7,5,3,44,93,0.8,23.05,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,114.14,0.92,5,Dry,34,7,5,3,44,93,0.81,21.14,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,112.23,0.92,5,Dry,34,7,5,3,44,93,0.83,19.23,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,110.31,0.93,5,Dry,34,7,5,3,44,93,0.84,17.31,0.16,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,108.4,0.93,5,Dry,34,7,5,3,44,93,0.86,15.4,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,107.03,0.93,5,Dry,34,7,5,3,44,93,0.87,14.03,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,105.66,0.94,5,Dry,34,7,5,3,44,93,0.88,12.66,0.12,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,104.3,0.94,5,Dry,34,7,5,3,44,93,0.89,11.3,0.11,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,102.93,0.94,5,Dry,34,7,5,3,44,93,0.9,9.93,0.097,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,101.56,0.95,5,Dry,34,7,5,3,44,93,0.92,8.56,0.084,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,100.19,0.95,5,Dry,34,7,5,3,44,93,0.93,7.19,0.072,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,98.83,0.96,5,Dry,34,7,5,3,44,93,0.94,5.83,0.059,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,98.55,0.96,5,Dry,34,7,5,3,44,93,0.94,5.55,0.056,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,97.73,0.96,5,Dry,34,7,5,3,44,93,0.95,4.73,0.048,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,96.91,0.96,5,Dry,34,7,5,3,44,93,0.96,3.91,0.04,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,96.09,0.96,5,Dry,34,7,5,3,44,93,0.97,3.09,0.032,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,95.27,0.96,5,Dry,34,7,5,3,44,93,0.98,2.27,0.024,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,94.45,0.96,5,Dry,34,7,5,3,44,93,0.98,1.45,0.015,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,93.63,0.96,5,Dry,34,7,5,3,44,93,0.99,0.63,0.0067,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,92.81,0.97,5,Dry,33.9,6.99,4.99,2.99,43.9,92.8,1,0,0,0,0,0,0,0,-3,3,33.9,6.99,4.99,-0.00613,46.9,45.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,91.99,0.97,5,Dry,33.6,6.92,4.95,2.97,43.5,92,1,0,0,0,0,0,0,0,-3,3,33.6,6.92,4.95,-0.0326,46.5,45.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,91.17,0.97,5,Dry,33.3,6.86,4.9,2.94,43.1,91.2,1,0,0,0,0,0,0,0,-3,3,33.3,6.86,4.9,-0.059,46.1,45.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,90.35,0.97,5,Dry,33,6.8,4.86,2.91,42.7,90.3,1,0,0,0,0,0,0,0,-3,3,33,6.8,4.86,-0.0855,45.7,44.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,89.53,0.97,5,Dry,32.7,6.74,4.81,2.89,42.4,89.5,1,0,0,0,0,0,0,0,-3,3,32.7,6.74,4.81,-0.112,45.4,44.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,88.71,0.97,5,Dry,32.4,6.68,4.77,2.86,42,88.7,1,0,0,0,0,0,0,0,-3,3,32.4,6.68,4.77,-0.138,45,43.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,87.89,0.97,5,Dry,32.1,6.62,4.73,2.84,41.6,87.9,1,0,0,0,0,0,0,0,-3,3,32.1,6.62,4.73,-0.165,44.6,43.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,87.07,0.97,5,Dry,31.8,6.55,4.68,2.81,41.2,87.1,1,0,0,0,0,0,0,0,-3,3,31.8,6.55,4.68,-0.191,44.2,43.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,85.16,0.97,5,Dry,30,6,4,2,30,72,0.84,13.16,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,83.79,0.97,5,Dry,30,6,4,2,30,72,0.86,11.79,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,81.87,0.98,5,Dry,30,6,4,2,30,72,0.88,9.87,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,79.96,0.98,5,Dry,30,6,4,2,30,72,0.9,7.96,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,78.59,0.98,5,Dry,30,6,4,2,30,72,0.92,6.59,0.084,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,77.23,0.98,5,Dry,30,6,4,2,30,72,0.93,5.23,0.068,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,75.86,0.98,5,Dry,30,6,4,2,30,72,0.95,3.86,0.051,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,74.49,0.98,5,Dry,30,6,4,2,30,72,0.97,2.49,0.033,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,73.12,0.98,5,Dry,30,6,4,2,30,72,0.98,1.12,0.015,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,71.76,0.98,5,Dry,29.9,5.98,3.99,1.99,29.9,71.8,1,0,0,0,0,0,0,0,-2,2,29.9,5.98,3.99,-0.00667,31.9,39.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,71.48,0.98,5,Dry,29.8,5.96,3.97,1.99,29.8,71.5,1,0,0,0,0,0,0,0,-2,2,29.8,5.96,3.97,-0.0144,31.8,39.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,70.66,0.98,5,Dry,29.4,5.89,3.93,1.96,29.4,70.7,1,0,0,0,0,0,0,0,-2,2,29.4,5.89,3.93,-0.0372,31.4,39.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,69.84,0.99,5,Dry,29.1,5.82,3.88,1.94,29.1,69.8,1,0,0,0,0,0,0,0,-2,2,29.1,5.82,3.88,-0.06,31.1,38.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,68.15,0.99,5,Dry,28.4,5.68,3.79,1.89,28.4,68.2,1,0,0,0,0,0,0,0,-2,2,28.4,5.68,3.79,-0.107,30.4,37.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,67.59,0.99,5,Dry,28.2,5.63,3.76,1.88,28.2,67.6,1,0,0,0,0,0,0,0,-2,2,28.2,5.63,3.76,-0.122,30.2,37.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,67.31,0.99,5,Dry,28,5.61,3.74,1.87,28,67.3,1,0,0,0,0,0,0,0,-2,2,28,5.61,3.74,-0.13,30,37.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,66.92,0.99,5,Dry,27.9,5.58,3.72,1.86,27.9,66.9,1,0,0,0,0,0,0,0,-2,2,27.9,5.58,3.72,-0.141,29.9,37.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,65.66,0.99,5,Dry,27.4,5.47,3.65,1.82,27.4,65.7,1,0,0,0,0,0,0,0,-2,2,27.4,5.47,3.65,-0.176,29.4,36.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,65.31,0.99,5,Dry,27.2,5.44,3.63,1.81,27.2,65.3,1,0,0,0,0,0,0,0,-2,2,27.2,5.44,3.63,-0.186,29.2,36.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,64.88,0.99,5,Dry,27,5.41,3.6,1.8,27,64.9,1,0,0,0,0,0,0,0,-2,2,27,5.41,3.6,-0.198,29,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,63.63,0.99,5,Dry,26.5,5.3,3.54,1.77,26.5,63.6,1,0,0,0,0,0,0,0,-2,2,26.5,5.3,3.54,-0.232,28.5,35.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,63.28,0.99,5,Dry,26.4,5.27,3.52,1.76,26.4,63.3,1,0,0,0,0,0,0,0,-2,2,26.4,5.27,3.52,-0.242,28.4,35.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
