date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-09-23,1995,12,52,267,61.83,0.99,5,Dry,25.8,5.15,3.44,1.72,25.8,61.8,1,0,0,0,0,0,0,0,-2,2,25.8,5.15,3.44,-0.282,27.8,34.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,61.4,0.99,5,Dry,25.6,5.12,3.41,1.71,25.6,61.4,1,0,0,0,0,0,0,0,-2,2,25.6,5.12,3.41,-0.294,27.6,34.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,61.2,0.99,5,Dry,25.5,5.1,3.4,1.7,25.5,61.2,1,0,0,0,0,0,0,0,-2,2,25.5,5.1,3.4,-0.3,27.5,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,59.85,0.99,5,Dry,24.9,4.99,3.33,1.66,24.9,59.9,1,0,0,0,0,0,0,0,-2,2,24.9,4.99,3.33,-0.337,26.9,33.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,59.46,0.99,5,Dry,24.8,4.96,3.3,1.65,24.8,59.5,1,0,0,0,0,0,0,0,-2,2,24.8,4.96,3.3,-0.348,26.8,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,59.28,0.99,5,Dry,24.7,4.94,3.29,1.65,24.7,59.3,1,0,0,0,0,0,0,0,-2,2,24.7,4.94,3.29,-0.353,26.7,32.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,58.97,0.99,5,Dry,24.6,4.91,3.28,1.64,24.6,59,1,0,0,0,0,0,0,0,-2,2,24.6,4.91,3.28,-0.362,26.6,32.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,57.82,0.99,5,Dry,24.1,4.82,3.21,1.61,24.1,57.8,1,0,0,0,0,0,0,0,-2,2,24.1,4.82,3.21,-0.394,26.1,32.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,57.53,0.99,5,Dry,24,4,2,2,20,52,0.9,5.53,0.096,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,57.4,0.99,5,Dry,24,4,2,2,20,52,0.91,5.4,0.094,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,57.34,0.99,5,Dry,24,4,2,2,20,52,0.91,5.34,0.093,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,57.32,0.99,5,Dry,24,4,2,2,20,52,0.91,5.32,0.093,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,57.08,0.99,5,Dry,24,4,2,2,20,52,0.91,5.08,0.089,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,57.2,0.99,5,Dry,24,4,2,2,20,52,0.91,5.2,0.091,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,57.25,0.99,5,Dry,24,4,2,2,20,52,0.91,5.25,0.092,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,57.28,0.99,5,Dry,24,4,2,2,20,52,0.91,5.28,0.092,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,57.29,0.99,5,Dry,24,4,2,2,20,52,0.91,5.29,0.092,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,57.07,0.99,5,Dry,24,4,2,2,20,52,0.91,5.07,0.089,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,55.98,0.99,5,Dry,24,4,2,2,20,52,0.93,3.98,0.071,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,55.72,0.99,5,Dry,24,4,2,2,20,52,0.93,3.72,0.067,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,56.59,0.99,5,Dry,24,4,2,2,20,52,0.92,4.59,0.081,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,56.75,0.99,5,Dry,24,4,2,2,20,52,0.92,4.75,0.084,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,55.84,0.99,5,Dry,24,4,2,2,20,52,0.93,3.84,0.069,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,55.66,0.99,5,Dry,24,4,2,2,20,52,0.93,3.66,0.066,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,55.57,0.99,5,Dry,24,4,2,2,20,52,0.94,3.57,0.064,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,55.32,0.99,5,Dry,24,4,2,2,20,52,0.94,3.32,0.06,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,55.21,0.99,5,Dry,24,4,2,2,20,52,0.94,3.21,0.058,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,54.18,0.99,5,Dry,24,4,2,2,20,52,0.96,2.18,0.04,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,53.95,1,5,Dry,24,4,2,2,20,52,0.96,1.95,0.036,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,54.82,0.99,5,Dry,24,4,2,2,20,52,0.95,2.82,0.051,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,56.18,0.99,5,Dry,24,4,2,2,20,52,0.93,4.18,0.074,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,56.57,0.99,5,Dry,24,4,2,2,20,52,0.92,4.57,0.081,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,57.96,0.99,5,Dry,24,4,2,2,20,52,0.9,5.96,0.1,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,57.37,0.99,5,Dry,24,4,2,2,20,52,0.91,5.37,0.094,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,57.33,0.99,5,Dry,24,4,2,2,20,52,0.91,5.33,0.093,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,56.09,0.99,5,Dry,24,4,2,2,20,52,0.93,4.09,0.073,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,57.74,0.99,5,Dry,24,4,2,2,20,52,0.9,5.74,0.099,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,59.49,0.99,5,Dry,24,4,2,2,20,52,0.87,7.49,0.13,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,59.07,0.99,5,Dry,24,4,2,2,20,52,0.88,7.07,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,60.11,0.99,5,Dry,23,4,2,2,19,50,0.83,10.11,0.17,0,10,2,0,0,-2,10,25,4,2,0,29,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,61.62,0.99,5,Dry,23,4,2,2,19,50,0.81,11.62,0.19,0,12,3,0,0,-2,11,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,63.36,0.99,5,Dry,23,4,2,2,19,50,0.79,13.36,0.21,0,13,3,0,0,-2,12,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,63.95,0.99,5,Dry,23,4,2,2,19,50,0.78,13.95,0.22,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,65.53,0.99,5,Dry,23,4,2,2,19,50,0.76,15.53,0.24,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,66.05,0.99,5,Dry,23,4,2,2,19,50,0.76,16.05,0.24,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,66.3,0.99,5,Dry,23,4,2,2,19,50,0.75,16.3,0.25,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,67.49,0.99,5,Dry,23,4,2,2,19,50,0.74,17.49,0.26,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,68.07,0.99,5,Dry,23,4,2,2,19,50,0.73,18.07,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,69.71,0.99,5,Dry,23,4,2,2,19,50,0.72,19.71,0.28,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,73.53,0.98,5,Dry,23,4,2,2,19,50,0.68,23.53,0.32,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,76.54,0.98,5,Dry,23,4,2,2,19,50,0.65,26.54,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,76.27,0.98,5,Dry,23,4,2,2,19,50,0.66,26.27,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,75.45,0.98,5,Dry,23,4,2,2,19,50,0.66,25.45,0.34,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,77.91,0.98,5,Dry,23,4,2,2,19,50,0.64,27.91,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,81.46,0.98,5,Dry,23,4,2,2,19,50,0.61,31.46,0.39,0,31,7,1,1,-1,23,30,5,3,1,42,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,85.02,0.97,5,Dry,23,4,2,2,19,50,0.59,35.02,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,88.02,0.97,5,Dry,23,4,2,2,19,50,0.57,38.02,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-19,1996,2,8,324,91.03,0.97,5,Dry,23,4,2,2,19,50,0.55,41.03,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-20,1996,2,8,325,94.04,0.96,5,Dry,23,4,2,2,19,50,0.53,44.04,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-21,1996,2,8,326,92.13,0.97,5,Dry,23,4,2,2,19,50,0.54,42.13,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-22,1996,2,8,327,90.76,0.97,5,Dry,23,4,2,2,19,50,0.55,40.76,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-23,1996,2,8,328,89.39,0.97,5,Dry,23,4,2,2,19,50,0.56,39.39,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-24,1996,2,8,329,92.4,0.97,5,Dry,23,4,2,2,19,50,0.54,42.4,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-25,1996,2,8,330,94.86,0.96,5,Dry,23,4,2,2,19,50,0.53,44.86,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-26,1996,2,9,331,97.87,0.96,5,Dry,23,4,2,2,19,50,0.51,47.87,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-27,1996,2,9,332,104.16,0.94,5,Dry,23,4,2,2,19,50,0.48,54.16,0.52,54.16,0,0,0,0,-2,2,23,4,2,0,21,83.2,990,964.5,25.5,0.0708,0.000354,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
1996-11-28,1996,2,9,333,106.62,0.93,5,Dry,23,4,2,2,19,50,0.47,56.62,0.53,56.62,0,0,0,0,-2,2,23,4,2,0,21,85.6,990,964.5,25.5,0.0708,0.000563,0.0000221,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
1996-11-29,1996,2,9,334,105.8,0.94,5,Dry,23,4,2,2,19,50,0.47,55.8,0.53,55.8,0,0,0,0,-2,2,23,4,2,0,21,84.8,990,964.5,25.5,0.0708,0.000493,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.0035,25.4,0,0,0,0,0,0,0
1996-11-30,1996,2,9,335,104.43,0.94,5,Dry,23,4,2,2,19,50,0.48,54.43,0.52,54.43,0,0,0,0,-2,2,23,4,2,0,21,83.4,990,964.5,25.5,0.0708,0.000377,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
1996-12-01,1996,3,9,336,105.25,0.94,5,Dry,26,4,3,2,24,59,0.56,46.25,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-12-02,1996,3,9,337,106.62,0.93,5,Dry,26,4,3,2,24,59,0.55,47.62,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-12-03,1996,3,10,338,109.08,0.93,5,Dry,26,4,3,2,24,59,0.54,50.08,0.46,50.08,0,0,0,0,-2,2,26,4,3,0,26,83.1,990,964.5,25.5,0.0708,0.0000068,2.67e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
1996-12-04,1996,3,10,339,112.63,0.92,5,Dry,26,4,3,2,24,59,0.52,53.63,0.48,53.63,0,0,0,0,-2,2,26,4,3,0,26,86.6,990,964.5,25.5,0.0708,0.000309,0.0000121,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
1996-12-05,1996,3,10,340,112.91,0.92,5,Dry,26,4,3,2,24,59,0.52,53.91,0.48,53.91,0,0,0,0,-2,2,26,4,3,0,26,86.9,990,964.5,25.5,0.0708,0.000332,0.000013,0.0712,0.00279,1,0.0153,0.0864,0.00339,25.4,0,0,0,0,0,0,0
1996-12-06,1996,3,10,341,110.99,0.92,5,Dry,26,4,3,2,24,59,0.53,51.99,0.47,51.99,0,0,0,0,-2,2,26,4,3,0,26,85,990,964.5,25.5,0.0708,0.000169,0.00000663,0.071,0.00278,1,0.0127,0.0837,0.00328,25.4,0,0,0,0,0,0,0
1996-12-07,1996,3,10,342,109.63,0.93,5,Dry,26,4,3,2,24,59,0.54,50.63,0.46,50.63,0,0,0,0,-2,2,26,4,3,0,26,83.6,990,964.5,25.5,0.0708,0.0000536,0.0000021,0.0709,0.00278,1,0.0109,0.0817,0.00321,25.4,0,0,0,0,0,0,0
1996-12-08,1996,3,10,343,109.35,0.93,5,Dry,26,4,3,2,24,59,0.54,50.35,0.46,50.35,0,0,0,0,-2,2,26,4,3,0,26,83.3,990,964.5,25.5,0.0708,0.0000298,0.00000117,0.0709,0.00278,1,0.0105,0.0813,0.00319,25.4,0,0,0,0,0,0,0
1996-12-09,1996,3,10,344,111.27,0.92,5,Dry,26,4,3,2,24,59,0.53,52.27,0.47,52.27,0,0,0,0,-2,2,26,4,3,0,26,85.3,990,964.5,25.5,0.0708,0.000193,0.00000757,0.071,0.00278,1,0.0131,0.0841,0.0033,25.4,0,0,0,0,0,0,0
1996-12-10,1996,3,11,345,113.18,0.92,5,Dry,26,4,3,2,24,59,0.52,54.18,0.48,54.18,0,0,0,0,-2,2,26,4,3,0,26,87.2,990,964.5,25.5,0.0708,0.000355,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
1996-12-11,1996,3,11,346,116.19,0.92,5,Dry,26,4,3,2,24,59,0.51,57.19,0.49,57.19,0,0,0,0,-2,2,26,4,3,0,26,90.2,990,964.5,25.5,0.0708,0.000611,0.000024,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-12-12,1996,3,11,347,118.1,0.91,5,Dry,26,4,3,2,24,59,0.5,59.1,0.5,59.1,0,0,0,0,-2,2,26,4,3,0,26,92.1,990,964.5,25.5,0.0708,0.000774,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1996-12-13,1996,3,11,348,116.19,0.92,5,Dry,26,4,3,2,24,59,0.51,57.19,0.49,57.19,0,0,0,0,-2,2,26,4,3,0,26,90.2,990,964.5,25.5,0.0708,0.000611,0.000024,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-12-14,1996,3,11,349,114.27,0.92,5,Dry,26,4,3,2,24,59,0.52,55.27,0.48,55.27,0,0,0,0,-2,2,26,4,3,0,26,88.3,990,964.5,25.5,0.0708,0.000448,0.0000176,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1996-12-15,1996,3,11,350,116.19,0.92,5,Dry,26,4,3,2,24,59,0.51,57.19,0.49,57.19,0,0,0,0,-2,2,26,4,3,0,26,90.2,990,964.5,25.5,0.0708,0.000611,0.000024,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-12-16,1996,3,11,351,118.1,0.91,5,Dry,26,4,3,2,24,59,0.5,59.1,0.5,59.1,0,0,0,0,-2,2,26,4,3,0,26,92.1,990,964.5,25.5,0.0708,0.000774,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1996-12-17,1996,3,12,352,116.19,0.92,5,Dry,26,4,3,2,24,59,0.51,57.19,0.49,57.19,0,0,0,0,-2,2,26,4,3,0,26,90.2,990,964.5,25.5,0.0708,0.000611,0.000024,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1996-12-18,1996,3,12,353,114.27,0.92,5,Dry,26,4,3,2,24,59,0.52,55.27,0.48,55.27,0,0,0,0,-2,2,26,4,3,0,26,88.3,990,964.5,25.5,0.0708,0.000448,0.0000176,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1996-12-19,1996,3,12,354,115.64,0.92,5,Dry,26,4,3,2,24,59,0.51,56.64,0.49,56.64,0,0,0,0,-2,2,26,4,3,0,26,89.6,990,964.5,25.5,0.0708,0.000564,0.0000221,0.0714,0.0028,1,0.019,0.0904,0.00354,25.4,0,0,0,0,0,0,0
1996-12-20,1996,3,12,355,120.84,0.91,5,Dry,26,4,3,2,24,59,0.49,61.84,0.51,61.84,0,0,0,0,-2,2,26,4,3,0,26,94.8,990,964.5,25.5,0.0708,0.00101,0.0000395,0.0718,0.00282,1,0.026,0.0978,0.00384,25.4,0,0,0,0,0,0,0
1996-12-21,1996,3,12,356,124.39,0.9,5,Dry,26,4,3,2,24,59,0.47,65.39,0.53,65.39,0,0,0,0,-2,2,26,4,3,0,26,98.4,990,964.5,25.5,0.0708,0.00131,0.0000513,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
1996-12-22,1996,3,12,357,128.49,0.9,5,Dry,26,4,3,2,24,59,0.46,69.49,0.54,69.49,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0717,0.00166,0.000065,0.0734,0.00288,1,0.0363,0.11,0.0043,25.4,0.91,0.96,0.874,15.8,15.1,15.1,363
1996-12-23,1996,3,12,358,130.95,0.89,5,Dry,26,4,3,2,24,59,0.45,71.95,0.55,71.95,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0726,0.00187,0.0000732,0.0744,0.00292,1,0.0396,0.114,0.00447,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
1996-12-24,1996,3,13,359,135.06,0.88,5,Dry,26,4,3,2,24,59,0.44,76.06,0.56,76.06,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.00222,0.0000869,0.0762,0.00299,1,0.0452,0.121,0.00476,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
1996-12-25,1996,3,13,360,136.42,0.87,5,Dry,26,4,3,2,24,59,0.43,77.42,0.57,77.42,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00233,0.0000914,0.0768,0.00301,1,0.047,0.124,0.00486,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1996-12-26,1996,3,13,361,136.15,0.88,5,Dry,26,4,3,2,24,59,0.43,77.15,0.57,77.15,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.00231,0.0000905,0.0767,0.00301,1,0.0467,0.123,0.00484,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-12-27,1996,3,13,362,136.42,0.87,5,Dry,26,4,3,2,24,59,0.43,77.42,0.57,77.42,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00233,0.0000914,0.0768,0.00301,1,0.047,0.124,0.00486,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1996-12-28,1996,3,13,363,139.43,0.87,5,Dry,26,4,3,2,24,59,0.42,80.43,0.58,80.43,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00259,0.000101,0.0782,0.00306,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-12-29,1996,3,13,364,142.44,0.86,5,Dry,26,4,3,2,24,59,0.41,83.44,0.59,83.44,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00284,0.000111,0.0795,0.00312,1,0.0551,0.135,0.00528,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1996-12-30,1996,3,13,365,145.45,0.84,5,Dry,26,4,3,2,24,59,0.41,86.45,0.59,86.45,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.0031,0.000122,0.0808,0.00317,1,0.0592,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1996-12-31,1996,3,14,366,146.81,0.84,5,Dry,26,4,3,2,24,59,0.4,87.81,0.6,87.81,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00321,0.000126,0.0814,0.00319,1,0.061,0.142,0.00559,25.4,0.924,0.963,0.89,20.2,19.4,19.4,466
1997-01-01,1996,4,14,1,146.54,0.84,5,Dry,29,5,4,2,33,73,0.5,73.54,0.5,73.54,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0749,0.002,0.0000785,0.0769,0.00302,1,0.0418,0.119,0.00465,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1997-01-02,1996,4,14,2,146.27,0.84,5,Dry,29,5,4,2,33,73,0.5,73.27,0.5,73.27,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0748,0.00198,0.0000776,0.0768,0.00301,1,0.0414,0.118,0.00464,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1997-01-03,1996,4,14,3,146.54,0.84,5,Dry,29,5,4,2,33,73,0.5,73.54,0.5,73.54,0,0,0,0,-2,2,29,5,4,0,35,112,990,964.5,25.5,0.0749,0.002,0.0000785,0.0769,0.00302,1,0.0418,0.119,0.00465,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1997-01-04,1996,4,14,4,147.91,0.83,5,Dry,29,5,4,2,33,73,0.49,74.91,0.51,74.91,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0754,0.00212,0.000083,0.0775,0.00304,1,0.0436,0.121,0.00475,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
1997-01-05,1996,4,14,5,150.37,0.82,5,Dry,29,5,4,2,33,73,0.48,77.37,0.52,77.37,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00233,0.0000912,0.0786,0.00308,1,0.0469,0.126,0.00492,25.4,0.937,0.96,0.899,18,17.3,17.3,416
1997-01-06,1996,4,14,6,151.19,0.82,5,Dry,29,5,4,2,33,73,0.48,78.19,0.52,78.19,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0765,0.0024,0.000094,0.0789,0.0031,1,0.0481,0.127,0.00498,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1997-01-07,1996,4,15,7,150.37,0.82,5,Dry,29,5,4,2,33,73,0.48,77.37,0.52,77.37,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00233,0.0000912,0.0786,0.00308,1,0.0469,0.126,0.00492,25.4,0.937,0.96,0.899,18,17.3,17.3,416
1997-01-08,1996,4,15,8,149.55,0.83,5,Dry,29,5,4,2,33,73,0.49,76.55,0.51,76.55,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.076,0.00226,0.0000885,0.0782,0.00307,1,0.0458,0.124,0.00487,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
1997-01-09,1996,4,15,9,151.46,0.82,5,Dry,29,5,4,2,33,73,0.48,78.46,0.52,78.46,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0766,0.00242,0.0000949,0.0791,0.0031,1,0.0484,0.127,0.005,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1997-01-10,1996,4,15,10,155.02,0.81,5,Dry,29,5,4,2,33,73,0.47,82.02,0.53,82.02,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0779,0.00272,0.000107,0.0806,0.00316,1,0.0532,0.134,0.00525,25.4,0.932,0.961,0.895,19,18.3,18.3,439
1997-01-11,1996,4,15,11,158.57,0.8,5,Dry,29,5,4,2,33,73,0.46,85.57,0.54,85.57,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0791,0.00302,0.000118,0.0822,0.00322,1,0.058,0.14,0.00549,25.4,0.928,0.962,0.893,19.8,19,19,456
1997-01-12,1996,4,15,12,162.13,0.79,5,Dry,29,5,4,2,33,73,0.45,89.13,0.55,89.13,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00333,0.00013,0.0837,0.00328,1,0.0628,0.147,0.00574,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
1997-01-13,1996,4,15,13,165.68,0.77,5,Dry,29,5,4,2,33,73,0.44,92.68,0.56,92.68,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0676,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
1997-01-14,1996,4,16,14,169.24,0.76,5,Dry,29,5,4,2,33,73,0.43,96.24,0.57,96.24,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1997-01-15,1996,4,16,15,172.79,0.75,5,Dry,29,5,4,2,33,73,0.42,99.79,0.58,99.79,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00423,0.000166,0.0884,0.00346,1,0.0772,0.166,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1997-01-16,1996,4,16,16,176.35,0.74,5,Dry,29,5,4,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.09,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1997-01-17,1996,4,16,17,179.9,0.72,5,Dry,29,5,4,2,33,73,0.41,106.9,0.59,106.9,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0867,0.00484,0.000189,0.0915,0.00358,1,0.0868,0.178,0.00698,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
1997-01-18,1996,4,16,18,183.45,0.72,5,Dry,29,5,4,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
1997-01-19,1996,4,16,19,187.01,0.7,5,Dry,29,5,4,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1997-01-20,1996,4,16,20,191.11,0.69,5,Dry,29,5,4,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.2,26.3,26.3,632
1997-01-21,1996,4,17,21,196.31,0.67,5,Dry,29,5,4,2,33,73,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00623,0.000243,0.0987,0.00386,1,0.109,0.208,0.00811,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1997-01-22,1996,4,17,22,198.77,0.66,5,Dry,29,5,4,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00644,0.000252,0.0998,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1997-01-23,1996,4,17,23,201.23,0.66,5,Dry,29,5,4,2,33,73,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1997-01-24,1996,4,17,24,207.52,0.64,5,Dry,29,5,4,2,33,73,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0964,0.00718,0.000281,0.104,0.00405,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.2,30.2,30.2,725
1997-01-25,1996,4,17,25,212.17,0.63,5,Dry,29,5,4,2,33,73,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.2,31.3,31.3,751
1997-01-26,1996,4,17,26,215.17,0.62,5,Dry,29,5,4,2,33,73,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00783,0.000307,0.107,0.00419,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,33,32,32,767
1997-01-27,1996,4,17,27,217.09,0.61,5,Dry,29,5,4,2,33,73,0.34,144.1,0.66,144.1,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.008,0.000314,0.108,0.00423,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1997-01-28,1996,4,18,28,219.55,0.61,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,791
1997-01-29,1996,4,18,29,225.29,0.59,5,Dry,29,5,4,2,33,73,0.32,152.3,0.68,152.3,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00869,0.000342,0.111,0.00438,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
1997-01-30,1996,4,18,30,232.67,0.57,5,Dry,29,5,4,2,33,73,0.31,159.7,0.69,159.7,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00932,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
1997-01-31,1996,4,18,31,241.15,0.55,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39,38,38,913
1997-02-01,1996,5,18,32,252.36,0.53,5,Dry,31,6,4,3,41,85,0.34,167.4,0.66,167.4,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00998,0.000394,0.119,0.00471,1,0.168,0.287,0.0114,25,0.944,0.973,0.919,38.8,37.7,37.7,905
1997-02-02,1996,5,18,33,261.38,0.52,5,Dry,31,6,4,3,41,85,0.33,176.4,0.68,176.4,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000425,0.123,0.00487,1,0.181,0.304,0.012,25,0.947,0.978,0.926,40.9,40,40,960
1997-02-03,1996,5,18,34,271.5,0.5,5,Dry,31,6,4,3,41,85,0.31,186.5,0.69,186.5,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.00046,0.127,0.00505,1,0.194,0.322,0.0128,24.9,0.951,0.98,0.931,43.3,42.4,42.4,1020
1997-02-04,1996,5,19,35,285.45,0.48,5,Dry,31,6,4,3,41,85,0.3,200.4,0.7,200.4,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000508,0.134,0.00531,1,0.213,0.347,0.0138,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1100
1997-02-05,1996,5,19,36,297.75,0.47,5,Dry,31,6,4,3,41,85,0.28,212.8,0.71,212.8,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0138,0.000551,0.139,0.00553,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
1997-02-06,1996,5,19,37,310.6,0.45,5,Dry,31,6,4,3,41,85,0.27,225.6,0.73,225.6,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.0149,0.000596,0.145,0.00577,1,0.247,0.392,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1997-02-07,1996,5,19,38,322.91,0.44,5,Dry,31,6,4,3,41,85,0.26,237.9,0.74,237.9,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000639,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.925,0.97,0.898,26.7,25.9,51.8,1240
1997-02-08,1996,5,19,39,335.76,0.42,5,Dry,31,6,4,3,41,85,0.25,250.8,0.75,250.8,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.000697,0.156,0.00625,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.2,27.3,54.7,1310
1997-02-09,1996,5,19,40,346.97,0.41,5,Dry,31,6,4,3,41,85,0.24,262,0.76,262,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0226,0.000911,0.165,0.00664,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
1997-02-10,1996,5,19,41,357.09,0.4,5,Dry,31,6,4,3,41,85,0.24,272.1,0.76,272.1,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0274,0.00111,0.173,0.00699,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.6,59.3,1420
1997-02-11,1996,5,20,42,367.75,0.39,5,Dry,31,6,4,3,41,85,0.23,282.8,0.77,282.8,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0325,0.00131,0.182,0.00736,2,0.133,0.316,0.0127,24.4,0.937,0.97,0.908,31.7,30.8,61.6,1480
1997-02-12,1996,5,20,43,378.42,0.38,5,Dry,31,6,4,3,41,85,0.23,293.4,0.78,293.4,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.154,0.0375,0.00152,0.191,0.00773,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.9,1530
1997-02-13,1996,5,20,44,388.53,0.37,5,Dry,31,6,4,3,41,85,0.22,303.5,0.78,303.5,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0423,0.00171,0.199,0.00809,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34,33,66,1590
1997-02-14,1996,5,20,45,398.65,0.36,5,Dry,31,6,4,3,41,85,0.21,313.6,0.79,313.6,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.047,0.00191,0.208,0.00844,2,0.154,0.362,0.0147,24.2,0.943,0.97,0.914,35.1,34.1,68.2,1640
1997-02-15,1996,5,20,46,409.31,0.35,5,Dry,31,6,4,3,41,85,0.21,324.3,0.79,324.3,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0521,0.00212,0.217,0.00882,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
1997-02-16,1996,5,20,47,419.98,0.34,5,Dry,31,6,4,3,41,85,0.2,335,0.8,335,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0571,0.00233,0.225,0.00919,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.7,1750
1997-02-17,1996,5,20,48,426.81,0.34,5,Dry,31,6,4,3,41,85,0.2,341.8,0.8,341.8,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0603,0.00246,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
1997-02-18,1996,5,21,49,431.46,0.33,5,Dry,31,6,4,3,41,85,0.2,346.5,0.8,346.5,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0625,0.00256,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
1997-02-19,1996,5,21,50,438.85,0.32,5,Dry,31,6,4,3,41,85,0.19,353.9,0.81,353.9,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.066,0.0027,0.241,0.00986,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77.1,1850
1997-02-20,1996,5,21,51,449.51,0.32,5,Dry,31,6,4,3,41,85,0.19,364.5,0.81,364.5,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.189,0.438,0.018,23.9,0.95,0.977,0.929,40.7,39.7,79.5,1910
1997-02-21,1996,5,21,52,458.53,0.31,5,Dry,31,6,4,3,41,85,0.18,373.5,0.81,373.5,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0753,0.00309,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
1997-02-22,1996,5,21,53,464.27,0.3,5,Dry,31,6,4,3,41,85,0.18,379.3,0.82,379.3,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.078,0.00321,0.262,0.0108,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.2,41.4,82.8,1990
1997-02-23,1996,5,21,54,471.66,0.3,5,Dry,31,6,4,3,41,85,0.18,386.7,0.82,386.7,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.186,0.0815,0.00336,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.2,84.3,2020
1997-02-24,1996,5,21,55,480.13,0.29,5,Dry,31,6,4,3,41,85,0.18,395.1,0.82,395.1,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0855,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
1997-02-25,1996,5,22,56,488.06,0.29,5,Dry,31,6,4,3,41,85,0.17,403.1,0.83,403.1,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0892,0.00369,0.281,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.7,2110
1997-02-26,1996,5,22,57,498.18,0.28,5,Dry,31,6,4,3,41,85,0.17,413.2,0.83,413.2,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2150
1997-02-27,1996,5,22,58,508.3,0.28,5,Dry,31,6,4,3,41,85,0.17,423.3,0.83,423.3,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0988,0.0041,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
1997-02-28,1996,5,22,59,519.51,0.27,5,Dry,31,6,4,3,41,85,0.16,434.5,0.84,434.5,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0128,2,0.236,0.543,0.0226,23.5,0.957,0.98,0.938,48,47,94,2260
1997-03-01,1996,6,22,60,531.81,0.27,5,Dry,36,8,6,4,53,107,0.2,424.8,0.8,424.8,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0995,0.00415,0.303,0.0126,2,0.229,0.532,0.0222,23.5,0.957,0.98,0.937,46.8,45.8,91.7,2200
1997-03-02,1996,6,22,61,544.12,0.26,5,Dry,36,8,6,4,53,107,0.2,437.1,0.8,437.1,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.0044,0.313,0.0131,2,0.238,0.55,0.023,23.4,0.957,0.98,0.938,48,47.1,94.1,2260
1997-03-03,1996,6,22,62,555.33,0.25,5,Dry,36,8,6,4,53,107,0.19,448.3,0.81,448.3,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.111,0.00463,0.322,0.0135,2,0.245,0.567,0.0237,23.3,0.958,0.98,0.939,49.1,48.2,96.3,2310
1997-03-04,1996,6,23,63,564.35,0.25,5,Dry,36,8,6,4,53,107,0.19,457.4,0.81,457.4,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00481,0.33,0.0138,2,0.251,0.581,0.0243,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
1997-03-05,1996,6,23,64,575.02,0.24,5,Dry,36,8,6,4,53,107,0.19,468,0.81,468,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00504,0.341,0.0143,2,0.258,0.599,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
1997-03-06,1996,6,23,65,579.67,0.24,5,Dry,36,8,6,4,53,107,0.18,472.7,0.81,472.7,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.224,0.122,0.00513,0.346,0.0145,2,0.262,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
1997-03-07,1996,6,23,66,584.86,0.24,5,Dry,36,8,6,4,53,107,0.18,477.9,0.82,477.9,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.226,0.125,0.00524,0.351,0.0148,2,0.265,0.616,0.0259,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
1997-03-08,1996,6,23,67,587.32,0.24,5,Dry,36,8,6,4,53,107,0.18,480.3,0.82,480.3,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.228,0.126,0.00529,0.354,0.0149,2,0.267,0.62,0.0261,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
1997-03-09,1996,6,23,68,585.41,0.24,5,Dry,36,8,6,4,53,107,0.18,478.4,0.82,478.4,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.227,0.125,0.00525,0.352,0.0148,2,0.265,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1997-03-10,1996,6,23,69,582.4,0.24,5,Dry,36,8,6,4,53,107,0.18,475.4,0.82,475.4,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00519,0.348,0.0147,2,0.263,0.612,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
1997-03-11,1996,6,24,70,579.39,0.24,5,Dry,36,8,6,4,53,107,0.18,472.4,0.81,472.4,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00513,0.345,0.0145,2,0.261,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
1997-03-12,1996,6,24,71,578.57,0.24,5,Dry,36,8,6,4,53,107,0.18,471.6,0.81,471.6,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00511,0.345,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
1997-03-13,1996,6,24,72,578.3,0.24,5,Dry,36,8,6,4,53,107,0.18,471.3,0.81,471.3,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.121,0.0051,0.344,0.0145,2,0.261,0.605,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
1997-03-14,1996,6,24,73,576.38,0.24,5,Dry,36,8,6,4,53,107,0.19,469.4,0.81,469.4,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.222,0.121,0.00506,0.342,0.0144,2,0.259,0.602,0.0253,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
1997-03-15,1996,6,24,74,574.47,0.24,5,Dry,36,8,6,4,53,107,0.19,467.5,0.81,467.5,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.221,0.12,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
1997-03-16,1996,6,24,75,571.46,0.24,5,Dry,36,8,6,4,53,107,0.19,464.5,0.81,464.5,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
1997-03-17,1996,6,24,76,568.45,0.25,5,Dry,36,8,6,4,53,107,0.19,461.4,0.81,461.4,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
1997-03-18,1996,6,25,77,564.9,0.25,5,Dry,36,8,6,4,53,107,0.19,457.9,0.81,457.9,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00483,0.33,0.0138,2,0.252,0.582,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
1997-03-19,1996,6,25,78,560.8,0.25,5,Dry,36,8,6,4,53,107,0.19,453.8,0.81,453.8,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00474,0.327,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
1997-03-20,1996,6,25,79,558.88,0.25,5,Dry,36,8,6,4,53,107,0.19,451.9,0.81,451.9,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.112,0.0047,0.325,0.0136,2,0.248,0.572,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
1997-03-21,1996,6,25,80,554.78,0.25,5,Dry,36,8,6,4,53,107,0.19,447.8,0.81,447.8,0,0,0,0,-4,4,36,8,6,0,57,498,990,966.1,23.9,0.211,0.11,0.00462,0.322,0.0135,2,0.245,0.566,0.0237,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
1997-03-22,1996,6,25,81,548.49,0.26,5,Dry,36,8,6,4,53,107,0.2,441.5,0.81,441.5,0,0,0,0,-4,4,36,8,6,0,57,491,990,966.1,23.9,0.209,0.107,0.00449,0.316,0.0132,2,0.241,0.557,0.0233,23.4,0.958,0.98,0.939,48.5,47.5,95,2280
1997-03-23,1996,6,25,82,544.39,0.26,5,Dry,36,8,6,4,53,107,0.2,437.4,0.8,437.4,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.208,0.105,0.0044,0.313,0.0131,2,0.238,0.551,0.023,23.4,0.957,0.98,0.938,48,47.1,94.2,2260
1997-03-24,1996,6,25,83,541.38,0.26,5,Dry,36,8,6,4,53,107,0.2,434.4,0.8,434.4,0,0,0,0,-4,4,36,8,6,0,57,484,990,966,24,0.206,0.104,0.00434,0.311,0.013,2,0.236,0.546,0.0228,23.4,0.957,0.98,0.938,47.7,46.8,93.6,2250
1997-03-25,1996,6,26,84,535.1,0.26,5,Dry,36,8,6,4,53,107,0.2,428.1,0.8,428.1,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.00421,0.305,0.0127,2,0.231,0.537,0.0224,23.5,0.957,0.98,0.938,47.1,46.2,92.3,2220
1997-03-26,1996,6,26,85,529.35,0.27,5,Dry,36,8,6,4,53,107,0.2,422.4,0.8,422.4,0,0,0,0,-4,4,36,8,6,0,57,472,990,966,24,0.202,0.0983,0.00409,0.301,0.0125,2,0.228,0.528,0.022,23.5,0.956,0.98,0.937,46.5,45.6,91.2,2190
1997-03-27,1996,6,26,86,524.7,0.27,5,Dry,36,8,6,4,53,107,0.2,417.7,0.8,417.7,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0962,0.004,0.297,0.0123,2,0.224,0.521,0.0217,23.5,0.956,0.98,0.937,46.1,45.1,90.3,2170
1997-03-28,1996,6,26,87,523.88,0.27,5,Dry,36,8,6,4,53,107,0.2,416.9,0.8,416.9,0,0,0,0,-4,4,36,8,6,0,57,467,990,966,24,0.2,0.0958,0.00398,0.296,0.0123,2,0.224,0.52,0.0216,23.5,0.956,0.98,0.937,46,45.1,90.1,2160
1997-03-29,1996,6,26,88,525.25,0.27,5,Dry,36,8,6,4,53,107,0.2,418.3,0.8,418.3,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0964,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.4,2170
1997-03-30,1996,6,26,89,528.26,0.27,5,Dry,36,8,6,4,53,107,0.2,421.3,0.8,421.3,0,0,0,0,-4,4,36,8,6,0,57,471,990,966,24,0.202,0.0978,0.00407,0.3,0.0125,2,0.227,0.527,0.0219,23.5,0.956,0.98,0.937,46.4,45.5,91,2180
1997-03-31,1996,6,26,90,533.45,0.26,5,Dry,36,8,6,4,53,107,0.2,426.4,0.8,426.4,0,0,0,0,-4,4,36,8,6,0,57,476,990,966,24,0.204,0.1,0.00418,0.304,0.0127,2,0.23,0.534,0.0223,23.5,0.957,0.98,0.938,46.9,46,92,2210
1997-04-01,1996,7,27,91,539.74,0.26,5,Dry,40,10,8,5,62,125,0.23,414.7,0.77,414.7,0,0,0,0,-5,5,40,10,8,0,67,473,990,966,24,0.202,0.0948,0.00395,0.297,0.0124,2,0.222,0.52,0.0217,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2140
1997-04-02,1996,7,27,92,546.58,0.26,5,Dry,40,10,8,5,62,125,0.23,421.6,0.77,421.6,0,0,0,0,-5,5,40,10,8,0,67,480,990,966.1,23.9,0.205,0.098,0.00409,0.303,0.0126,2,0.227,0.53,0.0221,23.4,0.956,0.98,0.937,46.3,45.4,90.7,2180
1997-04-03,1996,7,27,93,552.32,0.25,5,Dry,40,10,8,5,62,125,0.23,427.3,0.77,427.3,0,0,0,0,-5,5,40,10,8,0,67,485,990,966.1,23.9,0.207,0.101,0.00421,0.308,0.0129,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,46.9,45.9,91.8,2200
1997-04-04,1996,7,27,94,557.52,0.25,5,Dry,40,10,8,5,62,125,0.22,432.5,0.78,432.5,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.103,0.00432,0.312,0.0131,2,0.234,0.546,0.0229,23.3,0.957,0.98,0.938,47.4,46.4,92.9,2230
1997-04-05,1996,7,27,95,565.45,0.25,5,Dry,40,10,8,5,62,125,0.22,440.4,0.78,440.4,0,0,0,0,-5,5,40,10,8,0,67,498,990,966.1,23.9,0.211,0.107,0.00448,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.2,47.2,94.4,2270
1997-04-06,1996,7,27,96,575.02,0.24,5,Dry,40,10,8,5,62,125,0.22,450,0.78,450,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49.1,48.2,96.3,2310
1997-04-07,1996,7,27,97,583.49,0.24,5,Dry,40,10,8,5,62,125,0.21,458.5,0.79,458.5,0,0,0,0,-5,5,40,10,8,0,67,516,990,966.2,23.8,0.22,0.115,0.00485,0.335,0.0141,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
1997-04-08,1996,7,28,98,594.16,0.23,5,Dry,40,10,8,5,62,125,0.21,469.2,0.79,469.2,0,0,0,0,-5,5,40,10,8,0,67,527,990,966.3,23.7,0.226,0.12,0.00508,0.347,0.0146,2,0.259,0.606,0.0255,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
1997-04-09,1996,7,28,99,607.01,0.23,5,Dry,40,10,8,5,62,125,0.21,482,0.79,482,0,0,0,0,-5,5,40,10,8,0,67,540,990,966.3,23.7,0.233,0.127,0.00534,0.36,0.0152,2,0.268,0.628,0.0265,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
1997-04-10,1996,7,28,100,620.95,0.22,5,Dry,40,10,8,5,62,125,0.2,495.9,0.8,495.9,0,0,0,0,-5,5,40,10,8,0,67,554,990,966.4,23.6,0.241,0.133,0.00564,0.374,0.0159,3,0.166,0.54,0.0229,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
1997-04-11,1996,7,28,101,635.99,0.21,5,Dry,40,10,8,5,62,125,0.2,511,0.8,511,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.142,0.00604,0.392,0.0167,3,0.172,0.565,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
1997-04-12,1996,7,28,102,650.49,0.21,5,Dry,40,10,8,5,62,125,0.19,525.5,0.81,525.5,0,0,0,0,-5,5,40,10,8,0,67,583,990,966.5,23.5,0.258,0.152,0.00647,0.41,0.0175,3,0.179,0.589,0.0251,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
1997-04-13,1996,7,28,103,666.07,0.2,5,Dry,40,10,8,5,62,125,0.19,541.1,0.81,541.1,0,0,0,0,-5,5,40,10,8,0,67,599,990,966.6,23.4,0.267,0.162,0.00693,0.429,0.0183,3,0.186,0.615,0.0263,22.8,0.95,0.972,0.924,38.3,37.3,112,2680
1997-04-14,1996,7,28,104,681.66,0.2,5,Dry,40,10,8,5,62,125,0.18,556.7,0.82,556.7,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.0074,0.449,0.0192,3,0.193,0.642,0.0275,22.7,0.951,0.975,0.927,39.3,38.3,115,2760
1997-04-15,1996,7,29,105,698.88,0.19,5,Dry,40,10,8,5,62,125,0.18,573.9,0.82,573.9,0,0,0,0,-5,5,40,10,8,0,67,632,990,966.7,23.3,0.286,0.184,0.00791,0.47,0.0202,3,0.201,0.671,0.0288,22.6,0.952,0.977,0.931,40.4,39.5,119,2840
1997-04-16,1996,7,29,106,716.11,0.18,5,Dry,40,10,8,5,62,125,0.17,591.1,0.82,591.1,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.196,0.00843,0.491,0.0211,3,0.208,0.7,0.0301,22.5,0.954,0.979,0.934,41.5,40.7,122,2930
1997-04-17,1996,7,29,107,734.43,0.18,5,Dry,40,10,8,5,62,125,0.17,609.4,0.83,609.4,0,0,0,0,-5,5,40,10,8,0,67,667,990,966.8,23.2,0.306,0.208,0.00898,0.514,0.0222,3,0.217,0.731,0.0315,22.4,0.955,0.98,0.936,42.7,41.8,125,3010
1997-04-18,1996,7,29,108,752.2,0.17,5,Dry,40,10,8,5,62,125,0.17,627.2,0.83,627.2,0,0,0,0,-5,5,40,10,8,0,67,685,990,966.9,23.1,0.316,0.22,0.00953,0.536,0.0232,3,0.225,0.761,0.0329,22.3,0.955,0.98,0.936,43.7,42.9,129,3090
1997-04-19,1996,7,29,109,768.88,0.16,5,Dry,40,10,8,5,62,125,0.16,643.9,0.84,643.9,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.325,0.231,0.01,0.557,0.0242,3,0.232,0.789,0.0343,22.2,0.956,0.98,0.937,44.7,43.8,132,3160
1997-04-20,1996,7,29,110,775.73,0.16,5,Dry,40,10,8,5,62,125,0.16,650.7,0.84,650.7,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.329,0.236,0.0102,0.565,0.0246,3,0.235,0.8,0.0348,22.2,0.956,0.98,0.937,45.2,44.2,133,3190
1997-04-21,1996,7,29,111,782.09,0.16,5,Dry,40,10,8,5,62,125,0.16,657.1,0.84,657.1,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0104,0.573,0.0249,3,0.238,0.811,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1997-04-22,1996,7,30,112,786.29,0.16,5,Dry,40,10,8,5,62,125,0.16,661.3,0.84,661.3,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.243,0.0106,0.578,0.0252,3,0.24,0.818,0.0356,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
1997-04-23,1996,7,30,113,787.74,0.15,5,Dry,40,10,8,5,62,125,0.16,662.7,0.84,662.7,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.821,0.0358,22.1,0.957,0.98,0.938,45.9,44.9,135,3240
1997-04-24,1996,7,30,114,786.29,0.16,5,Dry,40,10,8,5,62,125,0.16,661.3,0.84,661.3,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.243,0.0106,0.578,0.0252,3,0.24,0.818,0.0356,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
1997-04-25,1996,7,30,115,782.09,0.16,5,Dry,40,10,8,5,62,125,0.16,657.1,0.84,657.1,0,0,0,0,-5,5,40,10,8,0,67,715,990,967,23,0.333,0.24,0.0104,0.573,0.0249,3,0.238,0.811,0.0353,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1997-04-26,1996,7,30,116,778.16,0.16,5,Dry,40,10,8,5,62,125,0.16,653.2,0.84,653.2,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.331,0.237,0.0103,0.568,0.0247,3,0.236,0.804,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
1997-04-27,1996,7,30,117,770.52,0.16,5,Dry,40,10,8,5,62,125,0.16,645.5,0.84,645.5,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1997-04-28,1996,7,30,118,764.78,0.16,5,Dry,40,10,8,5,62,125,0.16,639.8,0.84,639.8,0,0,0,0,-5,5,40,10,8,0,67,698,990,967,23,0.323,0.228,0.00991,0.551,0.0239,3,0.23,0.782,0.0339,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
1997-04-29,1996,7,31,119,752.48,0.17,5,Dry,40,10,8,5,62,125,0.17,627.5,0.83,627.5,0,0,0,0,-5,5,40,10,8,0,67,685,990,966.9,23.1,0.316,0.22,0.00953,0.536,0.0232,3,0.225,0.761,0.033,22.3,0.955,0.98,0.936,43.8,42.9,129,3090
1997-04-30,1996,7,31,120,740.17,0.17,5,Dry,40,10,8,5,62,125,0.17,615.2,0.83,615.2,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00916,0.521,0.0225,3,0.219,0.74,0.032,22.4,0.955,0.98,0.936,43,42.2,126,3040
1997-05-01,1996,8,31,121,726.23,0.18,5,Dry,42,9,8,6,82,147,0.2,579.2,0.8,579.2,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.0081,0.477,0.0206,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
1997-05-02,1996,8,31,122,712.83,0.18,5,Dry,42,9,8,6,82,147,0.21,565.8,0.79,565.8,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.0077,0.461,0.0198,3,0.197,0.658,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2790
1997-05-03,1996,8,31,123,698.88,0.19,5,Dry,42,9,8,6,82,147,0.21,551.9,0.79,551.9,0,0,0,0,-6,6,42,9,8,0,88,611,990,966.7,23.3,0.274,0.17,0.00728,0.443,0.019,3,0.191,0.634,0.0272,22.7,0.951,0.974,0.926,38.9,37.9,114,2730
1997-05-04,1996,8,31,124,683.85,0.2,5,Dry,42,9,8,6,82,147,0.21,536.9,0.79,536.9,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00683,0.425,0.0182,3,0.184,0.609,0.0261,22.8,0.95,0.972,0.923,37.9,36.8,111,2650
1997-05-05,1996,8,31,125,669.35,0.2,5,Dry,42,9,8,6,82,147,0.22,522.4,0.78,522.4,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.0064,0.407,0.0174,3,0.178,0.584,0.0249,22.8,0.948,0.97,0.92,37,35.9,108,2580
1997-05-06,1996,8,32,126,654.86,0.21,5,Dry,42,9,8,6,82,147,0.22,507.9,0.78,507.9,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.14,0.00597,0.389,0.0166,3,0.171,0.56,0.0238,22.9,0.947,0.97,0.919,36,35,105,2520
1997-05-07,1996,8,32,127,641.46,0.21,5,Dry,42,9,8,6,82,147,0.23,494.5,0.77,494.5,0,0,0,0,-6,6,42,9,8,0,88,553,990,966.5,23.5,0.241,0.132,0.00563,0.373,0.0159,3,0.165,0.538,0.0229,23,0.946,0.97,0.917,35.2,34.1,102,2460
1997-05-08,1996,8,32,128,627.52,0.22,5,Dry,42,9,8,6,82,147,0.23,480.5,0.77,480.5,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.626,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
1997-05-09,1996,8,32,129,613.57,0.22,5,Dry,42,9,8,6,82,147,0.24,466.6,0.76,466.6,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00504,0.344,0.0146,2,0.257,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
1997-05-10,1996,8,32,130,599.63,0.23,5,Dry,42,9,8,6,82,147,0.24,452.6,0.76,452.6,0,0,0,0,-6,6,42,9,8,0,88,512,990,966.3,23.7,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.578,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
