date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-05-11,1996,8,32,131,586.23,0.24,5,Dry,42,9,8,6,82,147,0.25,439.2,0.75,439.2,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00447,0.318,0.0134,2,0.239,0.557,0.0234,23.2,0.957,0.98,0.938,47.9,46.9,93.8,2250
1997-05-12,1996,8,32,132,573.92,0.24,5,Dry,42,9,8,6,82,147,0.26,426.9,0.74,426.9,0,0,0,0,-6,6,42,9,8,0,88,486,990,966.2,23.8,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.538,0.0226,23.3,0.957,0.98,0.938,46.6,45.7,91.4,2190
1997-05-13,1996,8,33,133,561.07,0.25,5,Dry,42,9,8,6,82,147,0.26,414.1,0.74,414.1,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.202,0.0944,0.00396,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
1997-05-14,1996,8,33,134,548.22,0.26,5,Dry,42,9,8,6,82,147,0.27,401.2,0.73,401.2,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0884,0.00369,0.286,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,44,43.1,86.3,2070
1997-05-15,1996,8,33,135,537.01,0.26,5,Dry,42,9,8,6,82,147,0.27,390,0.73,390,0,0,0,0,-6,6,42,9,8,0,88,449,990,966,24,0.194,0.0831,0.00346,0.277,0.0116,2,0.206,0.483,0.0201,23.5,0.954,0.98,0.935,42.9,42,84,2020
1997-05-16,1996,8,33,136,525.25,0.27,5,Dry,42,9,8,6,82,147,0.28,378.3,0.72,378.3,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0775,0.00323,0.267,0.0111,2,0.198,0.465,0.0194,23.6,0.952,0.98,0.933,41.6,40.8,81.6,1960
1997-05-17,1996,8,33,137,514.04,0.28,5,Dry,42,9,8,6,82,147,0.29,367,0.71,367,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0722,0.003,0.258,0.0107,2,0.19,0.448,0.0186,23.6,0.951,0.977,0.929,40.4,39.5,79,1900
1997-05-18,1996,8,33,138,503.92,0.28,5,Dry,42,9,8,6,82,147,0.29,356.9,0.71,356.9,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0675,0.0028,0.25,0.0104,2,0.183,0.433,0.018,23.7,0.949,0.975,0.925,39.4,38.4,76.8,1840
1997-05-19,1996,8,33,139,493.26,0.29,5,Dry,42,9,8,6,82,147,0.3,346.3,0.7,346.3,0,0,0,0,-6,6,42,9,8,0,88,405,990,965.8,24.2,0.179,0.0624,0.00258,0.241,0.00997,2,0.176,0.417,0.0173,23.8,0.948,0.972,0.922,38.2,37.2,74.4,1780
1997-05-20,1996,8,34,140,483.14,0.29,5,Dry,42,9,8,6,82,147,0.3,336.1,0.7,336.1,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0577,0.00238,0.233,0.0096,2,0.169,0.402,0.0166,23.8,0.946,0.97,0.918,37.2,36,72.1,1730
1997-05-21,1996,8,34,141,474.12,0.3,5,Dry,42,9,8,6,82,147,0.31,327.1,0.69,327.1,0,0,0,0,-6,6,42,9,8,0,88,386,990,965.7,24.3,0.172,0.0534,0.0022,0.225,0.00928,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
1997-05-22,1996,8,34,142,464.55,0.3,5,Dry,42,9,8,6,82,147,0.32,317.6,0.68,317.6,0,0,0,0,-6,6,42,9,8,0,88,377,990,965.7,24.3,0.168,0.0489,0.00201,0.217,0.00894,2,0.157,0.374,0.0154,23.9,0.944,0.97,0.915,35.2,34.1,68.2,1640
1997-05-23,1996,8,34,143,455.52,0.31,5,Dry,42,9,8,6,82,147,0.32,308.5,0.68,308.5,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.6,24.4,0.165,0.0446,0.00183,0.21,0.00862,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
1997-05-24,1996,8,34,144,447.6,0.32,5,Dry,42,9,8,6,82,147,0.33,300.6,0.67,300.6,0,0,0,0,-6,6,42,9,8,0,88,360,990,965.6,24.4,0.162,0.0409,0.00168,0.203,0.00834,2,0.145,0.349,0.0143,24,0.941,0.97,0.913,33.3,32.3,64.7,1550
1997-05-25,1996,8,34,145,439.12,0.32,5,Dry,42,9,8,6,82,147,0.34,292.1,0.67,292.1,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0369,0.00151,0.196,0.00804,2,0.14,0.336,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.9,1510
1997-05-26,1996,8,34,146,431.19,0.33,5,Dry,42,9,8,6,82,147,0.34,284.2,0.66,284.2,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.157,0.0331,0.00135,0.19,0.00776,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.5,30.6,61.2,1470
1997-05-27,1996,8,35,147,423.26,0.34,5,Dry,42,9,8,6,82,147,0.35,276.3,0.65,276.3,0,0,0,0,-6,6,42,9,8,0,88,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00748,2,0.129,0.312,0.0127,24.2,0.936,0.97,0.907,30.6,29.7,59.5,1430
1997-05-28,1996,8,35,148,416.42,0.35,5,Dry,42,9,8,6,82,147,0.35,269.4,0.65,269.4,0,0,0,0,-6,6,42,9,8,0,88,328,990,965.5,24.5,0.151,0.0262,0.00107,0.178,0.00724,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.9,29,58,1390
1997-05-29,1996,8,35,149,409.04,0.35,5,Dry,42,9,8,6,82,147,0.36,262,0.64,262,0,0,0,0,-6,6,42,9,8,0,88,321,990,965.4,24.6,0.149,0.0227,0.000924,0.172,0.00698,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1997-05-30,1996,8,35,150,401.66,0.36,5,Dry,42,9,8,6,82,147,0.37,254.7,0.63,254.7,0,0,0,0,-6,6,42,9,8,0,88,314,990,965.4,24.6,0.146,0.0192,0.000781,0.165,0.00673,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.3,27.4,54.8,1320
1997-05-31,1996,8,35,151,394.27,0.36,5,Dry,42,9,8,6,82,147,0.37,247.3,0.63,247.3,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.144,0.0168,0.000681,0.16,0.00651,2,0.109,0.27,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
1997-06-01,1996,9,35,152,387.44,0.37,5,Dry,39,9,7,5,59,119,0.31,268.4,0.69,268.4,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0257,0.00104,0.175,0.00711,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,29.9,29,58.1,1390
1997-06-02,1996,9,35,153,380.6,0.38,5,Dry,39,9,7,5,59,119,0.31,261.6,0.69,261.6,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0225,0.00091,0.17,0.00687,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
1997-06-03,1996,9,36,154,374.86,0.38,5,Dry,39,9,7,5,59,119,0.32,255.9,0.68,255.9,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0198,0.000799,0.165,0.00667,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
1997-06-04,1996,9,36,155,368.57,0.39,5,Dry,39,9,7,5,59,119,0.32,249.6,0.68,249.6,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000685,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.9,27,54,1300
1997-06-05,1996,9,36,156,362.28,0.39,5,Dry,39,9,7,5,59,119,0.33,243.3,0.67,243.3,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00634,2,0.107,0.264,0.0106,24.5,0.927,0.97,0.9,27.1,26.3,52.6,1260
1997-06-06,1996,9,36,157,355.99,0.4,5,Dry,39,9,7,5,59,119,0.33,237,0.67,237,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.139,0.0159,0.00064,0.154,0.00622,2,0.102,0.257,0.0104,24.6,0.925,0.97,0.898,26.4,25.6,51.2,1230
1997-06-07,1996,9,36,158,350.25,0.41,5,Dry,39,9,7,5,59,119,0.34,231.3,0.66,231.3,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.137,0.0154,0.00062,0.152,0.00612,2,0.0986,0.251,0.0101,24.6,0.923,0.97,0.896,25.8,25,50,1200
1997-06-08,1996,9,36,159,345.6,0.41,5,Dry,39,9,7,5,59,119,0.34,226.6,0.66,226.6,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.015,0.000604,0.15,0.00603,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1997-06-09,1996,9,36,160,340.41,0.42,5,Dry,39,9,7,5,59,119,0.35,221.4,0.65,221.4,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0146,0.000585,0.148,0.00593,1,0.241,0.389,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1997-06-10,1996,9,37,161,335.21,0.42,5,Dry,39,9,7,5,59,119,0.35,216.2,0.65,216.2,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000567,0.145,0.00583,1,0.234,0.38,0.0152,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
1997-06-11,1996,9,37,162,330.02,0.43,5,Dry,39,9,7,5,59,119,0.36,211,0.64,211,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.129,0.0137,0.000549,0.143,0.00574,1,0.227,0.37,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
1997-06-12,1996,9,37,163,324.82,0.43,5,Dry,39,9,7,5,59,119,0.37,205.8,0.63,205.8,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0132,0.00053,0.141,0.00564,1,0.22,0.361,0.0145,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
1997-06-13,1996,9,37,164,320.17,0.44,5,Dry,39,9,7,5,59,119,0.37,201.2,0.63,201.2,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000514,0.139,0.00555,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.4,45.5,45.5,1090
1997-06-14,1996,9,37,165,315.52,0.45,5,Dry,39,9,7,5,59,119,0.38,196.5,0.62,196.5,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000498,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1997-06-15,1996,9,37,166,311.97,0.45,5,Dry,39,9,7,5,59,119,0.38,193,0.62,193,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000485,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
1997-06-16,1996,9,37,167,307.87,0.45,5,Dry,39,9,7,5,59,119,0.39,188.9,0.61,188.9,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000471,0.133,0.00532,1,0.197,0.331,0.0132,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1020
1997-06-17,1996,9,38,168,303.77,0.46,5,Dry,39,9,7,5,59,119,0.39,184.8,0.61,184.8,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000457,0.132,0.00525,1,0.192,0.324,0.0129,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
1997-06-18,1996,9,38,169,299.67,0.47,5,Dry,39,9,7,5,59,119,0.4,180.7,0.6,180.7,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000442,0.13,0.00517,1,0.186,0.316,0.0126,24.8,0.949,0.98,0.93,41.7,40.8,40.8,980
1997-06-19,1996,9,38,170,295.56,0.47,5,Dry,39,9,7,5,59,119,0.4,176.6,0.6,176.6,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.000428,0.128,0.0051,1,0.181,0.309,0.0123,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
1997-06-20,1996,9,38,171,291.46,0.48,5,Dry,39,9,7,5,59,119,0.41,172.5,0.59,172.5,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0104,0.000414,0.126,0.00502,1,0.175,0.302,0.012,24.8,0.946,0.975,0.923,39.7,38.8,38.8,930
1997-06-21,1996,9,38,172,287.91,0.48,5,Dry,39,9,7,5,59,119,0.41,168.9,0.59,168.9,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
1997-06-22,1996,9,38,173,284.35,0.49,5,Dry,39,9,7,5,59,119,0.42,165.3,0.58,165.3,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.0098,0.00039,0.123,0.00489,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37,37,888
1997-06-23,1996,9,38,174,280.8,0.49,5,Dry,39,9,7,5,59,119,0.42,161.8,0.58,161.8,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.0095,0.000377,0.122,0.00483,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
1997-06-24,1996,9,39,175,277.24,0.5,5,Dry,39,9,7,5,59,119,0.43,158.2,0.57,158.2,0,0,0,0,-5,5,39,9,7,0,64,213,990,964.8,25.2,0.111,0.0092,0.000365,0.12,0.00476,1,0.156,0.276,0.011,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
1997-06-25,1996,9,39,176,274.78,0.5,5,Dry,39,9,7,5,59,119,0.43,155.8,0.57,155.8,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00899,0.000357,0.119,0.00472,1,0.153,0.272,0.0108,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
1997-06-26,1996,9,39,177,271.77,0.5,5,Dry,39,9,7,5,59,119,0.44,152.8,0.56,152.8,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00874,0.000346,0.118,0.00466,1,0.149,0.266,0.0106,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
1997-06-27,1996,9,39,178,268.77,0.51,5,Dry,39,9,7,5,59,119,0.44,149.8,0.56,149.8,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00848,0.000336,0.116,0.00461,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
1997-06-28,1996,9,39,179,265.76,0.51,5,Dry,39,9,7,5,59,119,0.45,146.8,0.55,146.8,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00822,0.000326,0.115,0.00456,1,0.141,0.256,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1997-06-29,1996,9,39,180,262.75,0.52,5,Dry,39,9,7,5,59,119,0.45,143.8,0.55,143.8,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00797,0.000316,0.114,0.0045,1,0.137,0.25,0.00991,25,0.937,0.97,0.909,33,32,32,768
1997-06-30,1996,9,39,181,259.74,0.52,5,Dry,39,9,7,5,59,119,0.46,140.7,0.54,140.7,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00771,0.000305,0.112,0.00445,1,0.132,0.245,0.00969,25,0.935,0.97,0.907,32.3,31.3,31.3,752
1997-07-01,1996,10,40,182,256.74,0.53,5,Dry,37,8,6,4,53,108,0.42,148.7,0.58,148.7,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.3,33.2,33.2,797
1997-07-02,1996,10,40,183,253.73,0.53,5,Dry,37,8,6,4,53,108,0.43,145.7,0.57,145.7,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00447,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,781
1997-07-03,1996,10,40,184,251.27,0.54,5,Dry,37,8,6,4,53,108,0.43,143.3,0.57,143.3,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,33,32,32,767
1997-07-04,1996,10,40,185,248.81,0.54,5,Dry,37,8,6,4,53,108,0.43,140.8,0.57,140.8,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00438,1,0.133,0.244,0.00962,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
1997-07-05,1996,10,40,186,246.35,0.54,5,Dry,37,8,6,4,53,108,0.44,138.3,0.56,138.3,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00944,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
1997-07-06,1996,10,40,187,243.88,0.55,5,Dry,37,8,6,4,53,108,0.44,135.9,0.56,135.9,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.00429,1,0.126,0.235,0.00926,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
1997-07-07,1996,10,40,188,241.42,0.55,5,Dry,37,8,6,4,53,108,0.45,133.4,0.55,133.4,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1997-07-08,1996,10,41,189,238.96,0.56,5,Dry,37,8,6,4,53,108,0.45,131,0.55,131,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.00688,0.000271,0.107,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
1997-07-09,1996,10,41,190,236.5,0.56,5,Dry,37,8,6,4,53,108,0.46,128.5,0.54,128.5,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.222,0.00873,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
1997-07-10,1996,10,41,191,235.13,0.57,5,Dry,37,8,6,4,53,108,0.46,127.1,0.54,127.1,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00656,0.000258,0.105,0.00413,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
1997-07-11,1996,10,41,192,233.22,0.57,5,Dry,37,8,6,4,53,108,0.46,125.2,0.54,125.2,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.9,27.9,669
1997-07-12,1996,10,41,193,231.31,0.57,5,Dry,37,8,6,4,53,108,0.47,123.3,0.53,123.3,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0971,0.00623,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.3,27.4,27.4,658
1997-07-13,1996,10,41,194,229.39,0.58,5,Dry,37,8,6,4,53,108,0.47,121.4,0.53,121.4,0,0,0,0,-4,4,37,8,6,0,57,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00821,25.2,0.926,0.97,0.898,27.8,27,27,647
1997-07-14,1996,10,41,195,227.48,0.58,5,Dry,37,8,6,4,53,108,0.47,119.5,0.53,119.5,0,0,0,0,-4,4,37,8,6,0,57,170,990,964.6,25.4,0.0957,0.00591,0.000232,0.102,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,637
1997-07-15,1996,10,42,196,225.56,0.59,5,Dry,37,8,6,4,53,108,0.48,117.6,0.52,117.6,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
1997-07-16,1996,10,42,197,223.65,0.59,5,Dry,37,8,6,4,53,108,0.48,115.7,0.52,115.7,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0943,0.00558,0.000219,0.0999,0.00393,1,0.0986,0.199,0.0078,25.3,0.922,0.97,0.895,26.4,25.6,25.6,615
1997-07-17,1996,10,42,198,221.74,0.6,5,Dry,37,8,6,4,53,108,0.49,113.7,0.51,113.7,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.096,0.195,0.00766,25.3,0.921,0.97,0.893,26,25.2,25.2,604
1997-07-18,1996,10,42,199,219.82,0.6,5,Dry,37,8,6,4,53,108,0.49,111.8,0.51,111.8,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.093,0.00525,0.000206,0.0983,0.00386,1,0.0935,0.192,0.00752,25.3,0.92,0.97,0.892,25.5,24.7,24.7,594
1997-07-19,1996,10,42,200,217.91,0.61,5,Dry,37,8,6,4,53,108,0.5,109.9,0.5,109.9,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0923,0.00509,0.0002,0.0974,0.00382,1,0.0909,0.188,0.00739,25.3,0.918,0.97,0.891,25,24.3,24.3,583
1997-07-20,1996,10,42,201,215.99,0.62,5,Dry,37,8,6,4,53,108,0.5,108,0.5,108,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0916,0.00493,0.000193,0.0966,0.00379,1,0.0883,0.185,0.00725,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
1997-07-21,1996,10,42,202,214.08,0.62,5,Dry,37,8,6,4,53,108,0.5,106.1,0.5,106.1,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.091,0.00477,0.000187,0.0957,0.00375,1,0.0857,0.181,0.00711,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1997-07-22,1996,10,43,203,212.17,0.63,5,Dry,37,8,6,4,53,108,0.51,104.2,0.49,104.2,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0903,0.0046,0.00018,0.0949,0.00372,1,0.0831,0.178,0.00697,25.3,0.914,0.97,0.886,23.7,23,23,551
1997-07-23,1996,10,43,204,210.25,0.63,5,Dry,37,8,6,4,53,108,0.51,102.3,0.49,102.3,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0896,0.00444,0.000174,0.0941,0.00368,1,0.0805,0.175,0.00684,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
1997-07-24,1996,10,43,205,208.34,0.64,5,Dry,37,8,6,4,53,108,0.52,100.3,0.48,100.3,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.5,25.5,0.0889,0.00428,0.000167,0.0932,0.00365,1,0.078,0.171,0.0067,25.4,0.911,0.969,0.883,22.7,22,22,529
1997-07-25,1996,10,43,206,206.42,0.64,5,Dry,37,8,6,4,53,108,0.52,98.42,0.48,98.42,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0883,0.00412,0.000161,0.0924,0.00361,1,0.0754,0.168,0.00656,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1997-07-26,1996,10,43,207,204.51,0.65,5,Dry,37,8,6,4,53,108,0.53,96.51,0.47,96.51,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0876,0.00395,0.000155,0.0915,0.00358,1,0.0728,0.164,0.00643,25.4,0,0,0,0,0,0,0
1997-07-27,1996,10,43,208,203.14,0.65,5,Dry,37,8,6,4,53,108,0.53,95.14,0.47,95.14,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00384,0.00015,0.0909,0.00356,1,0.0709,0.162,0.00633,25.4,0,0,0,0,0,0,0
1997-07-28,1996,10,43,209,201.77,0.65,5,Dry,37,8,6,4,53,108,0.54,93.77,0.47,93.77,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0866,0.00372,0.000145,0.0903,0.00353,1,0.0691,0.159,0.00623,25.4,0,0,0,0,0,0,0
1997-07-29,1996,10,44,210,200.41,0.66,5,Dry,37,8,6,4,53,108,0.54,92.41,0.46,92.41,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0861,0.0036,0.000141,0.0897,0.00351,1,0.0673,0.157,0.00613,25.4,0,0,0,0,0,0,0
1997-07-30,1996,10,44,211,199.04,0.66,5,Dry,37,8,6,4,53,108,0.54,91.04,0.46,91.04,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.00349,0.000136,0.0892,0.00348,1,0.0654,0.155,0.00604,25.4,0,0,0,0,0,0,0
1997-07-31,1996,10,44,212,197.67,0.67,5,Dry,37,8,6,4,53,108,0.55,89.67,0.45,89.67,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0852,0.00337,0.000132,0.0886,0.00346,1,0.0636,0.152,0.00594,25.4,0,0,0,0,0,0,0
1997-08-01,1996,11,44,213,195.21,0.67,5,Dry,34,7,5,3,44,93,0.48,102.2,0.52,102.2,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00444,0.000173,0.0923,0.00361,1,0.0805,0.173,0.00675,25.4,0,0,0,0,0,0,0
1997-08-02,1996,11,44,214,192.75,0.68,5,Dry,34,7,5,3,44,93,0.48,99.75,0.52,99.75,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00423,0.000165,0.0912,0.00356,1,0.0772,0.168,0.00658,25.4,0,0,0,0,0,0,0
1997-08-03,1996,11,44,215,189.74,0.69,5,Dry,34,7,5,3,44,93,0.49,96.74,0.51,96.74,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00397,0.000155,0.0899,0.00351,1,0.0731,0.163,0.00637,25.4,0,0,0,0,0,0,0
1997-08-04,1996,11,44,216,186.74,0.71,5,Dry,34,7,5,3,44,93,0.5,93.74,0.5,93.74,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0848,0.00372,0.000145,0.0886,0.00346,1,0.069,0.158,0.00616,25.4,0,0,0,0,0,0,0
1997-08-05,1996,11,45,217,184.27,0.71,5,Dry,34,7,5,3,44,93,0.51,91.27,0.49,91.27,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00351,0.000137,0.0875,0.00342,1,0.0657,0.153,0.00599,25.4,0,0,0,0,0,0,0
1997-08-06,1996,11,45,218,181.81,0.72,5,Dry,34,7,5,3,44,93,0.51,88.81,0.49,88.81,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0831,0.0033,0.000129,0.0864,0.00338,1,0.0624,0.149,0.00582,25.4,0,0,0,0,0,0,0
1997-08-07,1996,11,45,219,179.35,0.73,5,Dry,34,7,5,3,44,93,0.52,86.35,0.48,86.35,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00309,0.000121,0.0853,0.00334,1,0.0591,0.144,0.00565,25.4,0,0,0,0,0,0,0
1997-08-08,1996,11,45,220,176.89,0.73,5,Dry,34,7,5,3,44,93,0.53,83.89,0.47,83.89,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0814,0.00288,0.000113,0.0843,0.0033,1,0.0558,0.14,0.00548,25.4,0,0,0,0,0,0,0
1997-08-09,1996,11,45,221,174.43,0.74,5,Dry,34,7,5,3,44,93,0.53,81.43,0.47,81.43,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0805,0.00267,0.000105,0.0832,0.00326,1,0.0524,0.136,0.00531,25.4,0,0,0,0,0,0,0
1997-08-10,1996,11,45,222,173.06,0.75,5,Dry,34,7,5,3,44,93,0.54,80.06,0.46,80.06,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00256,0.0001,0.0826,0.00323,1,0.0506,0.133,0.00521,25.4,0,0,0,0,0,0,0
1997-08-11,1996,11,45,223,171.15,0.75,5,Dry,34,7,5,3,44,93,0.54,78.15,0.46,78.15,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0793,0.00239,0.0000937,0.0817,0.0032,1,0.048,0.13,0.00508,25.4,0,0,0,0,0,0,0
1997-08-12,1996,11,46,224,169.24,0.76,5,Dry,34,7,5,3,44,93,0.55,76.24,0.45,76.24,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00223,0.0000873,0.0809,0.00317,1,0.0454,0.126,0.00495,25.4,0,0,0,0,0,0,0
1997-08-13,1996,11,46,225,167.32,0.77,5,Dry,34,7,5,3,44,93,0.56,74.32,0.44,74.32,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00207,0.000081,0.0801,0.00314,1,0.0428,0.123,0.00481,25.4,0,0,0,0,0,0,0
1997-08-14,1996,11,46,226,165.41,0.77,5,Dry,34,7,5,3,44,93,0.56,72.41,0.44,72.41,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.0019,0.0000746,0.0792,0.0031,1,0.0403,0.119,0.00468,25.4,0,0,0,0,0,0,0
1997-08-15,1996,11,46,227,163.49,0.78,5,Dry,34,7,5,3,44,93,0.57,70.49,0.43,70.49,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00174,0.0000682,0.0784,0.00307,1,0.0377,0.116,0.00455,25.4,0,0,0,0,0,0,0
1997-08-16,1996,11,46,228,161.58,0.79,5,Dry,34,7,5,3,44,93,0.58,68.58,0.42,68.58,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.00158,0.0000619,0.0775,0.00304,1,0.0351,0.113,0.00441,25.4,0,0,0,0,0,0,0
1997-08-17,1996,11,46,229,159.67,0.79,5,Dry,34,7,5,3,44,93,0.58,66.67,0.42,66.67,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0753,0.00142,0.0000555,0.0767,0.00301,1,0.0325,0.109,0.00428,25.4,0,0,0,0,0,0,0
1997-08-18,1996,11,46,230,158.3,0.8,5,Dry,34,7,5,3,44,93,0.59,65.3,0.41,65.3,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0748,0.0013,0.000051,0.0761,0.00298,1,0.0307,0.107,0.00418,25.4,0,0,0,0,0,0,0
1997-08-19,1996,11,47,231,156.93,0.8,5,Dry,34,7,5,3,44,93,0.59,63.93,0.41,63.93,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0743,0.00118,0.0000464,0.0755,0.00296,1,0.0288,0.104,0.00409,25.4,0,0,0,0,0,0,0
1997-08-20,1996,11,47,232,155.56,0.81,5,Dry,34,7,5,3,44,93,0.6,62.56,0.4,62.56,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0738,0.00107,0.0000418,0.0749,0.00294,1,0.027,0.102,0.00399,25.4,0,0,0,0,0,0,0
1997-08-21,1996,11,47,233,154.2,0.81,5,Dry,34,7,5,3,44,93,0.6,61.2,0.4,61.2,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0734,0.000952,0.0000373,0.0743,0.00291,1,0.0251,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1997-08-22,1996,11,47,234,152.83,0.82,5,Dry,34,7,5,3,44,93,0.61,59.83,0.39,59.83,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000836,0.0000328,0.0737,0.00289,1,0.0233,0.097,0.0038,25.4,0,0,0,0,0,0,0
1997-08-23,1996,11,47,235,151.46,0.82,5,Dry,34,7,5,3,44,93,0.61,58.46,0.39,58.46,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0724,0.000719,0.0000282,0.0731,0.00287,1,0.0214,0.0945,0.00371,25.4,0,0,0,0,0,0,0
1997-08-24,1996,11,47,236,150.1,0.83,5,Dry,34,7,5,3,44,93,0.62,57.1,0.38,57.1,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000604,0.0000237,0.0725,0.00284,1,0.0196,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1997-08-25,1996,11,47,237,148.73,0.83,5,Dry,34,7,5,3,44,93,0.63,55.73,0.38,55.73,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0714,0.000487,0.0000191,0.0719,0.00282,1,0.0177,0.0897,0.00352,25.4,0,0,0,0,0,0,0
1997-08-26,1996,11,48,238,147.36,0.84,5,Dry,34,7,5,3,44,93,0.63,54.36,0.37,54.36,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.071,0.000371,0.0000145,0.0713,0.0028,1,0.0159,0.0872,0.00342,25.4,0,0,0,0,0,0,0
1997-08-27,1996,11,48,239,145.99,0.84,5,Dry,34,7,5,3,44,93,0.64,52.99,0.36,52.99,0,0,0,0,-3,3,34,7,5,0,47,99,990,964.5,25.5,0.0708,0.000254,0.00000997,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
1997-08-28,1996,11,48,240,144.63,0.85,5,Dry,34,7,5,3,44,93,0.64,51.63,0.36,51.63,0,0,0,0,-3,3,34,7,5,0,47,97.6,990,964.5,25.5,0.0708,0.000139,0.00000543,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1997-08-29,1996,11,48,241,143.26,0.85,5,Dry,34,7,5,3,44,93,0.65,50.26,0.35,50.26,0,0,0,0,-3,3,34,7,5,0,47,96.3,990,964.5,25.5,0.0708,0.0000221,8.67e-7,0.0708,0.00278,1,0.0104,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1997-08-30,1996,11,48,242,142.99,0.85,5,Dry,34,7,5,3,44,93,0.65,49.99,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-08-31,1996,11,48,243,142.17,0.86,5,Dry,34,7,5,3,44,93,0.65,49.17,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-01,1996,12,48,244,141.89,0.86,5,Dry,30,6,4,2,30,72,0.51,69.89,0.49,69.89,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0743,0.00169,0.0000663,0.076,0.00298,1,0.0369,0.113,0.00443,25.4,0.912,0.96,0.876,15.9,15.2,15.2,366
1997-09-02,1996,12,49,245,139.98,0.86,5,Dry,30,6,4,2,30,72,0.51,67.98,0.49,67.98,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00153,0.0000599,0.0752,0.00295,1,0.0343,0.109,0.00429,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1997-09-03,1996,12,49,246,138.06,0.87,5,Dry,30,6,4,2,30,72,0.52,66.06,0.48,66.06,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00137,0.0000535,0.0743,0.00291,1,0.0317,0.106,0.00416,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
1997-09-04,1996,12,49,247,136.15,0.88,5,Dry,30,6,4,2,30,72,0.53,64.15,0.47,64.15,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.0012,0.0000472,0.0735,0.00288,1,0.0291,0.103,0.00402,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
1997-09-05,1996,12,49,248,134.24,0.88,5,Dry,30,6,4,2,30,72,0.54,62.24,0.46,62.24,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00104,0.0000408,0.0727,0.00285,1,0.0265,0.0992,0.00389,25.4,0,0,0,0,0,0,0
1997-09-06,1996,12,49,249,132.32,0.89,5,Dry,30,6,4,2,30,72,0.54,60.32,0.46,60.32,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0709,0.000877,0.0000344,0.0718,0.00282,1,0.0239,0.0957,0.00375,25.4,0,0,0,0,0,0,0
1997-09-07,1996,12,49,250,130.95,0.89,5,Dry,30,6,4,2,30,72,0.55,58.95,0.45,58.95,0,0,0,0,-2,2,30,6,4,0,32,99,990,964.5,25.5,0.0708,0.000761,0.0000298,0.0716,0.00281,1,0.0221,0.0937,0.00367,25.4,0,0,0,0,0,0,0
1997-09-08,1996,12,49,251,129.59,0.89,5,Dry,30,6,4,2,30,72,0.56,57.59,0.44,57.59,0,0,0,0,-2,2,30,6,4,0,32,97.6,990,964.5,25.5,0.0708,0.000645,0.0000253,0.0715,0.0028,1,0.0202,0.0917,0.0036,25.4,0,0,0,0,0,0,0
1997-09-09,1996,12,50,252,128.22,0.9,5,Dry,30,6,4,2,30,72,0.56,56.22,0.44,56.22,0,0,0,0,-2,2,30,6,4,0,32,96.2,990,964.5,25.5,0.0708,0.000529,0.0000207,0.0714,0.0028,1,0.0184,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1997-09-10,1996,12,50,253,126.85,0.9,5,Dry,30,6,4,2,30,72,0.57,54.85,0.43,54.85,0,0,0,0,-2,2,30,6,4,0,32,94.8,990,964.5,25.5,0.0708,0.000412,0.0000162,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1997-09-11,1996,12,50,254,125.49,0.9,5,Dry,30,6,4,2,30,72,0.57,53.49,0.43,53.49,0,0,0,0,-2,2,30,6,4,0,32,93.5,990,964.5,25.5,0.0708,0.000297,0.0000116,0.0711,0.00279,1,0.0147,0.0858,0.00337,25.4,0,0,0,0,0,0,0
1997-09-12,1996,12,50,255,124.12,0.9,5,Dry,30,6,4,2,30,72,0.58,52.12,0.42,52.12,0,0,0,0,-2,2,30,6,4,0,32,92.1,990,964.5,25.5,0.0708,0.00018,0.00000707,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
1997-09-13,1996,12,50,256,122.75,0.91,5,Dry,30,6,4,2,30,72,0.59,50.75,0.41,50.75,0,0,0,0,-2,2,30,6,4,0,32,90.8,990,964.5,25.5,0.0708,0.0000638,0.0000025,0.0709,0.00278,1,0.011,0.0819,0.00321,25.4,0,0,0,0,0,0,0
1997-09-14,1996,12,50,257,123.57,0.9,5,Dry,30,6,4,2,30,72,0.58,51.57,0.42,51.57,0,0,0,0,-2,2,30,6,4,0,32,91.6,990,964.5,25.5,0.0708,0.000133,0.00000523,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1997-09-15,1996,12,50,258,123.85,0.9,5,Dry,30,6,4,2,30,72,0.58,51.85,0.42,51.85,0,0,0,0,-2,2,30,6,4,0,32,91.8,990,964.5,25.5,0.0708,0.000157,0.00000617,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
1997-09-16,1996,12,51,259,123.02,0.9,5,Dry,30,6,4,2,30,72,0.58,51.02,0.41,51.02,0,0,0,0,-2,2,30,6,4,0,32,91,990,964.5,25.5,0.0708,0.0000867,0.0000034,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1997-09-17,1996,12,51,260,121.11,0.91,5,Dry,30,6,4,2,30,72,0.59,49.11,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-18,1996,12,51,261,119.74,0.91,5,Dry,30,6,4,2,30,72,0.6,47.74,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-19,1996,12,51,262,118.38,0.91,5,Dry,30,6,4,2,30,72,0.61,46.38,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-20,1996,12,51,263,117.01,0.91,5,Dry,30,6,4,2,30,72,0.61,45.01,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-21,1996,12,51,264,115.64,0.92,5,Dry,30,6,4,2,30,72,0.62,43.64,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-22,1996,12,51,265,115.37,0.92,5,Dry,30,6,4,2,30,72,0.62,43.37,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-23,1996,12,52,266,114.55,0.92,5,Dry,30,6,4,2,30,72,0.63,42.55,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-24,1996,12,52,267,113.73,0.92,5,Dry,30,6,4,2,30,72,0.63,41.73,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-25,1996,12,52,268,112.91,0.92,5,Dry,30,6,4,2,30,72,0.64,40.91,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-26,1996,12,52,269,112.09,0.92,5,Dry,30,6,4,2,30,72,0.64,40.09,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-27,1996,12,52,270,111.27,0.92,5,Dry,30,6,4,2,30,72,0.65,39.27,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-28,1996,12,52,271,110.45,0.93,5,Dry,30,6,4,2,30,72,0.65,38.45,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-29,1996,12,52,272,109.63,0.93,5,Dry,30,6,4,2,30,72,0.66,37.63,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-09-30,1996,12,53,273,108.81,0.93,5,Dry,30,6,4,2,30,72,0.66,36.81,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-01,1997,1,1,274,107.99,0.93,5,Dry,24,4,2,2,20,52,0.48,55.99,0.52,55.99,0,0,0,0,-2,2,24,4,2,0,22,86,990,964.5,25.5,0.0708,0.000509,0.00002,0.0713,0.0028,1,0.0181,0.0894,0.00351,25.4,0,0,0,0,0,0,0
1997-10-02,1997,1,1,275,107.17,0.93,5,Dry,24,4,2,2,20,52,0.48,55.17,0.52,55.17,0,0,0,0,-2,2,24,4,2,0,22,85.2,990,964.5,25.5,0.0708,0.000439,0.0000172,0.0713,0.00279,1,0.017,0.0882,0.00346,25.4,0,0,0,0,0,0,0
1997-10-03,1997,1,1,276,106.35,0.93,5,Dry,24,4,2,2,20,52,0.49,54.35,0.51,54.35,0,0,0,0,-2,2,24,4,2,0,22,84.3,990,964.5,25.5,0.0708,0.00037,0.0000145,0.0712,0.00279,1,0.0159,0.0871,0.00341,25.4,0,0,0,0,0,0,0
1997-10-04,1997,1,1,277,105.52,0.94,5,Dry,24,4,2,2,20,52,0.49,53.52,0.51,53.52,0,0,0,0,-2,2,24,4,2,0,22,83.5,990,964.5,25.5,0.0708,0.000299,0.0000117,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1997-10-05,1997,1,1,278,104.7,0.94,5,Dry,24,4,2,2,20,52,0.5,52.7,0.5,52.7,0,0,0,0,-2,2,24,4,2,0,22,82.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1997-10-06,1997,1,1,279,103.88,0.94,5,Dry,24,4,2,2,20,52,0.5,51.88,0.5,51.88,0,0,0,0,-2,2,24,4,2,0,22,81.9,990,964.5,25.5,0.0708,0.00016,0.00000627,0.071,0.00278,1,0.0125,0.0835,0.00328,25.4,0,0,0,0,0,0,0
1997-10-07,1997,1,1,280,103.06,0.94,5,Dry,24,4,2,2,20,52,0.51,51.06,0.49,51.06,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000901,0.00000353,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1997-10-08,1997,1,2,281,102.24,0.95,5,Dry,24,4,2,2,20,52,0.51,50.24,0.49,50.24,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000204,8e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1997-10-09,1997,1,2,282,104.16,0.94,5,Dry,24,4,2,2,20,52,0.5,52.16,0.5,52.16,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000184,0.0000072,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
1997-10-10,1997,1,2,283,105.52,0.94,5,Dry,24,4,2,2,20,52,0.49,53.52,0.51,53.52,0,0,0,0,-2,2,24,4,2,0,22,83.5,990,964.5,25.5,0.0708,0.000299,0.0000117,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1997-10-11,1997,1,2,284,104.7,0.94,5,Dry,24,4,2,2,20,52,0.5,52.7,0.5,52.7,0,0,0,0,-2,2,24,4,2,0,22,82.7,990,964.5,25.5,0.0708,0.00023,0.000009,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1997-10-12,1997,1,2,285,106.62,0.93,5,Dry,24,4,2,2,20,52,0.49,54.62,0.51,54.62,0,0,0,0,-2,2,24,4,2,0,22,84.6,990,964.5,25.5,0.0708,0.000393,0.0000154,0.0712,0.00279,1,0.0162,0.0875,0.00343,25.4,0,0,0,0,0,0,0
1997-10-13,1997,1,2,286,108.53,0.93,5,Dry,24,4,2,2,20,52,0.48,56.53,0.52,56.53,0,0,0,0,-2,2,24,4,2,0,22,86.5,990,964.5,25.5,0.0708,0.000555,0.0000218,0.0714,0.0028,1,0.0188,0.0902,0.00354,25.4,0,0,0,0,0,0,0
1997-10-14,1997,1,2,287,107.71,0.93,5,Dry,24,4,2,2,20,52,0.48,55.71,0.52,55.71,0,0,0,0,-2,2,24,4,2,0,22,85.7,990,964.5,25.5,0.0708,0.000485,0.000019,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
1997-10-15,1997,1,3,288,106.89,0.93,5,Dry,24,4,2,2,20,52,0.49,54.89,0.51,54.89,0,0,0,0,-2,2,24,4,2,0,22,84.9,990,964.5,25.5,0.0708,0.000416,0.0000163,0.0712,0.00279,1,0.0166,0.0878,0.00344,25.4,0,0,0,0,0,0,0
1997-10-16,1997,1,3,289,106.07,0.94,5,Dry,24,4,2,2,20,52,0.49,54.07,0.51,54.07,0,0,0,0,-2,2,24,4,2,0,22,84.1,990,964.5,25.5,0.0708,0.000346,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1997-10-17,1997,1,3,290,105.25,0.94,5,Dry,24,4,2,2,20,52,0.49,53.25,0.51,53.25,0,0,0,0,-2,2,24,4,2,0,22,83.3,990,964.5,25.5,0.0708,0.000276,0.0000108,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
1997-10-18,1997,1,3,291,104.43,0.94,5,Dry,24,4,2,2,20,52,0.5,52.43,0.5,52.43,0,0,0,0,-2,2,24,4,2,0,22,82.4,990,964.5,25.5,0.0708,0.000207,0.0000081,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
1997-10-19,1997,1,3,292,104.16,0.94,5,Dry,24,4,2,2,20,52,0.5,52.16,0.5,52.16,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000184,0.0000072,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
1997-10-20,1997,1,3,293,103.34,0.94,5,Dry,24,4,2,2,20,52,0.5,51.34,0.5,51.34,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000114,0.00000447,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
1997-10-21,1997,1,3,294,101.42,0.95,5,Dry,24,4,2,2,20,52,0.51,49.42,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-22,1997,1,4,295,101.15,0.95,5,Dry,24,4,2,2,20,52,0.51,49.15,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-23,1997,1,4,296,100.33,0.95,5,Dry,24,4,2,2,20,52,0.52,48.33,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-24,1997,1,4,297,99.51,0.95,5,Dry,24,4,2,2,20,52,0.52,47.51,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-25,1997,1,4,298,98.69,0.96,5,Dry,24,4,2,2,20,52,0.53,46.69,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-26,1997,1,4,299,97.87,0.96,5,Dry,24,4,2,2,20,52,0.53,45.87,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-27,1997,1,4,300,97.05,0.96,5,Dry,24,4,2,2,20,52,0.54,45.05,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-28,1997,1,4,301,96.23,0.96,5,Dry,24,4,2,2,20,52,0.54,44.23,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-29,1997,1,5,302,99.78,0.95,5,Dry,24,4,2,2,20,52,0.52,47.78,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1997-10-30,1997,1,5,303,103.34,0.94,5,Dry,24,4,2,2,20,52,0.5,51.34,0.5,51.34,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000114,0.00000447,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
1997-10-31,1997,1,5,304,102.52,0.95,5,Dry,24,4,2,2,20,52,0.51,50.52,0.49,50.52,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000442,0.00000173,0.0709,0.00278,1,0.0107,0.0816,0.0032,25.4,0,0,0,0,0,0,0
1997-11-01,1997,2,5,305,101.7,0.95,5,Dry,23,4,2,2,19,50,0.49,51.7,0.51,51.7,0,0,0,0,-2,2,23,4,2,0,21,80.7,990,964.5,25.5,0.0708,0.000145,0.00000567,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
1997-11-02,1997,2,5,306,100.88,0.95,5,Dry,23,4,2,2,19,50,0.5,50.88,0.5,50.88,0,0,0,0,-2,2,23,4,2,0,21,79.9,990,964.5,25.5,0.0708,0.0000748,0.00000293,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
1997-11-03,1997,2,5,307,100.6,0.95,5,Dry,23,4,2,2,19,50,0.5,50.6,0.5,50.6,0,0,0,0,-2,2,23,4,2,0,21,79.6,990,964.5,25.5,0.0708,0.000051,0.000002,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1997-11-04,1997,2,5,308,101.42,0.95,5,Dry,23,4,2,2,19,50,0.49,51.42,0.51,51.42,0,0,0,0,-2,2,23,4,2,0,21,80.4,990,964.5,25.5,0.0708,0.000121,0.00000473,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1997-11-05,1997,2,6,309,104.43,0.94,5,Dry,23,4,2,2,19,50,0.48,54.43,0.52,54.43,0,0,0,0,-2,2,23,4,2,0,21,83.4,990,964.5,25.5,0.0708,0.000377,0.0000148,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
1997-11-06,1997,2,6,310,105.8,0.94,5,Dry,23,4,2,2,19,50,0.47,55.8,0.53,55.8,0,0,0,0,-2,2,23,4,2,0,21,84.8,990,964.5,25.5,0.0708,0.000493,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.0035,25.4,0,0,0,0,0,0,0
1997-11-07,1997,2,6,311,107.71,0.93,5,Dry,23,4,2,2,19,50,0.46,57.71,0.54,57.71,0,0,0,0,-2,2,23,4,2,0,21,86.7,990,964.5,25.5,0.0708,0.000655,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1997-11-08,1997,2,6,312,109.63,0.93,5,Dry,23,4,2,2,19,50,0.46,59.63,0.54,59.63,0,0,0,0,-2,2,23,4,2,0,21,88.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0946,0.00371,25.4,0,0,0,0,0,0,0
1997-11-09,1997,2,6,313,109.35,0.93,5,Dry,23,4,2,2,19,50,0.46,59.35,0.54,59.35,0,0,0,0,-2,2,23,4,2,0,21,88.3,990,964.5,25.5,0.0708,0.000795,0.0000312,0.0716,0.00281,1,0.0226,0.0942,0.0037,25.4,0,0,0,0,0,0,0
1997-11-10,1997,2,6,314,109.08,0.93,5,Dry,23,4,2,2,19,50,0.46,59.08,0.54,59.08,0,0,0,0,-2,2,23,4,2,0,21,88.1,990,964.5,25.5,0.0708,0.000772,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1997-11-11,1997,2,6,315,111.54,0.92,5,Dry,23,4,2,2,19,50,0.45,61.54,0.55,61.54,0,0,0,0,-2,2,23,4,2,0,21,90.5,990,964.5,25.5,0.0708,0.000981,0.0000385,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1997-11-12,1997,2,7,316,116.74,0.91,5,Dry,23,4,2,2,19,50,0.43,66.74,0.57,66.74,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000558,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1997-11-13,1997,2,7,317,121.38,0.91,5,Dry,23,4,2,2,19,50,0.41,71.38,0.59,71.38,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00182,0.0000713,0.0728,0.00285,1,0.0389,0.112,0.00438,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1997-11-14,1997,2,7,318,123.85,0.9,5,Dry,23,4,2,2,19,50,0.4,73.85,0.6,73.85,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00203,0.0000795,0.0739,0.0029,1,0.0422,0.116,0.00455,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1997-11-15,1997,2,7,319,124.67,0.9,5,Dry,23,4,2,2,19,50,0.4,74.67,0.6,74.67,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.0021,0.0000822,0.0742,0.00291,1,0.0433,0.118,0.00461,25.4,0.939,0.96,0.901,17.4,16.8,16.8,402
1997-11-16,1997,2,7,320,126.58,0.9,5,Dry,23,4,2,2,19,50,0.4,76.58,0.6,76.58,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000886,0.0751,0.00294,1,0.0459,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1997-11-17,1997,2,7,321,126.85,0.9,5,Dry,23,4,2,2,19,50,0.39,76.85,0.61,76.85,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00228,0.0000895,0.0752,0.00295,1,0.0462,0.121,0.00476,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1997-11-18,1997,2,7,322,124.94,0.9,5,Dry,23,4,2,2,19,50,0.4,74.94,0.6,74.94,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00212,0.0000831,0.0743,0.00292,1,0.0437,0.118,0.00463,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1997-11-19,1997,2,8,323,122.48,0.91,5,Dry,23,4,2,2,19,50,0.41,72.48,0.59,72.48,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.00191,0.0000749,0.0733,0.00287,1,0.0403,0.114,0.00446,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
1997-11-20,1997,2,8,324,121.11,0.91,5,Dry,23,4,2,2,19,50,0.41,71.11,0.59,71.11,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00179,0.0000704,0.0727,0.00285,1,0.0385,0.111,0.00436,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1997-11-21,1997,2,8,325,119.74,0.91,5,Dry,23,4,2,2,19,50,0.42,69.74,0.58,69.74,0,0,0,0,-2,2,23,4,2,0,21,98.7,990,964.5,25.5,0.0708,0.00168,0.0000658,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
1997-11-22,1997,2,8,326,120.56,0.91,5,Dry,23,4,2,2,19,50,0.41,70.56,0.58,70.56,0,0,0,0,-2,2,23,4,2,0,21,99.6,990,964.5,25.5,0.0708,0.00175,0.0000685,0.0726,0.00285,1,0.0378,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
1997-11-23,1997,2,8,327,121.38,0.91,5,Dry,23,4,2,2,19,50,0.41,71.38,0.59,71.38,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.071,0.00182,0.0000713,0.0728,0.00285,1,0.0389,0.112,0.00438,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1997-11-24,1997,2,8,328,119.47,0.91,5,Dry,23,4,2,2,19,50,0.42,69.47,0.58,69.47,0,0,0,0,-2,2,23,4,2,0,21,98.5,990,964.5,25.5,0.0708,0.00165,0.0000649,0.0725,0.00284,1,0.0363,0.109,0.00427,25.4,0.91,0.96,0.874,15.7,15.1,15.1,363
1997-11-25,1997,2,8,329,119.74,0.91,5,Dry,23,4,2,2,19,50,0.42,69.74,0.58,69.74,0,0,0,0,-2,2,23,4,2,0,21,98.7,990,964.5,25.5,0.0708,0.00168,0.0000658,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
1997-11-26,1997,2,9,330,120.56,0.91,5,Dry,23,4,2,2,19,50,0.41,70.56,0.58,70.56,0,0,0,0,-2,2,23,4,2,0,21,99.6,990,964.5,25.5,0.0708,0.00175,0.0000685,0.0726,0.00285,1,0.0378,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
1997-11-27,1997,2,9,331,122.48,0.91,5,Dry,23,4,2,2,19,50,0.41,72.48,0.59,72.48,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0713,0.00191,0.0000749,0.0733,0.00287,1,0.0403,0.114,0.00446,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
1997-11-28,1997,2,9,332,124.39,0.9,5,Dry,23,4,2,2,19,50,0.4,74.39,0.6,74.39,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00207,0.0000813,0.0741,0.00291,1,0.0429,0.117,0.00459,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1997-11-29,1997,2,9,333,124.12,0.9,5,Dry,23,4,2,2,19,50,0.4,74.12,0.6,74.12,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00205,0.0000804,0.074,0.0029,1,0.0426,0.117,0.00457,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1997-11-30,1997,2,9,334,123.3,0.9,5,Dry,23,4,2,2,19,50,0.41,73.3,0.59,73.3,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0716,0.00198,0.0000777,0.0736,0.00289,1,0.0415,0.115,0.00451,25.4,0.931,0.96,0.894,17,16.3,16.3,392
1997-12-01,1997,3,9,335,121.38,0.91,5,Dry,26,4,3,2,24,59,0.49,62.38,0.51,62.38,0,0,0,0,-2,2,26,4,3,0,26,95.4,990,964.5,25.5,0.0708,0.00105,0.0000413,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1997-12-02,1997,3,9,336,120.56,0.91,5,Dry,26,4,3,2,24,59,0.49,61.56,0.51,61.56,0,0,0,0,-2,2,26,4,3,0,26,94.6,990,964.5,25.5,0.0708,0.000983,0.0000385,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1997-12-03,1997,3,10,337,121.93,0.91,5,Dry,26,4,3,2,24,59,0.48,62.93,0.52,62.93,0,0,0,0,-2,2,26,4,3,0,26,95.9,990,964.5,25.5,0.0708,0.0011,0.0000431,0.0719,0.00282,1,0.0275,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1997-12-04,1997,3,10,338,122.2,0.91,5,Dry,26,4,3,2,24,59,0.48,63.2,0.52,63.2,0,0,0,0,-2,2,26,4,3,0,26,96.2,990,964.5,25.5,0.0708,0.00112,0.000044,0.0719,0.00282,1,0.0278,0.0998,0.00391,25.4,0,0,0,0,0,0,0
1997-12-05,1997,3,10,339,125.21,0.9,5,Dry,26,4,3,2,24,59,0.47,66.21,0.53,66.21,0,0,0,0,-2,2,26,4,3,0,26,99.2,990,964.5,25.5,0.0708,0.00138,0.000054,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
1997-12-06,1997,3,10,340,129.86,0.89,5,Dry,26,4,3,2,24,59,0.45,70.86,0.55,70.86,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0722,0.00177,0.0000695,0.074,0.0029,1,0.0382,0.112,0.0044,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1997-12-07,1997,3,10,341,135.06,0.88,5,Dry,26,4,3,2,24,59,0.44,76.06,0.56,76.06,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.074,0.00222,0.0000869,0.0762,0.00299,1,0.0452,0.121,0.00476,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
1997-12-08,1997,3,10,342,135.33,0.88,5,Dry,26,4,3,2,24,59,0.44,76.33,0.56,76.33,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00224,0.0000878,0.0764,0.00299,1,0.0455,0.122,0.00478,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1997-12-09,1997,3,10,343,133.96,0.88,5,Dry,26,4,3,2,24,59,0.44,74.96,0.56,74.96,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0736,0.00212,0.0000832,0.0758,0.00297,1,0.0437,0.119,0.00468,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1997-12-10,1997,3,11,344,132.05,0.89,5,Dry,26,4,3,2,24,59,0.45,73.05,0.55,73.05,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00196,0.0000768,0.0749,0.00294,1,0.0411,0.116,0.00455,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1997-12-11,1997,3,11,345,130.13,0.89,5,Dry,26,4,3,2,24,59,0.45,71.13,0.55,71.13,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.0018,0.0000704,0.0741,0.00291,1,0.0385,0.113,0.00442,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1997-12-12,1997,3,11,346,128.22,0.9,5,Dry,26,4,3,2,24,59,0.46,69.22,0.54,69.22,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0716,0.00163,0.0000641,0.0732,0.00287,1,0.0359,0.109,0.00428,25.4,0.909,0.96,0.873,15.7,15,15,361
1997-12-13,1997,3,11,347,127.4,0.9,5,Dry,26,4,3,2,24,59,0.46,68.4,0.54,68.4,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00156,0.0000613,0.0729,0.00286,1,0.0348,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1997-12-14,1997,3,11,348,126.58,0.9,5,Dry,26,4,3,2,24,59,0.47,67.58,0.53,67.58,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.071,0.00149,0.0000586,0.0725,0.00284,1,0.0337,0.106,0.00417,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
1997-12-15,1997,3,11,349,124.67,0.9,5,Dry,26,4,3,2,24,59,0.47,65.67,0.53,65.67,0,0,0,0,-2,2,26,4,3,0,26,98.7,990,964.5,25.5,0.0708,0.00133,0.0000522,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.889,0.96,0.854,14.5,14,14,335
1997-12-16,1997,3,11,350,122.75,0.91,5,Dry,26,4,3,2,24,59,0.48,63.75,0.52,63.75,0,0,0,0,-2,2,26,4,3,0,26,96.8,990,964.5,25.5,0.0708,0.00117,0.0000458,0.072,0.00282,1,0.0286,0.101,0.00394,25.4,0.879,0.96,0.843,14,13.4,13.4,321
1997-12-17,1997,3,12,351,124.12,0.9,5,Dry,26,4,3,2,24,59,0.47,65.12,0.53,65.12,0,0,0,0,-2,2,26,4,3,0,26,98.1,990,964.5,25.5,0.0708,0.00129,0.0000504,0.0721,0.00283,1,0.0304,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1997-12-18,1997,3,12,352,127.13,0.9,5,Dry,26,4,3,2,24,59,0.46,68.13,0.54,68.13,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0712,0.00154,0.0000604,0.0728,0.00285,1,0.0345,0.107,0.00421,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1997-12-19,1997,3,12,353,129.59,0.89,5,Dry,26,4,3,2,24,59,0.46,70.59,0.55,70.59,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0721,0.00175,0.0000686,0.0738,0.0029,1,0.0378,0.112,0.00438,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
1997-12-20,1997,3,12,354,132.05,0.89,5,Dry,26,4,3,2,24,59,0.45,73.05,0.55,73.05,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00196,0.0000768,0.0749,0.00294,1,0.0411,0.116,0.00455,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1997-12-21,1997,3,12,355,131.23,0.89,5,Dry,26,4,3,2,24,59,0.45,72.23,0.55,72.23,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0727,0.00189,0.0000741,0.0746,0.00292,1,0.04,0.115,0.00449,25.4,0.925,0.96,0.888,16.6,16,16,383
