date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-12-22,1997,3,12,356,134.24,0.88,5,Dry,26,4,3,2,24,59,0.44,75.24,0.56,75.24,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00215,0.0000841,0.0759,0.00298,1,0.0441,0.12,0.0047,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1997-12-23,1997,3,12,357,136.7,0.87,5,Dry,26,4,3,2,24,59,0.43,77.7,0.57,77.7,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0746,0.00235,0.0000923,0.077,0.00302,1,0.0474,0.124,0.00488,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1997-12-24,1997,3,13,358,138.61,0.87,5,Dry,26,4,3,2,24,59,0.43,79.61,0.57,79.61,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.0000987,0.0778,0.00305,1,0.05,0.128,0.00501,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1997-12-25,1997,3,13,359,138.34,0.87,5,Dry,26,4,3,2,24,59,0.43,79.34,0.57,79.34,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.00249,0.0000978,0.0777,0.00305,1,0.0496,0.127,0.00499,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
1997-12-26,1997,3,13,360,139.16,0.87,5,Dry,26,4,3,2,24,59,0.42,80.16,0.58,80.16,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00256,0.000101,0.078,0.00306,1,0.0507,0.129,0.00505,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1997-12-27,1997,3,13,361,142.17,0.86,5,Dry,26,4,3,2,24,59,0.41,83.17,0.58,83.17,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00282,0.000111,0.0794,0.00311,1,0.0548,0.134,0.00526,25.4,0.929,0.961,0.893,19.2,18.5,18.5,444
1997-12-28,1997,3,13,362,143.53,0.85,5,Dry,26,4,3,2,24,59,0.41,84.53,0.59,84.53,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.0799,0.00314,1,0.0566,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
1997-12-29,1997,3,13,363,145.45,0.84,5,Dry,26,4,3,2,24,59,0.41,86.45,0.59,86.45,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0777,0.0031,0.000122,0.0808,0.00317,1,0.0592,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1997-12-30,1997,3,13,364,145.17,0.84,5,Dry,26,4,3,2,24,59,0.41,86.17,0.59,86.17,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.000121,0.0807,0.00316,1,0.0588,0.139,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1997-12-31,1997,3,14,365,143.26,0.85,5,Dry,26,4,3,2,24,59,0.41,84.26,0.59,84.26,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00291,0.000114,0.0798,0.00313,1,0.0563,0.136,0.00534,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
1998-01-01,1997,4,14,1,145.17,0.84,5,Dry,29,5,4,2,33,73,0.5,72.17,0.5,72.17,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0744,0.00188,0.0000739,0.0763,0.00299,1,0.0399,0.116,0.00456,25.4,0.925,0.96,0.888,16.6,16,16,383
1998-01-02,1997,4,14,2,150.37,0.82,5,Dry,29,5,4,2,33,73,0.48,77.37,0.52,77.37,0,0,0,0,-2,2,29,5,4,0,35,115,990,964.5,25.5,0.0762,0.00233,0.0000912,0.0786,0.00308,1,0.0469,0.126,0.00492,25.4,0.937,0.96,0.899,18,17.3,17.3,416
1998-01-03,1997,4,14,3,155.02,0.81,5,Dry,29,5,4,2,33,73,0.47,82.02,0.53,82.02,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0779,0.00272,0.000107,0.0806,0.00316,1,0.0532,0.134,0.00525,25.4,0.932,0.961,0.895,19,18.3,18.3,439
1998-01-04,1997,4,14,4,158.57,0.8,5,Dry,29,5,4,2,33,73,0.46,85.57,0.54,85.57,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0791,0.00302,0.000118,0.0822,0.00322,1,0.058,0.14,0.00549,25.4,0.928,0.962,0.893,19.8,19,19,456
1998-01-05,1997,4,14,5,162.67,0.78,5,Dry,29,5,4,2,33,73,0.45,89.67,0.55,89.67,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0806,0.00337,0.000132,0.084,0.00329,1,0.0636,0.148,0.00578,25.4,0.923,0.964,0.89,20.6,19.9,19.9,477
1998-01-06,1997,4,14,6,165.68,0.77,5,Dry,29,5,4,2,33,73,0.44,92.68,0.56,92.68,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00363,0.000142,0.0853,0.00334,1,0.0676,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
1998-01-07,1997,4,15,7,166.5,0.77,5,Dry,29,5,4,2,33,73,0.44,93.5,0.56,93.5,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0819,0.0037,0.000145,0.0856,0.00335,1,0.0687,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1998-01-08,1997,4,15,8,169.51,0.76,5,Dry,29,5,4,2,33,73,0.43,96.51,0.57,96.51,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.083,0.00395,0.000155,0.087,0.0034,1,0.0728,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1998-01-09,1997,4,15,9,171.97,0.75,5,Dry,29,5,4,2,33,73,0.42,98.97,0.58,98.97,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
1998-01-10,1997,4,15,10,171.15,0.75,5,Dry,29,5,4,2,33,73,0.43,98.15,0.57,98.15,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0877,0.00343,1,0.075,0.163,0.00637,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1998-01-11,1997,4,15,11,173.06,0.75,5,Dry,29,5,4,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00346,1,0.0776,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
1998-01-12,1997,4,15,12,178.26,0.73,5,Dry,29,5,4,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,24,23.2,23.2,558
1998-01-13,1997,4,15,13,183.45,0.72,5,Dry,29,5,4,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,588
1998-01-14,1997,4,16,14,188.65,0.7,5,Dry,29,5,4,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00558,0.000218,0.0953,0.00373,1,0.0986,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1998-01-15,1997,4,16,15,193.85,0.68,5,Dry,29,5,4,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
1998-01-16,1997,4,16,16,196.85,0.67,5,Dry,29,5,4,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1998-01-17,1997,4,16,17,198.77,0.66,5,Dry,29,5,4,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00644,0.000252,0.0998,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1998-01-18,1997,4,16,18,201.23,0.66,5,Dry,29,5,4,2,33,73,0.36,128.2,0.64,128.2,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1998-01-19,1997,4,16,19,206.42,0.64,5,Dry,29,5,4,2,33,73,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00709,0.000277,0.103,0.00403,1,0.123,0.226,0.00883,25.3,0.932,0.97,0.904,30.9,30,30,719
1998-01-20,1997,4,16,20,211.07,0.63,5,Dry,29,5,4,2,33,73,0.35,138.1,0.65,138.1,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
1998-01-21,1997,4,17,21,212.44,0.62,5,Dry,29,5,4,2,33,73,0.34,139.4,0.66,139.4,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0982,0.0076,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1998-01-22,1997,4,17,22,215.45,0.62,5,Dry,29,5,4,2,33,73,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00786,0.000308,0.107,0.0042,1,0.135,0.242,0.00948,25.3,0.936,0.97,0.908,33,32,32,769
1998-01-23,1997,4,17,23,219.55,0.61,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,791
1998-01-24,1997,4,17,24,223.65,0.59,5,Dry,29,5,4,2,33,73,0.33,150.7,0.67,150.7,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00856,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,814
1998-01-25,1997,4,17,25,229.94,0.58,5,Dry,29,5,4,2,33,73,0.32,156.9,0.68,156.9,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00909,0.000358,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
1998-01-26,1997,4,17,26,236.23,0.56,5,Dry,29,5,4,2,33,73,0.31,163.2,0.69,163.2,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00962,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,884
1998-01-27,1997,4,17,27,241.97,0.55,5,Dry,29,5,4,2,33,73,0.3,169,0.7,169,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,918
1998-01-28,1997,4,18,28,247.71,0.54,5,Dry,29,5,4,2,33,73,0.29,174.7,0.7,174.7,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
1998-01-29,1997,4,18,29,252.36,0.53,5,Dry,29,5,4,2,33,73,0.29,179.4,0.71,179.4,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
1998-01-30,1997,4,18,30,257.01,0.53,5,Dry,29,5,4,2,33,73,0.28,184,0.72,184,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
1998-01-31,1997,4,18,31,262.2,0.52,5,Dry,29,5,4,2,33,73,0.28,189.2,0.72,189.2,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
1998-02-01,1997,5,18,32,265.21,0.51,5,Dry,31,6,4,3,41,85,0.32,180.2,0.68,180.2,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.114,0.0111,0.000439,0.125,0.00494,1,0.186,0.31,0.0123,24.9,0.949,0.98,0.929,41.8,40.9,40.9,983
1998-02-02,1997,5,18,33,267.13,0.51,5,Dry,31,6,4,3,41,85,0.32,182.1,0.68,182.1,0,0,0,0,-3,3,31,6,4,0,44,223,990,964.8,25.2,0.114,0.0112,0.000445,0.126,0.00497,1,0.188,0.314,0.0124,24.9,0.949,0.98,0.93,42.2,41.4,41.4,994
1998-02-03,1997,5,18,34,269.04,0.51,5,Dry,31,6,4,3,41,85,0.32,184,0.68,184,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.000452,0.126,0.00501,1,0.191,0.317,0.0126,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
1998-02-04,1997,5,19,35,272.05,0.5,5,Dry,31,6,4,3,41,85,0.31,187.1,0.69,187.1,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.000462,0.128,0.00506,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
1998-02-05,1997,5,19,36,274.51,0.5,5,Dry,31,6,4,3,41,85,0.31,189.5,0.69,189.5,0,0,0,0,-3,3,31,6,4,0,44,231,990,964.8,25.2,0.117,0.0119,0.000471,0.129,0.00511,1,0.198,0.327,0.013,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
1998-02-06,1997,5,19,37,280.8,0.49,5,Dry,31,6,4,3,41,85,0.3,195.8,0.7,195.8,0,0,0,0,-3,3,31,6,4,0,44,237,990,964.8,25.2,0.119,0.0124,0.000492,0.131,0.00522,1,0.207,0.338,0.0134,24.8,0.953,0.98,0.934,45.5,44.6,44.6,1070
1998-02-07,1997,5,19,38,287.63,0.48,5,Dry,31,6,4,3,41,85,0.3,202.6,0.7,202.6,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000516,0.134,0.00535,1,0.216,0.351,0.0139,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
1998-02-08,1997,5,19,39,293.38,0.47,5,Dry,31,6,4,3,41,85,0.29,208.4,0.71,208.4,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.124,0.0135,0.000536,0.137,0.00545,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
1998-02-09,1997,5,19,40,299.12,0.47,5,Dry,31,6,4,3,41,85,0.28,214.1,0.72,214.1,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.014,0.000556,0.14,0.00556,1,0.232,0.371,0.0148,24.7,0.957,0.98,0.938,49.7,48.2,48.2,1160
1998-02-10,1997,5,19,41,305.95,0.46,5,Dry,31,6,4,3,41,85,0.28,220.9,0.72,220.9,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.00058,0.143,0.00568,1,0.241,0.383,0.0153,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1998-02-11,1997,5,20,42,313.88,0.45,5,Dry,31,6,4,3,41,85,0.27,228.9,0.73,228.9,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000607,0.146,0.00583,2,0.097,0.243,0.00971,24.8,0.923,0.97,0.895,25.7,24.9,49.8,1200
1998-02-12,1997,5,20,43,325.1,0.43,5,Dry,31,6,4,3,41,85,0.26,240.1,0.74,240.1,0,0,0,0,-3,3,31,6,4,0,44,281,990,965,25,0.135,0.0162,0.000647,0.151,0.00604,2,0.105,0.255,0.0102,24.7,0.926,0.97,0.898,27,26.1,52.3,1250
1998-02-13,1997,5,20,44,339.59,0.42,5,Dry,31,6,4,3,41,85,0.25,254.6,0.75,254.6,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.00077,0.159,0.00639,2,0.114,0.273,0.011,24.6,0.93,0.97,0.902,28.6,27.7,55.5,1330
1998-02-14,1997,5,20,45,351.35,0.4,5,Dry,31,6,4,3,41,85,0.24,266.4,0.76,266.4,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0247,0.000995,0.169,0.00679,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
1998-02-15,1997,5,20,46,360.92,0.39,5,Dry,31,6,4,3,41,85,0.24,275.9,0.76,275.9,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0292,0.00118,0.177,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
1998-02-16,1997,5,20,47,372.13,0.38,5,Dry,31,6,4,3,41,85,0.23,287.1,0.77,287.1,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0345,0.0014,0.186,0.00751,2,0.136,0.322,0.013,24.4,0.937,0.97,0.909,32.2,31.3,62.5,1500
1998-02-17,1997,5,20,48,385.52,0.37,5,Dry,31,6,4,3,41,85,0.22,300.5,0.78,300.5,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0408,0.00166,0.197,0.00798,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
1998-02-18,1997,5,21,49,395.64,0.36,5,Dry,31,6,4,3,41,85,0.21,310.6,0.79,310.6,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0456,0.00185,0.205,0.00834,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
1998-02-19,1997,5,21,50,403.02,0.36,5,Dry,31,6,4,3,41,85,0.21,318,0.79,318,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0491,0.002,0.211,0.0086,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.6,34.6,69.1,1660
1998-02-20,1997,5,21,51,408.77,0.35,5,Dry,31,6,4,3,41,85,0.21,323.8,0.79,323.8,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0518,0.00211,0.216,0.0088,2,0.161,0.377,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.3,1690
1998-02-21,1997,5,21,52,413.96,0.35,5,Dry,31,6,4,3,41,85,0.2,329,0.8,329,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0543,0.00221,0.22,0.00898,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
1998-02-22,1997,5,21,53,419.16,0.34,5,Dry,31,6,4,3,41,85,0.2,334.2,0.8,334.2,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0567,0.00231,0.225,0.00916,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
1998-02-23,1997,5,21,54,423.26,0.34,5,Dry,31,6,4,3,41,85,0.2,338.3,0.8,338.3,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0587,0.00239,0.228,0.00931,2,0.171,0.399,0.0163,24.1,0.946,0.971,0.919,37.8,36.7,73.5,1760
1998-02-24,1997,5,21,55,422.44,0.34,5,Dry,31,6,4,3,41,85,0.2,337.4,0.8,337.4,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0583,0.00238,0.227,0.00928,2,0.17,0.398,0.0162,24.1,0.946,0.971,0.919,37.7,36.7,73.3,1760
1998-02-25,1997,5,22,56,425.45,0.34,5,Dry,31,6,4,3,41,85,0.2,340.4,0.8,340.4,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0597,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
1998-02-26,1997,5,22,57,430.1,0.33,5,Dry,31,6,4,3,41,85,0.2,345.1,0.8,345.1,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00955,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
1998-02-27,1997,5,22,58,433.65,0.33,5,Dry,31,6,4,3,41,85,0.2,348.6,0.8,348.6,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0636,0.0026,0.237,0.00968,2,0.178,0.414,0.017,24,0.948,0.974,0.923,39,37.9,75.9,1820
1998-02-28,1997,5,22,59,437.2,0.33,5,Dry,31,6,4,3,41,85,0.19,352.2,0.81,352.2,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0652,0.00267,0.24,0.0098,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.3,38.3,76.7,1840
1998-03-01,1997,6,22,60,438.57,0.33,5,Dry,36,8,6,4,53,107,0.24,331.6,0.76,331.6,0,0,0,0,-4,4,36,8,6,0,57,382,990,965.6,24.4,0.17,0.0555,0.00227,0.226,0.00924,2,0.166,0.392,0.016,24,0.946,0.97,0.917,37,35.8,71.7,1720
1998-03-02,1997,6,22,61,437.2,0.33,5,Dry,36,8,6,4,53,107,0.24,330.2,0.76,330.2,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.17,0.0549,0.00225,0.225,0.00919,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.8,35.7,71.4,1710
1998-03-03,1997,6,22,62,438.02,0.33,5,Dry,36,8,6,4,53,107,0.24,331,0.76,331,0,0,0,0,-4,4,36,8,6,0,57,381,990,965.6,24.4,0.17,0.0552,0.00226,0.225,0.00922,2,0.166,0.391,0.016,24,0.945,0.97,0.917,36.9,35.8,71.6,1720
1998-03-04,1997,6,23,63,438.85,0.32,5,Dry,36,8,6,4,53,107,0.24,331.9,0.76,331.9,0,0,0,0,-4,4,36,8,6,0,57,382,990,965.6,24.4,0.17,0.0556,0.00228,0.226,0.00925,2,0.166,0.392,0.0161,24,0.946,0.97,0.917,37,35.9,71.7,1720
1998-03-05,1997,6,23,64,437.48,0.33,5,Dry,36,8,6,4,53,107,0.24,330.5,0.76,330.5,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.17,0.055,0.00225,0.225,0.0092,2,0.166,0.39,0.016,24,0.945,0.97,0.917,36.8,35.7,71.5,1710
1998-03-06,1997,6,23,65,435.56,0.33,5,Dry,36,8,6,4,53,107,0.25,328.6,0.75,328.6,0,0,0,0,-4,4,36,8,6,0,57,379,990,965.6,24.4,0.169,0.0541,0.00221,0.223,0.00913,2,0.164,0.387,0.0159,24.1,0.945,0.97,0.917,36.6,35.5,71,1710
1998-03-07,1997,6,23,66,433.65,0.33,5,Dry,36,8,6,4,53,107,0.25,326.6,0.75,326.6,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.168,0.0532,0.00218,0.222,0.00907,2,0.163,0.385,0.0157,24.1,0.945,0.97,0.916,36.4,35.3,70.6,1700
1998-03-08,1997,6,23,67,433.38,0.33,5,Dry,36,8,6,4,53,107,0.25,326.4,0.75,326.4,0,0,0,0,-4,4,36,8,6,0,57,376,990,965.6,24.4,0.168,0.0531,0.00217,0.221,0.00906,2,0.163,0.384,0.0157,24.1,0.945,0.97,0.916,36.4,35.3,70.6,1690
1998-03-09,1997,6,23,68,433.65,0.33,5,Dry,36,8,6,4,53,107,0.25,326.6,0.75,326.6,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.168,0.0532,0.00218,0.222,0.00907,2,0.163,0.385,0.0157,24.1,0.945,0.97,0.916,36.4,35.3,70.6,1700
1998-03-10,1997,6,23,69,433.92,0.33,5,Dry,36,8,6,4,53,107,0.25,326.9,0.75,326.9,0,0,0,0,-4,4,36,8,6,0,57,377,990,965.6,24.4,0.169,0.0533,0.00218,0.222,0.00908,2,0.163,0.385,0.0157,24.1,0.945,0.97,0.916,36.4,35.4,70.7,1700
1998-03-11,1997,6,24,70,439.12,0.32,5,Dry,36,8,6,4,53,107,0.24,332.1,0.76,332.1,0,0,0,0,-4,4,36,8,6,0,57,382,990,965.6,24.4,0.17,0.0558,0.00228,0.226,0.00926,2,0.167,0.393,0.0161,24,0.946,0.97,0.917,37,35.9,71.8,1720
1998-03-12,1997,6,24,71,447.05,0.32,5,Dry,36,8,6,4,53,107,0.24,340.1,0.76,340.1,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0595,0.00244,0.233,0.00954,2,0.172,0.405,0.0166,24,0.947,0.971,0.92,37.9,36.8,73.6,1770
1998-03-13,1997,6,24,72,456.62,0.31,5,Dry,36,8,6,4,53,107,0.23,349.6,0.77,349.6,0,0,0,0,-4,4,36,8,6,0,57,400,990,965.7,24.3,0.177,0.064,0.00263,0.241,0.00988,2,0.178,0.419,0.0172,23.9,0.948,0.974,0.923,38.9,37.9,75.8,1820
1998-03-14,1997,6,24,73,463.45,0.31,5,Dry,36,8,6,4,53,107,0.23,356.4,0.77,356.4,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0672,0.00277,0.246,0.0101,2,0.183,0.429,0.0177,23.9,0.949,0.975,0.926,39.6,38.6,77.3,1860
1998-03-15,1997,6,24,74,470.29,0.3,5,Dry,36,8,6,4,53,107,0.23,363.3,0.77,363.3,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0705,0.0029,0.252,0.0104,2,0.188,0.44,0.0181,23.8,0.95,0.977,0.928,40.4,39.4,78.8,1890
1998-03-16,1997,6,24,75,480.95,0.29,5,Dry,36,8,6,4,53,107,0.22,373.9,0.78,373.9,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0755,0.00312,0.261,0.0108,2,0.195,0.456,0.0188,23.8,0.952,0.979,0.932,41.5,40.6,81.3,1950
1998-03-17,1997,6,24,76,492.71,0.29,5,Dry,36,8,6,4,53,107,0.22,385.7,0.78,385.7,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.189,0.0811,0.00335,0.27,0.0112,2,0.203,0.473,0.0196,23.7,0.953,0.98,0.934,42.7,41.9,83.8,2010
1998-03-18,1997,6,25,77,505.02,0.28,5,Dry,36,8,6,4,53,107,0.21,398,0.79,398,0,0,0,0,-4,4,36,8,6,0,57,448,990,965.9,24.1,0.194,0.0869,0.0036,0.281,0.0116,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.936,44,43.2,86.3,2070
1998-03-19,1997,6,25,78,517.32,0.27,5,Dry,36,8,6,4,53,107,0.21,410.3,0.79,410.3,0,0,0,0,-4,4,36,8,6,0,57,460,990,965.9,24.1,0.198,0.0927,0.00385,0.291,0.0121,2,0.219,0.51,0.0212,23.6,0.956,0.98,0.937,45.3,44.4,88.8,2130
1998-03-20,1997,6,25,79,526.89,0.27,5,Dry,36,8,6,4,53,107,0.2,419.9,0.8,419.9,0,0,0,0,-4,4,36,8,6,0,57,470,990,966,24,0.201,0.0972,0.00404,0.299,0.0124,2,0.226,0.524,0.0218,23.5,0.956,0.98,0.937,46.3,45.4,90.7,2180
1998-03-21,1997,6,25,80,534.82,0.26,5,Dry,36,8,6,4,53,107,0.2,427.8,0.8,427.8,0,0,0,0,-4,4,36,8,6,0,57,478,990,966,24,0.204,0.101,0.00421,0.305,0.0127,2,0.231,0.536,0.0224,23.5,0.957,0.98,0.938,47.1,46.1,92.3,2210
1998-03-22,1997,6,25,81,542.75,0.26,5,Dry,36,8,6,4,53,107,0.2,435.8,0.8,435.8,0,0,0,0,-4,4,36,8,6,0,57,486,990,966,24,0.207,0.105,0.00437,0.312,0.013,2,0.237,0.548,0.0229,23.4,0.957,0.98,0.938,47.9,46.9,93.9,2250
1998-03-23,1997,6,25,82,547.4,0.26,5,Dry,36,8,6,4,53,107,0.2,440.4,0.81,440.4,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.209,0.107,0.00446,0.315,0.0132,2,0.24,0.555,0.0232,23.4,0.958,0.98,0.938,48.4,47.4,94.8,2270
1998-03-24,1997,6,25,83,553.69,0.25,5,Dry,36,8,6,4,53,107,0.19,446.7,0.81,446.7,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.00459,0.321,0.0134,2,0.244,0.565,0.0236,23.3,0.958,0.98,0.939,49,48,96,2300
1998-03-25,1997,6,26,84,559.43,0.25,5,Dry,36,8,6,4,53,107,0.19,452.4,0.81,452.4,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.113,0.00471,0.325,0.0136,2,0.248,0.573,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
1998-03-26,1997,6,26,85,564.08,0.25,5,Dry,36,8,6,4,53,107,0.19,457.1,0.81,457.1,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00481,0.329,0.0138,2,0.251,0.58,0.0243,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
1998-03-27,1997,6,26,86,572.56,0.24,5,Dry,36,8,6,4,53,107,0.19,465.6,0.81,465.6,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.00498,0.338,0.0142,2,0.257,0.595,0.025,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
1998-03-28,1997,6,26,87,582.13,0.24,5,Dry,36,8,6,4,53,107,0.18,475.1,0.82,475.1,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00518,0.348,0.0146,2,0.263,0.611,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
1998-03-29,1997,6,26,88,589.51,0.24,5,Dry,36,8,6,4,53,107,0.18,482.5,0.82,482.5,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.229,0.127,0.00534,0.356,0.015,2,0.268,0.624,0.0263,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
1998-03-30,1997,6,26,89,595.25,0.23,5,Dry,36,8,6,4,53,107,0.18,488.3,0.82,488.3,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00546,0.362,0.0153,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
1998-03-31,1997,6,26,90,602.63,0.23,5,Dry,36,8,6,4,53,107,0.18,495.6,0.82,495.6,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00561,0.37,0.0156,3,0.166,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
1998-04-01,1997,7,27,91,611.11,0.22,5,Dry,40,10,8,5,62,125,0.2,486.1,0.8,486.1,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.128,0.00543,0.364,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1998-04-02,1997,7,27,92,620.13,0.22,5,Dry,40,10,8,5,62,125,0.2,495.1,0.8,495.1,0,0,0,0,-5,5,40,10,8,0,67,553,990,966.4,23.6,0.241,0.133,0.00562,0.374,0.0158,3,0.165,0.539,0.0228,23.1,0.946,0.97,0.917,35.3,34.3,103,2470
1998-04-03,1997,7,27,93,630.8,0.22,5,Dry,40,10,8,5,62,125,0.2,505.8,0.8,505.8,0,0,0,0,-5,5,40,10,8,0,67,564,990,966.4,23.6,0.247,0.139,0.00589,0.386,0.0164,3,0.17,0.556,0.0236,23,0.947,0.97,0.918,36,35,105,2520
1998-04-04,1997,7,27,94,641.46,0.21,5,Dry,40,10,8,5,62,125,0.2,516.5,0.81,516.5,0,0,0,0,-5,5,40,10,8,0,67,574,990,966.5,23.5,0.253,0.146,0.0062,0.399,0.017,3,0.175,0.574,0.0244,23,0.948,0.97,0.919,36.7,35.6,107,2570
1998-04-05,1997,7,27,95,653.22,0.21,5,Dry,40,10,8,5,62,125,0.19,528.2,0.81,528.2,0,0,0,0,-5,5,40,10,8,0,67,586,990,966.5,23.5,0.26,0.154,0.00655,0.414,0.0176,3,0.18,0.594,0.0253,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
1998-04-06,1997,7,27,96,664.43,0.2,5,Dry,40,10,8,5,62,125,0.19,539.4,0.81,539.4,0,0,0,0,-5,5,40,10,8,0,67,597,990,966.6,23.4,0.266,0.161,0.00688,0.427,0.0182,3,0.185,0.613,0.0261,22.8,0.95,0.972,0.924,38.2,37.2,112,2680
1998-04-07,1997,7,27,97,675.64,0.2,5,Dry,40,10,8,5,62,125,0.18,550.6,0.81,550.6,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.272,0.169,0.00722,0.441,0.0189,3,0.19,0.632,0.027,22.8,0.951,0.974,0.926,39,37.9,114,2730
1998-04-08,1997,7,28,98,686.85,0.19,5,Dry,40,10,8,5,62,125,0.18,561.9,0.82,561.9,0,0,0,0,-5,5,40,10,8,0,67,620,990,966.6,23.4,0.279,0.176,0.00755,0.455,0.0195,3,0.195,0.65,0.0279,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
1998-04-09,1997,7,28,99,696.97,0.19,5,Dry,40,10,8,5,62,125,0.18,572,0.82,572,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.285,0.183,0.00785,0.468,0.0201,3,0.2,0.667,0.0286,22.6,0.952,0.977,0.93,40.3,39.4,118,2840
1998-04-10,1997,7,28,100,707.63,0.19,5,Dry,40,10,8,5,62,125,0.18,582.6,0.82,582.6,0,0,0,0,-5,5,40,10,8,0,67,641,990,966.7,23.3,0.291,0.19,0.00817,0.481,0.0207,3,0.205,0.685,0.0295,22.6,0.953,0.978,0.932,41,40.1,120,2890
1998-04-11,1997,7,28,101,717.75,0.18,5,Dry,40,10,8,5,62,125,0.17,592.8,0.83,592.8,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.296,0.197,0.00848,0.493,0.0212,3,0.209,0.703,0.0302,22.5,0.954,0.98,0.934,41.6,40.8,122,2940
1998-04-12,1997,7,28,102,726.77,0.18,5,Dry,40,10,8,5,62,125,0.17,601.8,0.83,601.8,0,0,0,0,-5,5,40,10,8,0,67,660,990,966.8,23.2,0.301,0.203,0.00875,0.504,0.0217,3,0.213,0.718,0.0309,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
1998-04-13,1997,7,28,103,733.61,0.18,5,Dry,40,10,8,5,62,125,0.17,608.6,0.83,608.6,0,0,0,0,-5,5,40,10,8,0,67,667,990,966.8,23.2,0.305,0.208,0.00896,0.513,0.0221,3,0.216,0.729,0.0315,22.4,0.955,0.98,0.936,42.6,41.8,125,3010
1998-04-14,1997,7,28,104,738.26,0.17,5,Dry,40,10,8,5,62,125,0.17,613.3,0.83,613.3,0,0,0,0,-5,5,40,10,8,0,67,671,990,966.9,23.1,0.308,0.211,0.0091,0.519,0.0224,3,0.218,0.737,0.0318,22.4,0.955,0.98,0.936,42.9,42,126,3030
1998-04-15,1997,7,29,105,742.36,0.17,5,Dry,40,10,8,5,62,125,0.17,617.4,0.83,617.4,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.00923,0.524,0.0226,3,0.22,0.744,0.0322,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
1998-04-16,1997,7,29,106,743.73,0.17,5,Dry,40,10,8,5,62,125,0.17,618.7,0.83,618.7,0,0,0,0,-5,5,40,10,8,0,67,677,990,966.9,23.1,0.311,0.214,0.00927,0.525,0.0227,3,0.221,0.746,0.0323,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
1998-04-17,1997,7,29,107,744.55,0.17,5,Dry,40,10,8,5,62,125,0.17,619.5,0.83,619.5,0,0,0,0,-5,5,40,10,8,0,67,678,990,966.9,23.1,0.312,0.215,0.00929,0.526,0.0228,3,0.221,0.748,0.0323,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
1998-04-18,1997,7,29,108,743.18,0.17,5,Dry,40,10,8,5,62,125,0.17,618.2,0.83,618.2,0,0,0,0,-5,5,40,10,8,0,67,676,990,966.9,23.1,0.311,0.214,0.00925,0.525,0.0227,3,0.221,0.745,0.0322,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
1998-04-19,1997,7,29,109,739.63,0.17,5,Dry,40,10,8,5,62,125,0.17,614.6,0.83,614.6,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00914,0.52,0.0225,3,0.219,0.739,0.032,22.4,0.955,0.98,0.936,43,42.1,126,3030
1998-04-20,1997,7,29,110,733.88,0.18,5,Dry,40,10,8,5,62,125,0.17,608.9,0.83,608.9,0,0,0,0,-5,5,40,10,8,0,67,667,990,966.8,23.2,0.306,0.208,0.00897,0.513,0.0222,3,0.216,0.73,0.0315,22.4,0.955,0.98,0.936,42.6,41.8,125,3010
1998-04-21,1997,7,29,111,727.05,0.18,5,Dry,40,10,8,5,62,125,0.17,602,0.83,602,0,0,0,0,-5,5,40,10,8,0,67,660,990,966.8,23.2,0.302,0.203,0.00876,0.505,0.0218,3,0.213,0.718,0.031,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
1998-04-22,1997,7,30,112,718.57,0.18,5,Dry,40,10,8,5,62,125,0.17,593.6,0.83,593.6,0,0,0,0,-5,5,40,10,8,0,67,652,990,966.8,23.2,0.297,0.198,0.0085,0.494,0.0213,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.934,41.7,40.8,123,2940
1998-04-23,1997,7,30,113,707.91,0.19,5,Dry,40,10,8,5,62,125,0.18,582.9,0.82,582.9,0,0,0,0,-5,5,40,10,8,0,67,641,990,966.7,23.3,0.291,0.19,0.00818,0.481,0.0207,3,0.205,0.686,0.0295,22.6,0.953,0.978,0.932,41,40.1,120,2890
1998-04-24,1997,7,30,114,696.7,0.19,5,Dry,40,10,8,5,62,125,0.18,571.7,0.82,571.7,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.284,0.183,0.00785,0.467,0.02,3,0.2,0.667,0.0286,22.6,0.952,0.977,0.93,40.3,39.4,118,2830
1998-04-25,1997,7,30,115,685.49,0.2,5,Dry,40,10,8,5,62,125,0.18,560.5,0.82,560.5,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.278,0.175,0.00751,0.453,0.0194,3,0.195,0.648,0.0277,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1998-04-26,1997,7,30,116,672.63,0.2,5,Dry,40,10,8,5,62,125,0.19,547.6,0.81,547.6,0,0,0,0,-5,5,40,10,8,0,67,606,990,966.6,23.4,0.271,0.167,0.00713,0.438,0.0187,3,0.189,0.626,0.0268,22.8,0.951,0.973,0.925,38.8,37.7,113,2720
1998-04-27,1997,7,30,117,660.33,0.2,5,Dry,40,10,8,5,62,125,0.19,535.3,0.81,535.3,0,0,0,0,-5,5,40,10,8,0,67,593,990,966.5,23.5,0.264,0.159,0.00676,0.422,0.018,3,0.183,0.606,0.0258,22.9,0.95,0.972,0.923,38,36.9,111,2660
1998-04-28,1997,7,30,118,647.48,0.21,5,Dry,40,10,8,5,62,125,0.19,522.5,0.81,522.5,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.15,0.00638,0.406,0.0173,3,0.178,0.584,0.0248,22.9,0.949,0.97,0.92,37.1,36,108,2590
1998-04-29,1997,7,31,119,634.63,0.21,5,Dry,40,10,8,5,62,125,0.2,509.6,0.8,509.6,0,0,0,0,-5,5,40,10,8,0,67,568,990,966.4,23.6,0.249,0.141,0.006,0.391,0.0166,3,0.172,0.562,0.0239,23,0.947,0.97,0.919,36.3,35.2,106,2530
1998-04-30,1997,7,31,120,621.77,0.22,5,Dry,40,10,8,5,62,125,0.2,496.8,0.8,496.8,0,0,0,0,-5,5,40,10,8,0,67,555,990,966.4,23.6,0.242,0.133,0.00565,0.375,0.0159,3,0.166,0.541,0.0229,23.1,0.946,0.97,0.918,35.4,34.4,103,2480
1998-05-01,1997,8,31,121,608.92,0.23,5,Dry,42,9,8,6,82,147,0.24,461.9,0.76,461.9,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0143,2,0.254,0.594,0.0251,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
1998-05-02,1997,8,31,122,596.07,0.23,5,Dry,42,9,8,6,82,147,0.25,449.1,0.75,449.1,0,0,0,0,-6,6,42,9,8,0,88,508,990,966.3,23.7,0.215,0.111,0.00468,0.326,0.0138,2,0.246,0.572,0.0241,23.1,0.958,0.98,0.939,48.8,47.9,95.7,2300
1998-05-03,1997,8,31,123,583.77,0.24,5,Dry,42,9,8,6,82,147,0.25,436.8,0.75,436.8,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.211,0.105,0.00442,0.316,0.0133,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.6,46.7,93.3,2240
1998-05-04,1997,8,31,124,572.56,0.24,5,Dry,42,9,8,6,82,147,0.26,425.6,0.74,425.6,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.0999,0.00419,0.306,0.0129,2,0.23,0.536,0.0225,23.3,0.957,0.98,0.937,46.5,45.6,91.1,2190
1998-05-05,1997,8,31,125,560.8,0.25,5,Dry,42,9,8,6,82,147,0.26,413.8,0.74,413.8,0,0,0,0,-6,6,42,9,8,0,88,473,990,966.1,23.9,0.202,0.0943,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.3,44.4,88.8,2130
1998-05-06,1997,8,32,126,549.04,0.26,5,Dry,42,9,8,6,82,147,0.27,402,0.73,402,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0888,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.5,2070
1998-05-07,1997,8,32,127,537.28,0.26,5,Dry,42,9,8,6,82,147,0.27,390.3,0.73,390.3,0,0,0,0,-6,6,42,9,8,0,88,449,990,966,24,0.194,0.0832,0.00347,0.277,0.0116,2,0.206,0.483,0.0202,23.5,0.954,0.98,0.935,42.9,42,84.1,2020
1998-05-08,1997,8,32,128,526.07,0.27,5,Dry,42,9,8,6,82,147,0.28,379.1,0.72,379.1,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.0779,0.00324,0.268,0.0112,2,0.198,0.466,0.0194,23.6,0.952,0.98,0.933,41.7,40.9,81.7,1960
1998-05-09,1997,8,32,129,514.86,0.27,5,Dry,42,9,8,6,82,147,0.29,367.9,0.71,367.9,0,0,0,0,-6,6,42,9,8,0,88,427,990,965.9,24.1,0.186,0.0726,0.00302,0.259,0.0107,2,0.191,0.45,0.0187,23.6,0.951,0.977,0.929,40.5,39.6,79.2,1900
1998-05-10,1997,8,32,130,504.74,0.28,5,Dry,42,9,8,6,82,147,0.29,357.7,0.71,357.7,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0679,0.00281,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.95,0.975,0.926,39.5,38.5,76.9,1850
1998-05-11,1997,8,32,131,494.08,0.29,5,Dry,42,9,8,6,82,147,0.3,347.1,0.7,347.1,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.0628,0.0026,0.242,0.01,2,0.177,0.418,0.0173,23.8,0.948,0.972,0.922,38.3,37.3,74.6,1790
1998-05-12,1997,8,32,132,483.96,0.29,5,Dry,42,9,8,6,82,147,0.3,337,0.7,337,0,0,0,0,-6,6,42,9,8,0,88,396,990,965.8,24.2,0.175,0.058,0.0024,0.233,0.00963,2,0.17,0.403,0.0166,23.8,0.947,0.97,0.918,37.3,36.1,72.3,1730
1998-05-13,1997,8,33,133,474.94,0.3,5,Dry,42,9,8,6,82,147,0.31,327.9,0.69,327.9,0,0,0,0,-6,6,42,9,8,0,88,387,990,965.7,24.3,0.172,0.0538,0.00222,0.226,0.00931,2,0.164,0.39,0.0161,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
1998-05-14,1997,8,33,134,465.37,0.3,5,Dry,42,9,8,6,82,147,0.32,318.4,0.68,318.4,0,0,0,0,-6,6,42,9,8,0,88,377,990,965.7,24.3,0.169,0.0493,0.00203,0.218,0.00897,2,0.157,0.375,0.0154,23.9,0.944,0.97,0.915,35.3,34.2,68.4,1640
1998-05-15,1997,8,33,135,455.8,0.31,5,Dry,42,9,8,6,82,147,0.32,308.8,0.68,308.8,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.0448,0.00184,0.21,0.00863,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
1998-05-16,1997,8,33,136,446.77,0.32,5,Dry,42,9,8,6,82,147,0.33,299.8,0.67,299.8,0,0,0,0,-6,6,42,9,8,0,88,359,990,965.6,24.4,0.162,0.0405,0.00166,0.203,0.00831,2,0.145,0.347,0.0142,24,0.941,0.97,0.913,33.2,32.2,64.5,1550
1998-05-17,1997,8,33,137,438.85,0.32,5,Dry,42,9,8,6,82,147,0.34,291.9,0.67,291.9,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0368,0.0015,0.196,0.00803,2,0.139,0.336,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
1998-05-18,1997,8,33,138,430.37,0.33,5,Dry,42,9,8,6,82,147,0.34,283.4,0.66,283.4,0,0,0,0,-6,6,42,9,8,0,88,342,990,965.5,24.5,0.156,0.0328,0.00134,0.189,0.00773,2,0.134,0.323,0.0132,24.1,0.937,0.97,0.909,31.4,30.5,61,1460
1998-05-19,1997,8,33,139,421.89,0.34,5,Dry,42,9,8,6,82,147,0.35,274.9,0.65,274.9,0,0,0,0,-6,6,42,9,8,0,88,334,990,965.5,24.5,0.153,0.0287,0.00117,0.182,0.00743,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
1998-05-20,1997,8,34,140,413.96,0.35,5,Dry,42,9,8,6,82,147,0.35,267,0.65,267,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.025,0.00102,0.176,0.00716,2,0.123,0.298,0.0122,24.2,0.933,0.97,0.905,29.6,28.7,57.5,1380
1998-05-21,1997,8,34,141,406.03,0.35,5,Dry,42,9,8,6,82,147,0.36,259,0.64,259,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0213,0.000865,0.169,0.00688,2,0.117,0.286,0.0117,24.3,0.932,0.97,0.904,28.7,27.9,55.8,1340
1998-05-22,1997,8,34,142,399.2,0.36,5,Dry,42,9,8,6,82,147,0.37,252.2,0.63,252.2,0,0,0,0,-6,6,42,9,8,0,88,311,990,965.4,24.6,0.145,0.018,0.000733,0.163,0.00664,2,0.113,0.276,0.0112,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
1998-05-23,1997,8,34,143,391.81,0.37,5,Dry,42,9,8,6,82,147,0.38,244.8,0.63,244.8,0,0,0,0,-6,6,42,9,8,0,88,304,990,965.4,24.6,0.143,0.0166,0.000672,0.159,0.00647,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.3,52.7,1260
1998-05-24,1997,8,34,144,384.43,0.37,5,Dry,42,9,8,6,82,147,0.38,237.4,0.62,237.4,0,0,0,0,-6,6,42,9,8,0,88,296,990,965.3,24.7,0.14,0.0159,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1230
1998-05-25,1997,8,34,145,377.6,0.38,5,Dry,42,9,8,6,82,147,0.39,230.6,0.61,230.6,0,0,0,0,-6,6,42,9,8,0,88,290,990,965.3,24.7,0.138,0.0154,0.000621,0.153,0.0062,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
1998-05-26,1997,8,34,146,371.85,0.38,5,Dry,42,9,8,6,82,147,0.4,224.8,0.6,224.8,0,0,0,0,-6,6,42,9,8,0,88,284,990,965.3,24.7,0.136,0.0149,0.000601,0.151,0.00609,1,0.246,0.397,0.016,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
1998-05-27,1997,8,35,147,365.56,0.39,5,Dry,42,9,8,6,82,147,0.4,218.6,0.6,218.6,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.133,0.0143,0.000578,0.148,0.00597,1,0.238,0.385,0.0156,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
1998-05-28,1997,8,35,148,359.27,0.4,5,Dry,42,9,8,6,82,147,0.41,212.3,0.59,212.3,0,0,0,0,-6,6,42,9,8,0,88,271,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00585,1,0.229,0.374,0.0151,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1140
1998-05-29,1997,8,35,149,352.99,0.4,5,Dry,42,9,8,6,82,147,0.42,206,0.58,206,0,0,0,0,-6,6,42,9,8,0,88,265,990,965.2,24.8,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
1998-05-30,1997,8,35,150,347.24,0.41,5,Dry,42,9,8,6,82,147,0.42,200.2,0.58,200.2,0,0,0,0,-6,6,42,9,8,0,88,259,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,46,45,45,1080
1998-05-31,1997,8,35,151,341.5,0.42,5,Dry,42,9,8,6,82,147,0.43,194.5,0.57,194.5,0,0,0,0,-6,6,42,9,8,0,88,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00552,1,0.205,0.342,0.0138,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
1998-06-01,1997,9,35,152,336.85,0.42,5,Dry,39,9,7,5,59,119,0.35,217.8,0.65,217.8,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000573,0.146,0.00586,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.2,48.2,48.2,1160
1998-06-02,1997,9,35,153,331.66,0.43,5,Dry,39,9,7,5,59,119,0.36,212.7,0.64,212.7,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0138,0.000554,0.144,0.00577,1,0.23,0.373,0.015,24.6,0.957,0.98,0.938,49,48.1,48.1,1150
1998-06-03,1997,9,36,154,326.46,0.43,5,Dry,39,9,7,5,59,119,0.36,207.5,0.64,207.5,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000536,0.142,0.00567,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
1998-06-04,1997,9,36,155,321.81,0.44,5,Dry,39,9,7,5,59,119,0.37,202.8,0.63,202.8,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.00052,0.14,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
1998-06-05,1997,9,36,156,317.17,0.44,5,Dry,39,9,7,5,59,119,0.38,198.2,0.63,198.2,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000503,0.137,0.0055,1,0.21,0.348,0.0139,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
1998-06-06,1997,9,36,157,312.52,0.45,5,Dry,39,9,7,5,59,119,0.38,193.5,0.62,193.5,0,0,0,0,-5,5,39,9,7,0,64,249,990,965,25,0.123,0.0122,0.000487,0.135,0.00541,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1998-06-07,1997,9,36,158,308.96,0.45,5,Dry,39,9,7,5,59,119,0.39,190,0.61,190,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000475,0.134,0.00534,1,0.199,0.333,0.0133,24.7,0.952,0.98,0.933,43.8,43,43,1030
1998-06-08,1997,9,36,159,304.86,0.46,5,Dry,39,9,7,5,59,119,0.39,185.9,0.61,185.9,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0115,0.000461,0.132,0.00527,1,0.193,0.325,0.013,24.8,0.95,0.98,0.931,42.9,42,42,1010
1998-06-09,1997,9,36,160,300.76,0.46,5,Dry,39,9,7,5,59,119,0.4,181.8,0.6,181.8,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000446,0.13,0.00519,1,0.188,0.318,0.0127,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
1998-06-10,1997,9,37,161,296.66,0.47,5,Dry,39,9,7,5,59,119,0.4,177.7,0.6,177.7,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0109,0.000432,0.128,0.00512,1,0.182,0.311,0.0124,24.8,0.948,0.978,0.927,41,40.1,40.1,962
1998-06-11,1997,9,37,162,292.56,0.47,5,Dry,39,9,7,5,59,119,0.41,173.6,0.59,173.6,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.000418,0.127,0.00504,1,0.177,0.304,0.0121,24.8,0.947,0.976,0.924,40,39,39,937
1998-06-12,1997,9,37,163,288.45,0.48,5,Dry,39,9,7,5,59,119,0.41,169.4,0.59,169.4,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0102,0.000404,0.125,0.00497,1,0.171,0.296,0.0118,24.9,0.945,0.974,0.921,39,38,38,913
1998-06-13,1997,9,37,164,284.9,0.48,5,Dry,39,9,7,5,59,119,0.42,165.9,0.58,165.9,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.113,0.00985,0.000392,0.123,0.0049,1,0.166,0.29,0.0115,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
1998-06-14,1997,9,37,165,281.35,0.49,5,Dry,39,9,7,5,59,119,0.42,162.3,0.58,162.3,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00955,0.000379,0.122,0.00484,1,0.162,0.283,0.0113,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
1998-06-15,1997,9,37,166,277.79,0.49,5,Dry,39,9,7,5,59,119,0.43,158.8,0.57,158.8,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00925,0.000367,0.12,0.00477,1,0.157,0.277,0.011,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
1998-06-16,1997,9,37,167,274.24,0.5,5,Dry,39,9,7,5,59,119,0.43,155.2,0.57,155.2,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00895,0.000355,0.119,0.00471,1,0.152,0.271,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
1998-06-17,1997,9,38,168,271.77,0.5,5,Dry,39,9,7,5,59,119,0.44,152.8,0.56,152.8,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00874,0.000346,0.118,0.00466,1,0.149,0.266,0.0106,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
1998-06-18,1997,9,38,169,268.77,0.51,5,Dry,39,9,7,5,59,119,0.44,149.8,0.56,149.8,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00848,0.000336,0.116,0.00461,1,0.145,0.261,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
1998-06-19,1997,9,38,170,265.76,0.51,5,Dry,39,9,7,5,59,119,0.45,146.8,0.55,146.8,0,0,0,0,-5,5,39,9,7,0,64,202,990,964.8,25.2,0.107,0.00822,0.000326,0.115,0.00456,1,0.141,0.256,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
1998-06-20,1997,9,38,171,262.75,0.52,5,Dry,39,9,7,5,59,119,0.45,143.8,0.55,143.8,0,0,0,0,-5,5,39,9,7,0,64,199,990,964.8,25.2,0.106,0.00797,0.000316,0.114,0.0045,1,0.137,0.25,0.00991,25,0.937,0.97,0.909,33,32,32,768
1998-06-21,1997,9,38,172,259.74,0.52,5,Dry,39,9,7,5,59,119,0.46,140.7,0.54,140.7,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.00771,0.000305,0.112,0.00445,1,0.132,0.245,0.00969,25,0.935,0.97,0.907,32.3,31.3,31.3,752
1998-06-22,1997,9,38,173,256.74,0.53,5,Dry,39,9,7,5,59,119,0.46,137.7,0.54,137.7,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00746,0.000295,0.111,0.00439,1,0.128,0.239,0.00948,25,0.934,0.97,0.906,31.6,30.6,30.6,735
1998-06-23,1997,9,38,174,253.73,0.53,5,Dry,39,9,7,5,59,119,0.47,134.7,0.53,134.7,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.102,0.0072,0.000285,0.11,0.00434,1,0.124,0.234,0.00926,25.1,0.933,0.97,0.905,30.9,30,30,719
1998-06-24,1997,9,39,175,250.72,0.54,5,Dry,39,9,7,5,59,119,0.47,131.7,0.53,131.7,0,0,0,0,-5,5,39,9,7,0,64,187,990,964.7,25.3,0.101,0.00695,0.000275,0.108,0.00428,1,0.12,0.229,0.00904,25.1,0.932,0.97,0.904,30.2,29.3,29.3,702
1998-06-25,1997,9,39,176,247.71,0.54,5,Dry,39,9,7,5,59,119,0.48,128.7,0.52,128.7,0,0,0,0,-5,5,39,9,7,0,64,184,990,964.7,25.3,0.1,0.00669,0.000264,0.107,0.00423,1,0.116,0.223,0.00882,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
1998-06-26,1997,9,39,177,245.25,0.55,5,Dry,39,9,7,5,59,119,0.48,126.3,0.52,126.3,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0995,0.00648,0.000256,0.106,0.00418,1,0.113,0.219,0.00864,25.1,0.929,0.97,0.901,28.9,28,28,673
1998-06-27,1997,9,39,178,242.79,0.55,5,Dry,39,9,7,5,59,119,0.49,123.8,0.51,123.8,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0986,0.00627,0.000247,0.105,0.00414,1,0.11,0.215,0.00846,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
1998-06-28,1997,9,39,179,240.33,0.56,5,Dry,39,9,7,5,59,119,0.49,121.3,0.51,121.3,0,0,0,0,-5,5,39,9,7,0,64,176,990,964.6,25.4,0.0978,0.00606,0.000239,0.104,0.00409,1,0.106,0.21,0.00829,25.1,0.926,0.97,0.899,27.7,26.9,26.9,645
1998-06-29,1997,9,39,180,237.87,0.56,5,Dry,39,9,7,5,59,119,0.5,118.9,0.5,118.9,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.0969,0.00585,0.000231,0.103,0.00405,1,0.103,0.206,0.00811,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
1998-06-30,1997,9,39,181,235.41,0.56,5,Dry,39,9,7,5,59,119,0.51,116.4,0.49,116.4,0,0,0,0,-5,5,39,9,7,0,64,171,990,964.6,25.4,0.096,0.00564,0.000222,0.102,0.004,1,0.0997,0.201,0.00793,25.2,0.923,0.97,0.895,26.5,25.7,25.7,618
1998-07-01,1997,10,40,182,232.95,0.57,5,Dry,37,8,6,4,53,108,0.46,125,0.54,125,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.7,27.8,27.8,667
1998-07-02,1997,10,40,183,230.49,0.58,5,Dry,37,8,6,4,53,108,0.47,122.5,0.53,122.5,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0968,0.00616,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28.1,27.2,27.2,653
1998-07-03,1997,10,40,184,228.02,0.58,5,Dry,37,8,6,4,53,108,0.47,120,0.53,120,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.004,1,0.105,0.206,0.00811,25.2,0.925,0.97,0.898,27.5,26.6,26.6,640
1998-07-04,1997,10,40,185,225.56,0.59,5,Dry,37,8,6,4,53,108,0.48,117.6,0.52,117.6,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
1998-07-05,1997,10,40,186,224.2,0.59,5,Dry,37,8,6,4,53,108,0.48,116.2,0.52,116.2,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0945,0.00563,0.000221,0.1,0.00394,1,0.0994,0.2,0.00784,25.3,0.923,0.97,0.895,26.6,25.8,25.8,618
1998-07-06,1997,10,40,187,222.28,0.6,5,Dry,37,8,6,4,53,108,0.49,114.3,0.51,114.3,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0939,0.00546,0.000215,0.0993,0.0039,1,0.0968,0.196,0.0077,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
1998-07-07,1997,10,40,188,220.37,0.6,5,Dry,37,8,6,4,53,108,0.49,112.4,0.51,112.4,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.0053,0.000208,0.0985,0.00387,1,0.0942,0.193,0.00756,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
1998-07-08,1997,10,41,189,218.45,0.61,5,Dry,37,8,6,4,53,108,0.49,110.5,0.51,110.5,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0925,0.00514,0.000202,0.0977,0.00383,1,0.0916,0.189,0.00742,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
1998-07-09,1997,10,41,190,216.54,0.61,5,Dry,37,8,6,4,53,108,0.5,108.5,0.5,108.5,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0918,0.00498,0.000195,0.0968,0.0038,1,0.089,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,575
1998-07-10,1997,10,41,191,214.63,0.62,5,Dry,37,8,6,4,53,108,0.5,106.6,0.5,106.6,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00481,0.000189,0.096,0.00376,1,0.0865,0.182,0.00715,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1998-07-11,1997,10,41,192,212.71,0.62,5,Dry,37,8,6,4,53,108,0.51,104.7,0.49,104.7,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00465,0.000182,0.0951,0.00373,1,0.0839,0.179,0.00701,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-07-12,1997,10,41,193,210.8,0.63,5,Dry,37,8,6,4,53,108,0.51,102.8,0.49,102.8,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0898,0.00449,0.000176,0.0943,0.00369,1,0.0813,0.176,0.00688,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1998-07-13,1997,10,41,194,208.88,0.63,5,Dry,37,8,6,4,53,108,0.52,100.9,0.48,100.9,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0891,0.00432,0.000169,0.0935,0.00366,1,0.0787,0.172,0.00674,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1998-07-14,1997,10,41,195,206.97,0.64,5,Dry,37,8,6,4,53,108,0.52,98.97,0.48,98.97,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00416,0.000163,0.0926,0.00362,1,0.0761,0.169,0.0066,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1998-07-15,1997,10,42,196,205.06,0.65,5,Dry,37,8,6,4,53,108,0.53,97.06,0.47,97.06,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.004,0.000156,0.0918,0.00359,1,0.0735,0.165,0.00647,25.4,0,0,0,0,0,0,0
1998-07-16,1997,10,42,197,203.14,0.65,5,Dry,37,8,6,4,53,108,0.53,95.14,0.47,95.14,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00384,0.00015,0.0909,0.00356,1,0.0709,0.162,0.00633,25.4,0,0,0,0,0,0,0
1998-07-17,1997,10,42,198,201.23,0.66,5,Dry,37,8,6,4,53,108,0.54,93.23,0.46,93.23,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0864,0.00367,0.000144,0.0901,0.00352,1,0.0684,0.158,0.00619,25.4,0,0,0,0,0,0,0
1998-07-18,1997,10,42,199,199.31,0.66,5,Dry,37,8,6,4,53,108,0.54,91.31,0.46,91.31,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0858,0.00351,0.000137,0.0893,0.00349,1,0.0658,0.155,0.00606,25.4,0,0,0,0,0,0,0
1998-07-19,1997,10,42,200,197.4,0.67,5,Dry,37,8,6,4,53,108,0.55,89.4,0.45,89.4,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0851,0.00335,0.000131,0.0884,0.00346,1,0.0632,0.152,0.00592,25.4,0,0,0,0,0,0,0
1998-07-20,1997,10,42,201,195.49,0.67,5,Dry,37,8,6,4,53,108,0.55,87.49,0.45,87.49,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0844,0.00319,0.000125,0.0876,0.00342,1,0.0606,0.148,0.00579,25.4,0,0,0,0,0,0,0
1998-07-21,1997,10,42,202,194.12,0.68,5,Dry,37,8,6,4,53,108,0.56,86.12,0.44,86.12,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0839,0.00307,0.00012,0.087,0.0034,1,0.0588,0.146,0.0057,25.4,0,0,0,0,0,0,0
1998-07-22,1997,10,43,203,192.75,0.68,5,Dry,37,8,6,4,53,108,0.56,84.75,0.44,84.75,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0834,0.00295,0.000115,0.0864,0.00338,1,0.0569,0.143,0.0056,25.4,0,0,0,0,0,0,0
1998-07-23,1997,10,43,204,191.38,0.69,5,Dry,37,8,6,4,53,108,0.56,83.38,0.44,83.38,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.083,0.00284,0.000111,0.0858,0.00335,1,0.0551,0.141,0.00551,25.4,0,0,0,0,0,0,0
1998-07-24,1997,10,43,205,190.02,0.69,5,Dry,37,8,6,4,53,108,0.57,82.02,0.43,82.02,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0825,0.00272,0.000106,0.0852,0.00333,1,0.0532,0.138,0.00541,25.4,0,0,0,0,0,0,0
1998-07-25,1997,10,43,206,188.65,0.7,5,Dry,37,8,6,4,53,108,0.57,80.65,0.43,80.65,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.082,0.00261,0.000102,0.0846,0.00331,1,0.0514,0.136,0.00532,25.4,0,0,0,0,0,0,0
1998-07-26,1997,10,43,207,187.28,0.7,5,Dry,37,8,6,4,53,108,0.58,79.28,0.42,79.28,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0815,0.00249,0.0000973,0.084,0.00328,1,0.0495,0.134,0.00522,25.4,0,0,0,0,0,0,0
1998-07-27,1997,10,43,208,185.92,0.71,5,Dry,37,8,6,4,53,108,0.58,77.92,0.42,77.92,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.081,0.00237,0.0000928,0.0834,0.00326,1,0.0477,0.131,0.00513,25.4,0,0,0,0,0,0,0
