date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-07-28,1997,10,43,209,184.55,0.71,5,Dry,37,8,6,4,53,108,0.58,76.55,0.41,76.55,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0805,0.00226,0.0000883,0.0828,0.00324,1,0.0458,0.129,0.00503,25.4,0,0,0,0,0,0,0
1998-07-29,1997,10,44,210,183.18,0.72,5,Dry,37,8,6,4,53,108,0.59,75.18,0.41,75.18,0,0,0,0,-4,4,37,8,6,0,57,126,990,964.4,25.6,0.0801,0.00214,0.0000837,0.0822,0.00322,1,0.044,0.126,0.00494,25.4,0,0,0,0,0,0,0
1998-07-30,1997,10,44,211,181.81,0.72,5,Dry,37,8,6,4,53,108,0.59,73.81,0.41,73.81,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0796,0.00202,0.0000792,0.0816,0.00319,1,0.0421,0.124,0.00484,25.4,0,0,0,0,0,0,0
1998-07-31,1997,10,44,212,180.45,0.72,5,Dry,37,8,6,4,53,108,0.6,72.45,0.4,72.45,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0791,0.00191,0.0000747,0.081,0.00317,1,0.0403,0.121,0.00475,25.4,0,0,0,0,0,0,0
1998-08-01,1997,11,44,213,179.08,0.73,5,Dry,34,7,5,3,44,93,0.52,86.08,0.48,86.08,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00307,0.00012,0.0852,0.00333,1,0.0587,0.144,0.00563,25.4,0,0,0,0,0,0,0
1998-08-02,1997,11,44,214,177.17,0.73,5,Dry,34,7,5,3,44,93,0.53,84.17,0.47,84.17,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.0029,0.000114,0.0844,0.0033,1,0.0561,0.141,0.0055,25.4,0,0,0,0,0,0,0
1998-08-03,1997,11,44,215,175.25,0.74,5,Dry,34,7,5,3,44,93,0.53,82.25,0.47,82.25,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00274,0.000107,0.0835,0.00327,1,0.0535,0.137,0.00536,25.4,0,0,0,0,0,0,0
1998-08-04,1997,11,44,216,173.34,0.75,5,Dry,34,7,5,3,44,93,0.54,80.34,0.46,80.34,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0801,0.00258,0.000101,0.0827,0.00324,1,0.051,0.134,0.00523,25.4,0,0,0,0,0,0,0
1998-08-05,1997,11,45,217,171.42,0.75,5,Dry,34,7,5,3,44,93,0.54,78.42,0.46,78.42,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.00242,0.0000946,0.0819,0.0032,1,0.0484,0.13,0.0051,25.4,0,0,0,0,0,0,0
1998-08-06,1997,11,45,218,169.51,0.76,5,Dry,34,7,5,3,44,93,0.55,76.51,0.45,76.51,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0788,0.00225,0.0000882,0.081,0.00317,1,0.0458,0.127,0.00497,25.4,0,0,0,0,0,0,0
1998-08-07,1997,11,45,219,167.6,0.77,5,Dry,34,7,5,3,44,93,0.56,74.6,0.45,74.6,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.00209,0.0000819,0.0802,0.00314,1,0.0432,0.123,0.00483,25.4,0,0,0,0,0,0,0
1998-08-08,1997,11,45,220,165.68,0.77,5,Dry,34,7,5,3,44,93,0.56,72.68,0.44,72.68,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00193,0.0000755,0.0793,0.00311,1,0.0406,0.12,0.0047,25.4,0,0,0,0,0,0,0
1998-08-09,1997,11,45,221,164.31,0.78,5,Dry,34,7,5,3,44,93,0.57,71.31,0.43,71.31,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.00181,0.000071,0.0787,0.00308,1,0.0388,0.118,0.0046,25.4,0,0,0,0,0,0,0
1998-08-10,1997,11,45,222,162.95,0.78,5,Dry,34,7,5,3,44,93,0.57,69.95,0.43,69.95,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.0017,0.0000664,0.0781,0.00306,1,0.0369,0.115,0.00451,25.4,0,0,0,0,0,0,0
1998-08-11,1997,11,45,223,161.58,0.79,5,Dry,34,7,5,3,44,93,0.58,68.58,0.42,68.58,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.00158,0.0000619,0.0775,0.00304,1,0.0351,0.113,0.00441,25.4,0,0,0,0,0,0,0
1998-08-12,1997,11,46,224,160.21,0.79,5,Dry,34,7,5,3,44,93,0.58,67.21,0.42,67.21,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0755,0.00146,0.0000573,0.0769,0.00302,1,0.0332,0.11,0.00432,25.4,0,0,0,0,0,0,0
1998-08-13,1997,11,46,225,158.85,0.8,5,Dry,34,7,5,3,44,93,0.58,65.85,0.41,65.85,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.075,0.00135,0.0000528,0.0764,0.00299,1,0.0314,0.108,0.00422,25.4,0,0,0,0,0,0,0
1998-08-14,1997,11,46,226,157.48,0.8,5,Dry,34,7,5,3,44,93,0.59,64.48,0.41,64.48,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0745,0.00123,0.0000482,0.0758,0.00297,1,0.0295,0.105,0.00413,25.4,0,0,0,0,0,0,0
1998-08-15,1997,11,46,227,156.11,0.8,5,Dry,34,7,5,3,44,93,0.6,63.11,0.4,63.11,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.074,0.00111,0.0000437,0.0752,0.00295,1,0.0277,0.103,0.00403,25.4,0,0,0,0,0,0,0
1998-08-16,1997,11,46,228,155.84,0.8,5,Dry,34,7,5,3,44,93,0.6,62.84,0.4,62.84,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0739,0.00109,0.0000428,0.075,0.00294,1,0.0273,0.102,0.00401,25.4,0,0,0,0,0,0,0
1998-08-17,1997,11,46,229,153.92,0.81,5,Dry,34,7,5,3,44,93,0.6,60.92,0.4,60.92,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0733,0.000928,0.0000364,0.0742,0.00291,1,0.0247,0.0989,0.00388,25.4,0,0,0,0,0,0,0
1998-08-18,1997,11,46,230,152.56,0.82,5,Dry,34,7,5,3,44,93,0.61,59.56,0.39,59.56,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0728,0.000813,0.0000319,0.0736,0.00289,1,0.0229,0.0965,0.00378,25.4,0,0,0,0,0,0,0
1998-08-19,1997,11,47,231,151.19,0.82,5,Dry,34,7,5,3,44,93,0.61,58.19,0.39,58.19,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000696,0.0000273,0.073,0.00286,1,0.0211,0.0941,0.00369,25.4,0,0,0,0,0,0,0
1998-08-20,1997,11,47,232,149.82,0.83,5,Dry,34,7,5,3,44,93,0.62,56.82,0.38,56.82,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0718,0.00058,0.0000227,0.0724,0.00284,1,0.0192,0.0916,0.00359,25.4,0,0,0,0,0,0,0
1998-08-21,1997,11,47,233,148.45,0.83,5,Dry,34,7,5,3,44,93,0.63,55.45,0.37,55.45,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000463,0.0000182,0.0718,0.00282,1,0.0174,0.0892,0.0035,25.4,0,0,0,0,0,0,0
1998-08-22,1997,11,47,234,147.09,0.84,5,Dry,34,7,5,3,44,93,0.63,54.09,0.37,54.09,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000348,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1998-08-23,1997,11,47,235,145.72,0.84,5,Dry,34,7,5,3,44,93,0.64,52.72,0.36,52.72,0,0,0,0,-3,3,34,7,5,0,47,98.7,990,964.5,25.5,0.0708,0.000231,0.00000907,0.0711,0.00279,1,0.0137,0.0847,0.00332,25.4,0,0,0,0,0,0,0
1998-08-24,1997,11,47,236,145.45,0.84,5,Dry,34,7,5,3,44,93,0.64,52.45,0.36,52.45,0,0,0,0,-3,3,34,7,5,0,47,98.5,990,964.5,25.5,0.0708,0.000208,0.00000817,0.071,0.00279,1,0.0133,0.0843,0.00331,25.4,0,0,0,0,0,0,0
1998-08-25,1997,11,47,237,144.63,0.85,5,Dry,34,7,5,3,44,93,0.64,51.63,0.36,51.63,0,0,0,0,-3,3,34,7,5,0,47,97.6,990,964.5,25.5,0.0708,0.000139,0.00000543,0.071,0.00278,1,0.0122,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1998-08-26,1997,11,48,238,143.81,0.85,5,Dry,34,7,5,3,44,93,0.65,50.81,0.35,50.81,0,0,0,0,-3,3,34,7,5,0,47,96.8,990,964.5,25.5,0.0708,0.0000689,0.0000027,0.0709,0.00278,1,0.0111,0.082,0.00322,25.4,0,0,0,0,0,0,0
1998-08-27,1997,11,48,239,142.99,0.85,5,Dry,34,7,5,3,44,93,0.65,49.99,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-08-28,1997,11,48,240,142.17,0.86,5,Dry,34,7,5,3,44,93,0.65,49.17,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-08-29,1997,11,48,241,141.35,0.86,5,Dry,34,7,5,3,44,93,0.66,48.35,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-08-30,1997,11,48,242,140.52,0.86,5,Dry,34,7,5,3,44,93,0.66,47.52,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-08-31,1997,11,48,243,139.7,0.87,5,Dry,34,7,5,3,44,93,0.67,46.7,0.33,0,47,11,1,1,-2,36,45,8,6,1,80,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,137.79,0.87,5,Dry,30,6,4,2,30,72,0.52,65.79,0.48,65.79,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00134,0.0000526,0.0742,0.00291,1,0.0313,0.106,0.00414,25.4,0.89,0.96,0.854,14.6,14,14,336
1998-09-02,1997,12,49,245,134.78,0.88,5,Dry,30,6,4,2,30,72,0.53,62.78,0.47,62.78,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000426,0.0729,0.00286,1,0.0273,0.1,0.00393,25.4,0.873,0.96,0.838,13.7,13.1,13.1,315
1998-09-03,1997,12,49,246,133.42,0.88,5,Dry,30,6,4,2,30,72,0.54,61.42,0.46,61.42,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000971,0.0000381,0.0723,0.00284,1,0.0254,0.0977,0.00383,25.4,0,0,0,0,0,0,0
1998-09-04,1997,12,49,247,131.5,0.89,5,Dry,30,6,4,2,30,72,0.55,59.5,0.45,59.5,0,0,0,0,-2,2,30,6,4,0,32,99.5,990,964.5,25.5,0.0708,0.000808,0.0000317,0.0716,0.00281,1,0.0228,0.0945,0.0037,25.4,0,0,0,0,0,0,0
1998-09-05,1997,12,49,248,129.59,0.89,5,Dry,30,6,4,2,30,72,0.56,57.59,0.44,57.59,0,0,0,0,-2,2,30,6,4,0,32,97.6,990,964.5,25.5,0.0708,0.000645,0.0000253,0.0715,0.0028,1,0.0202,0.0917,0.0036,25.4,0,0,0,0,0,0,0
1998-09-06,1997,12,49,249,127.67,0.9,5,Dry,30,6,4,2,30,72,0.56,55.67,0.44,55.67,0,0,0,0,-2,2,30,6,4,0,32,95.7,990,964.5,25.5,0.0708,0.000482,0.0000189,0.0713,0.0028,1,0.0177,0.089,0.00349,25.4,0,0,0,0,0,0,0
1998-09-07,1997,12,49,250,125.76,0.9,5,Dry,30,6,4,2,30,72,0.57,53.76,0.43,53.76,0,0,0,0,-2,2,30,6,4,0,32,93.8,990,964.5,25.5,0.0708,0.00032,0.0000125,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
1998-09-08,1997,12,49,251,123.85,0.9,5,Dry,30,6,4,2,30,72,0.58,51.85,0.42,51.85,0,0,0,0,-2,2,30,6,4,0,32,91.8,990,964.5,25.5,0.0708,0.000157,0.00000617,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
1998-09-09,1997,12,50,252,121.93,0.91,5,Dry,30,6,4,2,30,72,0.59,49.93,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-10,1997,12,50,253,120.56,0.91,5,Dry,30,6,4,2,30,72,0.6,48.56,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-11,1997,12,50,254,119.2,0.91,5,Dry,30,6,4,2,30,72,0.6,47.2,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-12,1997,12,50,255,117.83,0.91,5,Dry,30,6,4,2,30,72,0.61,45.83,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-13,1997,12,50,256,116.46,0.91,5,Dry,30,6,4,2,30,72,0.62,44.46,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-14,1997,12,50,257,115.1,0.92,5,Dry,30,6,4,2,30,72,0.63,43.1,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-15,1997,12,50,258,113.73,0.92,5,Dry,30,6,4,2,30,72,0.63,41.73,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-16,1997,12,51,259,112.36,0.92,5,Dry,30,6,4,2,30,72,0.64,40.36,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-17,1997,12,51,260,110.99,0.92,5,Dry,30,6,4,2,30,72,0.65,38.99,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-18,1997,12,51,261,109.63,0.93,5,Dry,30,6,4,2,30,72,0.66,37.63,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-19,1997,12,51,262,109.35,0.93,5,Dry,30,6,4,2,30,72,0.66,37.35,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-20,1997,12,51,263,108.53,0.93,5,Dry,30,6,4,2,30,72,0.66,36.53,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-21,1997,12,51,264,107.71,0.93,5,Dry,30,6,4,2,30,72,0.67,35.71,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-22,1997,12,51,265,106.89,0.93,5,Dry,30,6,4,2,30,72,0.67,34.89,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-23,1997,12,52,266,106.62,0.93,5,Dry,30,6,4,2,30,72,0.68,34.62,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-24,1997,12,52,267,105.8,0.94,5,Dry,30,6,4,2,30,72,0.68,33.8,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-25,1997,12,52,268,104.98,0.94,5,Dry,30,6,4,2,30,72,0.69,32.98,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-26,1997,12,52,269,104.16,0.94,5,Dry,30,6,4,2,30,72,0.69,32.16,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-27,1997,12,52,270,103.34,0.94,5,Dry,30,6,4,2,30,72,0.7,31.34,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-28,1997,12,52,271,104.16,0.94,5,Dry,30,6,4,2,30,72,0.69,32.16,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-29,1997,12,52,272,104.98,0.94,5,Dry,30,6,4,2,30,72,0.69,32.98,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-09-30,1997,12,53,273,104.7,0.94,5,Dry,30,6,4,2,30,72,0.69,32.7,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-01,1998,1,1,274,103.88,0.94,5,Dry,24,4,2,2,20,52,0.5,51.88,0.5,51.88,0,0,0,0,-2,2,24,4,2,0,22,81.9,990,964.5,25.5,0.0708,0.00016,0.00000627,0.071,0.00278,1,0.0125,0.0835,0.00328,25.4,0,0,0,0,0,0,0
1998-10-02,1998,1,1,275,103.06,0.94,5,Dry,24,4,2,2,20,52,0.51,51.06,0.49,51.06,0,0,0,0,-2,2,24,4,2,0,22,81.1,990,964.5,25.5,0.0708,0.0000901,0.00000353,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1998-10-03,1998,1,1,276,102.24,0.95,5,Dry,24,4,2,2,20,52,0.51,50.24,0.49,50.24,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000204,8e-7,0.0708,0.00278,1,0.0103,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1998-10-04,1998,1,1,277,100.33,0.95,5,Dry,24,4,2,2,20,52,0.52,48.33,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-05,1998,1,1,278,98.96,0.96,5,Dry,24,4,2,2,20,52,0.53,46.96,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-06,1998,1,1,279,98.69,0.96,5,Dry,24,4,2,2,20,52,0.53,46.69,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-07,1998,1,1,280,97.87,0.96,5,Dry,24,4,2,2,20,52,0.53,45.87,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-08,1998,1,2,281,95.95,0.96,5,Dry,24,4,2,2,20,52,0.54,43.95,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-09,1998,1,2,282,95.68,0.96,5,Dry,24,4,2,2,20,52,0.54,43.68,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-10,1998,1,2,283,94.86,0.96,5,Dry,24,4,2,2,20,52,0.55,42.86,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-11,1998,1,2,284,94.04,0.96,5,Dry,24,4,2,2,20,52,0.55,42.04,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-12,1998,1,2,285,93.22,0.96,5,Dry,24,4,2,2,20,52,0.56,41.22,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-13,1998,1,2,286,92.4,0.97,5,Dry,24,4,2,2,20,52,0.56,40.4,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-14,1998,1,2,287,91.58,0.97,5,Dry,24,4,2,2,20,52,0.57,39.58,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-15,1998,1,3,288,90.76,0.97,5,Dry,24,4,2,2,20,52,0.57,38.76,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-16,1998,1,3,289,90.49,0.97,5,Dry,24,4,2,2,20,52,0.57,38.49,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-17,1998,1,3,290,89.67,0.97,5,Dry,24,4,2,2,20,52,0.58,37.67,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-18,1998,1,3,291,88.85,0.97,5,Dry,24,4,2,2,20,52,0.58,36.85,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-19,1998,1,3,292,88.02,0.97,5,Dry,24,4,2,2,20,52,0.59,36.02,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-20,1998,1,3,293,87.2,0.97,5,Dry,24,4,2,2,20,52,0.6,35.2,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-21,1998,1,3,294,86.38,0.97,5,Dry,24,4,2,2,20,52,0.6,34.38,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-22,1998,1,4,295,86.11,0.97,5,Dry,24,4,2,2,20,52,0.6,34.11,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-23,1998,1,4,296,85.84,0.97,5,Dry,24,4,2,2,20,52,0.61,33.84,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-24,1998,1,4,297,85.02,0.97,5,Dry,24,4,2,2,20,52,0.61,33.02,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-25,1998,1,4,298,84.74,0.97,5,Dry,24,4,2,2,20,52,0.61,32.74,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-26,1998,1,4,299,84.47,0.97,5,Dry,24,4,2,2,20,52,0.62,32.47,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-27,1998,1,4,300,84.2,0.97,5,Dry,24,4,2,2,20,52,0.62,32.2,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-28,1998,1,4,301,83.38,0.97,5,Dry,24,4,2,2,20,52,0.62,31.38,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-29,1998,1,5,302,84.2,0.97,5,Dry,24,4,2,2,20,52,0.62,32.2,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-30,1998,1,5,303,84.47,0.97,5,Dry,24,4,2,2,20,52,0.62,32.47,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-10-31,1998,1,5,304,83.65,0.97,5,Dry,24,4,2,2,20,52,0.62,31.65,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-01,1998,2,5,305,84.47,0.97,5,Dry,23,4,2,2,19,50,0.59,34.47,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-02,1998,2,5,306,84.74,0.97,5,Dry,23,4,2,2,19,50,0.59,34.74,0.41,0,35,8,1,1,-1,26,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-03,1998,2,5,307,85.56,0.97,5,Dry,23,4,2,2,19,50,0.58,35.56,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-04,1998,2,5,308,86.38,0.97,5,Dry,23,4,2,2,19,50,0.58,36.38,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-05,1998,2,6,309,87.75,0.97,5,Dry,23,4,2,2,19,50,0.57,37.75,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-06,1998,2,6,310,90.76,0.97,5,Dry,23,4,2,2,19,50,0.55,40.76,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-07,1998,2,6,311,95.41,0.96,5,Dry,23,4,2,2,19,50,0.52,45.41,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-08,1998,2,6,312,98.96,0.96,5,Dry,23,4,2,2,19,50,0.51,48.96,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-09,1998,2,6,313,98.69,0.96,5,Dry,23,4,2,2,19,50,0.51,48.69,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-10,1998,2,6,314,98.42,0.96,5,Dry,23,4,2,2,19,50,0.51,48.42,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1998-11-11,1998,2,6,315,102.52,0.95,5,Dry,23,4,2,2,19,50,0.49,52.52,0.51,52.52,0,0,0,0,-2,2,23,4,2,0,21,81.5,990,964.5,25.5,0.0708,0.000214,0.0000084,0.071,0.00279,1,0.0134,0.0844,0.00331,25.4,0,0,0,0,0,0,0
1998-11-12,1998,2,7,316,107.17,0.93,5,Dry,23,4,2,2,19,50,0.47,57.17,0.53,57.17,0,0,0,0,-2,2,23,4,2,0,21,86.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1998-11-13,1998,2,7,317,107.44,0.93,5,Dry,23,4,2,2,19,50,0.47,57.44,0.54,57.44,0,0,0,0,-2,2,23,4,2,0,21,86.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1998-11-14,1998,2,7,318,107.71,0.93,5,Dry,23,4,2,2,19,50,0.46,57.71,0.54,57.71,0,0,0,0,-2,2,23,4,2,0,21,86.7,990,964.5,25.5,0.0708,0.000655,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1998-11-15,1998,2,7,319,110.17,0.93,5,Dry,23,4,2,2,19,50,0.45,60.17,0.55,60.17,0,0,0,0,-2,2,23,4,2,0,21,89.2,990,964.5,25.5,0.0708,0.000864,0.0000339,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1998-11-16,1998,2,7,320,114.27,0.92,5,Dry,23,4,2,2,19,50,0.44,64.27,0.56,64.27,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00282,1,0.0293,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1998-11-17,1998,2,7,321,114.55,0.92,5,Dry,23,4,2,2,19,50,0.44,64.55,0.56,64.55,0,0,0,0,-2,2,23,4,2,0,21,93.5,990,964.5,25.5,0.0708,0.00124,0.0000485,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1998-11-18,1998,2,7,322,113.73,0.92,5,Dry,23,4,2,2,19,50,0.44,63.73,0.56,63.73,0,0,0,0,-2,2,23,4,2,0,21,92.7,990,964.5,25.5,0.0708,0.00117,0.0000458,0.072,0.00282,1,0.0285,0.101,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1998-11-19,1998,2,8,323,112.91,0.92,5,Dry,23,4,2,2,19,50,0.44,62.91,0.56,62.91,0,0,0,0,-2,2,23,4,2,0,21,91.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1998-11-20,1998,2,8,324,113.73,0.92,5,Dry,23,4,2,2,19,50,0.44,63.73,0.56,63.73,0,0,0,0,-2,2,23,4,2,0,21,92.7,990,964.5,25.5,0.0708,0.00117,0.0000458,0.072,0.00282,1,0.0285,0.101,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1998-11-21,1998,2,8,325,114,0.92,5,Dry,23,4,2,2,19,50,0.44,64,0.56,64,0,0,0,0,-2,2,23,4,2,0,21,93,990,964.5,25.5,0.0708,0.00119,0.0000467,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
1998-11-22,1998,2,8,326,114.27,0.92,5,Dry,23,4,2,2,19,50,0.44,64.27,0.56,64.27,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00282,1,0.0293,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1998-11-23,1998,2,8,327,113.45,0.92,5,Dry,23,4,2,2,19,50,0.44,63.45,0.56,63.45,0,0,0,0,-2,2,23,4,2,0,21,92.5,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
1998-11-24,1998,2,8,328,112.09,0.92,5,Dry,23,4,2,2,19,50,0.45,62.09,0.55,62.09,0,0,0,0,-2,2,23,4,2,0,21,91.1,990,964.5,25.5,0.0708,0.00103,0.0000403,0.0719,0.00282,1,0.0263,0.0982,0.00385,25.4,0,0,0,0,0,0,0
1998-11-25,1998,2,8,329,112.36,0.92,5,Dry,23,4,2,2,19,50,0.45,62.36,0.56,62.36,0,0,0,0,-2,2,23,4,2,0,21,91.4,990,964.5,25.5,0.0708,0.00105,0.0000412,0.0719,0.00282,1,0.0267,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1998-11-26,1998,2,9,330,114.27,0.92,5,Dry,23,4,2,2,19,50,0.44,64.27,0.56,64.27,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00121,0.0000476,0.072,0.00282,1,0.0293,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1998-11-27,1998,2,9,331,116.74,0.91,5,Dry,23,4,2,2,19,50,0.43,66.74,0.57,66.74,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000558,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1998-11-28,1998,2,9,332,118.65,0.91,5,Dry,23,4,2,2,19,50,0.42,68.65,0.58,68.65,0,0,0,0,-2,2,23,4,2,0,21,97.7,990,964.5,25.5,0.0708,0.00159,0.0000622,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
1998-11-29,1998,2,9,333,118.38,0.91,5,Dry,23,4,2,2,19,50,0.42,68.38,0.58,68.38,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00156,0.0000613,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1998-11-30,1998,2,9,334,119.2,0.91,5,Dry,23,4,2,2,19,50,0.42,69.2,0.58,69.2,0,0,0,0,-2,2,23,4,2,0,21,98.2,990,964.5,25.5,0.0708,0.00163,0.000064,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15,15,361
1998-12-01,1998,3,9,335,120.56,0.91,5,Dry,26,4,3,2,24,59,0.49,61.56,0.51,61.56,0,0,0,0,-2,2,26,4,3,0,26,94.6,990,964.5,25.5,0.0708,0.000983,0.0000385,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1998-12-02,1998,3,9,336,123.57,0.9,5,Dry,26,4,3,2,24,59,0.48,64.57,0.52,64.57,0,0,0,0,-2,2,26,4,3,0,26,97.6,990,964.5,25.5,0.0708,0.00124,0.0000486,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1998-12-03,1998,3,10,337,126.03,0.9,5,Dry,26,4,3,2,24,59,0.47,67.03,0.53,67.03,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.0708,0.00145,0.0000568,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1998-12-04,1998,3,10,338,129.59,0.89,5,Dry,26,4,3,2,24,59,0.46,70.59,0.55,70.59,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0721,0.00175,0.0000686,0.0738,0.0029,1,0.0378,0.112,0.00438,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
1998-12-05,1998,3,10,339,132.05,0.89,5,Dry,26,4,3,2,24,59,0.45,73.05,0.55,73.05,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.073,0.00196,0.0000768,0.0749,0.00294,1,0.0411,0.116,0.00455,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1998-12-06,1998,3,10,340,137.24,0.87,5,Dry,26,4,3,2,24,59,0.43,78.24,0.57,78.24,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.0024,0.0000941,0.0772,0.00303,1,0.0481,0.125,0.00491,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1998-12-07,1998,3,10,341,138.61,0.87,5,Dry,26,4,3,2,24,59,0.43,79.61,0.57,79.61,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00252,0.0000987,0.0778,0.00305,1,0.05,0.128,0.00501,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1998-12-08,1998,3,10,342,140.52,0.86,5,Dry,26,4,3,2,24,59,0.42,81.52,0.58,81.52,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0759,0.00268,0.000105,0.0786,0.00308,1,0.0526,0.131,0.00514,25.4,0.931,0.961,0.895,18.9,18.1,18.1,436
1998-12-09,1998,3,10,343,142.44,0.86,5,Dry,26,4,3,2,24,59,0.41,83.44,0.59,83.44,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0766,0.00284,0.000111,0.0795,0.00312,1,0.0551,0.135,0.00528,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1998-12-10,1998,3,11,344,143.81,0.85,5,Dry,26,4,3,2,24,59,0.41,84.81,0.59,84.81,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.057,0.137,0.00537,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1998-12-11,1998,3,11,345,146.27,0.84,5,Dry,26,4,3,2,24,59,0.4,87.27,0.6,87.27,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00317,0.000124,0.0811,0.00318,1,0.0603,0.141,0.00555,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1998-12-12,1998,3,11,346,147.09,0.84,5,Dry,26,4,3,2,24,59,0.4,88.09,0.6,88.09,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0614,0.143,0.0056,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1998-12-13,1998,3,11,347,145.17,0.84,5,Dry,26,4,3,2,24,59,0.41,86.17,0.59,86.17,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0776,0.00307,0.000121,0.0807,0.00316,1,0.0588,0.139,0.00547,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1998-12-14,1998,3,11,348,147.09,0.84,5,Dry,26,4,3,2,24,59,0.4,88.09,0.6,88.09,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00324,0.000127,0.0815,0.0032,1,0.0614,0.143,0.0056,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1998-12-15,1998,3,11,349,147.36,0.84,5,Dry,26,4,3,2,24,59,0.4,88.36,0.6,88.36,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0784,0.00326,0.000128,0.0816,0.0032,1,0.0618,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1998-12-16,1998,3,11,350,148.18,0.83,5,Dry,26,4,3,2,24,59,0.4,89.18,0.6,89.18,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00333,0.000131,0.082,0.00322,1,0.0629,0.145,0.00568,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
1998-12-17,1998,3,12,351,149,0.83,5,Dry,26,4,3,2,24,59,0.4,90,0.6,90,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.0034,0.000133,0.0823,0.00323,1,0.064,0.146,0.00574,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1998-12-18,1998,3,12,352,149.82,0.83,5,Dry,26,4,3,2,24,59,0.39,90.82,0.61,90.82,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00347,0.000136,0.0827,0.00324,1,0.0651,0.148,0.0058,25.4,0.92,0.965,0.888,20.8,20,20,481
1998-12-19,1998,3,12,353,152.83,0.82,5,Dry,26,4,3,2,24,59,0.39,93.83,0.61,93.83,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00373,0.000146,0.084,0.00329,1,0.0692,0.153,0.00601,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
1998-12-20,1998,3,12,354,153.65,0.81,5,Dry,26,4,3,2,24,59,0.38,94.65,0.62,94.65,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.0038,0.000149,0.0844,0.00331,1,0.0703,0.155,0.00606,25.4,0.916,0.966,0.886,21.6,20.8,20.8,500
1998-12-21,1998,3,12,355,152.83,0.82,5,Dry,26,4,3,2,24,59,0.39,93.83,0.61,93.83,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00373,0.000146,0.084,0.00329,1,0.0692,0.153,0.00601,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
1998-12-22,1998,3,12,356,154.2,0.81,5,Dry,26,4,3,2,24,59,0.38,95.2,0.62,95.2,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00384,0.000151,0.0846,0.00332,1,0.071,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,21,21,503
1998-12-23,1998,3,12,357,159.39,0.79,5,Dry,26,4,3,2,24,59,0.37,100.4,0.63,100.4,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.00341,1,0.078,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,529
1998-12-24,1998,3,13,358,164.59,0.78,5,Dry,26,4,3,2,24,59,0.36,105.6,0.64,105.6,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00473,0.000185,0.0892,0.00349,1,0.085,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1998-12-25,1998,3,13,359,169.78,0.76,5,Dry,26,4,3,2,24,59,0.35,110.8,0.65,110.8,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00517,0.000202,0.0914,0.00358,1,0.0921,0.183,0.00718,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1998-12-26,1998,3,13,360,174.98,0.74,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0991,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1998-12-27,1998,3,13,361,180.17,0.72,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00605,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
1998-12-28,1998,3,13,362,185.37,0.71,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.00649,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1998-12-29,1998,3,13,363,188.38,0.7,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,697
1998-12-30,1998,3,13,364,190.84,0.69,5,Dry,26,4,3,2,24,59,0.31,131.8,0.69,131.8,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1998-12-31,1998,3,14,365,195.49,0.67,5,Dry,26,4,3,2,24,59,0.3,136.5,0.7,136.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00735,0.000287,0.103,0.00401,1,0.127,0.229,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,737
1999-01-01,1998,4,14,1,200.68,0.66,5,Dry,29,5,4,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.0066,0.000258,0.101,0.00393,1,0.115,0.215,0.00842,25.4,0.929,0.97,0.902,29.5,28.7,28.7,688
1999-01-02,1998,4,14,2,206.97,0.64,5,Dry,29,5,4,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1999-01-03,1998,4,14,3,212.71,0.62,5,Dry,29,5,4,2,33,73,0.34,139.7,0.66,139.7,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00763,0.000299,0.106,0.00415,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1999-01-04,1998,4,14,4,216.81,0.61,5,Dry,29,5,4,2,33,73,0.34,143.8,0.66,143.8,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00797,0.000313,0.108,0.00422,1,0.137,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1999-01-05,1998,4,14,5,220.92,0.6,5,Dry,29,5,4,2,33,73,0.33,147.9,0.67,147.9,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00832,0.000327,0.109,0.0043,1,0.142,0.252,0.00988,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
1999-01-06,1998,4,14,6,225.02,0.59,5,Dry,29,5,4,2,33,73,0.32,152,0.68,152,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00867,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
1999-01-07,1998,4,15,7,226.93,0.58,5,Dry,29,5,4,2,33,73,0.32,153.9,0.68,153.9,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00883,0.000347,0.112,0.00441,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
1999-01-08,1998,4,15,8,233.22,0.57,5,Dry,29,5,4,2,33,73,0.31,160.2,0.69,160.2,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
1999-01-09,1998,4,15,9,241.15,0.55,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39,38,38,913
1999-01-10,1998,4,15,10,249.63,0.54,5,Dry,29,5,4,2,33,73,0.29,176.6,0.71,176.6,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
1999-01-11,1998,4,15,11,259.2,0.52,5,Dry,29,5,4,2,33,73,0.28,186.2,0.72,186.2,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1999-01-12,1998,4,15,12,268.22,0.51,5,Dry,29,5,4,2,33,73,0.27,195.2,0.73,195.2,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
1999-01-13,1998,4,15,13,276.7,0.5,5,Dry,29,5,4,2,33,73,0.26,203.7,0.74,203.7,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
1999-01-14,1998,4,16,14,285.72,0.48,5,Dry,29,5,4,2,33,73,0.26,212.7,0.74,212.7,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1999-01-15,1998,4,16,15,295.84,0.47,5,Dry,29,5,4,2,33,73,0.25,222.8,0.75,222.8,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00566,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1999-01-16,1998,4,16,16,306.5,0.46,5,Dry,29,5,4,2,33,73,0.24,233.5,0.76,233.5,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00986,24.8,0.924,0.97,0.896,26.3,25.5,50.9,1220
1999-01-17,1998,4,16,17,314.98,0.45,5,Dry,29,5,4,2,33,73,0.23,242,0.77,242,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.257,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
1999-01-18,1998,4,16,18,321.27,0.44,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000674,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.2,1300
1999-01-19,1998,4,16,19,328.1,0.43,5,Dry,29,5,4,2,33,73,0.22,255.1,0.78,255.1,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000778,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
1999-01-20,1998,4,16,20,336.58,0.42,5,Dry,29,5,4,2,33,73,0.22,263.6,0.78,263.6,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0234,0.00094,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
1999-01-21,1998,4,17,21,345.06,0.41,5,Dry,29,5,4,2,33,73,0.21,272.1,0.79,272.1,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
1999-01-22,1998,4,17,22,354.08,0.4,5,Dry,29,5,4,2,33,73,0.21,281.1,0.79,281.1,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
1999-01-23,1998,4,17,23,363.1,0.39,5,Dry,29,5,4,2,33,73,0.2,290.1,0.8,290.1,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0359,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
1999-01-24,1998,4,17,24,371.03,0.38,5,Dry,29,5,4,2,33,73,0.2,298,0.8,298,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0397,0.0016,0.194,0.00783,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
1999-01-25,1998,4,17,25,380.6,0.38,5,Dry,29,5,4,2,33,73,0.19,307.6,0.81,307.6,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0442,0.00179,0.202,0.00817,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
1999-01-26,1998,4,17,26,389.63,0.37,5,Dry,29,5,4,2,33,73,0.19,316.6,0.81,316.6,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0484,0.00197,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
1999-01-27,1998,4,17,27,396.46,0.36,5,Dry,29,5,4,2,33,73,0.18,323.5,0.82,323.5,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0517,0.0021,0.215,0.00872,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
1999-01-28,1998,4,18,28,402.75,0.36,5,Dry,29,5,4,2,33,73,0.18,329.8,0.82,329.8,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0546,0.00222,0.22,0.00895,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.7,1720
1999-01-29,1998,4,18,29,408.49,0.35,5,Dry,29,5,4,2,33,73,0.18,335.5,0.82,335.5,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0574,0.00233,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
1999-01-30,1998,4,18,30,414.24,0.35,5,Dry,29,5,4,2,33,73,0.18,341.2,0.82,341.2,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
1999-01-31,1998,4,18,31,423.81,0.34,5,Dry,29,5,4,2,33,73,0.17,350.8,0.83,350.8,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.6,1840
1999-02-01,1998,5,18,32,437.2,0.33,5,Dry,31,6,4,3,41,85,0.19,352.2,0.81,352.2,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0652,0.00267,0.24,0.0098,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.3,38.3,76.7,1840
1999-02-02,1998,5,18,33,452.79,0.31,5,Dry,31,6,4,3,41,85,0.19,367.8,0.81,367.8,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0726,0.00298,0.252,0.0104,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1930
1999-02-03,1998,5,18,34,470.02,0.3,5,Dry,31,6,4,3,41,85,0.18,385,0.82,385,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0807,0.00332,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
1999-02-04,1998,5,19,35,489.43,0.29,5,Dry,31,6,4,3,41,85,0.17,404.4,0.83,404.4,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0899,0.00371,0.283,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
1999-02-05,1998,5,19,36,508.3,0.28,5,Dry,31,6,4,3,41,85,0.17,423.3,0.83,423.3,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0988,0.0041,0.298,0.0124,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
1999-02-06,1998,5,19,37,527.17,0.27,5,Dry,31,6,4,3,41,85,0.16,442.2,0.84,442.2,0,0,0,0,-3,3,31,6,4,0,44,483,990,966,24,0.206,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.7,47.8,95.5,2290
1999-02-07,1998,5,19,38,549.86,0.26,5,Dry,31,6,4,3,41,85,0.15,464.9,0.84,464.9,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00495,0.332,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
1999-02-08,1998,5,19,39,573.1,0.24,5,Dry,31,6,4,3,41,85,0.15,488.1,0.85,488.1,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
1999-02-09,1998,5,19,40,594.7,0.23,5,Dry,31,6,4,3,41,85,0.14,509.7,0.86,509.7,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.239,0.141,0.00596,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
1999-02-10,1998,5,19,41,616.31,0.22,5,Dry,31,6,4,3,41,85,0.14,531.3,0.86,531.3,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.0066,0.408,0.0172,3,0.182,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
1999-02-11,1998,5,20,42,638.45,0.21,5,Dry,31,6,4,3,41,85,0.13,553.5,0.87,553.5,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.171,0.00725,0.435,0.0185,3,0.192,0.627,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
1999-02-12,1998,5,20,43,656.77,0.21,5,Dry,31,6,4,3,41,85,0.13,571.8,0.87,571.8,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00779,0.458,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
1999-02-13,1998,5,20,44,670.17,0.2,5,Dry,31,6,4,3,41,85,0.13,585.2,0.87,585.2,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00819,0.474,0.0203,3,0.206,0.68,0.029,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
1999-02-14,1998,5,20,45,684.67,0.2,5,Dry,31,6,4,3,41,85,0.12,599.7,0.88,599.7,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00863,0.492,0.0211,3,0.212,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
1999-02-15,1998,5,20,46,696.97,0.19,5,Dry,31,6,4,3,41,85,0.12,612,0.88,612,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.1,42.3,127,3040
1999-02-16,1998,5,20,47,705.45,0.19,5,Dry,31,6,4,3,41,85,0.12,620.5,0.88,620.5,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00926,0.518,0.0222,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
1999-02-17,1998,5,20,48,712.28,0.18,5,Dry,31,6,4,3,41,85,0.12,627.3,0.88,627.3,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00946,0.526,0.0226,3,0.225,0.751,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
1999-02-18,1998,5,21,49,718.57,0.18,5,Dry,31,6,4,3,41,85,0.12,633.6,0.88,633.6,0,0,0,0,-3,3,31,6,4,0,44,675,990,966.8,23.2,0.31,0.224,0.00965,0.534,0.023,3,0.228,0.762,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
1999-02-19,1998,5,21,50,728.14,0.18,5,Dry,31,6,4,3,41,85,0.12,643.1,0.88,643.1,0,0,0,0,-3,3,31,6,4,0,44,684,990,966.8,23.2,0.315,0.231,0.00995,0.546,0.0235,3,0.232,0.778,0.0335,22.4,0.956,0.98,0.937,45,44.1,132,3180
1999-02-20,1998,5,21,51,737.17,0.17,5,Dry,31,6,4,3,41,85,0.12,652.2,0.89,652.2,0,0,0,0,-3,3,31,6,4,0,44,693,990,966.8,23.2,0.32,0.237,0.0102,0.557,0.0241,3,0.236,0.793,0.0343,22.4,0.956,0.98,0.937,45.6,44.7,134,3220
1999-02-21,1998,5,21,52,742.91,0.17,5,Dry,31,6,4,3,41,85,0.11,657.9,0.89,657.9,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.24,0.0104,0.564,0.0244,3,0.239,0.803,0.0347,22.3,0.957,0.98,0.938,45.9,45,135,3240
1999-02-22,1998,5,21,53,749.74,0.17,5,Dry,31,6,4,3,41,85,0.11,664.7,0.89,664.7,0,0,0,0,-3,3,31,6,4,0,44,706,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.242,0.814,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
1999-02-23,1998,5,21,54,755.49,0.17,5,Dry,31,6,4,3,41,85,0.11,670.5,0.89,670.5,0,0,0,0,-3,3,31,6,4,0,44,711,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0251,3,0.244,0.824,0.0357,22.3,0.957,0.98,0.938,46.7,45.8,137,3290
1999-02-24,1998,5,21,55,763.96,0.16,5,Dry,31,6,4,3,41,85,0.11,679,0.89,679,0,0,0,0,-3,3,31,6,4,0,44,720,990,967,23,0.336,0.255,0.011,0.59,0.0256,3,0.248,0.838,0.0364,22.2,0.957,0.98,0.938,47.2,46.2,139,3330
1999-02-25,1998,5,22,56,771.47,0.16,5,Dry,31,6,4,3,41,85,0.11,686.5,0.89,686.5,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.34,0.26,0.0113,0.599,0.026,3,0.251,0.851,0.037,22.2,0.957,0.98,0.938,47.6,46.7,140,3360
1999-02-26,1998,5,22,57,774.57,0.16,5,Dry,31,6,4,3,41,85,0.11,689.6,0.89,689.6,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.603,0.0262,3,0.253,0.856,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
1999-02-27,1998,5,22,58,778.16,0.16,5,Dry,31,6,4,3,41,85,0.11,693.2,0.89,693.2,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.344,0.264,0.0115,0.608,0.0264,3,0.254,0.862,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
1999-02-28,1998,5,22,59,782.09,0.16,5,Dry,31,6,4,3,41,85,0.11,697.1,0.89,697.1,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
1999-03-01,1998,6,22,60,786.29,0.16,4,Mod_Dry,41,8,7,6,67,129,0.16,657.3,0.84,657.3,0,0,0,0,-6,6,41,8,7,0,73,713,990,967,23,0.332,0.24,0.0105,0.572,0.0249,3,0.238,0.81,0.0353,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1999-03-02,1998,6,22,61,793.78,0.15,4,Mod_Dry,41,8,7,6,67,129,0.16,664.8,0.84,664.8,0,0,0,0,-6,6,41,8,7,0,73,721,990,967.1,22.9,0.336,0.245,0.0107,0.581,0.0254,3,0.242,0.823,0.0359,22.1,0.957,0.98,0.938,46,45,135,3240
1999-03-03,1998,6,22,62,805.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.16,676.1,0.84,676.1,0,0,0,0,-6,6,41,8,7,0,73,732,990,967.1,22.9,0.343,0.253,0.011,0.595,0.026,3,0.247,0.842,0.0368,22,0.957,0.98,0.938,46.6,45.7,137,3290
1999-03-04,1998,6,23,63,817.22,0.14,4,Mod_Dry,41,8,7,6,67,129,0.16,688.2,0.84,688.2,0,0,0,0,-6,6,41,8,7,0,73,744,990,967.2,22.8,0.349,0.261,0.0114,0.61,0.0267,3,0.252,0.862,0.0378,22,0.957,0.98,0.938,47.3,46.4,139,3340
1999-03-05,1998,6,23,64,830.03,0.14,4,Mod_Dry,41,8,7,6,67,129,0.15,701,0.84,701,0,0,0,0,-6,6,41,8,7,0,73,757,990,967.2,22.8,0.357,0.269,0.0118,0.626,0.0275,3,0.258,0.884,0.0388,21.9,0.957,0.98,0.938,48,47.1,141,3390
1999-03-06,1998,6,23,65,843.42,0.14,4,Mod_Dry,41,8,7,6,67,129,0.15,714.4,0.85,714.4,0,0,0,0,-6,6,41,8,7,0,73,770,990,967.3,22.7,0.364,0.278,0.0122,0.643,0.0283,3,0.264,0.907,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
1999-03-07,1998,6,23,66,857.34,0.14,4,Mod_Dry,41,8,7,6,67,129,0.15,728.3,0.85,728.3,0,0,0,0,-6,6,41,8,7,0,73,784,990,967.3,22.7,0.373,0.288,0.0127,0.661,0.0291,3,0.27,0.931,0.0411,21.7,0.957,0.98,0.938,49.5,48.2,145,3470
1999-03-08,1998,6,23,67,871.74,0.13,4,Mod_Dry,41,8,7,6,67,129,0.15,742.7,0.85,742.7,0,0,0,0,-6,6,41,8,7,0,73,799,990,967.4,22.6,0.386,0.297,0.0131,0.683,0.0302,3,0.277,0.96,0.0425,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
1999-03-09,1998,6,23,68,882.29,0.13,4,Mod_Dry,41,8,7,6,67,129,0.15,753.3,0.85,753.3,0,0,0,0,-6,6,41,8,7,0,73,809,990,967.4,22.6,0.396,0.304,0.0135,0.699,0.031,3,0.281,0.98,0.0434,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
1999-03-10,1998,6,23,69,884.43,0.13,4,Mod_Dry,41,8,7,6,67,129,0.15,755.4,0.85,755.4,0,0,0,0,-6,6,41,8,7,0,73,811,990,967.4,22.6,0.398,0.305,0.0135,0.702,0.0311,3,0.281,0.984,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
1999-03-11,1998,6,24,70,886.57,0.13,4,Mod_Dry,41,8,7,6,67,129,0.15,757.6,0.85,757.6,0,0,0,0,-6,6,41,8,7,0,73,814,990,967.4,22.6,0.4,0.306,0.0136,0.705,0.0313,3,0.282,0.987,0.0438,21.6,0.957,0.98,0.937,51.1,48.2,145,3470
1999-03-12,1998,6,24,71,884.43,0.13,4,Mod_Dry,41,8,7,6,67,129,0.15,755.4,0.85,755.4,0,0,0,0,-6,6,41,8,7,0,73,811,990,967.4,22.6,0.398,0.305,0.0135,0.702,0.0311,3,0.281,0.984,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
1999-03-13,1998,6,24,72,882.29,0.13,4,Mod_Dry,41,8,7,6,67,129,0.15,753.3,0.85,753.3,0,0,0,0,-6,6,41,8,7,0,73,809,990,967.4,22.6,0.396,0.304,0.0135,0.699,0.031,3,0.281,0.98,0.0434,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
1999-03-14,1998,6,24,73,884.43,0.13,4,Mod_Dry,41,8,7,6,67,129,0.15,755.4,0.85,755.4,0,0,0,0,-6,6,41,8,7,0,73,811,990,967.4,22.6,0.398,0.305,0.0135,0.702,0.0311,3,0.281,0.984,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
1999-03-15,1998,6,24,74,890.89,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,761.9,0.85,761.9,0,0,0,0,-6,6,41,8,7,0,73,818,990,967.5,22.5,0.404,0.308,0.0137,0.711,0.0316,3,0.283,0.995,0.0441,21.5,0.957,0.98,0.937,51.3,48.2,145,3470
