date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-03-16,1998,6,24,75,901.82,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,772.8,0.86,772.8,0,0,0,0,-6,6,41,8,7,0,73,829,990,967.5,22.5,0.414,0.313,0.0139,0.727,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
1999-03-17,1998,6,24,76,917.44,0.12,4,Mod_Dry,41,8,7,6,67,129,0.14,788.4,0.86,788.4,0,0,0,0,-6,6,41,8,7,0,73,844,990,967.6,22.4,0.428,0.321,0.0143,0.749,0.0334,4,0.209,0.957,0.0427,21.5,0.953,0.975,0.929,39.5,38.6,154,3700
1999-03-18,1998,6,25,77,933.42,0.12,4,Mod_Dry,41,8,7,6,67,129,0.14,804.4,0.86,804.4,0,0,0,0,-6,6,41,8,7,0,73,860,990,967.6,22.4,0.443,0.328,0.0147,0.771,0.0345,4,0.214,0.985,0.044,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
1999-03-19,1998,6,25,78,954.45,0.12,4,Mod_Dry,41,8,7,6,67,129,0.14,825.5,0.86,825.5,0,0,0,0,-6,6,41,8,7,0,73,881,990,967.7,22.3,0.462,0.339,0.0152,0.8,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.2,161,3850
1999-03-20,1998,6,25,79,980.87,0.11,4,Mod_Dry,41,8,7,6,67,129,0.13,851.9,0.87,851.9,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.486,0.351,0.0158,0.837,0.0378,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
1999-03-21,1998,6,25,80,1008,0.11,5,Dry,36,8,6,4,53,107,0.11,901,0.89,901,0,0,0,0,-4,4,36,8,6,0,57,951,990,967.9,22.1,0.525,0.375,0.017,0.901,0.0408,4,0.247,1.15,0.052,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
1999-03-22,1998,6,25,81,1040.9,0.1,5,Dry,36,8,6,4,53,107,0.1,933.9,0.9,933.9,0,0,0,0,-4,4,36,8,6,0,57,984,990,968,22,0.556,0.391,0.0178,0.947,0.0431,4,0.258,1.2,0.0548,20.8,0.956,0.98,0.937,45.4,44.5,178,4280
1999-03-23,1998,6,25,82,1085.3,0.098,5,Dry,36,8,6,4,53,107,0.099,978.3,0.9,978.3,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.596,0.413,0.0189,1.01,0.0462,4,0.273,1.28,0.0587,20.6,0.956,0.98,0.937,47.1,46.2,185,4430
1999-03-24,1998,6,25,83,1136.5,0.092,5,Dry,36,8,6,4,53,107,0.094,1030,0.91,1030,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.668,0.489,0.0226,1.16,0.0534,4,0.286,1.44,0.0666,20.2,0.955,0.98,0.936,48.8,47.8,191,4590
1999-03-25,1998,6,26,84,1195,0.085,5,Dry,36,8,6,4,53,107,0.089,1088,0.91,1088,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.754,0.621,0.0289,1.38,0.064,4,0.298,1.67,0.0778,19.8,0.955,0.98,0.935,50.5,48.2,193,4630
1999-03-26,1998,6,26,85,1255.2,0.078,5,Dry,36,8,6,4,53,107,0.085,1148,0.92,1100,48,11,1,1,-3,38,47,9,7,1,91,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1999-03-27,1998,6,26,86,1317.1,0.071,5,Dry,36,8,6,4,53,107,0.081,1210,0.92,1100,110,25,3,3,-1,80,61,11,9,3,133,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-03-28,1998,6,26,87,1374.5,0.064,5,Dry,36,8,6,4,53,107,0.078,1267,0.92,1100,167,38,5,5,1,118,74,13,11,5,171,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-03-29,1998,6,26,88,1414.4,0.058,5,Dry,36,8,6,4,53,107,0.076,1307,0.92,1100,207,47,6,6,2,146,83,14,12,6,199,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-03-30,1998,6,26,89,1442.3,0.052,5,Dry,36,8,6,4,53,107,0.074,1335,0.93,1100,235,53,7,7,3,165,89,15,13,7,218,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-03-31,1998,6,26,90,1464.3,0.049,5,Dry,36,8,6,4,53,107,0.073,1357,0.93,1100,257,58,8,8,4,179,94,16,14,8,232,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-04-01,1998,7,27,91,1486.3,0.046,4,Mod_Dry,45,11,10,10,72,148,0.1,1338,0.9,1100,238,54,7,7,-3,173,99,18,17,7,245,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-04-02,1998,7,27,92,1502.2,0.045,4,Mod_Dry,45,11,10,10,72,148,0.099,1354,0.9,1100,254,55,7,8,-2,186,100,18,18,8,258,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1999-04-03,1998,7,27,93,1518.1,0.043,4,Mod_Dry,45,11,10,10,72,148,0.098,1370,0.9,1100,270,55,7,8,-2,202,100,18,18,8,274,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1999-04-04,1998,7,27,94,1540.5,0.04,4,Mod_Dry,45,11,10,10,72,148,0.096,1393,0.9,1100,293,55,7,9,-1,223,100,18,19,9,295,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
1999-04-05,1998,7,27,95,1563.1,0.039,4,Mod_Dry,45,11,10,10,72,148,0.095,1415,0.91,1100,315,55,7,10,-1,244,100,18,20,9,316,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1999-04-06,1998,7,27,96,1585.8,0.037,4,Mod_Dry,45,11,10,10,72,148,0.093,1438,0.91,1100,338,55,7,10,0,266,100,18,20,10,338,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-04-07,1998,7,27,97,1608.7,0.035,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
1999-04-08,1998,7,28,98,1625.1,0.034,4,Mod_Dry,45,11,10,10,72,148,0.091,1477,0.91,1100,377,55,7,11,1,303,100,18,21,11,375,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
1999-04-09,1998,7,28,99,1641.5,0.033,4,Mod_Dry,45,11,10,10,72,148,0.09,1494,0.91,1100,394,55,7,12,2,318,100,18,22,12,390,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1999-04-10,1998,7,28,100,1658.1,0.032,4,Mod_Dry,45,11,10,10,72,148,0.089,1510,0.91,1100,410,55,7,13,2,333,100,18,23,12,405,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1999-04-11,1998,7,28,101,1668,0.031,4,Mod_Dry,45,11,10,10,72,148,0.089,1520,0.91,1100,420,55,7,13,3,342,100,18,23,13,414,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1999-04-12,1998,7,28,102,1671.4,0.031,4,Mod_Dry,45,11,10,10,72,148,0.089,1523,0.91,1100,423,55,7,13,3,345,100,18,23,13,417,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1999-04-13,1998,7,28,103,1674.7,0.03,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1999-04-14,1998,7,28,104,1678,0.03,4,Mod_Dry,45,11,10,10,72,148,0.088,1530,0.91,1100,430,55,7,13,3,352,100,18,23,13,424,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1999-04-15,1998,7,29,105,1674.7,0.03,4,Mod_Dry,45,11,10,10,72,148,0.088,1527,0.91,1100,427,55,7,13,3,349,100,18,23,13,421,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1999-04-16,1998,7,29,106,1671.4,0.031,4,Mod_Dry,45,11,10,10,72,148,0.089,1523,0.91,1100,423,55,7,13,3,345,100,18,23,13,417,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1999-04-17,1998,7,29,107,1661.4,0.031,4,Mod_Dry,45,11,10,10,72,148,0.089,1513,0.91,1100,413,55,7,13,2,336,100,18,23,12,408,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1999-04-18,1998,7,29,108,1651.5,0.032,4,Mod_Dry,45,11,10,10,72,148,0.09,1503,0.91,1100,403,55,7,12,2,327,100,18,22,12,399,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1999-04-19,1998,7,29,109,1634.9,0.033,4,Mod_Dry,45,11,10,10,72,148,0.09,1487,0.91,1100,387,55,7,12,2,311,100,18,22,12,383,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1999-04-20,1998,7,29,110,1618.5,0.034,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1999-04-21,1998,7,29,111,1595.6,0.036,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1999-04-22,1998,7,30,112,1572.8,0.038,4,Mod_Dry,45,11,10,10,72,148,0.094,1425,0.91,1100,325,55,7,10,0,253,100,18,20,10,325,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1999-04-23,1998,7,30,113,1550.2,0.04,4,Mod_Dry,45,11,10,10,72,148,0.096,1402,0.91,1100,302,55,7,9,-1,232,100,18,19,9,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-04-24,1998,7,30,114,1527.7,0.042,4,Mod_Dry,45,11,10,10,72,148,0.097,1380,0.9,1100,280,55,7,9,-2,211,100,18,19,8,283,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1999-04-25,1998,7,30,115,1499,0.045,4,Mod_Dry,45,11,10,10,72,148,0.099,1351,0.9,1100,251,55,7,8,-2,183,100,18,18,8,255,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,47,188,4510
1999-04-26,1998,7,30,116,1470.5,0.048,4,Mod_Dry,45,11,10,10,72,148,0.1,1323,0.9,1100,223,50,7,7,-3,162,95,18,17,7,234,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1999-04-27,1998,7,30,117,1442.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.1,1294,0.9,1100,194,44,6,6,-4,142,89,17,16,6,214,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-04-28,1998,7,30,118,1414.4,0.058,4,Mod_Dry,45,11,10,10,72,148,0.1,1266,0.9,1100,166,38,5,5,-5,123,83,16,15,5,195,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-04-29,1998,7,31,119,1386.7,0.062,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
1999-04-30,1998,7,31,120,1335.1,0.069,4,Mod_Dry,45,11,10,10,72,148,0.11,1187,0.89,1100,87,20,3,3,-7,68,65,14,13,3,140,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-05-01,1998,8,31,121,1290.4,0.074,4,Mod_Dry,47,10,10,10,115,192,0.15,1098,0.85,1098,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.794,0.644,0.0304,1.44,0.0679,4,0.3,1.74,0.0821,19.4,0.954,0.98,0.935,49.9,48.2,193,4630
1999-05-02,1998,8,31,122,1246.5,0.079,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.73,0.546,0.0256,1.28,0.0598,4,0.291,1.57,0.0735,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
1999-05-03,1998,8,31,123,1209.2,0.083,4,Mod_Dry,47,10,10,10,115,192,0.16,1017,0.84,1017,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.675,0.462,0.0215,1.14,0.053,4,0.283,1.42,0.0662,20,0.955,0.98,0.936,47.7,46.7,187,4490
1999-05-04,1998,8,31,124,1172.5,0.087,4,Mod_Dry,47,10,10,10,115,192,0.16,980.5,0.84,980.5,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.622,0.414,0.0192,1.04,0.048,4,0.273,1.31,0.0607,20.2,0.955,0.98,0.936,46.5,45.6,182,4370
1999-05-05,1998,8,31,125,1136.5,0.092,4,Mod_Dry,47,10,10,10,115,192,0.17,944.5,0.83,944.5,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
1999-05-06,1998,8,32,126,1106.7,0.096,4,Mod_Dry,47,10,10,10,115,192,0.17,914.7,0.83,914.7,0,0,0,0,-10,10,47,10,10,0,125,982,990,968.2,21.8,0.554,0.382,0.0175,0.935,0.043,4,0.251,1.19,0.0545,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
1999-05-07,1998,8,32,127,1077.4,0.099,4,Mod_Dry,47,10,10,10,115,192,0.18,885.4,0.82,885.4,0,0,0,0,-10,10,47,10,10,0,125,952,990,968.1,21.9,0.527,0.368,0.0168,0.894,0.0409,4,0.241,1.14,0.052,20.7,0.955,0.98,0.936,42.9,42.1,168,4040
1999-05-08,1998,8,32,128,1048.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.18,856.7,0.82,856.7,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.5,0.354,0.0161,0.854,0.0389,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3930
1999-05-09,1998,8,32,129,1025.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,833.6,0.81,833.6,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.479,0.342,0.0156,0.822,0.0373,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
1999-05-10,1998,8,32,130,1003,0.11,4,Mod_Dry,47,10,10,10,115,192,0.19,811,0.81,811,0,0,0,0,-10,10,47,10,10,0,125,878,990,967.9,22.1,0.459,0.332,0.015,0.79,0.0358,4,0.216,1.01,0.0456,21.1,0.953,0.976,0.93,40,39,156,3740
1999-05-11,1998,8,32,131,980.87,0.11,5,Dry,42,9,8,6,82,147,0.15,833.9,0.85,833.9,0,0,0,0,-6,6,42,9,8,0,88,893,990,967.8,22.2,0.472,0.343,0.0154,0.815,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
1999-05-12,1998,8,32,132,959.2,0.12,5,Dry,42,9,8,6,82,147,0.15,812.2,0.85,812.2,0,0,0,0,-6,6,42,9,8,0,88,871,990,967.7,22.3,0.452,0.332,0.0149,0.785,0.0352,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.4,158,3790
1999-05-13,1998,8,33,133,938.05,0.12,5,Dry,42,9,8,6,82,147,0.16,791,0.84,791,0,0,0,0,-6,6,42,9,8,0,88,850,990,967.7,22.3,0.433,0.322,0.0144,0.755,0.0338,4,0.209,0.964,0.0432,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
1999-05-14,1998,8,33,134,921.97,0.12,5,Dry,42,9,8,6,82,147,0.16,775,0.84,775,0,0,0,0,-6,6,42,9,8,0,88,834,990,967.6,22.4,0.418,0.314,0.014,0.732,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.8,48.2,145,3470
1999-05-15,1998,8,33,135,906.24,0.13,5,Dry,42,9,8,6,82,147,0.16,759.2,0.84,759.2,0,0,0,0,-6,6,42,9,8,0,88,818,990,967.5,22.5,0.404,0.306,0.0136,0.71,0.0316,3,0.282,0.993,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
1999-05-16,1998,8,33,136,890.89,0.13,5,Dry,42,9,8,6,82,147,0.17,743.9,0.83,743.9,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.688,0.0305,3,0.277,0.965,0.0428,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
1999-05-17,1998,8,33,137,875.93,0.13,5,Dry,42,9,8,6,82,147,0.17,728.9,0.83,728.9,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.376,0.288,0.0127,0.664,0.0294,3,0.271,0.935,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1999-05-18,1998,8,33,138,861.41,0.13,5,Dry,42,9,8,6,82,147,0.17,714.4,0.83,714.4,0,0,0,0,-6,6,42,9,8,0,88,773,990,967.3,22.7,0.366,0.278,0.0123,0.644,0.0284,3,0.264,0.908,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
1999-05-19,1998,8,33,139,847.35,0.14,5,Dry,42,9,8,6,82,147,0.17,700.4,0.83,700.4,0,0,0,0,-6,6,42,9,8,0,88,759,990,967.3,22.7,0.358,0.269,0.0118,0.627,0.0276,3,0.258,0.885,0.0389,21.8,0.957,0.98,0.938,47.8,46.9,141,3370
1999-05-20,1998,8,34,140,833.8,0.14,5,Dry,42,9,8,6,82,147,0.18,686.8,0.82,686.8,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.35,0.26,0.0114,0.61,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
1999-05-21,1998,8,34,141,820.82,0.14,5,Dry,42,9,8,6,82,147,0.18,673.8,0.82,673.8,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
1999-05-22,1998,8,34,142,808.49,0.15,5,Dry,42,9,8,6,82,147,0.18,661.5,0.82,661.5,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.819,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
1999-05-23,1998,8,34,143,796.92,0.15,5,Dry,42,9,8,6,82,147,0.18,649.9,0.82,649.9,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.329,0.235,0.0103,0.565,0.0246,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
1999-05-24,1998,8,34,144,786.29,0.16,5,Dry,42,9,8,6,82,147,0.19,639.3,0.81,639.3,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00993,0.551,0.024,3,0.23,0.782,0.034,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
1999-05-25,1998,8,34,145,776.92,0.16,5,Dry,42,9,8,6,82,147,0.19,629.9,0.81,629.9,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00965,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1999-05-26,1998,8,34,146,770.25,0.16,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1999-05-27,1998,8,35,147,756.31,0.17,5,Dry,42,9,8,6,82,147,0.19,609.3,0.81,609.3,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00902,0.514,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
1999-05-28,1998,8,35,148,742.91,0.17,5,Dry,42,9,8,6,82,147,0.2,595.9,0.8,595.9,0,0,0,0,-6,6,42,9,8,0,88,655,990,966.9,23.1,0.299,0.199,0.00861,0.498,0.0215,3,0.211,0.708,0.0306,22.4,0.954,0.98,0.935,41.7,40.8,122,2940
1999-05-29,1998,8,35,149,730.6,0.18,5,Dry,42,9,8,6,82,147,0.2,583.6,0.8,583.6,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00823,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
1999-05-30,1998,8,35,150,717.75,0.18,5,Dry,42,9,8,6,82,147,0.2,570.8,0.8,570.8,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00785,0.467,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.93,40.1,39.1,117,2820
1999-05-31,1998,8,35,151,704.9,0.19,5,Dry,42,9,8,6,82,147,0.21,557.9,0.79,557.9,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00746,0.451,0.0194,3,0.194,0.644,0.0277,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
1999-06-01,1998,9,35,152,693.69,0.19,5,Dry,39,9,7,5,59,119,0.17,574.7,0.83,574.7,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.284,0.185,0.00793,0.469,0.0201,3,0.201,0.67,0.0287,22.7,0.953,0.977,0.931,40.5,39.6,119,2850
1999-06-02,1998,9,35,153,681.93,0.2,5,Dry,39,9,7,5,59,119,0.17,562.9,0.82,562.9,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00757,0.455,0.0195,3,0.196,0.651,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2800
1999-06-03,1998,9,36,154,670.17,0.2,5,Dry,39,9,7,5,59,119,0.18,551.2,0.82,551.2,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.00722,0.44,0.0188,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.926,39,38,114,2740
1999-06-04,1998,9,36,155,658.96,0.21,5,Dry,39,9,7,5,59,119,0.18,540,0.82,540,0,0,0,0,-5,5,39,9,7,0,64,595,990,966.5,23.5,0.265,0.162,0.00689,0.426,0.0182,3,0.185,0.612,0.0261,22.9,0.95,0.972,0.924,38.3,37.3,112,2680
1999-06-05,1998,9,36,156,648.85,0.21,5,Dry,39,9,7,5,59,119,0.18,529.9,0.82,529.9,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.00659,0.414,0.0176,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
1999-06-06,1998,9,36,157,638.18,0.21,5,Dry,39,9,7,5,59,119,0.19,519.2,0.81,519.2,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.253,0.148,0.00628,0.401,0.017,3,0.176,0.577,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
1999-06-07,1998,9,36,158,627.52,0.22,5,Dry,39,9,7,5,59,119,0.19,508.5,0.81,508.5,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00596,0.387,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
1999-06-08,1998,9,36,159,617.4,0.22,5,Dry,39,9,7,5,59,119,0.19,498.4,0.81,498.4,0,0,0,0,-5,5,39,9,7,0,64,553,990,966.4,23.6,0.241,0.134,0.00568,0.375,0.0159,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
1999-06-09,1998,9,36,160,608.38,0.23,5,Dry,39,9,7,5,59,119,0.2,489.4,0.8,489.4,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00549,0.366,0.0155,3,0.163,0.529,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
1999-06-10,1998,9,37,161,598.81,0.23,5,Dry,39,9,7,5,59,119,0.2,479.8,0.8,479.8,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.23,0.125,0.00529,0.356,0.015,2,0.266,0.622,0.0263,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1999-06-11,1998,9,37,162,589.24,0.24,5,Dry,39,9,7,5,59,119,0.2,470.2,0.8,470.2,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.3,23.7,0.225,0.121,0.00509,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
1999-06-12,1998,9,37,163,579.67,0.24,5,Dry,39,9,7,5,59,119,0.2,460.7,0.8,460.7,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.116,0.00489,0.336,0.0141,2,0.253,0.589,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1999-06-13,1998,9,37,164,570.64,0.25,5,Dry,39,9,7,5,59,119,0.21,451.6,0.79,451.6,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.214,0.112,0.00471,0.327,0.0137,2,0.247,0.574,0.0241,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1999-06-14,1998,9,37,165,562.71,0.25,5,Dry,39,9,7,5,59,119,0.21,443.7,0.79,443.7,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.108,0.00454,0.32,0.0134,2,0.242,0.562,0.0235,23.3,0.958,0.98,0.939,48.6,47.6,95.2,2280
1999-06-15,1998,9,37,166,554.24,0.25,5,Dry,39,9,7,5,59,119,0.21,435.2,0.79,435.2,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.209,0.104,0.00437,0.313,0.0131,2,0.236,0.549,0.023,23.4,0.957,0.98,0.938,47.7,46.8,93.5,2240
1999-06-16,1998,9,37,167,545.76,0.26,5,Dry,39,9,7,5,59,119,0.22,426.8,0.78,426.8,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.1,0.00419,0.306,0.0128,2,0.231,0.537,0.0224,23.4,0.957,0.98,0.938,46.9,45.9,91.8,2200
1999-06-17,1998,9,38,168,537.28,0.26,5,Dry,39,9,7,5,59,119,0.22,418.3,0.78,418.3,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.203,0.0964,0.00402,0.299,0.0125,2,0.225,0.524,0.0218,23.5,0.956,0.98,0.937,46,45.1,90.2,2160
1999-06-18,1998,9,38,169,529.35,0.27,5,Dry,39,9,7,5,59,119,0.23,410.4,0.78,410.4,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0927,0.00386,0.292,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.2,44.3,88.6,2130
1999-06-19,1998,9,38,170,521.42,0.27,5,Dry,39,9,7,5,59,119,0.23,402.4,0.77,402.4,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.0889,0.0037,0.286,0.0119,2,0.214,0.5,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
1999-06-20,1998,9,38,171,514.59,0.28,5,Dry,39,9,7,5,59,119,0.23,395.6,0.77,395.6,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0857,0.00356,0.28,0.0116,2,0.21,0.49,0.0203,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
1999-06-21,1998,9,38,172,507.2,0.28,5,Dry,39,9,7,5,59,119,0.23,388.2,0.77,388.2,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0822,0.00341,0.274,0.0114,2,0.205,0.479,0.0198,23.6,0.953,0.98,0.934,42.9,42,84.1,2020
1999-06-22,1998,9,38,173,499.82,0.28,5,Dry,39,9,7,5,59,119,0.24,380.8,0.76,380.8,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.8,24.2,0.189,0.0787,0.00326,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.953,0.98,0.933,42.1,41.3,82.6,1980
1999-06-23,1998,9,38,174,492.44,0.29,5,Dry,39,9,7,5,59,119,0.24,373.4,0.76,373.4,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0753,0.00311,0.262,0.0108,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.931,41.3,40.5,80.9,1940
1999-06-24,1998,9,39,175,485.6,0.29,5,Dry,39,9,7,5,59,119,0.24,366.6,0.76,366.6,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.072,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
1999-06-25,1998,9,39,176,478.77,0.3,5,Dry,39,9,7,5,59,119,0.25,359.8,0.75,359.8,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0688,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
1999-06-26,1998,9,39,177,473.02,0.3,5,Dry,39,9,7,5,59,119,0.25,354,0.75,354,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0661,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.3,38.3,76.6,1840
1999-06-27,1998,9,39,178,466.74,0.3,5,Dry,39,9,7,5,59,119,0.26,347.7,0.74,347.7,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0631,0.0026,0.241,0.00991,2,0.177,0.418,0.0172,23.9,0.948,0.973,0.923,38.6,37.6,75.1,1800
1999-06-28,1998,9,39,179,460.45,0.31,5,Dry,39,9,7,5,59,119,0.26,341.4,0.74,341.4,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0602,0.00247,0.236,0.00968,2,0.173,0.409,0.0168,23.9,0.947,0.972,0.92,37.9,36.9,73.7,1770
1999-06-29,1998,9,39,180,454.16,0.31,5,Dry,39,9,7,5,59,119,0.26,335.2,0.74,335.2,0,0,0,0,-5,5,39,9,7,0,64,390,990,965.6,24.4,0.173,0.0572,0.00235,0.23,0.00946,2,0.169,0.399,0.0164,24,0.946,0.97,0.918,37.3,36.1,72.3,1730
1999-06-30,1998,9,39,181,447.87,0.32,5,Dry,39,9,7,5,59,119,0.27,328.9,0.73,328.9,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0542,0.00222,0.225,0.00924,2,0.164,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
1999-07-01,1998,10,40,182,441.58,0.32,5,Dry,37,8,6,4,53,108,0.24,333.6,0.76,333.6,0,0,0,0,-4,4,37,8,6,0,57,385,990,965.6,24.4,0.171,0.0564,0.00231,0.228,0.00933,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36,72.1,1730
1999-07-02,1998,10,40,183,435.84,0.33,5,Dry,37,8,6,4,53,108,0.25,327.8,0.75,327.8,0,0,0,0,-4,4,37,8,6,0,57,379,990,965.6,24.4,0.169,0.0537,0.0022,0.223,0.00912,2,0.164,0.387,0.0158,24.1,0.945,0.97,0.917,36.5,35.4,70.9,1700
1999-07-03,1998,10,40,184,430.1,0.33,5,Dry,37,8,6,4,53,108,0.25,322.1,0.75,322.1,0,0,0,0,-4,4,37,8,6,0,57,373,990,965.5,24.5,0.167,0.051,0.00209,0.218,0.00892,2,0.16,0.378,0.0155,24.1,0.944,0.97,0.916,35.9,34.8,69.7,1670
1999-07-04,1998,10,40,185,424.35,0.34,5,Dry,37,8,6,4,53,108,0.26,316.4,0.74,316.4,0,0,0,0,-4,4,37,8,6,0,57,367,990,965.5,24.5,0.165,0.0483,0.00197,0.213,0.00872,2,0.156,0.37,0.0151,24.1,0.943,0.97,0.915,35.3,34.2,68.5,1640
1999-07-05,1998,10,40,186,419.7,0.34,5,Dry,37,8,6,4,53,108,0.26,311.7,0.74,311.7,0,0,0,0,-4,4,37,8,6,0,57,363,990,965.5,24.5,0.164,0.0461,0.00188,0.21,0.00855,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.8,33.7,67.5,1620
1999-07-06,1998,10,40,187,414.51,0.35,5,Dry,37,8,6,4,53,108,0.26,306.5,0.74,306.5,0,0,0,0,-4,4,37,8,6,0,57,358,990,965.5,24.5,0.162,0.0437,0.00178,0.205,0.00837,2,0.149,0.355,0.0145,24.2,0.942,0.97,0.913,34.2,33.2,66.4,1590
1999-07-07,1998,10,40,188,409.31,0.35,5,Dry,37,8,6,4,53,108,0.26,301.3,0.74,301.3,0,0,0,0,-4,4,37,8,6,0,57,352,990,965.4,24.6,0.16,0.0412,0.00168,0.201,0.00819,2,0.146,0.347,0.0141,24.2,0.941,0.97,0.913,33.7,32.6,65.3,1570
1999-07-08,1998,10,41,189,404.12,0.36,5,Dry,37,8,6,4,53,108,0.27,296.1,0.73,296.1,0,0,0,0,-4,4,37,8,6,0,57,347,990,965.4,24.6,0.158,0.0388,0.00158,0.197,0.00801,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,33.1,32.1,64.2,1540
1999-07-09,1998,10,41,190,398.92,0.36,5,Dry,37,8,6,4,53,108,0.27,290.9,0.73,290.9,0,0,0,0,-4,4,37,8,6,0,57,342,990,965.4,24.6,0.156,0.0363,0.00148,0.193,0.00782,2,0.139,0.331,0.0135,24.3,0.939,0.97,0.91,32.5,31.5,63,1510
1999-07-10,1998,10,41,191,393.73,0.36,5,Dry,37,8,6,4,53,108,0.27,285.7,0.73,285.7,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.154,0.0339,0.00137,0.188,0.00764,2,0.135,0.324,0.0131,24.3,0.937,0.97,0.909,31.9,31,61.9,1490
1999-07-11,1998,10,41,192,389.08,0.37,5,Dry,37,8,6,4,53,108,0.28,281.1,0.72,281.1,0,0,0,0,-4,4,37,8,6,0,57,332,990,965.3,24.7,0.153,0.0317,0.00128,0.184,0.00748,2,0.132,0.317,0.0128,24.3,0.936,0.97,0.908,31.4,30.5,60.9,1460
1999-07-12,1998,10,41,193,384.43,0.37,5,Dry,37,8,6,4,53,108,0.28,276.4,0.72,276.4,0,0,0,0,-4,4,37,8,6,0,57,327,990,965.3,24.7,0.151,0.0295,0.00119,0.181,0.00732,2,0.129,0.31,0.0125,24.4,0.935,0.97,0.907,30.9,30,59.9,1440
1999-07-13,1998,10,41,194,379.78,0.38,5,Dry,37,8,6,4,53,108,0.28,271.8,0.72,271.8,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.149,0.0273,0.0011,0.177,0.00715,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,58.9,1410
1999-07-14,1998,10,41,195,376.23,0.38,5,Dry,37,8,6,4,53,108,0.29,268.2,0.71,268.2,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0256,0.00104,0.174,0.00703,2,0.124,0.297,0.012,24.4,0.933,0.97,0.905,30,29.1,58.2,1400
1999-07-15,1998,10,42,196,372.13,0.38,5,Dry,37,8,6,4,53,108,0.29,264.1,0.71,264.1,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0237,0.000957,0.17,0.00689,2,0.121,0.291,0.0118,24.4,0.933,0.97,0.905,29.5,28.6,57.3,1370
1999-07-16,1998,10,42,197,368.57,0.39,5,Dry,37,8,6,4,53,108,0.29,260.6,0.71,260.6,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.145,0.022,0.000888,0.167,0.00677,2,0.118,0.286,0.0115,24.5,0.932,0.97,0.904,29.1,28.3,56.5,1360
1999-07-17,1998,10,42,198,364.47,0.39,5,Dry,37,8,6,4,53,108,0.3,256.5,0.7,256.5,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0201,0.000809,0.164,0.00662,2,0.116,0.28,0.0113,24.5,0.931,0.97,0.903,28.7,27.8,55.6,1340
1999-07-18,1998,10,42,199,360.37,0.39,5,Dry,37,8,6,4,53,108,0.3,252.4,0.7,252.4,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.0181,0.000731,0.161,0.00648,2,0.113,0.274,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1310
1999-07-19,1998,10,42,200,356.27,0.4,5,Dry,37,8,6,4,53,108,0.3,248.3,0.7,248.3,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0169,0.000679,0.158,0.00637,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.8,26.9,53.9,1290
1999-07-20,1998,10,42,201,352.17,0.4,5,Dry,37,8,6,4,53,108,0.31,244.2,0.69,244.2,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00629,2,0.107,0.264,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
1999-07-21,1998,10,42,202,348.06,0.41,5,Dry,37,8,6,4,53,108,0.31,240.1,0.69,240.1,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.00065,0.154,0.00621,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
1999-07-22,1998,10,43,203,343.96,0.41,5,Dry,37,8,6,4,53,108,0.31,236,0.69,236,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
1999-07-23,1998,10,43,204,339.86,0.42,5,Dry,37,8,6,4,53,108,0.32,231.9,0.68,231.9,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000621,0.151,0.00606,2,0.099,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1210
1999-07-24,1998,10,43,205,336.31,0.42,5,Dry,37,8,6,4,53,108,0.32,228.3,0.68,228.3,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000608,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1999-07-25,1998,10,43,206,332.75,0.43,5,Dry,37,8,6,4,53,108,0.33,224.8,0.68,224.8,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000596,0.148,0.00592,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1999-07-26,1998,10,43,207,329.2,0.43,5,Dry,37,8,6,4,53,108,0.33,221.2,0.67,221.2,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
1999-07-27,1998,10,43,208,325.64,0.43,5,Dry,37,8,6,4,53,108,0.33,217.6,0.67,217.6,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0142,0.000571,0.145,0.00579,1,0.236,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
1999-07-28,1998,10,43,209,322.09,0.44,5,Dry,37,8,6,4,53,108,0.34,214.1,0.67,214.1,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1999-07-29,1998,10,44,210,318.53,0.44,5,Dry,37,8,6,4,53,108,0.34,210.5,0.66,210.5,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.7,47.7,47.7,1140
1999-07-30,1998,10,44,211,314.98,0.45,5,Dry,37,8,6,4,53,108,0.34,207,0.66,207,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
1999-07-31,1998,10,44,212,312.52,0.45,5,Dry,37,8,6,4,53,108,0.35,204.5,0.65,204.5,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0131,0.000525,0.139,0.00555,1,0.219,0.357,0.0143,24.7,0.956,0.98,0.936,47.3,46.4,46.4,1110
1999-08-01,1998,11,44,213,308.42,0.45,5,Dry,34,7,5,3,44,93,0.3,215.4,0.7,215.4,0,0,0,0,-3,3,34,7,5,0,47,261,990,964.9,25.1,0.128,0.0141,0.000561,0.142,0.00566,1,0.233,0.375,0.015,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
1999-08-02,1998,11,44,214,304.86,0.46,5,Dry,34,7,5,3,44,93,0.3,211.9,0.69,211.9,0,0,0,0,-3,3,34,7,5,0,47,258,990,964.9,25.1,0.127,0.0138,0.000549,0.14,0.00559,1,0.229,0.369,0.0147,24.7,0.957,0.98,0.938,49.1,48.1,48.1,1160
1999-08-03,1998,11,44,215,300.76,0.46,5,Dry,34,7,5,3,44,93,0.31,207.8,0.69,207.8,0,0,0,0,-3,3,34,7,5,0,47,254,990,964.9,25.1,0.125,0.0134,0.000534,0.139,0.00552,1,0.223,0.361,0.0144,24.7,0.956,0.98,0.937,48.2,47.2,47.2,1130
1999-08-04,1998,11,44,216,296.66,0.47,5,Dry,34,7,5,3,44,93,0.31,203.7,0.69,203.7,0,0,0,0,-3,3,34,7,5,0,47,250,990,964.9,25.1,0.124,0.0131,0.00052,0.137,0.00544,1,0.217,0.354,0.0141,24.8,0.955,0.98,0.936,47.2,46.3,46.3,1110
1999-08-05,1998,11,45,217,292.56,0.47,5,Dry,34,7,5,3,44,93,0.32,199.6,0.68,199.6,0,0,0,0,-3,3,34,7,5,0,47,246,990,964.9,25.1,0.122,0.0127,0.000506,0.135,0.00537,1,0.212,0.347,0.0138,24.8,0.955,0.98,0.935,46.3,45.4,45.4,1090
1999-08-06,1998,11,45,218,289,0.48,5,Dry,34,7,5,3,44,93,0.32,196,0.68,196,0,0,0,0,-3,3,34,7,5,0,47,242,990,964.9,25.1,0.121,0.0124,0.000494,0.133,0.0053,1,0.207,0.34,0.0135,24.8,0.953,0.98,0.934,45.5,44.6,44.6,1070
1999-08-07,1998,11,45,219,285.45,0.48,5,Dry,34,7,5,3,44,93,0.33,192.4,0.67,192.4,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.12,0.0121,0.000481,0.132,0.00524,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.6,43.7,43.7,1050
1999-08-08,1998,11,45,220,281.89,0.49,5,Dry,34,7,5,3,44,93,0.33,188.9,0.67,188.9,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00517,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
1999-08-09,1998,11,45,221,278.34,0.49,5,Dry,34,7,5,3,44,93,0.33,185.3,0.67,185.3,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000457,0.129,0.00511,1,0.193,0.321,0.0128,24.9,0.95,0.98,0.931,42.9,42.1,42.1,1010
1999-08-10,1998,11,45,222,275.88,0.5,5,Dry,34,7,5,3,44,93,0.34,182.9,0.66,182.9,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000448,0.128,0.00506,1,0.189,0.317,0.0126,24.9,0.949,0.98,0.93,42.4,41.5,41.5,996
1999-08-11,1998,11,45,223,272.87,0.5,5,Dry,34,7,5,3,44,93,0.34,179.9,0.66,179.9,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000438,0.126,0.00501,1,0.185,0.312,0.0124,24.9,0.948,0.98,0.929,41.7,40.8,40.8,979
1999-08-12,1998,11,46,224,269.86,0.51,5,Dry,34,7,5,3,44,93,0.34,176.9,0.66,176.9,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000428,0.125,0.00496,1,0.181,0.306,0.0121,24.9,0.948,0.978,0.927,40.9,40,40,961
1999-08-13,1998,11,46,225,266.85,0.51,5,Dry,34,7,5,3,44,93,0.35,173.8,0.65,173.8,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000417,0.124,0.0049,1,0.177,0.301,0.0119,24.9,0.947,0.977,0.924,40.2,39.3,39.3,943
1999-08-14,1998,11,46,226,263.85,0.52,5,Dry,34,7,5,3,44,93,0.35,170.8,0.65,170.8,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.295,0.0117,24.9,0.946,0.975,0.922,39.5,38.5,38.5,925
1999-08-15,1998,11,46,227,260.84,0.52,5,Dry,34,7,5,3,44,93,0.36,167.8,0.64,167.8,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000397,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,907
1999-08-16,1998,11,46,228,257.83,0.53,5,Dry,34,7,5,3,44,93,0.36,164.8,0.64,164.8,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00976,0.000386,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.917,38.1,37,37,889
1999-08-17,1998,11,46,229,254.82,0.53,5,Dry,34,7,5,3,44,93,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.0095,0.000376,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
1999-08-18,1998,11,46,230,252.36,0.53,5,Dry,34,7,5,3,44,93,0.37,159.4,0.63,159.4,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.0093,0.000368,0.117,0.00464,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1999-08-19,1998,11,47,231,249.9,0.54,5,Dry,34,7,5,3,44,93,0.37,156.9,0.63,156.9,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00909,0.000359,0.116,0.00459,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
1999-08-20,1998,11,47,232,247.44,0.54,5,Dry,34,7,5,3,44,93,0.38,154.4,0.62,154.4,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
1999-08-21,1998,11,47,233,244.98,0.55,5,Dry,34,7,5,3,44,93,0.38,152,0.62,152,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00867,0.000342,0.114,0.0045,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,817
1999-08-22,1998,11,47,234,242.52,0.55,5,Dry,34,7,5,3,44,93,0.38,149.5,0.62,149.5,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.5,33.5,33.5,804
1999-08-23,1998,11,47,235,240.06,0.56,5,Dry,34,7,5,3,44,93,0.39,147.1,0.61,147.1,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00825,0.000325,0.112,0.00441,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34,32.9,32.9,790
1999-08-24,1998,11,47,236,237.6,0.56,5,Dry,34,7,5,3,44,93,0.39,144.6,0.61,144.6,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00804,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
1999-08-25,1998,11,47,237,235.13,0.57,5,Dry,34,7,5,3,44,93,0.4,142.1,0.6,142.1,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00783,0.000308,0.11,0.00432,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
1999-08-26,1998,11,48,238,233.77,0.57,5,Dry,34,7,5,3,44,93,0.4,140.8,0.6,140.8,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00772,0.000304,0.109,0.0043,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
1999-08-27,1998,11,48,239,231.85,0.57,5,Dry,34,7,5,3,44,93,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00755,0.000297,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,745
1999-08-28,1998,11,48,240,229.94,0.58,5,Dry,34,7,5,3,44,93,0.4,136.9,0.6,136.9,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00739,0.000291,0.107,0.00423,1,0.127,0.235,0.00924,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
1999-08-29,1998,11,48,241,228.02,0.58,5,Dry,34,7,5,3,44,93,0.41,135,0.59,135,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0994,0.00723,0.000284,0.107,0.00419,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
1999-08-30,1998,11,48,242,226.11,0.59,5,Dry,34,7,5,3,44,93,0.41,133.1,0.59,133.1,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0987,0.00706,0.000278,0.106,0.00416,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1999-08-31,1998,11,48,243,224.2,0.59,5,Dry,34,7,5,3,44,93,0.41,131.2,0.58,131.2,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.0069,0.000271,0.105,0.00412,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1999-09-01,1998,12,48,244,221.19,0.6,5,Dry,30,6,4,2,30,72,0.33,149.2,0.67,149.2,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00843,0.000331,0.111,0.00435,1,0.144,0.255,0.01,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
1999-09-02,1998,12,49,245,218.73,0.61,5,Dry,30,6,4,2,30,72,0.33,146.7,0.67,146.7,0,0,0,0,-2,2,30,6,4,0,32,187,990,964.5,25.5,0.101,0.00822,0.000323,0.11,0.0043,1,0.141,0.25,0.00982,25.2,0.937,0.97,0.909,34,33,33,792
1999-09-03,1998,12,49,246,215.72,0.62,5,Dry,30,6,4,2,30,72,0.33,143.7,0.67,143.7,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.00797,0.000312,0.108,0.00425,1,0.137,0.245,0.0096,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1999-09-04,1998,12,49,247,213.26,0.62,5,Dry,30,6,4,2,30,72,0.34,141.3,0.66,141.3,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0995,0.00776,0.000304,0.107,0.0042,1,0.133,0.24,0.00942,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
1999-09-05,1998,12,49,248,210.8,0.63,5,Dry,30,6,4,2,30,72,0.34,138.8,0.66,138.8,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0986,0.00755,0.000296,0.106,0.00416,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1999-09-06,1998,12,49,249,208.34,0.64,5,Dry,30,6,4,2,30,72,0.35,136.3,0.65,136.3,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.5,25.5,0.0978,0.00734,0.000287,0.105,0.00411,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.6,30.6,30.6,735
1999-09-07,1998,12,49,250,205.88,0.64,5,Dry,30,6,4,2,30,72,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.0969,0.00713,0.000279,0.104,0.00407,1,0.123,0.227,0.00889,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1999-09-08,1998,12,49,251,203.42,0.65,5,Dry,30,6,4,2,30,72,0.35,131.4,0.65,131.4,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.096,0.00692,0.000271,0.103,0.00402,1,0.12,0.223,0.00871,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1999-09-09,1998,12,50,252,200.95,0.66,5,Dry,30,6,4,2,30,72,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00671,0.000262,0.102,0.00398,1,0.117,0.218,0.00854,25.4,0.93,0.97,0.902,29.8,28.9,28.9,695
1999-09-10,1998,12,50,253,199.59,0.66,5,Dry,30,6,4,2,30,72,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.0066,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1999-09-11,1998,12,50,254,197.67,0.67,5,Dry,30,6,4,2,30,72,0.36,125.7,0.64,125.7,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00643,0.000251,0.1,0.00392,1,0.112,0.213,0.00831,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
1999-09-12,1998,12,50,255,195.76,0.67,5,Dry,30,6,4,2,30,72,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
1999-09-13,1998,12,50,256,193.85,0.68,5,Dry,30,6,4,2,30,72,0.37,121.8,0.63,121.8,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
1999-09-14,1998,12,50,257,191.93,0.69,5,Dry,30,6,4,2,30,72,0.38,119.9,0.63,119.9,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00594,0.000232,0.0979,0.00383,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1999-09-15,1998,12,50,258,190.02,0.69,5,Dry,30,6,4,2,30,72,0.38,118,0.62,118,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00578,0.000226,0.0971,0.0038,1,0.102,0.199,0.00778,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
1999-09-16,1998,12,51,259,188.1,0.7,5,Dry,30,6,4,2,30,72,0.38,116.1,0.62,116.1,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0962,0.00376,1,0.0992,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1999-09-17,1998,12,51,260,186.19,0.71,5,Dry,30,6,4,2,30,72,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00546,0.000213,0.0954,0.00373,1,0.0967,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1999-09-18,1998,12,51,261,184.27,0.71,5,Dry,30,6,4,2,30,72,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00529,0.000207,0.0946,0.0037,1,0.0941,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1999-09-19,1998,12,51,262,182.36,0.72,5,Dry,30,6,4,2,30,72,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00513,0.000201,0.0937,0.00367,1,0.0915,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
1999-09-20,1998,12,51,263,180.45,0.72,5,Dry,30,6,4,2,30,72,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00497,0.000194,0.0929,0.00363,1,0.0889,0.182,0.00711,25.4,0.917,0.97,0.889,24.7,24,24,576
1999-09-21,1998,12,51,264,179.08,0.73,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00485,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1999-09-22,1998,12,51,265,177.71,0.73,5,Dry,30,6,4,2,30,72,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000185,0.0917,0.00359,1,0.0852,0.177,0.00692,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1999-09-23,1998,12,52,266,176.35,0.74,5,Dry,30,6,4,2,30,72,0.41,104.3,0.59,104.3,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00462,0.000181,0.0911,0.00357,1,0.0834,0.174,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,552
1999-09-24,1998,12,52,267,174.98,0.74,5,Dry,30,6,4,2,30,72,0.41,103,0.59,103,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.086,0.0045,0.000176,0.0905,0.00354,1,0.0815,0.172,0.00673,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
1999-09-25,1998,12,52,268,173.61,0.75,5,Dry,30,6,4,2,30,72,0.41,101.6,0.58,101.6,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0797,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1999-09-26,1998,12,52,269,172.24,0.75,5,Dry,30,6,4,2,30,72,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00427,0.000167,0.0893,0.0035,1,0.0778,0.167,0.00654,25.4,0.911,0.969,0.882,22.7,22,22,528
1999-09-27,1998,12,52,270,170.88,0.76,5,Dry,30,6,4,2,30,72,0.42,98.88,0.58,98.88,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00415,0.000163,0.0887,0.00347,1,0.076,0.165,0.00645,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1999-09-28,1998,12,52,271,169.51,0.76,5,Dry,30,6,4,2,30,72,0.42,97.51,0.57,97.51,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0741,0.162,0.00635,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
1999-09-29,1998,12,52,272,169.24,0.76,5,Dry,30,6,4,2,30,72,0.42,97.24,0.57,97.24,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00402,0.000157,0.088,0.00345,1,0.0738,0.162,0.00633,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1999-09-30,1998,12,53,273,168.42,0.76,5,Dry,30,6,4,2,30,72,0.43,96.42,0.57,96.42,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00395,0.000155,0.0876,0.00343,1,0.0727,0.16,0.00628,25.4,0.915,0.967,0.885,22,21.2,21.2,510
1999-10-01,1999,1,1,274,166.5,0.77,5,Dry,24,4,2,2,20,52,0.31,114.5,0.69,114.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0865,0.00548,0.000215,0.092,0.0036,1,0.0971,0.189,0.00741,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
1999-10-02,1999,1,1,275,165.13,0.78,5,Dry,24,4,2,2,20,52,0.32,113.1,0.69,113.1,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00537,0.00021,0.0914,0.00358,1,0.0952,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
1999-10-03,1999,1,1,276,163.77,0.78,5,Dry,24,4,2,2,20,52,0.32,111.8,0.68,111.8,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00525,0.000206,0.0908,0.00356,1,0.0934,0.184,0.00722,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
1999-10-04,1999,1,1,277,164.59,0.78,5,Dry,24,4,2,2,20,52,0.32,112.6,0.68,112.6,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00532,0.000208,0.0912,0.00357,1,0.0945,0.186,0.00727,25.3,0.92,0.97,0.892,25.7,25,25,599
1999-10-05,1999,1,1,278,165.41,0.77,5,Dry,24,4,2,2,20,52,0.31,113.4,0.69,113.4,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00539,0.000211,0.0915,0.00359,1,0.0956,0.187,0.00733,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
1999-10-06,1999,1,1,279,164.04,0.78,5,Dry,24,4,2,2,20,52,0.32,112,0.68,112,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00527,0.000207,0.0909,0.00356,1,0.0938,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
1999-10-07,1999,1,1,280,162.67,0.78,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0903,0.00354,1,0.0919,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
1999-10-08,1999,1,2,281,161.31,0.79,5,Dry,24,4,2,2,20,52,0.32,109.3,0.68,109.3,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00504,0.000198,0.0897,0.00352,1,0.0901,0.18,0.00705,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
1999-10-09,1999,1,2,282,159.94,0.79,5,Dry,24,4,2,2,20,52,0.33,107.9,0.68,107.9,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00492,0.000193,0.0891,0.00349,1,0.0882,0.177,0.00695,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
1999-10-10,1999,1,2,283,158.02,0.8,5,Dry,24,4,2,2,20,52,0.33,106,0.67,106,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00476,0.000187,0.0883,0.00346,1,0.0856,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1999-10-11,1999,1,2,284,156.66,0.8,5,Dry,24,4,2,2,20,52,0.33,104.7,0.67,104.7,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0838,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1999-10-12,1999,1,2,285,156.38,0.8,5,Dry,24,4,2,2,20,52,0.33,104.4,0.67,104.4,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00462,0.000181,0.0876,0.00343,1,0.0834,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,552
1999-10-13,1999,1,2,286,155.56,0.81,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00455,0.000178,0.0872,0.00342,1,0.0823,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1999-10-14,1999,1,2,287,153.65,0.81,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00439,0.000172,0.0864,0.00339,1,0.0797,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
1999-10-15,1999,1,3,288,152.28,0.82,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00427,0.000168,0.0858,0.00336,1,0.0779,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
1999-10-16,1999,1,3,289,150.92,0.82,5,Dry,24,4,2,2,20,52,0.34,98.92,0.66,98.92,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00416,0.000163,0.0852,0.00334,1,0.076,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
